datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0726,0.0357,0.0369,732.65,15.9,15.9,4.361,1,1,1,120.1,114.6,131,61.08,55.57,59,59,59,-5.714e-21,-1.421e-14,7.105e-15,0.493,0.45,0.515,61.08,55.57,71.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.000942,0.000473,0.00187,0.000037,0.000019,0.000073,0.097,0.0888,0.114,0.0038,0.0035,0.0045,25.4,25.39,25.41,0.261,0,0.924,0.274,0,0.96,0.25,0,0.887,4.543,0,16.56,4.361,0,15.9,0,5,0,0,0.714,0,0.0242,0.714,0.0357,0.49,0.51,0.49,10.1
1039384800000,2002,12,2002,3,10,7,0.0847,0.0357,0.049,3033.11,18.54,18.54,18.05,1,1,1,140,135.1,142.5,81.04,76.08,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.422,0.414,0.437,81.04,76.08,83.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.074,0.0766,0.00264,0.00222,0.00284,0.0001,0.000087,0.00011,0.13,0.121,0.135,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.932,0.929,0.939,0.961,0.96,0.961,0.896,0.893,0.901,18.79,17.78,19.29,18.05,17.07,18.54,0,0,0,0,0,0,0.1,0,0.0357,0.42,0.58,0.42,35.8
1039989600000,2002,12,2002,3,11,7,0.0917,0.0357,0.056,3431.78,21.58,21.58,20.43,1,1,1,151.6,143.6,157.2,92.64,84.55,59,59,59,0,-1.421e-14,1.421e-14,0.39,0.375,0.411,92.64,84.55,98.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.077,0.0818,0.00362,0.00294,0.0041,0.00014,0.00012,0.00016,0.151,0.137,0.161,0.0059,0.0054,0.0063,25.36,25.35,25.36,0.919,0.913,0.928,0.965,0.962,0.968,0.887,0.883,0.892,21.16,19.51,22.29,20.43,18.77,21.58,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.4
1040594400000,2002,12,2002,3,12,7,0.101,0.0357,0.0649,3982.37,25.8,25.8,23.7,1,1,1,166.3,158.6,175,107.3,99.59,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.355,0.337,0.372,107.3,99.59,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0823,0.0881,0.00487,0.00422,0.00561,0.00019,0.00017,0.00022,0.177,0.163,0.193,0.0069,0.0064,0.0075,25.36,25.35,25.36,0.916,0.911,0.922,0.97,0.969,0.97,0.888,0.883,0.894,24.44,22.56,26.6,23.7,21.85,25.8,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.4
1041199200000,2002,12,2002,3,13,7,0.108,0.0417,0.0659,4049.88,26.4,26.4,24.11,1,1,1,177.9,176.6,179.9,108.9,104.5,69,59,73,-6.09e-15,-1.421e-14,1.421e-14,0.388,0.332,0.411,108.9,104.5,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0858,0.089,0.00501,0.00463,0.00582,0.0002,0.00018,0.00023,0.181,0.174,0.197,0.0071,0.0068,0.0077,25.37,25.36,25.38,0.917,0.914,0.924,0.97,0.97,0.97,0.889,0.886,0.896,24.85,23.76,27.22,24.11,23.05,26.4,0,0,0,0,0,0,0.134,0,0.0421,0.39,0.61,0.39,37.5
1041804000000,2003,1,2002,4,14,7,0.112,0.0442,0.0675,4159.36,27.21,27.21,24.76,1,1,1,184.6,178.8,194.7,111.6,105.8,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.396,0.375,0.408,111.6,105.8,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0863,0.0919,0.00523,0.00475,0.00609,0.0002,0.00019,0.00024,0.187,0.176,0.205,0.0073,0.0069,0.008,25.38,25.38,25.38,0.919,0.915,0.926,0.97,0.97,0.97,0.891,0.887,0.898,25.52,24.1,28.05,24.76,23.37,27.21,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.1
1042408800000,2003,1,2002,4,15,7,0.13,0.0442,0.0855,5339.44,36.08,36.08,31.78,1,1,1,214.4,199.9,233.2,141.4,126.9,73,73,73,0,0,0,0.341,0.313,0.365,141.4,126.9,160.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0937,0.105,0.00777,0.00653,0.00937,0.0003,0.00026,0.00037,0.24,0.214,0.274,0.0094,0.0084,0.011,25.27,25.13,25.39,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,32.77,29.35,37.2,31.78,28.47,36.08,0,0,0,0,0,0,0.177,0,0.0445,0.34,0.66,0.34,41.1
1043013600000,2003,1,2002,4,16,7,0.158,0.0442,0.114,7188.82,47.33,47.33,42.79,1,1,1,261.1,238.4,280.6,188.1,165.4,73,73,73,0,-2.842e-14,2.842e-14,0.28,0.26,0.306,188.1,165.4,207.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.107,0.122,0.0117,0.00981,0.0134,0.00046,0.00039,0.00053,0.323,0.283,0.358,0.013,0.011,0.014,24.94,24.82,25.09,0.951,0.944,0.956,0.978,0.973,0.98,0.93,0.918,0.937,43.73,38.41,48.3,42.79,37.36,47.33,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.5
1043618400000,2003,1,2002,4,17,7,0.183,0.0462,0.136,8250.58,50.71,50.71,49.11,2,1,1.4285714285714286,301.8,287.4,314.7,225.4,214.4,76.43,73,85,8.12e-15,-2.842e-14,2.842e-14,0.253,0.239,0.275,225.4,214.4,232.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.125,0.131,0.0149,0.014,0.0155,0.00059,0.00056,0.00062,0.324,0.244,0.392,0.013,0.0097,0.016,24.76,24.67,24.84,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.5,25.77,52.62,38.33,24.99,48.2,0,0,0,0,0,0,0.273,0,0.047,0.25,0.74,0.26,45.1
1044223200000,2003,2,2002,5,18,7,0.197,0.0514,0.145,8779.82,54.67,54.67,52.26,2,2,2,325,318.8,335.8,240,233.8,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.262,0.253,0.267,240,233.8,250.8,990,990,990,965,965,965.1,25,24.9,25,0.135,0.133,0.139,0.0162,0.0156,0.0174,0.00065,0.00062,0.0007,0.255,0.248,0.268,0.01,0.0099,0.011,24.72,24.65,24.76,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,26.94,26.23,28.18,26.13,25.45,27.33,0,0,0,0,0,0,0.29,0,0.052,0.26,0.74,0.26,44.6
1044828000000,2003,2,2002,5,19,7,0.218,0.0514,0.167,10083.4,65.47,65.47,60.02,2,2,2,360.5,339.9,385.8,275.5,254.9,85,85,85,0,0,0,0.236,0.22,0.25,275.5,254.9,300.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.14,0.156,0.0291,0.0193,0.041,0.0012,0.00078,0.0017,0.305,0.274,0.343,0.012,0.011,0.014,24.49,24.33,24.63,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,30.94,28.64,33.75,30.01,27.78,32.74,0,0,0,0,0,0,0.333,0,0.051,0.24,0.77,0.23,46.3
1045432800000,2003,2,2002,5,20,7,0.257,0.0514,0.206,12435.6,81.87,81.87,74.02,2,2,2,425.2,395.9,459.9,340.2,310.9,85,85,85,0,0,0,0.2,0.185,0.215,340.2,310.9,374.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.16,0.182,0.0596,0.0458,0.076,0.0024,0.0019,0.0031,0.402,0.358,0.454,0.016,0.015,0.019,24.09,23.88,24.26,0.947,0.942,0.952,0.973,0.97,0.98,0.921,0.914,0.933,38.03,34.85,41.78,37.01,33.81,40.93,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
1046037600000,2003,2,2002,5,21,7,0.313,0.0552,0.258,15409.1,96.4,96.4,91.72,2,2,2,517.1,471.1,570.1,425.8,386.1,91.29,85,107,0,-5.684e-14,5.684e-14,0.176,0.16,0.195,425.8,386.1,463.1,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.201,0.186,0.218,0.1,0.0813,0.118,0.0042,0.0033,0.0049,0.531,0.471,0.591,0.022,0.019,0.025,23.54,23.24,23.81,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.99,42.97,50.52,45.86,42.11,48.2,0,0,0,0,0,0,0.51,0,0.055,0.18,0.82,0.18,49.2
1046642400000,2003,3,2002,6,22,7,0.395,0.0647,0.33,18924.4,125,125,112.6,3,2,2.857142857142857,653,591.7,711.5,546,484.7,107,107,107,8.12e-15,0,5.684e-14,0.164,0.15,0.181,546,484.7,604.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.265,0.23,0.298,0.166,0.128,0.205,0.0071,0.0054,0.0088,0.635,0.552,0.718,0.027,0.023,0.031,22.85,22.54,23.11,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.3,36.19,52.5,39.84,35.11,48.2,0,0,0,0,0,0,0.626,0,0.065,0.16,0.84,0.16,47.9
1047247200000,2003,3,2002,6,23,7,0.456,0.0647,0.391,22262.3,135.3,135.3,132.5,3,3,3,753.8,727.6,769.7,646.8,620.6,107,107,107,0,0,0,0.142,0.139,0.147,646.8,620.6,662.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.308,0.332,0.233,0.216,0.244,0.01,0.0093,0.011,0.789,0.745,0.816,0.034,0.032,0.035,22.3,22.21,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.07,43.5,46.02,44.17,42.63,45.1,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
1047852000000,2003,3,2002,6,24,7,0.467,0.0647,0.402,22811.4,136.2,136.2,135.8,3,3,3,772.4,770.5,774.7,665.4,663.5,107,107,107,0,0,0,0.139,0.138,0.139,665.4,663.5,667.7,990,990,990,967,967,967,23,23,23,0.333,0.332,0.334,0.246,0.244,0.247,0.011,0.011,0.011,0.821,0.817,0.824,0.036,0.036,0.036,22.19,22.18,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.18,46.07,46.32,45.26,45.15,45.39,0,0,0,0,0,0,0.754,0,0.065,0.14,0.86,0.14,48.8
1048456800000,2003,3,2002,6,25,7,0.45,0.0647,0.385,21982,134.5,134.5,130.8,3,3,3,744.4,724.9,765.4,637.4,617.9,107,107,107,0,0,0,0.144,0.14,0.148,637.4,617.9,658.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.306,0.329,0.227,0.214,0.241,0.0098,0.0092,0.01,0.773,0.74,0.809,0.033,0.032,0.035,22.35,22.23,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.51,43.33,45.76,43.62,42.46,44.85,0,0,0,0,0,0,0.727,0,0.065,0.14,0.86,0.14,48.8
1049061600000,2003,3,2002,6,26,7,0.428,0.074,0.354,20319.2,126.9,126.9,120.9,3,3,3,708.2,691.3,722.4,585.8,566.3,122.4,107,125,0,0,0,0.173,0.148,0.181,585.8,566.3,615.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.292,0.281,0.305,0.192,0.179,0.212,0.0083,0.0077,0.0091,0.69,0.658,0.736,0.03,0.028,0.032,22.58,22.47,22.68,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.936,41.21,39.96,43.18,40.32,39,42.32,0,0,0,0,0,0,0.672,0,0.074,0.17,0.83,0.17,47.5
1049666400000,2003,4,2002,7,27,7,0.419,0.0756,0.343,19701.4,122.2,122.2,117.3,3,3,3,692.7,682.5,717.2,567.7,557.5,125,125,125,0,0,0,0.18,0.174,0.183,567.7,557.5,592.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.276,0.296,0.18,0.173,0.197,0.0077,0.0074,0.0085,0.66,0.643,0.702,0.028,0.028,0.03,22.67,22.53,22.73,0.952,0.951,0.954,0.976,0.975,0.979,0.929,0.927,0.934,40.05,39.4,41.6,39.09,38.4,40.75,0,0,0,0,0,0,0.652,0,0.076,0.18,0.82,0.18,47
1050271200000,2003,4,2002,7,28,7,0.491,0.0756,0.416,23192.6,154.7,154.7,138.1,4,3,3.142857142857143,812.2,735,915.4,687.2,610,125,125,125,0,0,0,0.155,0.137,0.17,687.2,610,790.4,990,990,990,967.1,966.8,967.6,22.9,22.4,23.2,0.354,0.306,0.432,0.259,0.208,0.322,0.011,0.009,0.014,0.852,0.732,0.966,0.037,0.032,0.043,22,21.48,22.43,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.29,39.66,50.45,44.18,38.67,48.2,0,0,0,0,0,0,0.767,0,0.075,0.15,0.85,0.15,47.2
1050876000000,2003,4,2002,7,29,7,0.655,0.0756,0.579,30319.5,192.6,192.6,180.5,4,4,4,1082,964.2,1173,957.4,839.2,125,125,125,-1.624e-14,-1.137e-13,0,0.116,0.107,0.13,957.4,839.2,1048,990,990,990,968.2,967.8,968.4,21.8,21.6,22.2,0.596,0.476,0.707,0.422,0.345,0.53,0.019,0.016,0.025,1.28,1.05,1.53,0.059,0.047,0.071,20.56,20.03,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,46.04,41.61,49.14,45.12,40.76,48.16,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.3
1051480800000,2003,4,2002,7,30,7,0.704,0.0832,0.621,31805.3,192.8,192.8,189.3,4,4,4,1164,1126,1184,1027,978.9,137.6,125,147,-3.248e-14,-1.137e-13,0,0.118,0.106,0.131,1027,978.9,1059,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.677,0.607,0.723,0.489,0.413,0.556,0.023,0.019,0.026,1.45,1.29,1.57,0.067,0.06,0.073,20.13,19.95,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.39,46.81,49.46,47.33,45.87,48.2,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45.2
1052085600000,2003,5,2002,8,31,7,0.627,0.0889,0.538,28582,180.8,180.8,170.1,4,4,4,1037,969,1107,889.9,822,147,147,147,3.248e-14,0,1.137e-13,0.142,0.133,0.152,889.9,822,959.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.524,0.461,0.588,0.37,0.337,0.404,0.017,0.015,0.019,1.14,1.02,1.26,0.052,0.046,0.058,20.85,20.51,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.42,40.76,46.11,42.53,39.85,45.19,0,0,0,0,0,0,0.945,0,0.089,0.14,0.86,0.14,45.6
1052690400000,2003,5,2002,8,32,7,0.541,0.0889,0.452,24423.4,155.8,155.8,145.4,4,3,3.142857142857143,893.9,847.5,947.6,746.9,700.5,147,147,147,0,0,0,0.165,0.155,0.173,746.9,700.5,800.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.358,0.442,0.298,0.269,0.326,0.013,0.012,0.015,0.956,0.885,1.03,0.042,0.039,0.046,21.57,21.33,21.83,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.43,39.91,52.07,46.6,38.94,48.2,0,0,0,0,0,0,0.808,0,0.089,0.16,0.84,0.16,45.1
1053295200000,2003,5,2002,8,33,7,0.483,0.0889,0.394,22246.9,138.4,138.4,132.4,3,3,3,799.2,770.3,834,652.2,623.3,147,147,147,0,0,0,0.184,0.176,0.191,652.2,623.3,687,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.314,0.35,0.237,0.217,0.26,0.01,0.0094,0.011,0.803,0.755,0.862,0.035,0.033,0.038,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.04,43.33,47.06,44.14,42.46,46.12,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46.1
1053900000000,2003,5,2002,8,34,7,0.433,0.0865,0.346,19793.1,124.7,124.7,117.8,3,3,3,715.6,678.1,755.2,572.6,542.3,143,119,147,0,0,0,0.2,0.175,0.213,572.6,542.3,608.2,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.285,0.268,0.306,0.183,0.163,0.207,0.0079,0.007,0.009,0.669,0.618,0.729,0.029,0.026,0.032,22.57,22.35,22.74,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.924,0.935,40.22,38.28,42.42,39.27,37.22,41.57,0,0,0,0,0,0,0.655,0,0.087,0.2,0.8,0.2,45.7
1054504800000,2003,6,2002,9,35,7,0.384,0.072,0.313,17883.9,113.3,113.3,106.5,3,2,2.857142857142857,635.7,606.2,666.4,516.7,487.2,119,119,119,0,-5.684e-14,5.684e-14,0.187,0.179,0.196,516.7,487.2,547.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.235,0.269,0.147,0.129,0.167,0.0062,0.0054,0.0071,0.589,0.54,0.635,0.025,0.023,0.027,22.97,22.81,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.33,35.48,52.61,37.78,34.42,48.2,0,0,0,0,0,0,0.591,0,0.071,0.19,0.82,0.18,46.6
1055109600000,2003,6,2002,9,36,7,0.345,0.072,0.273,15990.9,96.4,96.4,95.18,2,2,2,571.2,546.3,596.6,452.2,427.3,119,119,119,2.436e-14,0,5.684e-14,0.208,0.199,0.218,452.2,427.3,477.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.206,0.229,0.112,0.101,0.124,0.0047,0.0042,0.0052,0.576,0.537,0.619,0.024,0.022,0.026,23.25,23.1,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.35,46.92,51.73,47.59,45.98,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.4
1055714400000,2003,6,2002,9,37,7,0.313,0.072,0.241,14487.9,90.61,90.61,86.24,2,2,2,517.8,496.8,539.5,398.8,377.8,119,119,119,8.12e-15,0,5.684e-14,0.23,0.221,0.24,398.8,377.8,420.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.203,0.0872,0.0773,0.0975,0.0036,0.0032,0.0041,0.495,0.463,0.527,0.021,0.019,0.022,23.58,23.45,23.7,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44,41.81,46.23,43.12,40.97,45.3,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1056319200000,2003,6,2002,9,38,7,0.286,0.072,0.214,12848.4,80.64,80.64,76.48,2,2,2,472.7,455,491.1,353.7,336,119,119,119,0,0,0,0.252,0.242,0.262,353.7,336,372.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.174,0.186,0.0659,0.0576,0.0746,0.0027,0.0024,0.0031,0.427,0.4,0.455,0.018,0.016,0.019,23.85,23.74,23.95,0.949,0.946,0.951,0.974,0.97,0.979,0.925,0.918,0.931,39.24,37.34,41.2,38.24,36.24,40.32,0,0,0,0,0,0,0.425,0,0.072,0.25,0.75,0.25,44.9
1056924000000,2003,6,2002,9,39,7,0.262,0.0803,0.182,10890.7,71.48,71.48,64.83,2,2,2,433.4,417.5,450.4,300.6,282.5,132.7,119,135,0,0,0,0.306,0.264,0.323,300.6,282.5,331.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.172,0.0409,0.0324,0.0554,0.0017,0.0013,0.0023,0.349,0.322,0.393,0.014,0.013,0.016,24.1,23.98,24.2,0.94,0.937,0.946,0.97,0.97,0.97,0.912,0.909,0.917,33.42,31.41,36.84,32.41,30.47,35.74,0,0,0,0,0,0,0.36,0,0.08,0.31,0.69,0.31,41.6
1057528800000,2003,7,2002,10,40,7,0.241,0.0816,0.159,9535.09,59.82,59.82,56.76,2,2,2,398.1,385,412.3,263.1,250,135,135,135,0,0,0,0.339,0.327,0.351,263.1,250,277.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.145,0.154,0.0232,0.017,0.0299,0.00094,0.00069,0.0012,0.292,0.273,0.314,0.012,0.011,0.013,24.32,24.23,24.4,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.26,27.81,30.83,28.38,26.98,29.91,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.6
1058133600000,2003,7,2002,10,41,7,0.223,0.0816,0.141,8431.92,53.04,53.04,50.19,2,1,1.5714285714285714,368.7,356.8,380.9,233.7,221.8,135,135,135,-1.218e-14,-2.842e-14,0,0.366,0.354,0.378,233.7,221.8,245.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.143,0.0156,0.0146,0.0167,0.00063,0.00059,0.00067,0.32,0.255,0.405,0.013,0.01,0.016,24.44,24.37,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.39,25.94,52.56,35.42,25.16,48.2,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,37.8
1058738400000,2003,7,2002,10,42,7,0.207,0.0816,0.126,7847.43,48.2,48.2,46.71,1,1,1,343,333.6,353.3,208,198.6,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.394,0.382,0.405,208,198.6,218.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.133,0.0134,0.0126,0.0143,0.00054,0.00051,0.00058,0.367,0.35,0.385,0.015,0.014,0.015,24.52,24.45,24.58,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.82,45.69,50.13,46.71,44.78,48.2,0,0,0,0,0,0,0.26,0,0.081,0.39,0.61,0.39,37.9
1059343200000,2003,7,2002,10,43,7,0.194,0.0765,0.118,7374.12,45.83,45.83,43.89,1,1,1,320.8,309.8,330.6,194.4,186.6,126.4,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.394,0.362,0.42,194.4,186.6,202.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.122,0.125,0.0123,0.0116,0.013,0.00049,0.00046,0.00052,0.341,0.328,0.354,0.014,0.013,0.014,24.66,24.6,24.71,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.79,42.9,46.77,43.89,42.05,45.83,0,0,0,0,0,0,0.244,0,0.076,0.39,0.61,0.39,38
1059948000000,2003,8,2002,11,44,7,0.179,0.0696,0.109,6844.02,43.16,43.16,40.74,1,1,1,295.4,286,305.7,180.4,171,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.39,0.376,0.402,180.4,171,190.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0111,0.0103,0.012,0.00044,0.00041,0.00048,0.314,0.298,0.333,0.013,0.012,0.013,24.8,24.74,24.86,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.64,39.43,44.04,40.74,38.44,43.16,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
1060552800000,2003,8,2002,11,45,7,0.166,0.0562,0.11,6896.22,43.17,43.17,41.05,1,1,1,274.1,265.5,283,181.1,172.5,93,93,93,1.218e-14,0,2.842e-14,0.339,0.329,0.35,181.1,172.5,190,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0111,0.0104,0.0119,0.00044,0.00041,0.00047,0.314,0.298,0.33,0.012,0.012,0.013,24.89,24.84,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.94,39.92,44.05,41.05,38.96,43.17,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.5
1061157600000,2003,8,2002,11,46,7,0.155,0.0562,0.0984,6138.49,38.34,38.34,36.54,1,1,1,255.7,248.3,263.1,162.7,155.3,93,93,93,-4.06e-15,-2.842e-14,0,0.364,0.354,0.375,162.7,155.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00958,0.00895,0.0102,0.00038,0.00035,0.0004,0.281,0.268,0.294,0.011,0.011,0.012,25,24.95,25.04,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.61,35.88,39.34,36.54,34.8,38.34,0,0,0,0,0,0,0.203,0,0.0566,0.36,0.63,0.37,39.6
1061762400000,2003,8,2002,11,47,7,0.146,0.0562,0.0896,5575.7,34.49,34.49,33.19,1,1,1,241.2,235.4,246.9,148.2,142.4,93,93,93,0,0,0,0.386,0.377,0.395,148.2,142.4,153.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00834,0.00786,0.00883,0.00033,0.00031,0.00035,0.255,0.245,0.265,0.01,0.0096,0.01,25.1,25.05,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.22,32.87,35.56,33.19,31.88,34.49,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
1062367200000,2003,9,2002,12,48,7,0.135,0.0435,0.0915,5722.83,36.13,36.13,34.06,1,1,1,223.3,214.4,232.4,151.3,142.4,72,72,72,0,0,0,0.323,0.31,0.336,151.3,142.4,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.106,0.00861,0.00785,0.00939,0.00034,0.00031,0.00037,0.258,0.242,0.275,0.01,0.0095,0.011,25.2,25.13,25.27,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.12,33.01,37.25,34.06,32.02,36.13,0,0,0,0,0,0,0.189,0,0.0435,0.32,0.68,0.32,42.4
1062972000000,2003,9,2002,12,49,7,0.124,0.0435,0.0801,4994.66,31.33,31.33,29.73,1,1,1,204.4,198.2,211.4,132.4,126.2,72,72,72,2.03e-15,0,1.421e-14,0.353,0.341,0.363,132.4,126.2,139.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0942,0.0988,0.007,0.00648,0.0076,0.00027,0.00025,0.0003,0.225,0.214,0.237,0.0088,0.0083,0.0093,25.35,25.29,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.65,29.19,32.3,29.73,28.32,31.33,0,0,0,0,0,0,0.165,0,0.0439,0.35,0.65,0.35,40.3
1063576800000,2003,9,2002,12,50,7,0.115,0.0435,0.0717,4444.32,27.86,27.86,26.45,1,1,1,190.6,184.8,196.3,118.6,112.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.367,0.39,118.6,112.8,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0895,0.0935,0.00583,0.00534,0.00632,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.27,25.83,28.72,26.45,25.06,27.86,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
1064181600000,2003,9,2002,12,51,7,0.108,0.0435,0.0641,3932.06,24.6,24.6,23.41,1,1,1,178,173.6,182.9,106,101.6,72,72,72,0,-1.421e-14,1.421e-14,0.405,0.394,0.415,106,101.6,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0855,0.0888,0.00476,0.00439,0.00518,0.00019,0.00017,0.0002,0.177,0.17,0.186,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.891,24.13,23.06,25.36,23.41,22.36,24.6,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
1064786400000,2003,9,2002,12,52,7,0.102,0.0349,0.0675,4154.49,26.16,26.16,24.73,1,1,1,169.3,166.8,172.3,111.5,98.9,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.341,0.307,0.421,111.5,98.9,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0846,0.0876,0.00523,0.00416,0.00574,0.0002,0.00016,0.00022,0.185,0.165,0.195,0.0072,0.0064,0.0076,25.35,25.34,25.38,0.919,0.911,0.923,0.97,0.968,0.97,0.891,0.882,0.896,25.5,22.45,26.97,24.73,21.73,26.16,0,0,0,0,0,0,0.137,0,0.0345,0.34,0.66,0.34,40.7
1065391200000,2003,10,2003,1,1,7,0.0989,0.0314,0.0674,4151.01,25.3,25.3,24.71,1,1,1,163.5,161.1,166,111.5,109,52,52,52,0,-1.421e-14,1.421e-14,0.318,0.313,0.323,111.5,109,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0846,0.0863,0.00523,0.00502,0.00544,0.0002,0.0002,0.00021,0.184,0.179,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.47,24.86,26.08,24.71,24.12,25.3,0,0,0,0,0,0,0.137,0,0.0315,0.32,0.68,0.32,42
1065996000000,2003,10,2003,1,2,7,0.0967,0.0314,0.0653,4007.63,24.64,24.64,23.85,1,1,1,160,157.2,163.2,108,105.2,52,52,52,0,-1.421e-14,1.421e-14,0.325,0.319,0.331,108,105.2,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0833,0.0854,0.00493,0.00469,0.00521,0.00019,0.00018,0.0002,0.177,0.173,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.59,23.92,25.4,23.85,23.2,24.64,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.4
1066600800000,2003,10,2003,1,3,7,0.1,0.0314,0.0685,4223.68,25.7,25.7,25.14,1,1,1,165.3,161.6,167.6,113.3,109.6,52,52,52,4.06e-15,0,1.421e-14,0.315,0.31,0.322,113.3,109.6,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0848,0.0869,0.00538,0.00507,0.00558,0.00021,0.0002,0.00022,0.187,0.18,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,25.92,25,26.49,25.14,24.25,25.7,0,0,0,0,0,0,0.14,0,0.0315,0.31,0.69,0.31,42.2
1067205600000,2003,10,2003,1,4,7,0.0938,0.0311,0.0627,3835.66,23.79,23.79,22.83,1,1,1,155.1,152,159.7,103.7,101.1,51.43,50,52,6.09e-15,0,1.421e-14,0.332,0.326,0.34,103.7,101.1,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0841,0.00456,0.00435,0.0049,0.00018,0.00017,0.00019,0.17,0.165,0.177,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.886,0.884,0.889,23.54,22.91,24.52,22.83,22.21,23.79,0,0,0,0,0,0,0.127,0,0.0311,0.33,0.67,0.33,40.9
1067810400000,2003,11,2003,2,5,7,0.0941,0.0302,0.0638,3910.08,23.74,23.74,23.27,1,1,1,155.5,151.8,157.5,105.5,101.8,50,50,50,-6.09e-15,-1.421e-14,0,0.321,0.317,0.329,105.5,101.8,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0817,0.0837,0.00472,0.0044,0.00489,0.00019,0.00017,0.00019,0.173,0.166,0.176,0.0068,0.0065,0.0069,25.34,25.34,25.34,0.915,0.912,0.916,0.97,0.97,0.97,0.887,0.884,0.889,24,23.07,24.48,23.27,22.36,23.74,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.6
1068415200000,2003,11,2003,2,6,7,0.0975,0.0302,0.0673,4141.81,25.98,25.98,24.65,1,1,1,161.3,155,166.8,111.3,105,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.31,0.3,0.322,111.3,105,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0828,0.087,0.00521,0.00468,0.00568,0.0002,0.00018,0.00022,0.183,0.172,0.193,0.0072,0.0067,0.0076,25.34,25.34,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.42,23.87,26.78,24.65,23.15,25.98,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
1069020000000,2003,11,2003,2,7,7,0.102,0.0302,0.072,4457.33,27.78,27.78,26.53,1,1,1,169.1,164.9,174.2,119.1,114.9,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.296,0.287,0.303,119.1,114.9,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0863,0.0896,0.00587,0.00551,0.00631,0.00023,0.00022,0.00025,0.197,0.189,0.206,0.0077,0.0074,0.0081,25.34,25.34,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.35,26.3,28.64,26.53,25.52,27.78,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1069624800000,2003,11,2003,2,8,7,0.109,0.0302,0.0791,4928.86,29.92,29.92,29.34,1,1,1,180.7,176.6,183.2,130.7,126.6,50,50,50,-2.03e-15,-1.421e-14,0,0.277,0.273,0.283,130.7,126.6,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0905,0.0928,0.00686,0.00651,0.00707,0.00027,0.00025,0.00028,0.218,0.21,0.222,0.0085,0.0082,0.0087,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.25,29.24,30.85,29.34,28.37,29.92,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.2
1070229600000,2003,12,2003,3,9,7,0.111,0.0357,0.0751,4666.18,28.78,28.78,27.77,1,1,1,183.1,178.6,187.3,124.1,119.5,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.322,0.315,0.33,124.1,119.5,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0925,0.0063,0.00591,0.00666,0.00025,0.00023,0.00026,0.207,0.199,0.215,0.0081,0.0078,0.0084,25.36,25.36,25.36,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.63,27.49,29.67,27.77,26.66,28.78,0,0,0,0,0,0,0.154,0,0.0359,0.32,0.68,0.32,42
1070834400000,2003,12,2003,3,10,7,0.115,0.0357,0.0795,4959.17,31.71,31.71,29.52,1,1,1,190.4,180.5,199.6,131.4,121.5,59,59,59,2.03e-15,0,1.421e-14,0.31,0.296,0.327,131.4,121.5,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.09,0.0968,0.00692,0.00607,0.0077,0.00027,0.00024,0.0003,0.22,0.203,0.237,0.0086,0.0079,0.0093,25.36,25.36,25.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.43,27.97,32.69,29.52,27.13,31.71,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
1071439200000,2003,12,2003,3,11,7,0.124,0.0357,0.0882,5529.78,33.41,33.41,32.92,1,1,1,204.8,202.1,207,145.8,143.1,59,59,59,0,0,0,0.288,0.285,0.292,145.8,143.1,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0977,0.0994,0.00815,0.00791,0.00833,0.00032,0.00031,0.00033,0.246,0.241,0.25,0.0096,0.0094,0.0098,25.32,25.31,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.93,33.28,34.44,32.92,32.28,33.41,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
1072044000000,2003,12,2003,3,12,7,0.129,0.0357,0.0937,5879.24,35.84,35.84,35,1,1,1,213.9,207.8,217.7,154.9,148.8,59,59,59,0,0,0,0.276,0.271,0.284,154.9,148.8,158.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.103,0.00892,0.0084,0.00924,0.00035,0.00033,0.00036,0.262,0.251,0.269,0.01,0.0098,0.011,25.25,25.22,25.3,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.08,34.64,36.95,35,33.6,35.84,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1072648800000,2003,12,2003,3,13,7,0.134,0.0405,0.0933,5842.11,35.78,35.78,34.77,1,1,1,221.3,215.5,226.9,154.3,147.9,67,59,73,0,0,0,0.302,0.271,0.33,154.3,147.9,158.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.103,0.00886,0.00832,0.00921,0.00035,0.00033,0.00036,0.262,0.252,0.269,0.01,0.0099,0.011,25.21,25.18,25.24,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.85,34.32,36.88,34.77,33.29,35.78,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1073253600000,2004,1,2003,4,14,7,0.144,0.0442,0.0995,6247.72,41.03,41.03,37.19,1,1,1,237.5,225.3,253.2,164.5,152.3,73,73,73,0,0,0,0.308,0.288,0.324,164.5,152.3,180.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.113,0.00974,0.0087,0.0111,0.00038,0.00034,0.00044,0.281,0.26,0.309,0.011,0.01,0.012,25.09,24.98,25.19,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.911,0.929,38.2,35.35,41.87,37.19,34.29,41.03,0,0,0,0,0,0,0.207,0,0.0445,0.31,0.69,0.31,43.4
1073858400000,2004,1,2003,4,15,7,0.169,0.0442,0.125,7826.43,48.2,48.2,46.59,1,1,1,279.5,260.6,295.6,206.5,187.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.247,0.28,206.5,187.6,222.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.128,0.0133,0.0117,0.0147,0.00053,0.00046,0.00058,0.356,0.323,0.385,0.014,0.013,0.015,24.83,24.73,24.94,0.956,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,48.03,43.62,51.77,46.59,42.74,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.3
1074463200000,2004,1,2003,4,16,7,0.199,0.0442,0.154,9367.2,60.36,60.36,55.76,2,2,2,328.3,305.2,349.4,255.3,232.2,73,73,73,4.06e-15,0,2.842e-14,0.223,0.209,0.239,255.3,232.2,276.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.147,0.021,0.0155,0.0295,0.00084,0.00062,0.0012,0.275,0.246,0.305,0.011,0.0098,0.012,24.68,24.55,24.83,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.74,26.11,31.11,27.88,25.32,30.18,0,0,0,0,0,0,0.31,0,0.045,0.22,0.77,0.23,47.1
1075068000000,2004,1,2003,4,17,7,0.231,0.0452,0.186,11260.7,71.58,71.58,67.03,2,2,2,382.3,355.7,412.1,307.6,282.7,74.71,73,85,0,0,0,0.196,0.182,0.206,307.6,282.7,328.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.149,0.165,0.0442,0.0325,0.0543,0.0018,0.0013,0.0022,0.352,0.315,0.384,0.014,0.013,0.016,24.34,24.16,24.51,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.55,31.82,36.9,33.51,30.86,35.79,0,0,0,0,0,0,0.372,0,0.045,0.2,0.81,0.19,48.7
1075672800000,2004,2,2003,5,18,7,0.273,0.0514,0.221,13387.2,85.76,85.76,79.69,2,2,2,450.7,423.8,478.5,365.7,338.8,85,85,85,0,0,0,0.189,0.178,0.201,365.7,338.8,393.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.17,0.189,0.0716,0.0589,0.0847,0.0029,0.0024,0.0035,0.44,0.4,0.482,0.018,0.016,0.02,23.93,23.76,24.09,0.95,0.947,0.954,0.977,0.971,0.98,0.928,0.92,0.935,40.78,37.89,43.76,39.84,36.81,42.88,0,0,0,0,0,0,0.443,0,0.052,0.19,0.81,0.19,49
1076277600000,2004,2,2003,5,19,7,0.325,0.0514,0.274,16166.6,105.9,105.9,96.23,3,2,2.2857142857142856,538,490.3,592,453,405.3,85,85,85,0,-5.684e-14,5.684e-14,0.159,0.144,0.173,453,405.3,507,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.193,0.238,0.113,0.0903,0.14,0.0047,0.0037,0.0059,0.541,0.499,0.595,0.023,0.021,0.025,23.44,23.19,23.69,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.5,35.14,51.26,43.16,34.08,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.7
1076882400000,2004,2,2003,5,20,7,0.397,0.0514,0.345,19958.8,127.7,127.7,118.8,3,3,3,656,610.3,701.6,571,525.3,85,85,85,0,0,0,0.13,0.121,0.139,571,525.3,616.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.248,0.3,0.182,0.152,0.213,0.0078,0.0064,0.0091,0.656,0.579,0.733,0.028,0.024,0.031,22.82,22.56,23.08,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.55,37.6,43.44,39.6,36.51,42.57,0,0,0,0,0,0,0.66,0,0.052,0.13,0.87,0.13,50.3
1077487200000,2004,2,2003,5,21,7,0.458,0.0514,0.406,23070.4,143.9,143.9,137.3,3,3,3,756.5,717.2,795.5,671.5,632.2,85,85,85,0,0,0,0.113,0.107,0.119,671.5,632.2,710.5,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.331,0.309,0.354,0.25,0.223,0.276,0.011,0.0096,0.012,0.826,0.759,0.891,0.036,0.033,0.039,22.25,22.03,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.71,44.39,48.96,45.77,43.5,47.98,0,0,0,0,0,0,0.763,0,0.052,0.11,0.89,0.11,50.4
1078092000000,2004,3,2003,6,22,7,0.544,0.078,0.466,25400.2,170.3,170.3,151.2,4,3,3.4285714285714284,899.9,813.8,1016,770.9,684.8,129,129,129,0,0,0,0.144,0.127,0.159,770.9,684.8,886.7,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.415,0.348,0.518,0.309,0.258,0.368,0.014,0.011,0.017,0.972,0.857,1.13,0.043,0.037,0.051,21.53,20.92,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.82,39.84,51.1,44.58,38.87,48.2,0,0,0,0,0,0,0.84,0,0.078,0.14,0.86,0.14,46.7
1078696800000,2004,3,2003,6,23,7,0.746,0.078,0.637,31830.2,192.8,192.8,189.5,4,4,4,1234,1064,1402,1105,935.5,129,129,129,50.96,0,173.3,0.105,0.092,0.121,1054,935.5,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.737,0.563,0.853,0.562,0.392,0.648,0.026,0.018,0.031,1.59,1.21,1.8,0.075,0.055,0.086,19.78,19.03,20.68,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.67,45.33,50.54,47.37,44.42,48.2,0,0,0,0,0,0,1.05,0,0.109,0.1,0.85,0.15,42.7
1079301600000,2004,3,2003,6,24,7,0.924,0.0827,0.665,31421.6,190.6,190.6,187,4,4,4,1528,1430,1642,1391,1301,136.7,129,183,291.1,201.1,370.1,0.0893,0.0807,0.111,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.894,0.865,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.58,18.2,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.7,48.62,46.76,45.76,47.65,0,0,0,0,0,0,1.04,0,0.259,0.09,0.72,0.28,34
1079906400000,2004,3,2003,6,25,7,1.14,0.111,0.665,29401,181.3,181.3,175,4,4,4,1877,1692,2074,1694,1509,183,183,183,593.9,408.6,791,0.0979,0.0882,0.108,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.43,16.85,18.03,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.64,43.05,46.26,43.75,42.19,45.34,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1080511200000,2004,3,2003,6,26,7,1.4,0.122,0.665,27263.1,167,167,162.3,4,4,4,2321,2143,2456,2119,1960,202.4,183,217,1019,859.9,1139,0.0871,0.0799,0.0928,1100,1100,1100,990,990,990,971.9,971.4,972.2,18.1,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.92,16.68,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.45,40.57,42.6,40.57,39.65,41.75,0,0,0,0,0,0,0.902,0,0.735,0.087,0.48,0.52,19.5
1081116000000,2004,4,2003,7,27,7,1.53,0.131,0.665,26306.2,157.9,157.9,156.6,4,4,4,2528,2483,2548,2311,2266,217,217,217,1211,1166,1231,0.0858,0.0852,0.0874,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.7,15.86,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.1,39.97,40.4,39.15,39.01,39.46,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1081720800000,2004,4,2003,7,28,7,1.52,0.131,0.665,26385.9,158.2,158.2,157.1,4,4,4,2511,2471,2540,2294,2254,217,217,217,1194,1154,1223,0.0864,0.0854,0.0878,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.72,15.89,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.21,40.02,40.47,39.26,39.06,39.54,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1082325600000,2004,4,2003,7,29,7,1.45,0.131,0.665,26942.5,162.3,162.3,160.4,4,4,4,2392,2324,2452,2175,2107,217,217,217,1075,1007,1135,0.0907,0.0885,0.0934,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.93,16.24,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,40.99,40.6,41.43,40.09,39.68,40.57,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1082930400000,2004,4,2003,7,30,7,1.32,0.141,0.665,27881.1,169.2,169.2,166,4,4,4,2184,2056,2298,1950,1780,233.9,217,276,849.8,680,980.8,0.108,0.0944,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.31,16.89,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.34,41.6,43.17,41.49,40.75,42.31,0,0,0,0,0,0,0.922,0,0.655,0.11,0.5,0.5,21.1
1083535200000,2004,5,2003,8,31,7,1.15,0.167,0.665,29246.1,178,178,174.1,4,4,4,1901,1786,2017,1625,1510,276,276,276,524.7,410.2,640.7,0.145,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.35,16.99,17.72,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.42,45.41,43.52,42.56,44.5,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1084140000000,2004,5,2003,8,32,7,0.991,0.123,0.665,30762,186.8,186.8,183.1,4,4,4,1639,1531,1749,1435,1339,204,192,276,335.2,239.2,419.7,0.124,0.112,0.158,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.915,0.904,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.2,17.84,18.56,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.71,45.74,47.66,45.78,44.83,46.7,0,0,0,0,0,0,1.02,0,0.326,0.12,0.67,0.33,31
1084744800000,2004,5,2003,8,33,7,0.845,0.116,0.663,32100.5,192.8,192.8,191.1,4,4,4,1398,1270,1496,1206,1078,192,192,192,108.7,0,204.1,0.138,0.128,0.151,1097,1078,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.838,0.765,0.882,0.641,0.599,0.648,0.031,0.028,0.032,1.78,1.66,1.83,0.085,0.078,0.089,19.07,18.7,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,48.01,49.72,47.77,47.05,48.2,0,0,0,0,0,0,1.06,0,0.182,0.14,0.78,0.22,38
1085349600000,2004,5,2003,8,34,7,0.677,0.116,0.561,29258.3,188.9,188.9,174.2,4,4,4,1119,1026,1227,927,833.8,192,192,192,0,-1.137e-13,1.137e-13,0.172,0.157,0.187,927,833.8,1035,990,990,990,968.3,968,968.6,21.7,21.4,22,0.572,0.48,0.701,0.396,0.343,0.501,0.018,0.016,0.023,1.22,1.05,1.49,0.056,0.048,0.07,20.5,19.9,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.44,40.89,48.2,43.54,39.99,47.23,0,0,0,0,0,0,0.968,0,0.116,0.17,0.83,0.17,43.2
1085954400000,2004,5,2003,8,35,7,0.569,0.1,0.469,25141.7,158.6,158.6,149.7,4,3,3.4285714285714284,941.2,886.8,1003,775.8,725.8,165.4,161,192,0,0,0,0.176,0.164,0.191,775.8,725.8,820.1,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.424,0.378,0.464,0.314,0.286,0.336,0.014,0.013,0.015,0.989,0.933,1.03,0.044,0.041,0.046,21.35,21.08,21.62,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.93,0.938,45.96,39.7,51.8,44.3,38.72,48.2,0,0,0,0,0,0,0.831,0,0.1,0.18,0.82,0.18,44.2
1086559200000,2004,6,2003,9,36,7,0.503,0.0974,0.405,22704.3,141.9,141.9,135.1,3,3,3,831.4,793.9,871.9,670.4,632.9,161,161,161,0,0,0,0.194,0.185,0.203,670.4,632.9,710.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.323,0.367,0.249,0.224,0.276,0.011,0.0098,0.012,0.837,0.774,0.905,0.037,0.034,0.04,21.94,21.71,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.97,43.79,48.26,45.05,42.91,47.3,0,0,0,0,0,0,0.751,0,0.098,0.19,0.81,0.19,45.1
1087164000000,2004,6,2003,9,37,7,0.456,0.0974,0.358,20379.3,126.9,126.9,121.3,3,3,3,753.7,720,783.6,592.7,559,161,161,161,0,0,0,0.214,0.205,0.224,592.7,559,622.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.281,0.317,0.197,0.174,0.217,0.0085,0.0075,0.0094,0.706,0.649,0.756,0.031,0.028,0.033,22.38,22.21,22.57,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.927,0.936,41.34,39.23,43.17,40.44,38.23,42.31,0,0,0,0,0,0,0.674,0,0.098,0.21,0.79,0.21,44.7
1087768800000,2004,6,2003,9,38,7,0.409,0.0974,0.312,17731.1,112.3,112.3,105.5,3,2,2.857142857142857,676.5,646.4,708.2,515.5,485.4,161,161,161,-2.436e-14,-5.684e-14,0,0.238,0.227,0.249,515.5,485.4,547.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.256,0.239,0.274,0.146,0.128,0.167,0.0062,0.0054,0.0072,0.592,0.541,0.637,0.025,0.023,0.027,22.8,22.64,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.95,35.06,52.06,37.48,34.01,48.2,0,0,0,0,0,0,0.586,0,0.097,0.24,0.76,0.24,43.4
1088373600000,2004,6,2003,9,39,7,0.369,0.106,0.263,15333.5,96.4,96.4,91.27,2,2,2,609.7,583.8,636.8,434.4,397.8,175.3,161,186,8.12e-15,-5.684e-14,5.684e-14,0.288,0.253,0.319,434.4,397.8,475.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.215,0.2,0.233,0.104,0.0868,0.124,0.0044,0.0036,0.0052,0.554,0.498,0.621,0.023,0.021,0.026,23.11,22.93,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.05,43.34,51.18,45.64,42.47,48.2,0,0,0,0,0,0,0.507,0,0.106,0.29,0.71,0.29,41.6
1088978400000,2004,7,2003,10,40,7,0.334,0.112,0.222,13150.2,83.22,83.22,78.27,2,2,2,552.6,530.5,575.3,366.6,344.5,186,186,186,0,-5.684e-14,5.684e-14,0.337,0.323,0.351,366.6,344.5,389.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.072,0.0616,0.0828,0.003,0.0026,0.0035,0.451,0.418,0.485,0.019,0.017,0.02,23.46,23.33,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.934,40.09,37.77,42.46,39.14,36.68,41.61,0,0,0,0,0,0,0.435,0,0.112,0.34,0.66,0.34,39.4
1089583200000,2004,7,2003,10,41,7,0.305,0.112,0.193,11415.5,71.87,71.87,67.95,2,2,2,504.7,485.9,523.6,318.7,299.9,186,186,186,-8.12e-15,-5.684e-14,0,0.369,0.355,0.383,318.7,299.9,337.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0494,0.0406,0.0584,0.002,0.0017,0.0024,0.379,0.351,0.408,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35.03,33.02,37.04,33.97,32.03,35.93,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1090188000000,2004,7,2003,10,42,7,0.28,0.112,0.168,9966.37,62.84,62.84,59.32,2,2,2,463.6,447.9,480.2,277.6,261.9,186,186,186,0,0,0,0.401,0.387,0.415,277.6,261.9,294.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.03,0.0226,0.0378,0.0012,0.00093,0.0016,0.318,0.294,0.343,0.013,0.012,0.014,24,23.9,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,30.58,28.85,32.39,29.66,27.99,31.42,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,35.6
1090792800000,2004,7,2003,10,43,7,0.259,0.11,0.149,8813.27,55.61,55.61,52.46,2,1,1.8571428571428572,427.9,413.7,442.7,246.3,232.4,181.6,155,186,4.06e-15,0,2.842e-14,0.424,0.375,0.445,246.3,232.4,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.15,0.0176,0.0155,0.0211,0.00072,0.00063,0.00086,0.295,0.262,0.414,0.012,0.011,0.017,24.18,24.1,24.25,0.933,0.926,0.957,0.971,0.97,0.98,0.906,0.898,0.938,31,26.07,52.56,29.67,25.28,48.2,0,0,0,0,0,0,0.291,0,0.11,0.42,0.58,0.42,34
1091397600000,2004,8,2003,11,44,7,0.237,0.0937,0.144,8562.43,54.26,54.26,50.97,2,1,1.7142857142857142,392.5,377.9,407.4,237.5,222.9,155,155,155,0,-2.842e-14,2.842e-14,0.395,0.38,0.41,237.5,222.9,252.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.146,0.0161,0.0147,0.0181,0.00065,0.00059,0.00074,0.303,0.254,0.402,0.012,0.01,0.016,24.33,24.29,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.87,25.67,51.93,32.37,24.9,48.2,0,0,0,0,0,0,0.283,0,0.093,0.4,0.61,0.39,36.1
1092002400000,2004,8,2003,11,45,7,0.219,0.0937,0.125,7763.78,48.2,48.2,46.21,1,1,1,361.4,349.2,373.2,206.4,194.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.415,0.444,206.4,194.2,218.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.00049,0.00058,0.364,0.342,0.386,0.015,0.014,0.016,24.43,24.35,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.26,44.49,49.91,46.21,43.6,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
1092607200000,2004,8,2003,11,46,7,0.202,0.0937,0.109,6754.15,42.68,42.68,40.2,1,1,1,334.6,324.8,345.1,179.6,169.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.464,0.449,0.477,179.6,169.8,190.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0102,0.0119,0.00044,0.00041,0.00048,0.316,0.299,0.335,0.013,0.012,0.013,24.61,24.54,24.68,0.949,0.946,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.12,38.87,43.55,40.2,37.85,42.68,0,0,0,0,0,0,0.223,0,0.093,0.46,0.54,0.46,33.4
1093212000000,2004,8,2003,11,47,7,0.189,0.0937,0.0955,5887.45,37.11,37.11,35.04,1,1,1,312.9,304.3,321.8,157.9,149.3,155,155,155,-1.218e-14,-2.842e-14,0,0.496,0.482,0.509,157.9,149.3,166.8,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.116,0.00917,0.00844,0.00993,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.76,24.7,24.82,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.918,36.11,34.14,38.18,35.04,33.11,37.11,0,0,0,0,0,0,0.195,0,0.0935,0.5,0.51,0.49,31.2
1093816800000,2004,8,2003,11,48,7,0.176,0.0778,0.0978,6075.26,39.72,39.72,36.16,1,1,1,290.3,278.4,301.3,161.7,143.3,128.6,118,155,0,-2.842e-14,2.842e-14,0.442,0.401,0.52,161.7,143.3,176.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00949,0.00793,0.0107,0.00038,0.00032,0.00043,0.282,0.252,0.306,0.011,0.01,0.012,24.86,24.82,24.91,0.943,0.937,0.947,0.973,0.97,0.977,0.917,0.909,0.926,37.18,32.72,40.63,36.16,31.74,39.72,0,0,0,0,0,0,0.201,0,0.0782,0.44,0.56,0.44,34.5
1094421600000,2004,9,2003,12,49,7,0.16,0.0714,0.0888,5499.14,35,35,32.73,1,1,1,264.8,255.7,274.8,146.8,137.7,118,118,118,4.06e-15,0,2.842e-14,0.446,0.429,0.462,146.8,137.7,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00823,0.00745,0.00908,0.00033,0.00029,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,24.99,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.75,31.58,36.09,32.73,30.63,35,0,0,0,0,0,0,0.182,0,0.0712,0.45,0.56,0.44,34.4
1095026400000,2004,9,2003,12,50,7,0.148,0.0714,0.0766,4720.19,29.94,29.94,28.1,1,1,1,244.6,237.9,252.7,126.6,119.9,118,118,118,-4.06e-15,-1.421e-14,0,0.483,0.467,0.496,126.6,119.9,134.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0955,0.101,0.00651,0.00594,0.0072,0.00026,0.00023,0.00028,0.218,0.206,0.232,0.0086,0.0081,0.0092,25.12,25.06,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.97,27.38,30.87,28.1,26.56,29.94,0,0,0,0,0,0,0.156,0,0.0714,0.48,0.52,0.48,31.9
1095631200000,2004,9,2003,12,51,7,0.139,0.0714,0.0677,4154.36,26.24,26.24,24.73,1,1,1,230,223.9,236.5,112,106,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.513,0.499,0.527,112,106,118.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0927,0.0906,0.095,0.00527,0.00476,0.00582,0.00021,0.00019,0.00023,0.192,0.181,0.203,0.0075,0.0071,0.008,25.23,25.18,25.28,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.897,25.49,24.05,27.05,24.73,23.32,26.24,0,0,0,0,0,0,0.137,0,0.0713,0.51,0.49,0.51,29.9
1096236000000,2004,9,2003,12,52,7,0.134,0.0659,0.068,4181.2,27.64,27.64,24.89,1,1,1,221.4,217.1,225.3,112.4,104,109,97,118,6.09e-15,0,1.421e-14,0.492,0.439,0.531,112.4,104,123.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0921,0.0899,0.0952,0.00531,0.00459,0.00628,0.00021,0.00018,0.00025,0.192,0.177,0.211,0.0075,0.007,0.0083,25.28,25.26,25.29,0.92,0.914,0.928,0.97,0.97,0.97,0.892,0.887,0.9,25.66,23.59,28.49,24.89,22.88,27.64,0,0,0,0,0,0,0.138,0,0.066,0.49,0.51,0.49,31.2
1096840800000,2004,10,2004,1,1,7,0.127,0.0587,0.068,4190.17,26.29,26.29,24.94,1,1,1,209.5,203.7,215.2,112.5,106.7,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.463,0.451,0.476,112.5,106.7,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0891,0.0931,0.00531,0.00482,0.0058,0.00021,0.00019,0.00023,0.191,0.18,0.201,0.0075,0.0071,0.0079,25.35,25.31,25.4,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.71,24.33,27.1,24.94,23.6,26.29,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1097445600000,2004,10,2004,1,2,7,0.122,0.0587,0.0635,569.396,23.72,23.72,3.389,1,1,1,202.1,199.6,204.3,105.1,102.6,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.48,0.475,0.486,105.1,102.6,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0876,0.0893,0.00468,0.00447,0.00487,0.00018,0.00017,0.00019,0.178,0.173,0.181,0.0069,0.0068,0.0071,25.41,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.494,0,24.46,3.389,0,23.72,0,6,0,0,0.857,0,0.0188,0.857,0.0585,0.48,0.52,0.48,4.67
1098050400000,2004,10,2004,1,3,7,0.117,0.0504,0.0663,2513.1,26.68,26.68,14.96,1,1,1,192.9,188.4,197.7,109.6,97.41,83.29,73,97,2.03e-15,-1.421e-14,1.421e-14,0.431,0.379,0.499,109.6,97.41,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0858,0.0911,0.00507,0.00403,0.00591,0.0002,0.00016,0.00023,0.184,0.164,0.201,0.0072,0.0064,0.0079,25.4,25.38,25.43,0.527,0,0.924,0.554,0,0.97,0.512,0,0.897,15.42,0,27.5,14.96,0,26.68,0,3,0,0,0.429,0,0.0831,0.429,0.0507,0.43,0.57,0.43,21.5
1098655200000,2004,10,2004,1,4,7,0.113,0.0442,0.0691,4269.58,25.88,25.88,25.41,1,1,1,187.3,185.7,189.2,114.3,112.7,73,73,73,-4.06e-15,-1.421e-14,0,0.39,0.386,0.393,114.3,112.7,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0887,0.09,0.00547,0.00533,0.00563,0.00021,0.00021,0.00022,0.192,0.189,0.195,0.0075,0.0074,0.0076,25.38,25.38,25.38,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.2,25.79,26.68,25.41,25.02,25.88,0,0,0,0,0,0,0.141,0,0.0439,0.39,0.61,0.39,37.8
1099260000000,2004,11,2004,2,5,7,0.111,0.0405,0.0707,4370.78,26.33,26.33,26.02,1,1,1,183.8,182.9,185.1,116.8,115.9,67,67,67,0,-1.421e-14,1.421e-14,0.365,0.362,0.366,116.8,115.9,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0888,0.0896,0.00568,0.0056,0.00579,0.00022,0.00022,0.00023,0.195,0.193,0.197,0.0076,0.0076,0.0077,25.37,25.37,25.37,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.82,26.6,27.14,26.02,25.8,26.33,0,0,0,0,0,0,0.145,0,0.0403,0.36,0.64,0.36,39.4
1099864800000,2004,11,2004,2,6,7,0.111,0.0405,0.0701,4334.15,26.2,26.2,25.8,1,1,1,182.9,181.6,184.6,115.9,114.6,67,67,67,2.03e-15,0,1.421e-14,0.366,0.363,0.369,115.9,114.6,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0883,0.0894,0.0056,0.00549,0.00574,0.00022,0.00021,0.00022,0.193,0.191,0.196,0.0076,0.0075,0.0077,25.37,25.37,25.37,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,26.6,26.25,27.01,25.8,25.47,26.2,0,0,0,0,0,0,0.143,0,0.0409,0.36,0.63,0.37,39
