datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287957600000,2010,10,2010,1,4,7,0.121,0.0587,0.062,1131.1,23.6,23.6,6.733,1,1,1,199.5,193.9,203.7,102.5,96.87,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.486,0.476,0.5,102.5,96.87,106.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0856,0.0891,0.00447,0.00398,0.00482,0.00017,0.00016,0.00019,0.173,0.163,0.18,0.0068,0.0064,0.0071,25.42,25.4,25.43,0.261,0,0.915,0.277,0,0.97,0.254,0,0.888,6.941,0,24.33,6.733,0,23.6,0,5,0,0,0.714,0,0.0374,0.714,0.059,0.49,0.51,0.49,9.35
1288562400000,2010,11,2010,2,5,7,0.122,0.0562,0.0659,1814,25.45,25.45,10.8,1,1,1,202,193.6,207.5,109,100.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.461,0.448,0.48,109,100.6,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0866,0.0915,0.00501,0.0043,0.00549,0.0002,0.00017,0.00021,0.184,0.169,0.194,0.0072,0.0066,0.0076,25.39,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.383,0,0.893,11.13,0,26.24,10.8,0,25.45,0,4,0,0,0.571,0,0.06,0.571,0.0561,0.46,0.54,0.46,14.9
1289167200000,2010,11,2010,2,6,7,0.125,0.0473,0.0781,4861.08,33.02,33.02,28.93,1,1,1,207.3,204.5,213.6,129.2,111.5,78.14,67,93,2.03e-15,0,1.421e-14,0.378,0.314,0.455,129.2,111.5,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0904,0.0996,0.00673,0.00523,0.00821,0.00026,0.0002,0.00032,0.218,0.189,0.248,0.0086,0.0074,0.0097,25.34,25.27,25.38,0.928,0.919,0.937,0.97,0.97,0.97,0.901,0.891,0.909,29.83,25.51,34.04,28.93,24.74,33.02,0,0,0,0,0,0,0.161,0,0.0469,0.38,0.62,0.38,38.9
1289772000000,2010,11,2010,2,7,7,0.125,0.0405,0.0843,5270.03,32.33,32.33,31.37,1,1,1,206.4,202.3,210.6,139.4,135.3,67,67,67,0,0,0,0.325,0.318,0.331,139.4,135.3,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0956,0.0985,0.0076,0.00725,0.00795,0.0003,0.00028,0.00031,0.235,0.228,0.243,0.0092,0.0089,0.0095,25.33,25.29,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.34,31.39,33.33,31.37,30.45,32.33,0,0,0,0,0,0,0.174,0,0.0407,0.32,0.67,0.33,42.2
1290376800000,2010,11,2010,2,8,7,0.127,0.0405,0.0869,5437.19,33.4,33.4,32.36,1,1,1,210.7,203.7,215.2,143.7,136.7,67,67,67,0,0,0,0.318,0.311,0.329,143.7,136.7,148.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0961,0.1,0.00796,0.00737,0.00835,0.00031,0.00029,0.00033,0.243,0.231,0.251,0.0095,0.009,0.0098,25.29,25.26,25.35,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.37,31.71,34.43,32.36,30.76,33.4,0,0,0,0,0,0,0.18,0,0.0401,0.32,0.68,0.32,42.8
1290981600000,2010,11,2010,2,9,7,0.137,0.0371,0.1,6301.45,40.16,40.16,37.51,1,1,1,226.7,218.8,235.2,165.4,151.8,61.29,59,67,0,0,0,0.271,0.251,0.306,165.4,151.8,176.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.101,0.109,0.00981,0.00865,0.0107,0.00039,0.00034,0.00042,0.281,0.257,0.3,0.011,0.01,0.012,25.16,25.09,25.23,0.944,0.939,0.947,0.974,0.97,0.978,0.919,0.911,0.926,38.51,35.27,41.05,37.51,34.21,40.16,0,0,0,0,0,0,0.208,0,0.037,0.27,0.73,0.27,46
1291586400000,2010,12,2010,3,10,7,0.148,0.0357,0.112,7096.91,43.43,43.43,42.24,1,1,1,244,235.4,249.1,185,176.4,59,59,59,0,0,0,0.242,0.237,0.251,185,176.4,190.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0115,0.0107,0.0119,0.00045,0.00042,0.00047,0.316,0.301,0.325,0.012,0.012,0.013,25.02,24.98,25.09,0.95,0.947,0.952,0.98,0.978,0.98,0.931,0.927,0.932,43.12,41.11,44.31,42.24,40.22,43.43,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1292191200000,2010,12,2010,3,11,7,0.156,0.0357,0.12,7643.35,46.09,46.09,45.5,1,1,1,258,252.1,260.6,199,193.1,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.226,0.234,199,193.1,201.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.118,0.0127,0.0122,0.0129,0.0005,0.00048,0.00051,0.341,0.331,0.346,0.014,0.013,0.014,24.93,24.91,24.96,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.42,45.03,47.03,45.5,44.13,46.09,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1292796000000,2010,12,2010,3,12,7,0.171,0.0357,0.135,8288.15,52.76,52.76,49.33,2,1,1.4285714285714286,282.3,266.6,300,223.3,207.6,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.197,0.221,223.3,207.6,241,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.12,0.132,0.0147,0.0134,0.0162,0.00059,0.00053,0.00065,0.317,0.238,0.384,0.013,0.0095,0.015,24.85,24.79,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.01,25.61,52.03,38.39,24.84,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.5
1293400800000,2010,12,2010,3,13,7,0.208,0.0381,0.17,10348.6,67.3,67.3,61.6,2,2,2,344.6,309,381.7,281.6,250,63,59,73,4.06e-15,0,2.842e-14,0.183,0.165,0.198,281.6,250,308.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.147,0.135,0.158,0.0319,0.017,0.0447,0.0013,0.00068,0.0018,0.312,0.264,0.354,0.013,0.011,0.014,24.57,24.34,24.79,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.913,31.75,28.24,34.69,30.8,27.39,33.65,0,0,0,0,0,0,0.342,0,0.038,0.18,0.82,0.18,49.8
1294005600000,2011,1,2010,4,14,7,0.262,0.0442,0.218,13227.4,89.25,89.25,78.73,2,2,2,433.9,394,482.6,360.9,321,73,73,73,0,0,0,0.169,0.151,0.185,360.9,321,409.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.162,0.194,0.0693,0.0505,0.0923,0.0028,0.0021,0.0038,0.432,0.372,0.505,0.018,0.015,0.021,24.02,23.72,24.26,0.949,0.944,0.956,0.975,0.97,0.98,0.926,0.915,0.937,40.34,36.03,45.54,39.37,34.95,44.63,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.5
1294610400000,2011,1,2010,4,15,7,0.342,0.0535,0.289,16869,112,112,100.4,3,2,2.4285714285714284,565.9,502.6,628.9,477.5,429.6,88.43,73,91,-1.624e-14,-5.684e-14,0,0.157,0.145,0.174,477.5,429.6,537.9,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.224,0.201,0.257,0.126,0.102,0.16,0.0053,0.0042,0.0068,0.565,0.531,0.608,0.024,0.022,0.026,23.29,22.98,23.6,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44,35.57,51.8,42.51,34.5,48.2,0,0,0,0,0,0,0.558,0,0.053,0.16,0.85,0.15,49.3
1295215200000,2011,1,2010,4,16,7,0.433,0.0626,0.37,21215.3,132.8,132.8,126.3,3,3,3,715.6,651.6,770.3,612.2,560.6,103.4,91,120,0,0,0,0.144,0.126,0.162,612.2,560.6,650.3,990,990,990,966.8,966.5,967,23.2,23,23.5,0.301,0.27,0.325,0.21,0.175,0.235,0.009,0.0075,0.01,0.729,0.64,0.796,0.031,0.027,0.035,22.51,22.22,22.85,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.928,0.937,42.98,39.85,45.17,42.09,38.88,44.27,0,0,0,0,0,0,0.702,0,0.063,0.14,0.85,0.15,49
1295820000000,2011,1,2010,4,17,7,0.495,0.0726,0.423,23533.4,144.6,144.6,140.1,3,3,3,819,777,871.9,699,657,120,120,120,0,0,0,0.147,0.138,0.154,699,657,751.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.354,0.329,0.39,0.268,0.24,0.303,0.012,0.01,0.013,0.879,0.807,0.973,0.039,0.035,0.043,21.95,21.64,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.96,45.57,50.89,46.69,44.66,48.2,0,0,0,0,0,0,0.778,0,0.072,0.15,0.85,0.15,47.5
1296424800000,2011,1,2010,4,18,7,0.616,0.0943,0.521,27608.4,184.3,184.3,164.3,4,3,3.857142857142857,1018,899.8,1151,862.2,771.6,156,120,162,0,0,0,0.154,0.133,0.174,862.2,771.6,988.5,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.503,0.415,0.629,0.356,0.312,0.417,0.016,0.014,0.019,1.1,0.938,1.32,0.05,0.042,0.061,20.96,20.3,21.56,0.955,0.952,0.956,0.979,0.974,0.98,0.934,0.928,0.937,44.07,39.26,51.5,42.81,38.26,48.2,0,0,0,0,0,0,0.913,0,0.095,0.15,0.85,0.15,44.8
1297029600000,2011,2,2010,5,19,7,0.821,0.098,0.66,32146.8,192.8,192.8,191.3,4,4,4,1357,1204,1468,1195,1042,162,162,162,103,0,205.7,0.12,0.11,0.135,1092,1042,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.823,0.707,0.879,0.629,0.517,0.648,0.03,0.024,0.031,1.75,1.51,1.83,0.084,0.07,0.089,19.22,18.79,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,48.26,50.23,47.84,47.3,48.2,0,0,0,0,0,0,1.06,0,0.161,0.12,0.8,0.2,39.2
1297634400000,2011,2,2010,5,20,7,0.947,0.098,0.665,31194.1,188.1,188.1,185.7,4,4,4,1566,1496,1632,1404,1334,162,162,162,304.4,234.1,369.9,0.104,0.0993,0.108,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.901,0.89,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.45,18.23,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.37,46.79,47.99,46.42,45.85,47.03,0,0,0,0,0,0,1.03,0,0.282,0.1,0.7,0.3,32.9
1298239200000,2011,2,2010,5,21,7,1.02,0.098,0.665,30465.3,182.9,182.9,181.3,4,4,4,1693,1648,1729,1531,1486,162,162,162,430.7,386.4,466.5,0.0957,0.0937,0.0983,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.914,0.91,0.917,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.86,0.094,0.093,0.094,18.03,17.91,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.26,45.94,46.65,45.34,45.02,45.71,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1298844000000,2011,2,2010,5,22,7,1.09,0.138,0.665,29852.2,179.7,179.7,177.7,4,4,4,1796,1739,1862,1568,1517,228,162,239,467.6,416.6,522.9,0.127,0.0932,0.136,1100,1100,1100,990,990,990,970.4,970.3,970.7,19.6,19.3,19.7,0.925,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.69,17.47,17.88,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.33,44.74,45.85,44.42,43.85,44.93,0,0,0,0,0,0,0.987,0,0.425,0.13,0.61,0.39,27.4
1299448800000,2011,3,2010,6,23,7,1.18,0.13,0.665,28975.9,174.6,174.6,172.5,4,4,4,1947,1886,1992,1732,1647,215,183,239,631.9,547.2,708.7,0.111,0.0919,0.127,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,17.05,17.39,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44,43.61,44.53,43.12,42.73,43.64,0,0,0,0,0,0,0.958,0,0.515,0.11,0.56,0.44,24.6
1300053600000,2011,3,2010,6,24,7,1.23,0.111,0.665,28503.7,170.4,170.4,169.7,4,4,4,2039,2010,2060,1856,1827,183,183,183,755.6,726.5,776.6,0.0898,0.0889,0.0911,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.88,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.28,43.15,43.47,42.42,42.28,42.6,0,0,0,0,0,0,0.943,0,0.565,0.09,0.54,0.46,23.2
1300658400000,2011,3,2010,6,25,7,1.24,0.111,0.665,28444.6,170,170,169.3,4,4,4,2052,2027,2067,1869,1844,183,183,183,769.5,744.4,783.8,0.0892,0.0885,0.0903,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.9,16.86,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.19,43.1,43.36,42.33,42.24,42.49,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1301263200000,2011,3,2010,6,26,7,1.21,0.119,0.665,28698.4,171.2,171.2,170.8,4,4,4,1996,1985,2017,1798,1768,197.6,183,217,698.2,667.6,733.7,0.0989,0.0907,0.109,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.04,16.99,17.08,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.58,43.42,43.67,42.71,42.56,42.79,0,0,0,0,0,0,0.949,0,0.545,0.098,0.55,0.45,23.7
1301868000000,2011,4,2010,7,27,7,1.24,0.131,0.665,28448.9,170.7,170.7,169.3,4,4,4,2052,1999,2099,1835,1782,217,217,217,734.5,681.8,782.3,0.106,0.103,0.109,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.79,17.03,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.89,43.54,42.33,42.03,42.67,0,0,0,0,0,0,0.941,0,0.575,0.11,0.54,0.46,22.9
1302472800000,2011,4,2010,7,28,7,1.27,0.0895,0.665,28230.8,168.6,168.6,168,4,4,4,2102,2081,2114,1954,1933,148,148,148,854.4,833.2,865.8,0.0704,0.07,0.0711,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.75,16.83,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.79,43.01,42.01,41.94,42.14,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
1303077600000,2011,4,2010,7,29,7,1.21,0.0895,0.665,28728.5,173.4,173.4,171,4,4,4,1994,1921,2063,1846,1773,148,148,148,746.5,673.1,815.2,0.0743,0.0717,0.077,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.06,16.87,17.28,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.62,43.12,44.22,42.75,42.26,43.34,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1303682400000,2011,4,2010,7,30,7,1.09,0.0933,0.665,29804.8,180.6,180.6,177.4,4,4,4,1804,1712,1897,1649,1520,154.3,148,192,549.4,419.7,648.6,0.0858,0.078,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.66,17.36,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.26,44.44,46.08,44.35,43.55,45.16,0,0,0,0,0,0,0.986,0,0.425,0.086,0.61,0.39,27.3
1304287200000,2011,5,2010,8,31,7,0.963,0.116,0.665,31032,187.8,187.8,184.7,4,4,4,1593,1506,1682,1401,1314,192,192,192,301.1,213.6,389.6,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.888,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.36,18.06,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,46.34,47.92,46.18,45.42,46.96,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1304892000000,2011,5,2010,8,32,7,0.853,0.116,0.665,32095,192.8,192.8,191,4,4,4,1410,1317,1483,1218,1125,192,192,192,118.3,25.37,191.4,0.136,0.129,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.846,0.807,0.877,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.83,0.086,0.083,0.089,19.01,18.74,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.13,49.75,47.76,47.17,48.2,0,0,0,0,0,0,1.06,0,0.188,0.14,0.78,0.22,37.6
1305496800000,2011,5,2010,8,33,7,0.715,0.116,0.599,30696.7,192.8,192.8,182.7,4,4,4,1182,1099,1279,990.5,906.9,192,192,192,0,-1.137e-13,1.137e-13,0.163,0.15,0.175,990.5,906.9,1087,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.644,0.546,0.777,0.457,0.378,0.618,0.021,0.017,0.029,1.38,1.17,1.69,0.064,0.054,0.08,20.15,19.53,20.62,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.68,43.78,49.64,45.68,42.91,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.9
1306101600000,2011,5,2010,8,34,7,0.611,0.116,0.495,26205.9,168,168,156,4,3,3.7142857142857144,1011,954.6,1075,818.7,762.6,192,192,192,-1.624e-14,-1.137e-13,0,0.19,0.179,0.201,818.7,762.6,883,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.466,0.414,0.525,0.335,0.308,0.366,0.015,0.014,0.017,1.04,0.981,1.13,0.047,0.044,0.052,21.03,20.73,21.28,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.94,39.38,51.61,42.44,38.38,48.2,0,0,0,0,0,0,0.867,0,0.116,0.19,0.81,0.19,42.9
1306706400000,2011,5,2010,8,35,7,0.539,0.0846,0.455,24516.2,154.4,154.4,145.9,4,3,3.142857142857143,891.9,847.5,938.2,752,728.5,139.9,119,192,0,0,0,0.156,0.131,0.208,752,728.5,787.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.372,0.426,0.302,0.288,0.32,0.013,0.013,0.014,0.966,0.93,1.01,0.043,0.041,0.045,21.57,21.37,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.8,39.58,51.95,46.81,38.6,48.2,0,0,0,0,0,0,0.811,0,0.084,0.16,0.84,0.16,45.5
1307311200000,2011,6,2010,9,36,7,0.489,0.0792,0.409,23013.3,143.7,143.7,137,3,3,3,807.7,783.6,834,676.7,622.6,131,119,161,0,0,0,0.163,0.143,0.205,676.7,622.6,715,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.317,0.364,0.253,0.217,0.279,0.011,0.0094,0.012,0.844,0.756,0.907,0.037,0.033,0.04,22.03,21.86,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.59,43.17,48.88,45.66,42.31,47.9,0,0,0,0,0,0,0.761,0,0.08,0.16,0.84,0.16,47.1
1307916000000,2011,6,2010,9,37,7,0.451,0.0974,0.353,20103.2,125.8,125.8,119.7,3,3,3,745.2,710.4,777,584.2,549.4,161,161,161,0,0,0,0.216,0.207,0.227,584.2,549.4,616,990,990,990,966.9,966.7,967,23.1,23,23.3,0.295,0.275,0.313,0.191,0.168,0.213,0.0083,0.0072,0.0092,0.691,0.633,0.745,0.03,0.027,0.032,22.43,22.25,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.81,38.63,42.78,39.89,37.59,41.92,0,0,0,0,0,0,0.665,0,0.098,0.22,0.78,0.22,44.6
1308520800000,2011,6,2010,9,38,7,0.404,0.0974,0.307,17399.9,110.5,110.5,103.6,3,2,2.7142857142857144,668.5,639,699.2,507.5,478,161,161,161,8.12e-15,0,5.684e-14,0.241,0.23,0.252,507.5,478,538.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.251,0.235,0.269,0.141,0.125,0.161,0.006,0.0053,0.0069,0.594,0.544,0.641,0.025,0.023,0.027,22.83,22.69,22.93,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.92,35.2,52.26,39.11,34.15,48.2,0,0,0,0,0,0,0.575,0,0.097,0.24,0.76,0.24,43.1
1309125600000,2011,6,2010,9,39,7,0.364,0.0906,0.274,16065.5,96.4,96.4,95.63,2,2,2,602.6,577,629.5,452.8,440.8,149.9,135,161,8.12e-15,-5.684e-14,5.684e-14,0.249,0.227,0.268,452.8,440.8,468.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.212,0.229,0.113,0.107,0.12,0.0048,0.0045,0.0051,0.58,0.561,0.608,0.024,0.024,0.026,23.11,22.97,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.14,47.88,50.5,47.81,46.92,48.2,0,0,0,0,0,0,0.531,0,0.09,0.25,0.75,0.25,44.1
1309730400000,2011,7,2010,10,40,7,0.33,0.0816,0.248,14846.9,92.88,92.88,88.37,2,2,2,545.8,523.6,568.5,410.8,388.6,135,135,135,-8.12e-15,-5.684e-14,0,0.247,0.237,0.258,410.8,388.6,433.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.209,0.0929,0.0824,0.104,0.0039,0.0034,0.0043,0.514,0.481,0.548,0.021,0.02,0.023,23.43,23.29,23.56,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.09,42.81,47.39,44.19,41.96,46.44,0,0,0,0,0,0,0.491,0,0.082,0.25,0.75,0.25,45
1310335200000,2011,7,2010,10,41,7,0.3,0.112,0.188,11141.2,70.34,70.34,66.32,2,2,2,496.8,478,516.3,310.8,292,186,186,186,0,0,0,0.374,0.36,0.389,310.8,292,330.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.176,0.0457,0.0368,0.0549,0.0019,0.0015,0.0023,0.368,0.339,0.397,0.015,0.014,0.016,23.8,23.68,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.18,32.15,36.26,33.16,31.19,35.17,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
1310940000000,2011,7,2010,10,42,7,0.275,0.112,0.163,9652.13,61.04,61.04,57.45,2,2,2,454.8,438.9,471.7,268.8,252.9,186,186,186,0,0,0,0.409,0.394,0.424,268.8,252.9,285.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0259,0.0184,0.0338,0.0011,0.00075,0.0014,0.305,0.281,0.33,0.013,0.011,0.014,24.05,23.95,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.62,27.86,31.46,28.73,27.03,30.52,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.1
1311544800000,2011,7,2010,10,43,7,0.253,0.112,0.141,8355.08,52.92,52.92,49.73,2,1,1.4285714285714286,418.6,404.1,433.7,232.6,218.1,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.445,0.429,0.46,232.6,218.1,247.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.137,0.147,0.0155,0.0143,0.0168,0.00063,0.00058,0.00069,0.344,0.262,0.413,0.014,0.011,0.017,24.17,24.11,24.23,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.62,26.1,52.51,38.64,25.31,48.2,0,0,0,0,0,0,0.276,0,0.112,0.44,0.56,0.44,33
1312149600000,2011,8,2010,11,44,7,0.232,0.0937,0.138,8308.79,52.52,52.52,49.46,2,1,1.4285714285714286,383.4,368.3,399.5,228.4,213.3,155,155,155,8.12e-15,0,2.842e-14,0.405,0.388,0.421,228.4,213.3,244.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.143,0.0152,0.0139,0.0165,0.00061,0.00056,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.15,25.83,52.1,38.47,25.05,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1312754400000,2011,8,2010,11,45,7,0.212,0.0937,0.119,7403.1,46.82,46.82,44.07,1,1,1,351.3,339.1,363.7,196.3,184.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.441,0.426,0.457,196.3,184.1,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.346,0.324,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.97,42.16,47.78,44.07,41.31,46.82,0,0,0,0,0,0,0.245,0,0.093,0.44,0.56,0.44,34.9
1313359200000,2011,8,2010,11,46,7,0.196,0.0937,0.102,6320.13,40.33,40.33,37.62,1,1,1,323.8,313.1,335,168.8,158.1,155,155,155,-8.12e-15,-2.842e-14,0,0.479,0.463,0.495,168.8,158.1,180,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0101,0.00919,0.011,0.0004,0.00037,0.00044,0.297,0.278,0.317,0.012,0.011,0.013,24.68,24.61,24.76,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.914,0.929,38.64,36.16,41.21,37.62,35.07,40.33,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.2
1313964000000,2011,8,2010,11,47,7,0.182,0.0937,0.0883,5433.47,34.28,34.28,32.34,1,1,1,301,292,309.5,146,137,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.515,0.501,0.531,146,137,154.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.109,0.105,0.112,0.00816,0.0074,0.00889,0.00033,0.00029,0.00035,0.256,0.24,0.272,0.01,0.0096,0.011,24.84,24.78,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.34,31.24,35.34,32.34,30.31,34.28,0,0,0,0,0,0,0.18,0,0.0937,0.51,0.49,0.51,29.9
1314568800000,2011,8,2010,11,48,7,0.169,0.081,0.0876,5408.41,35.94,35.94,32.19,1,1,1,278.7,267.1,289,144.8,128,133.9,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.479,0.423,0.548,144.8,128,160.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.102,0.11,0.00806,0.00663,0.00943,0.00032,0.00026,0.00037,0.252,0.224,0.279,0.01,0.0089,0.011,24.93,24.91,24.97,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.902,0.914,33.19,29.13,37.05,32.19,28.26,35.94,0,0,0,0,0,0,0.179,0,0.0814,0.48,0.52,0.48,32
1315173600000,2011,9,2010,12,49,7,0.153,0.069,0.0836,5169.36,34.03,34.03,30.77,1,1,1,252.3,242.8,263.1,138.2,127.8,114.1,91,118,0,0,0,0.452,0.375,0.48,138.2,127.8,151.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0983,0.105,0.00749,0.00661,0.00865,0.0003,0.00026,0.00034,0.238,0.22,0.261,0.0094,0.0087,0.01,25.06,25,25.11,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.911,31.72,29.26,35.09,30.77,28.39,34.03,0,0,0,0,0,0,0.171,0,0.0694,0.45,0.55,0.45,33.8
1315778400000,2011,9,2010,12,50,7,0.14,0.055,0.0848,5274.86,33.35,33.35,31.4,1,1,1,231.3,223.4,239.8,140.3,132.4,91,91,91,0,0,0,0.394,0.379,0.407,140.3,132.4,148.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0978,0.104,0.00767,0.007,0.0084,0.0003,0.00028,0.00033,0.24,0.226,0.255,0.0094,0.0089,0.01,25.17,25.11,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.37,30.52,34.38,31.4,29.61,33.35,0,0,0,0,0,0,0.174,0,0.0552,0.39,0.61,0.39,37.7
1316383200000,2011,9,2010,12,51,7,0.13,0.055,0.0745,4620.94,29.05,29.05,27.51,1,1,1,214.3,208.4,220.9,123.3,117.4,91,91,91,6.09e-15,-1.421e-14,1.421e-14,0.425,0.412,0.437,123.3,117.4,129.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0946,0.0925,0.0969,0.00623,0.00573,0.00679,0.00024,0.00022,0.00027,0.21,0.199,0.222,0.0082,0.0078,0.0087,25.3,25.25,25.35,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.36,26.93,29.95,27.51,26.13,29.05,0,0,0,0,0,0,0.153,0,0.0555,0.42,0.57,0.43,35.5
1316988000000,2011,9,2010,12,52,7,0.122,0.0519,0.07,3171.54,28.72,28.72,18.88,1,1,1,201.6,196.9,206.4,115.7,107.8,85.86,73,91,-8.121e-15,-1.421e-14,0,0.426,0.363,0.458,115.7,107.8,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0891,0.0941,0.00559,0.00491,0.00663,0.00022,0.00019,0.00026,0.196,0.182,0.216,0.0076,0.0071,0.0084,25.39,25.37,25.42,0.66,0,0.93,0.693,0,0.97,0.64,0,0.902,19.46,0,29.61,18.88,0,28.72,0,2,0,0,0.286,0,0.105,0.286,0.052,0.43,0.57,0.43,26
1317592800000,2011,10,2011,1,1,7,0.12,0.0442,0.0757,4711.36,29.28,29.28,28.04,1,1,1,198.2,192.5,203.4,125.2,119.5,73,73,73,4.06e-15,0,1.421e-14,0.368,0.359,0.379,125.2,119.5,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0911,0.095,0.00639,0.00591,0.00684,0.00025,0.00023,0.00027,0.211,0.201,0.22,0.0082,0.0079,0.0086,25.38,25.36,25.39,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.91,27.5,30.19,28.04,26.68,29.28,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
1318197600000,2011,10,2011,1,2,7,0.112,0.0442,0.0678,4179.46,26.21,26.21,24.88,1,1,1,185.1,180.2,190.6,112.1,107.2,73,73,73,-6.09e-15,-1.421e-14,0,0.395,0.383,0.405,112.1,107.2,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0868,0.0904,0.00528,0.00486,0.00575,0.00021,0.00019,0.00022,0.188,0.179,0.197,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.65,24.43,27.02,24.88,23.7,26.21,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
1318802400000,2011,10,2011,1,3,7,0.109,0.0442,0.0649,3984.89,24.23,24.23,23.72,1,1,1,180.3,178.6,182.4,107.3,105.5,73,73,73,1.015e-14,0,1.421e-14,0.405,0.4,0.409,107.3,105.5,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0862,0.0875,0.00487,0.00472,0.00505,0.00019,0.00018,0.0002,0.179,0.176,0.183,0.007,0.0069,0.0071,25.38,25.38,25.38,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.45,24.03,24.97,23.72,23.31,24.23,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1319407200000,2011,10,2011,1,4,7,0.104,0.0442,0.0603,3686.29,23.05,23.05,21.94,1,1,1,172.7,168.2,177.5,99.66,95.16,73,73,73,4.06e-15,0,1.421e-14,0.423,0.411,0.434,99.66,95.16,104.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0825,0.0858,0.00422,0.00384,0.00463,0.00017,0.00015,0.00018,0.165,0.157,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.886,22.65,21.7,23.76,21.94,20.98,23.05,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.4
1320012000000,2011,10,2011,1,5,7,0.102,0.0322,0.0696,4303.21,27.04,27.04,25.61,1,1,1,168.4,166.5,171.2,115.1,93.8,53.29,50,73,6.09e-15,-1.421e-14,1.421e-14,0.317,0.292,0.438,115.1,93.8,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.082,0.0885,0.00553,0.00372,0.00605,0.00022,0.00015,0.00024,0.19,0.155,0.201,0.0075,0.0061,0.0079,25.35,25.34,25.38,0.923,0.918,0.926,0.969,0.966,0.97,0.895,0.887,0.898,26.42,21.43,27.88,25.61,20.7,27.04,0,0,0,0,0,0,0.142,0,0.0324,0.32,0.68,0.32,42.2
1320616800000,2011,11,2011,2,6,7,0.106,0.0302,0.076,4725.08,28.43,28.43,28.13,1,1,1,175.6,173.9,176.9,125.6,123.9,50,50,50,0,-1.421e-14,1.421e-14,0.285,0.283,0.288,125.6,123.9,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0895,0.0906,0.00643,0.00628,0.00654,0.00025,0.00025,0.00026,0.209,0.206,0.211,0.0082,0.008,0.0083,25.34,25.34,25.34,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29,28.57,29.31,28.13,27.71,28.43,0,0,0,0,0,0,0.156,0,0.03,0.28,0.72,0.28,44.6
1321221600000,2011,11,2011,2,7,7,0.111,0.0302,0.0804,5019.38,30.83,30.83,29.88,1,1,1,183,178.3,187,133,128.3,50,50,50,0,0,0,0.273,0.267,0.28,133,128.3,137,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.091,0.0941,0.00706,0.00665,0.0074,0.00028,0.00026,0.00029,0.222,0.213,0.229,0.0087,0.0083,0.009,25.34,25.34,25.35,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.8,29.64,31.79,29.88,28.75,30.83,0,0,0,0,0,0,0.166,0,0.0306,0.27,0.72,0.28,45.2
1321826400000,2011,11,2011,2,8,7,0.115,0.0302,0.0844,5280.77,33.78,33.78,31.43,1,1,1,189.5,184,199.3,139.5,134,50,50,50,0,0,0,0.264,0.251,0.272,139.5,134,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0931,0.0985,0.00761,0.00714,0.00844,0.0003,0.00028,0.00033,0.233,0.224,0.251,0.0091,0.0087,0.0098,25.35,25.34,25.35,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.41,31.05,34.83,31.43,30.12,33.78,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
1322431200000,2011,11,2011,2,9,7,0.126,0.0334,0.0924,5802.06,35.72,35.72,34.54,1,1,1,207.9,203.4,211.6,152.8,148.5,55.14,50,59,0,0,0,0.265,0.241,0.284,152.8,148.5,157.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0996,0.101,0.00874,0.00838,0.00916,0.00034,0.00033,0.00036,0.258,0.251,0.266,0.01,0.0098,0.01,25.29,25.27,25.32,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.6,34.57,36.83,34.54,33.54,35.72,0,0,0,0,0,0,0.192,0,0.0336,0.27,0.73,0.27,46
1323036000000,2011,12,2011,3,10,7,0.135,0.0357,0.0993,6246.34,39.54,39.54,37.18,1,1,1,223.1,215.7,232.7,164.1,156.7,59,59,59,0,0,0,0.265,0.254,0.273,164.1,156.7,173.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.0097,0.00907,0.0105,0.00038,0.00036,0.00041,0.279,0.266,0.296,0.011,0.01,0.012,25.18,25.11,25.24,0.943,0.941,0.946,0.973,0.97,0.977,0.917,0.913,0.924,38.23,36.5,40.47,37.18,35.4,39.54,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1323640800000,2011,12,2011,3,11,7,0.148,0.0357,0.112,7128.94,43.62,43.62,42.43,1,1,1,244.8,236.3,249.9,185.8,177.3,59,59,59,0,0,0,0.241,0.236,0.25,185.8,177.3,190.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.0108,0.012,0.00046,0.00043,0.00047,0.318,0.302,0.327,0.013,0.012,0.013,25.01,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,43.31,41.3,44.51,42.43,40.43,43.62,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1324245600000,2011,12,2011,3,12,7,0.157,0.0357,0.121,7710.91,46.96,46.96,45.9,1,1,1,259.8,254,264.4,200.8,195,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.223,0.232,200.8,195,205.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0123,0.0132,0.00051,0.00049,0.00052,0.344,0.334,0.353,0.014,0.013,0.014,24.92,24.89,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.83,45.48,47.92,45.9,44.57,46.96,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1324850400000,2011,12,2011,3,13,7,0.161,0.0369,0.124,7881.95,48.2,48.2,46.92,1,1,1,266.6,261.4,273.4,205.6,200.4,61,59,73,0,-2.842e-14,2.842e-14,0.229,0.217,0.267,205.6,200.4,213.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.119,0.122,0.0132,0.0128,0.0139,0.00052,0.00051,0.00055,0.353,0.346,0.366,0.014,0.014,0.015,24.88,24.85,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.95,46.66,49.69,46.92,45.72,48.2,0,0,0,0,0,0,0.261,0,0.037,0.23,0.77,0.23,49
1325455200000,2012,1,2011,4,14,7,0.169,0.0442,0.125,7911.94,48.2,48.2,47.09,1,1,1,280.1,274.8,288.5,207.1,201.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.261,0.253,0.266,207.1,201.8,215.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.12,0.125,0.0134,0.0129,0.0141,0.00053,0.00051,0.00056,0.357,0.348,0.372,0.014,0.014,0.015,24.82,24.77,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.19,46.97,50.13,47.09,46.03,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.8
1326060000000,2012,1,2011,4,15,7,0.183,0.0442,0.139,8417.34,53.21,53.21,50.1,2,1,1.5714285714285714,303.3,292,316.6,230.3,219,73,73,73,-1.218e-14,-2.842e-14,0,0.241,0.231,0.25,230.3,219,243.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.135,0.0153,0.0144,0.0165,0.00061,0.00057,0.00066,0.308,0.242,0.392,0.012,0.0097,0.016,24.77,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.36,25.76,52.57,35.38,24.99,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46
1326664800000,2012,1,2011,4,16,7,0.202,0.0442,0.158,9594.79,59.24,59.24,57.11,2,2,2,334.5,321.8,344.3,261.5,248.8,73,73,73,-8.12e-15,-2.842e-14,0,0.218,0.212,0.227,261.5,248.8,271.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.145,0.0225,0.0169,0.027,0.0009,0.00068,0.0011,0.283,0.264,0.297,0.011,0.011,0.012,24.65,24.58,24.73,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.44,28.03,30.54,28.56,27.19,29.62,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.5
1327269600000,2012,1,2011,4,17,7,0.22,0.0442,0.176,10679.6,68.69,68.69,63.57,2,2,2,364.3,348.4,388.3,291.3,275.4,73,73,73,0,0,0,0.201,0.188,0.21,291.3,275.4,315.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.16,0.0365,0.029,0.0478,0.0015,0.0012,0.0019,0.327,0.303,0.363,0.013,0.012,0.015,24.45,24.3,24.55,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.914,32.77,30.99,35.41,31.78,30.06,34.35,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.5
1327874400000,2012,1,2011,4,18,7,0.255,0.0493,0.206,12428.3,79.69,79.69,73.98,2,2,2,421.6,395.7,450.4,340,322.7,81.57,73,85,0,0,0,0.194,0.182,0.206,340,322.7,365.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.179,0.0595,0.0513,0.0714,0.0024,0.0021,0.0029,0.401,0.374,0.44,0.016,0.015,0.018,24.1,23.93,24.25,0.947,0.944,0.95,0.972,0.97,0.978,0.921,0.916,0.929,38.04,36.21,40.75,36.99,35.12,39.84,0,0,0,0,0,0,0.411,0,0.049,0.19,0.81,0.19,48.7
1328479200000,2012,2,2011,5,19,7,0.294,0.0514,0.243,14688.7,91.19,91.19,87.43,2,2,2,486.8,460.5,505.3,401.8,375.5,85,85,85,0,0,0,0.175,0.168,0.185,401.8,375.5,420.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.183,0.198,0.0887,0.0762,0.0974,0.0037,0.0031,0.004,0.494,0.455,0.522,0.02,0.019,0.022,23.72,23.6,23.87,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.61,41.84,46.52,43.72,41,45.59,0,0,0,0,0,0,0.486,0,0.051,0.17,0.83,0.17,50
1329084000000,2012,2,2011,5,20,7,0.315,0.0514,0.264,15843.4,96.4,96.4,94.31,2,2,2,521.1,509.4,532.4,436.1,424.4,85,85,85,0,-5.684e-14,5.684e-14,0.163,0.16,0.167,436.1,424.4,447.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.204,0.2,0.208,0.105,0.0993,0.11,0.0044,0.0041,0.0046,0.546,0.528,0.563,0.023,0.022,0.023,23.51,23.44,23.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.13,46.94,49.27,47.15,46,48.2,0,0,0,0,0,0,0.524,0,0.051,0.16,0.84,0.16,50.3
1329688800000,2012,2,2011,5,21,7,0.328,0.0514,0.276,16195.2,96.4,96.4,96.4,2,2,2,541.8,536.5,551.8,456.8,451.5,85,85,85,0,-5.684e-14,5.684e-14,0.157,0.154,0.158,456.8,451.5,466.8,990,990,990,966,966,966.1,24,23.9,24,0.211,0.209,0.215,0.115,0.112,0.119,0.0048,0.0047,0.005,0.577,0.569,0.592,0.024,0.024,0.025,23.38,23.32,23.42,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.17,49.67,51.09,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.052,0.16,0.84,0.16,49.4
1330293600000,2012,2,2011,5,22,7,0.362,0.059,0.303,17474.9,111.1,111.1,104,3,2,2.857142857142857,598.5,560.3,642.3,500.9,475.3,97.57,85,107,1.624e-14,0,5.684e-14,0.163,0.145,0.179,500.9,475.3,535.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.237,0.22,0.259,0.137,0.123,0.159,0.0058,0.0052,0.0067,0.558,0.517,0.607,0.024,0.022,0.026,23.15,22.93,23.31,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.916,0.937,38.41,35.06,51.86,36.97,34.01,48.2,0,0,0,0,0,0,0.578,0,0.059,0.16,0.84,0.16,48.3
1330898400000,2012,3,2011,6,23,7,0.442,0.0647,0.378,21545.8,139.4,139.4,128.2,3,3,3,731.3,660.6,793.9,624.3,553.6,107,107,107,0,0,0,0.147,0.135,0.162,624.3,553.6,686.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.31,0.27,0.345,0.218,0.171,0.26,0.0094,0.0073,0.011,0.751,0.632,0.857,0.032,0.027,0.037,22.42,22.07,22.83,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,43.67,39.29,47.42,42.75,38.28,46.48,0,0,0,0,0,0,0.712,0,0.064,0.15,0.86,0.14,48.7
1331503200000,2012,3,2011,6,24,7,0.529,0.0647,0.464,25258.8,161.2,161.2,150.3,4,3,3.4285714285714284,875,812.1,931.3,768,705.1,107,107,107,0,0,0,0.123,0.115,0.132,768,705.1,824.3,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.405,0.356,0.455,0.309,0.272,0.338,0.014,0.012,0.015,0.963,0.887,1.01,0.043,0.039,0.045,21.64,21.36,21.96,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.07,39.91,51.92,44.45,38.94,48.2,0,0,0,0,0,0,0.835,0,0.065,0.12,0.88,0.12,47.7
1332108000000,2012,3,2011,6,25,7,0.568,0.0742,0.494,26764.8,162.8,162.8,159.3,4,4,4,939.2,929,945.2,816.5,800,122.7,107,129,0,0,0,0.131,0.114,0.139,816.5,800,833.6,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.439,0.464,0.334,0.326,0.342,0.015,0.015,0.015,1,0.977,1.03,0.045,0.044,0.046,21.34,21.31,21.41,0.954,0.953,0.954,0.978,0.976,0.979,0.932,0.93,0.934,40.74,40.03,41.55,39.83,39.07,40.69,0,0,0,0,0,0,0.885,0,0.074,0.13,0.87,0.13,47.1
1332712800000,2012,3,2011,6,26,7,0.548,0.0777,0.47,24980.3,155.1,155.1,148.7,4,3,3.4285714285714284,905.3,886.8,922.2,776.8,761.8,128.4,125,129,0,0,0,0.142,0.14,0.144,776.8,761.8,793.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.418,0.405,0.432,0.315,0.308,0.323,0.014,0.014,0.014,0.985,0.95,1.02,0.044,0.042,0.045,21.49,21.45,21.56,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.937,46.47,39.37,52.13,44.06,38.37,48.2,0,0,0,0,0,0,0.826,0,0.078,0.14,0.86,0.14,45.6
1333317600000,2012,4,2011,7,27,7,0.515,0.0756,0.439,24191.3,144.6,144.6,144,3,3,3,851.5,832.1,876.1,726.5,707.1,125,125,125,0,0,0,0.147,0.143,0.15,726.5,707.1,751.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.375,0.361,0.396,0.286,0.273,0.303,0.013,0.012,0.013,0.93,0.895,0.978,0.041,0.039,0.043,21.76,21.62,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.39,50.79,48,47.42,48.2,0,0,0,0,0,0,0.8,0,0.076,0.15,0.85,0.15,47
1333922400000,2012,4,2011,7,28,7,0.495,0.0756,0.419,23508.1,141.3,141.3,139.9,3,3,3,817.9,812.1,826.5,692.9,687.1,125,125,125,0,0,0,0.153,0.151,0.154,692.9,687.1,701.5,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.353,0.35,0.358,0.264,0.26,0.27,0.012,0.011,0.012,0.871,0.862,0.886,0.038,0.038,0.039,21.96,21.91,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.59,47.27,48.07,46.64,46.32,47.11,0,0,0,0,0,0,0.777,0,0.076,0.15,0.85,0.15,47.5
1334527200000,2012,4,2011,7,29,7,0.484,0.0756,0.409,23025.7,138.7,138.7,137.1,3,3,3,800.7,787.9,810.4,675.7,662.9,125,125,125,0,0,0,0.156,0.154,0.159,675.7,662.9,685.4,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.343,0.336,0.349,0.252,0.244,0.259,0.011,0.011,0.011,0.842,0.821,0.859,0.037,0.036,0.038,22.05,22,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.62,45.87,47.17,45.69,44.95,46.23,0,0,0,0,0,0,0.761,0,0.075,0.16,0.85,0.15,47.6
1335132000000,2012,4,2011,7,30,7,0.457,0.0756,0.381,21679.2,133.6,133.6,129,3,3,3,754.8,721,780.9,629.8,596,125,125,125,0,0,0,0.166,0.16,0.173,629.8,596,655.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.298,0.332,0.222,0.199,0.239,0.0096,0.0086,0.01,0.765,0.708,0.809,0.033,0.031,0.035,22.32,22.17,22.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.89,41.84,45.46,43.01,41,44.55,0,0,0,0,0,0,0.717,0,0.076,0.17,0.83,0.17,47.4
1335736800000,2012,4,2011,7,31,7,0.407,0.087,0.32,18351.7,120.5,120.5,109.2,3,3,3,673.4,638.2,708.8,529.5,491.2,143.9,125,147,1.624e-14,0,5.684e-14,0.214,0.176,0.23,529.5,491.2,583.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.261,0.239,0.291,0.155,0.131,0.191,0.0066,0.0056,0.0082,0.597,0.534,0.687,0.026,0.023,0.03,22.81,22.58,23.01,0.949,0.945,0.953,0.972,0.97,0.978,0.922,0.917,0.933,37.46,34.94,41.07,36.41,33.89,40.18,0,0,0,0,0,0,0.607,0,0.087,0.21,0.79,0.21,45.1
1336341600000,2012,5,2011,8,32,7,0.36,0.0889,0.271,15821.1,96.4,96.4,94.17,2,2,2,595.3,565.2,627,448.3,418.2,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.247,0.234,0.26,448.3,418.2,480,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.217,0.204,0.233,0.111,0.0964,0.126,0.0047,0.004,0.0053,0.572,0.525,0.625,0.024,0.022,0.026,23.15,22.97,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.7,45.74,51.7,47.09,44.83,48.2,0,0,0,0,0,0,0.523,0,0.089,0.25,0.75,0.25,43.9
1336946400000,2012,5,2011,8,33,7,0.32,0.0889,0.231,13820.2,87.76,87.76,82.26,2,2,2,529.2,503.7,555.6,382.2,356.7,147,147,147,-8.12e-15,-5.684e-14,0,0.278,0.265,0.292,382.2,356.7,408.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.182,0.201,0.0794,0.0673,0.0919,0.0033,0.0028,0.0038,0.471,0.433,0.511,0.02,0.018,0.021,23.55,23.39,23.7,0.953,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.03,39.35,44.78,41.13,38.35,43.88,0,0,0,0,0,0,0.457,0,0.089,0.28,0.72,0.28,43.2
1337551200000,2012,5,2011,8,34,7,0.287,0.0889,0.198,11809.6,74.93,74.93,70.3,2,2,2,474.3,453.1,495.7,327.3,306.1,147,147,147,0,0,0,0.31,0.297,0.324,327.3,306.1,348.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.164,0.179,0.0535,0.0435,0.0636,0.0022,0.0018,0.0026,0.389,0.357,0.421,0.016,0.015,0.017,23.88,23.75,24,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.21,33.93,38.51,35.15,32.91,37.46,0,0,0,0,0,0,0.391,0,0.089,0.31,0.69,0.31,41.1
1338156000000,2012,5,2011,8,35,7,0.26,0.0816,0.178,10663.2,65.66,65.66,63.47,2,2,2,429.3,412.9,447.3,294.3,281.5,135,119,147,0,0,0,0.314,0.282,0.343,294.3,281.5,303.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.156,0.162,0.0379,0.0319,0.0424,0.0016,0.0013,0.0017,0.339,0.32,0.352,0.014,0.013,0.014,24.13,24.04,24.2,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.72,31.23,33.85,31.74,30.29,32.83,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
1338760800000,2012,6,2011,9,36,7,0.238,0.072,0.166,9955.14,62.44,62.44,59.26,2,2,2,392.9,378.7,407.7,273.9,259.7,119,119,119,0,0,0,0.303,0.292,0.314,273.9,259.7,288.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.157,0.0283,0.0216,0.0353,0.0011,0.00087,0.0014,0.307,0.286,0.329,0.012,0.012,0.013,24.33,24.24,24.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.54,28.98,32.19,29.63,28.11,31.22,0,0,0,0,0,0,0.329,0,0.072,0.3,0.7,0.3,41.8
1339365600000,2012,6,2011,9,37,7,0.219,0.072,0.147,8839.6,55.21,55.21,52.62,2,2,2,362.2,350,374.1,243.2,231,119,119,119,8.12e-15,0,2.842e-14,0.329,0.318,0.34,243.2,231,255.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.145,0.0168,0.0154,0.0194,0.00068,0.00062,0.00078,0.264,0.25,0.279,0.011,0.01,0.011,24.52,24.45,24.6,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.12,25.73,28.46,26.31,24.96,27.61,0,0,0,0,0,0,0.292,0,0.072,0.33,0.67,0.33,40.4
1339970400000,2012,6,2011,9,38,7,0.203,0.072,0.131,8030.71,48.2,48.2,47.8,1,1,1,335.2,324.6,345.9,216.2,205.6,119,119,119,0,-2.842e-14,2.842e-14,0.355,0.344,0.367,216.2,205.6,226.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0141,0.0132,0.015,0.00057,0.00053,0.0006,0.38,0.361,0.399,0.015,0.014,0.016,24.54,24.47,24.62,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.83,47.43,52.21,47.8,46.48,48.2,0,0,0,0,0,0,0.266,0,0.072,0.35,0.65,0.35,39.6
1340575200000,2012,6,2011,9,39,7,0.189,0.071,0.118,7436.96,45.94,45.94,44.27,1,1,1,313.1,304.1,322.1,195.7,188.1,117.4,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.375,0.355,0.388,195.7,188.1,203.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.127,0.0124,0.0117,0.013,0.00049,0.00047,0.00052,0.343,0.329,0.356,0.014,0.013,0.014,24.69,24.63,24.74,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.17,43.39,46.87,44.27,42.53,45.94,0,0,0,0,0,0,0.246,0,0.071,0.38,0.62,0.38,39.3
1341180000000,2012,7,2011,10,40,7,0.177,0.0653,0.111,6998.08,43.76,43.76,41.66,1,1,1,292,283,301.1,184,175,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.37,0.359,0.382,184,175,193.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.321,0.305,0.337,0.013,0.012,0.013,24.81,24.76,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.53,40.41,44.65,41.66,39.48,43.76,0,0,0,0,0,0,0.231,0,0.066,0.37,0.63,0.37,39.5
1341784800000,2012,7,2011,10,41,7,0.165,0.0653,0.0999,6224.18,38.87,38.87,37.05,1,1,1,273.2,265.8,280.6,165.2,157.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.385,0.406,165.2,157.8,172.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00979,0.00916,0.0104,0.00039,0.00036,0.00041,0.287,0.274,0.3,0.011,0.011,0.012,24.92,24.88,24.96,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.913,0.923,38.1,36.37,39.84,37.05,35.28,38.87,0,0,0,0,0,0,0.206,0,0.0651,0.4,0.61,0.39,37.7
1342389600000,2012,7,2011,10,42,7,0.156,0.0653,0.0904,5610.21,34.72,34.72,33.39,1,1,1,257.5,251.8,263.3,149.5,143.8,108,108,108,-4.06e-15,-2.842e-14,0,0.419,0.41,0.429,149.5,143.8,155.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00846,0.00798,0.00895,0.00033,0.00032,0.00035,0.259,0.249,0.269,0.01,0.0098,0.011,25.01,24.98,25.04,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.43,33.09,35.8,33.39,32.09,34.72,0,0,0,0,0,0,0.186,0,0.0656,0.42,0.58,0.42,36
1342994400000,2012,7,2011,10,43,7,0.148,0.0653,0.0824,5098.56,31.65,31.65,30.35,1,1,1,244.2,238.4,249.9,136.2,130.4,108,108,108,0,0,0,0.442,0.432,0.453,136.2,130.4,141.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.104,0.00733,0.00684,0.00781,0.00029,0.00027,0.00031,0.235,0.225,0.246,0.0093,0.0089,0.0097,25.1,25.05,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.29,29.94,32.63,30.35,29.05,31.65,0,0,0,0,0,0,0.169,0,0.0656,0.44,0.56,0.44,34.4
1343599200000,2012,7,2011,10,44,7,0.138,0.0588,0.0796,4934.15,31.01,31.01,29.37,1,1,1,228.8,220.7,236.5,131.5,126.6,97.29,93,108,2.03e-15,0,1.421e-14,0.425,0.402,0.46,131.5,126.6,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0968,0.101,0.00693,0.00651,0.00753,0.00027,0.00026,0.0003,0.226,0.218,0.238,0.0089,0.0086,0.0094,25.2,25.16,25.26,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.28,29.05,31.96,29.37,28.18,31.01,0,0,0,0,0,0,0.163,0,0.0584,0.43,0.58,0.42,35.8
1344204000000,2012,8,2011,11,45,7,0.128,0.0562,0.0717,4433.03,27.96,27.96,26.39,1,1,1,211.5,205.6,218.2,118.5,112.6,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.44,0.426,0.452,118.5,112.6,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0915,0.096,0.00582,0.00532,0.00639,0.00023,0.00021,0.00025,0.202,0.191,0.214,0.0079,0.0075,0.0084,25.33,25.28,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.2,25.78,28.82,26.39,25,27.96,0,0,0,0,0,0,0.147,0,0.0563,0.44,0.56,0.44,34.6
1344808800000,2012,8,2011,11,46,7,0.12,0.0562,0.0635,589.237,24.55,24.55,3.507,1,1,1,198,192.2,203.7,105,99.23,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.47,0.457,0.484,105,99.23,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00467,0.00418,0.00516,0.00018,0.00016,0.0002,0.178,0.167,0.188,0.0069,0.0065,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.616,0,25.31,3.507,0,24.55,0,6,0,0,0.857,0,0.0195,0.857,0.0565,0.47,0.53,0.47,4.91
1345413600000,2012,8,2011,11,47,7,0.113,0.0562,0.0564,0,0,0,0,1,1,1,186.2,182.1,190.3,93.21,89.11,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.5,0.489,0.511,93.21,89.11,97.31,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0832,0.0861,0.00367,0.00332,0.00402,0.00014,0.00013,0.00016,0.157,0.149,0.164,0.0061,0.0058,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.5,0.5,0.5,0
1346018400000,2012,8,2011,11,48,7,0.107,0.0526,0.0541,1059.93,22.43,22.43,6.309,1,1,1,176.4,170.9,180.7,89.41,82.27,87,72,93,0,-1.421e-14,1.421e-14,0.492,0.414,0.531,89.41,82.27,101.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0827,0.0808,0.0856,0.00335,0.00274,0.00441,0.00013,0.00011,0.00017,0.149,0.137,0.17,0.0058,0.0054,0.0067,25.4,25.38,25.41,0.261,0,0.912,0.277,0,0.97,0.252,0,0.884,6.511,0,23.13,6.309,0,22.43,0,5,0,0,0.714,0,0.0351,0.714,0.0529,0.49,0.51,0.49,9.91
1346623200000,2012,9,2011,12,49,7,0.0975,0.0435,0.054,3318.73,21.12,21.12,19.75,1,1,1,161.2,155.3,167.9,89.21,83.31,72,72,72,-8.121e-15,-1.421e-14,0,0.447,0.429,0.464,89.21,83.31,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0791,0.0835,0.00333,0.00283,0.0039,0.00013,0.00011,0.00015,0.147,0.137,0.159,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.915,0.93,0.964,0.961,0.967,0.89,0.885,0.894,20.49,19.28,21.85,19.75,18.53,21.12,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
1347228000000,2012,9,2011,12,50,7,0.0893,0.0435,0.0458,2829.74,18.14,18.14,16.84,1,1,1,147.7,142.5,153.4,75.73,70.46,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.488,0.469,0.505,75.73,70.46,81.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0745,0.0784,0.00219,0.00174,0.00267,0.000086,0.000068,0.0001,0.123,0.114,0.133,0.0048,0.0045,0.0052,25.38,25.37,25.39,0.931,0.915,0.939,0.96,0.96,0.961,0.893,0.879,0.902,17.54,16.06,18.88,16.84,15.42,18.14,0,0,0,0,0,0,0.0936,0,0.0435,0.49,0.51,0.49,31.7
1347832800000,2012,9,2011,12,51,7,0.0829,0.0435,0.0393,1700.52,14.99,14.99,10.12,1,1,1,137,132.9,141.1,64.99,60.89,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.526,0.51,0.542,64.99,60.89,69.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0711,0.074,0.00127,0.000926,0.00162,0.00005,0.000036,0.000064,0.104,0.0968,0.111,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.638,0,0.908,0.686,0,0.96,0.612,0,0.872,10.54,0,15.62,10.12,0,14.99,0,2,0,0,0.286,0,0.0562,0.286,0.0436,0.52,0.47,0.53,20.5
1348437600000,2012,9,2011,12,52,7,0.0784,0.0435,0.0348,0,0,0,0,1,1,1,129.6,127.7,131.5,57.61,55.7,72,72,72,3.045e-15,-7.105e-15,1.421e-14,0.556,0.547,0.564,57.61,55.7,59.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000647,0.000485,0.000809,0.000025,0.000019,0.000032,0.0917,0.089,0.0945,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.55,0.44,0.56,0
1349042400000,2012,10,2012,1,1,7,0.0756,0.0314,0.0441,2722.08,16.94,16.94,16.2,1,1,1,125,122.5,127.4,72.96,70.5,52,52,52,0,0,0,0.416,0.408,0.424,72.96,70.5,75.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.071,0.0727,0.00195,0.00174,0.00216,0.000077,0.000068,0.000085,0.115,0.11,0.119,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.929,0.916,0.94,0.96,0.96,0.96,0.892,0.879,0.902,16.88,16.08,17.64,16.2,15.44,16.94,0,0,0,0,0,0,0.09,0,0.0315,0.42,0.58,0.42,36
1349647200000,2012,10,2012,1,2,7,0.0755,0.0314,0.0441,2709.67,17.32,17.32,16.13,1,1,1,124.8,121.7,129.3,72.84,69.68,52,52,52,0,0,0,0.417,0.402,0.427,72.84,69.68,77.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0734,0.00194,0.00167,0.00232,0.000076,0.000066,0.000091,0.115,0.109,0.123,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.926,0.912,0.94,0.96,0.96,0.96,0.889,0.875,0.902,16.8,15.82,18.04,16.13,15.18,17.32,0,0,0,0,0,0,0.0896,0,0.0314,0.42,0.58,0.42,35.9
