datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.105,0.0349,0.0701,4329.28,27.23,27.23,25.77,1,1,1,173.6,171.2,176.1,115.8,102.2,57.71,52,72,0,-1.421e-14,1.421e-14,0.332,0.299,0.413,115.8,102.2,121.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0857,0.0891,0.0056,0.00444,0.00611,0.00022,0.00017,0.00024,0.192,0.171,0.202,0.0075,0.0067,0.0079,25.35,25.34,25.38,0.922,0.912,0.926,0.97,0.97,0.97,0.894,0.885,0.899,26.57,23.2,28.07,25.77,22.5,27.23,0,0,0,0,0,0,0.143,0,0.0349,0.33,0.67,0.33,41.2
1412546400000,2014,10,2014,1,1,7,0.102,0.0314,0.0704,4350.67,26.76,26.76,25.9,1,1,1,168.4,164.9,172,116.4,112.9,52,52,52,0,-1.421e-14,1.421e-14,0.309,0.302,0.315,116.4,112.9,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.086,0.0885,0.00565,0.00534,0.00595,0.00022,0.00021,0.00023,0.193,0.186,0.199,0.0075,0.0073,0.0078,25.34,25.34,25.35,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.7,25.81,27.59,25.9,25.04,26.76,0,0,0,0,0,0,0.144,0,0.0316,0.31,0.69,0.31,42.7
1413151200000,2014,10,2014,1,2,7,0.0981,0.0314,0.0667,4098.83,24.71,24.71,24.4,1,1,1,162.2,159.7,163.5,110.2,107.7,52,52,52,6.09e-15,0,1.421e-14,0.321,0.318,0.326,110.2,107.7,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0841,0.0855,0.00512,0.0049,0.00523,0.0002,0.00019,0.0002,0.181,0.177,0.184,0.0071,0.0069,0.0072,25.34,25.34,25.34,0.918,0.916,0.919,0.97,0.97,0.97,0.891,0.889,0.891,25.15,24.52,25.47,24.4,23.79,24.71,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.8
1413756000000,2014,10,2014,1,3,7,0.0934,0.0314,0.0619,3782.86,23.46,23.46,22.52,1,1,1,154.4,151.2,158.3,102.4,99.21,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.337,0.328,0.344,102.4,99.21,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0811,0.0836,0.00445,0.00418,0.00479,0.00017,0.00016,0.00019,0.167,0.162,0.174,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.23,22.48,24.19,22.52,21.77,23.46,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1414360800000,2014,10,2014,1,4,7,0.0887,0.0311,0.0576,3520.48,21.6,21.6,20.96,1,1,1,146.7,144.4,150.4,95.25,92.38,51.43,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.344,0.36,95.25,92.38,98.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0787,0.0808,0.00385,0.0036,0.00411,0.00015,0.00014,0.00016,0.155,0.15,0.16,0.0061,0.0059,0.0063,25.35,25.34,25.35,0.916,0.912,0.919,0.967,0.965,0.968,0.885,0.883,0.887,21.68,21.1,22.31,20.96,20.37,21.6,0,0,0,0,0,0,0.116,0,0.0311,0.35,0.65,0.35,39.7
1414965600000,2014,11,2014,2,5,7,0.0926,0.0302,0.0624,3813.54,23.94,23.94,22.7,1,1,1,153.1,148.5,158.3,103.1,98.48,50,50,50,-4.06e-15,-1.421e-14,0,0.327,0.316,0.337,103.1,98.48,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0805,0.084,0.00452,0.00412,0.00496,0.00018,0.00016,0.00019,0.168,0.16,0.178,0.0066,0.0063,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.968,0.97,0.886,0.883,0.889,23.41,22.33,24.68,22.7,21.62,23.94,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1415570400000,2014,11,2014,2,6,7,0.1,0.0302,0.0699,4312.25,26.18,26.18,25.67,1,1,1,165.5,163.5,167.6,115.5,113.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.302,0.298,0.306,115.5,113.5,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0858,0.0873,0.00557,0.0054,0.00575,0.00022,0.00021,0.00023,0.191,0.187,0.194,0.0075,0.0073,0.0076,25.34,25.34,25.34,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.46,25.97,26.99,25.67,25.19,26.18,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.1
1416175200000,2014,11,2014,2,7,7,0.0986,0.0302,0.0683,4209.17,25.39,25.39,25.05,1,1,1,163,161.6,164.3,113,111.6,50,50,50,0,-1.421e-14,1.421e-14,0.307,0.304,0.309,113,111.6,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0852,0.0861,0.00535,0.00524,0.00547,0.00021,0.00021,0.00021,0.186,0.184,0.188,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.892,0.892,0.893,25.83,25.49,26.17,25.05,24.72,25.39,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1416780000000,2014,11,2014,2,8,7,0.0987,0.0302,0.0685,4220.3,25.45,25.45,25.12,1,1,1,163.2,161.3,164.6,113.2,111.3,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.306,0.304,0.31,113.2,111.3,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0851,0.0862,0.00538,0.00521,0.00549,0.00021,0.0002,0.00022,0.186,0.183,0.189,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.891,0.894,25.9,25.42,26.24,25.12,24.66,25.45,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1417384800000,2014,12,2014,3,9,7,0.105,0.0357,0.0695,4291.52,27.87,27.87,25.54,1,1,1,173.9,164.3,183.5,114.9,105.3,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.34,0.322,0.359,114.9,105.3,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0844,0.0911,0.00552,0.0047,0.00633,0.00022,0.00018,0.00025,0.191,0.174,0.208,0.0075,0.0068,0.0081,25.36,25.35,25.36,0.921,0.915,0.928,0.97,0.97,0.97,0.894,0.887,0.9,26.33,23.96,28.73,25.54,23.24,27.87,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.9
1417989600000,2014,12,2014,3,10,7,0.112,0.0357,0.0759,4722.36,28.78,28.78,28.11,1,1,1,184.5,181.8,187.3,125.5,122.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.32,0.315,0.324,125.5,122.8,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0905,0.0925,0.00642,0.00619,0.00666,0.00025,0.00024,0.00026,0.21,0.205,0.215,0.0082,0.008,0.0084,25.36,25.36,25.36,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.98,28.32,29.67,28.11,27.47,28.78,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.2
1418594400000,2014,12,2014,3,11,7,0.117,0.0357,0.0809,5051.62,31.9,31.9,30.07,1,1,1,192.7,185.1,200.4,133.7,126.1,59,59,59,0,0,0,0.306,0.294,0.319,133.7,126.1,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0917,0.0971,0.00712,0.00647,0.00777,0.00028,0.00025,0.0003,0.225,0.211,0.238,0.0088,0.0082,0.0093,25.36,25.36,25.36,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31,29.14,32.89,30.07,28.26,31.9,0,0,0,0,0,0,0.167,0,0.0361,0.31,0.69,0.31,43.2
1419199200000,2014,12,2014,3,12,7,0.123,0.0357,0.0873,5470.84,33.16,33.16,32.56,1,1,1,203.3,199.9,205.9,144.3,140.9,59,59,59,0,0,0,0.29,0.287,0.295,144.3,140.9,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0981,0.0969,0.099,0.00802,0.00772,0.00824,0.00031,0.0003,0.00032,0.243,0.237,0.248,0.0095,0.0093,0.0097,25.34,25.32,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.57,32.76,34.18,32.56,31.77,33.16,0,0,0,0,0,0,0.181,0,0.0357,0.29,0.71,0.29,44.5
1419804000000,2014,12,2014,3,13,7,0.127,0.0405,0.0863,5395.02,33.28,33.28,32.11,1,1,1,209.6,201.5,219.6,142.6,137.6,67,59,73,0,0,0,0.319,0.286,0.347,142.6,137.6,147.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0975,0.101,0.00787,0.00744,0.00828,0.00031,0.00029,0.00032,0.241,0.233,0.249,0.0095,0.0091,0.0098,25.3,25.23,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.11,31.86,34.31,32.11,30.91,33.28,0,0,0,0,0,0,0.178,0,0.0407,0.32,0.68,0.32,42.5
1420408800000,2015,1,2014,4,14,7,0.138,0.0442,0.0935,5849.28,36.96,36.96,34.82,1,1,1,227.6,220.7,236.8,154.6,147.7,73,73,73,0,0,0,0.321,0.308,0.331,154.6,147.7,163.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00889,0.0083,0.00967,0.00035,0.00033,0.00038,0.264,0.251,0.28,0.01,0.0099,0.011,25.17,25.1,25.22,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.917,35.88,34.25,38.03,34.82,33.23,36.96,0,0,0,0,0,0,0.193,0,0.0445,0.32,0.68,0.32,42.4
1421013600000,2015,1,2014,4,15,7,0.154,0.0442,0.11,6945.64,45.66,45.66,41.34,1,1,1,254.8,240.3,273.2,181.8,167.3,73,73,73,0,-2.842e-14,2.842e-14,0.287,0.267,0.304,181.8,167.3,200.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.12,0.0112,0.00997,0.0128,0.00044,0.00039,0.00051,0.312,0.286,0.345,0.012,0.011,0.014,24.97,24.86,25.07,0.949,0.944,0.955,0.978,0.974,0.98,0.928,0.919,0.936,42.26,38.86,46.59,41.34,37.83,45.66,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.1
1421618400000,2015,1,2014,4,16,7,0.182,0.0442,0.138,8449.23,53.94,53.94,50.29,2,1,1.5714285714285714,301.3,280,319.9,228.3,207,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.243,0.228,0.261,228.3,207,246.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.136,0.0152,0.0133,0.0167,0.0006,0.00053,0.00067,0.303,0.242,0.384,0.012,0.0097,0.015,24.78,24.74,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.939,36.72,25.76,51.58,35.4,24.99,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.4
1422223200000,2015,1,2014,4,17,7,0.216,0.0452,0.171,10382,67.55,67.55,61.8,2,2,2,358,326.8,395.7,283.3,253.8,74.71,73,85,0,0,0,0.209,0.192,0.223,283.3,253.8,310.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.149,0.139,0.16,0.0327,0.0188,0.0456,0.0013,0.00075,0.0019,0.315,0.271,0.357,0.013,0.011,0.015,24.49,24.26,24.7,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.85,28.58,34.82,30.9,27.72,33.78,0,0,0,0,0,0,0.343,0,0.045,0.21,0.79,0.21,48.1
1422828000000,2015,2,2014,5,18,7,0.276,0.0514,0.224,13560.4,91.3,91.3,80.72,2,2,2,455.9,411.3,505.9,370.9,326.3,85,85,85,0,0,0,0.187,0.168,0.207,370.9,326.3,420.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.181,0.165,0.199,0.0741,0.053,0.0976,0.003,0.0022,0.004,0.448,0.381,0.523,0.018,0.016,0.022,23.9,23.6,24.17,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.916,0.937,41.32,36.52,46.58,40.36,35.43,45.65,0,0,0,0,0,0,0.448,0,0.052,0.19,0.81,0.19,49.1
1423432800000,2015,2,2014,5,19,7,0.352,0.0514,0.301,17448.4,115.6,115.6,103.9,3,2,2.5714285714285716,582.3,526.9,639.6,497.3,441.9,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.146,0.133,0.161,497.3,441.9,554.6,990,990,990,966.2,966,966.5,23.8,23.5,24,0.233,0.206,0.265,0.137,0.108,0.171,0.0058,0.0045,0.0073,0.581,0.533,0.628,0.024,0.022,0.027,23.2,22.91,23.47,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,43.09,35.76,52.01,41.48,34.68,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.86,0.14,49.6
1424037600000,2015,2,2014,5,20,7,0.436,0.0514,0.385,22012.1,140.9,140.9,131,3,3,3,721,660.1,777,636,575.1,85,85,85,0,0,0,0.118,0.109,0.129,636,575.1,692,990,990,990,966.8,966.5,967,23.2,23,23.5,0.311,0.277,0.343,0.226,0.185,0.263,0.0097,0.0079,0.011,0.766,0.663,0.86,0.033,0.028,0.037,22.45,22.13,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.58,40.83,47.92,43.67,39.92,46.96,0,0,0,0,0,0,0.728,0,0.051,0.12,0.88,0.12,50.5
1424642400000,2015,2,2014,5,21,7,0.501,0.0552,0.446,24252.5,144.6,144.6,144.4,3,3,3,828.4,789.3,861.6,737.1,704.3,91.29,85,129,0,0,0,0.11,0.0998,0.15,737.1,704.3,766.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.373,0.35,0.394,0.293,0.271,0.31,0.013,0.012,0.014,0.939,0.881,0.989,0.041,0.038,0.044,21.85,21.71,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.36,48.61,52.01,48.12,47.64,48.2,0,0,0,0,0,0,0.802,0,0.055,0.11,0.89,0.11,48.4
1425247200000,2015,3,2014,6,22,7,0.545,0.078,0.467,24989.8,155.5,155.5,148.7,4,3,3.4285714285714284,900.7,871.9,924.4,771.7,742.9,129,129,129,0,0,0,0.143,0.14,0.148,771.7,742.9,795.4,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.413,0.386,0.434,0.312,0.297,0.324,0.014,0.013,0.014,0.976,0.946,1.02,0.043,0.042,0.045,21.52,21.43,21.65,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.19,39.28,52.02,44.07,38.27,48.2,0,0,0,0,0,0,0.826,0,0.078,0.14,0.86,0.14,45.9
1425852000000,2015,3,2014,6,23,7,0.572,0.078,0.494,26748,161.4,161.4,159.2,4,4,4,946.3,931.3,959.4,817.3,802.3,129,129,129,0,0,0,0.136,0.134,0.139,817.3,802.3,830.4,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.454,0.441,0.466,0.335,0.327,0.341,0.015,0.015,0.015,1.01,0.981,1.03,0.045,0.044,0.046,21.31,21.23,21.39,0.954,0.953,0.954,0.978,0.976,0.979,0.932,0.931,0.934,40.72,40.12,41.24,39.8,39.17,40.36,0,0,0,0,0,0,0.885,0,0.078,0.14,0.86,0.14,46.8
1426456800000,2015,3,2014,6,24,7,0.604,0.078,0.526,28164.4,172.7,172.7,167.6,4,4,4,998.5,966.6,1031,869.5,837.6,129,129,129,1.624e-14,0,1.137e-13,0.129,0.125,0.133,869.5,837.6,901.9,990,990,990,967.9,967.8,968,22.1,22,22.2,0.502,0.473,0.532,0.36,0.344,0.376,0.016,0.015,0.017,1.1,1.04,1.15,0.05,0.047,0.052,21.02,20.85,21.19,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.77,41.52,44.05,41.91,40.66,43.17,0,0,0,0,0,0,0.931,0,0.078,0.13,0.87,0.13,46.6
1427061600000,2015,3,2014,6,25,7,0.634,0.078,0.556,29435,176.5,176.5,175.2,4,4,4,1048,1039,1057,918.8,909.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.123,0.122,0.124,918.8,909.6,927.6,990,990,990,968.1,968,968.1,21.9,21.9,22,0.547,0.539,0.555,0.384,0.379,0.388,0.017,0.017,0.018,1.18,1.17,1.2,0.054,0.053,0.055,20.77,20.72,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.7,44.34,45.03,43.8,43.46,44.13,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.4
1427666400000,2015,3,2014,6,26,7,0.598,0.0763,0.521,27973.4,171.9,171.9,166.5,4,4,4,988,947.6,1026,861.9,822.6,126.1,125,129,-1.624e-14,-1.137e-13,0,0.128,0.125,0.132,861.9,822.6,896.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.496,0.461,0.527,0.356,0.337,0.373,0.016,0.015,0.017,1.09,1.02,1.15,0.049,0.046,0.052,21.07,20.87,21.29,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.49,40.96,43.85,41.63,40.06,42.97,0,0,0,0,0,0,0.925,0,0.077,0.13,0.87,0.13,46.8
1428271200000,2015,4,2014,7,27,7,0.539,0.0756,0.464,24844,157.5,157.5,147.9,4,3,3.2857142857142856,891.8,861.6,931.3,766.8,736.6,125,125,125,0,0,0,0.14,0.134,0.145,766.8,736.6,806.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.382,0.446,0.31,0.293,0.329,0.014,0.013,0.015,0.98,0.949,1.02,0.044,0.042,0.045,21.55,21.38,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.81,39.66,52.03,45.58,38.67,48.2,0,0,0,0,0,0,0.822,0,0.075,0.14,0.86,0.14,46.1
1428876000000,2015,4,2014,7,28,7,0.518,0.0756,0.442,24292.8,144.6,144.6,144.6,3,3,3,856.4,853.5,863.6,731.4,728.5,125,125,125,0,0,0,0.146,0.145,0.146,731.4,728.5,738.6,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.378,0.375,0.384,0.29,0.288,0.294,0.013,0.013,0.013,0.939,0.933,0.953,0.041,0.041,0.042,21.74,21.69,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.72,49.57,50.12,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,46.9
1429480800000,2015,4,2014,7,29,7,0.541,0.0756,0.465,24749.1,154.3,154.3,147.3,4,3,3.2857142857142856,894.1,869.8,913.1,769.1,744.8,125,125,125,0,0,0,0.14,0.137,0.144,769.1,744.8,788.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.412,0.39,0.43,0.311,0.299,0.32,0.014,0.013,0.014,0.985,0.955,1.03,0.044,0.043,0.046,21.54,21.46,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.97,39.47,52.26,45.44,38.48,48.2,0,0,0,0,0,0,0.818,0,0.076,0.14,0.86,0.14,45.7
1430085600000,2015,4,2014,7,30,7,0.545,0.0813,0.463,24991.5,154.7,154.7,148.8,4,3,3.4285714285714284,900.6,876.1,915.4,766.1,729.1,134.4,125,147,0,0,0,0.15,0.137,0.168,766.1,729.1,790.4,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.41,0.376,0.432,0.309,0.288,0.322,0.014,0.013,0.014,0.967,0.935,1.03,0.043,0.041,0.046,21.53,21.46,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.84,39.47,52.26,44.08,38.48,48.2,0,0,0,0,0,0,0.826,0,0.082,0.15,0.85,0.15,45.9
1430690400000,2015,5,2014,8,31,7,0.503,0.0889,0.414,23167,143.6,143.6,137.9,3,3,3,831.5,795.5,865.7,684.5,648.5,147,147,147,0,0,0,0.177,0.17,0.185,684.5,648.5,718.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.329,0.368,0.258,0.234,0.281,0.011,0.01,0.012,0.858,0.797,0.915,0.038,0.035,0.04,21.92,21.72,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.9,44.83,48.83,45.97,43.94,47.85,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46.1
1431295200000,2015,5,2014,8,32,7,0.455,0.0889,0.366,20830.9,130,130,124,3,3,3,752.3,713.1,785,605.3,566.1,147,147,147,0,0,0,0.195,0.187,0.206,605.3,566.1,638,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.282,0.323,0.205,0.179,0.227,0.0089,0.0077,0.0099,0.724,0.658,0.779,0.031,0.028,0.034,22.37,22.18,22.59,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.22,39.79,44.21,41.33,38.82,43.33,0,0,0,0,0,0,0.689,0,0.089,0.2,0.8,0.2,45.8
1431900000000,2015,5,2014,8,33,7,0.401,0.0889,0.312,17817.1,113.8,113.8,106.1,3,2,2.857142857142857,663.4,629.2,699.7,516.4,482.2,147,147,147,-2.436e-14,-5.684e-14,0,0.222,0.21,0.234,516.4,482.2,552.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.253,0.234,0.274,0.147,0.127,0.17,0.0063,0.0054,0.0073,0.59,0.535,0.636,0.025,0.023,0.027,22.86,22.67,23.01,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.09,35.01,51.9,37.65,33.96,48.2,0,0,0,0,0,0,0.589,0,0.089,0.22,0.78,0.22,44.4
1432504800000,2015,5,2014,8,34,7,0.357,0.0889,0.268,15755.1,96.4,96.4,93.78,2,2,2,590.1,563.8,618.5,443.1,416.8,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.249,0.238,0.261,443.1,416.8,471.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.203,0.228,0.108,0.0957,0.122,0.0046,0.004,0.0051,0.564,0.523,0.61,0.024,0.022,0.026,23.18,23.02,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.2,45.6,50.92,46.89,44.69,48.2,0,0,0,0,0,0,0.521,0,0.089,0.25,0.75,0.25,44.1
1433109600000,2015,6,2014,9,35,7,0.326,0.072,0.254,15177.9,94.07,94.07,90.34,2,2,2,538.2,521.5,557,419.2,402.4,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.221,0.214,0.228,419.2,402.4,438,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.197,0.21,0.0969,0.089,0.106,0.004,0.0037,0.0044,0.525,0.5,0.553,0.022,0.021,0.023,23.45,23.34,23.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,44.39,47.99,45.17,43.51,47.03,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,46.6
1433714400000,2015,6,2014,9,36,7,0.304,0.072,0.232,13989.7,86.07,86.07,83.27,2,2,2,503.4,489.4,516.8,384.4,370.4,119,119,119,-8.12e-15,-5.684e-14,0,0.236,0.23,0.243,384.4,370.4,397.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.191,0.186,0.195,0.0804,0.0739,0.0868,0.0033,0.0031,0.0036,0.473,0.452,0.493,0.02,0.019,0.02,23.66,23.58,23.75,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.5,41.03,43.91,41.64,40.13,43.03,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,46
1434319200000,2015,6,2014,9,37,7,0.284,0.072,0.212,12749.1,79.22,79.22,75.89,2,2,2,470.1,454.7,484.8,351.1,335.7,119,119,119,0,0,0,0.253,0.245,0.262,351.1,335.7,365.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.184,0.0647,0.0575,0.0717,0.0027,0.0024,0.003,0.423,0.4,0.445,0.017,0.016,0.018,23.86,23.77,23.95,0.949,0.946,0.951,0.974,0.97,0.977,0.924,0.918,0.929,38.96,37.32,40.53,37.94,36.21,39.61,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.9
1434924000000,2015,6,2014,9,38,7,0.262,0.072,0.19,11428.3,71.3,71.3,68.03,2,2,2,433.9,418.4,449.5,314.9,299.4,119,119,119,0,0,0,0.274,0.265,0.284,314.9,299.4,330.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.161,0.172,0.0477,0.0403,0.055,0.0019,0.0016,0.0023,0.369,0.345,0.392,0.015,0.014,0.016,24.08,23.98,24.17,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.06,33.37,36.75,34.01,32.37,35.65,0,0,0,0,0,0,0.378,0,0.072,0.27,0.73,0.27,43.6
1435528800000,2015,6,2014,9,39,7,0.241,0.0672,0.174,10440.9,64,64,62.15,2,2,2,398,383.1,413.2,286.9,275.1,111.1,108,119,0,0,0,0.279,0.268,0.292,286.9,275.1,295.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.151,0.159,0.0344,0.0288,0.0384,0.0014,0.0012,0.0016,0.326,0.308,0.338,0.013,0.012,0.014,24.29,24.2,24.38,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,32.04,30.75,32.99,31.07,29.82,32,0,0,0,0,0,0,0.345,0,0.067,0.28,0.72,0.28,43.3
1436133600000,2015,7,2014,10,40,7,0.221,0.0653,0.156,9386.82,58.65,58.65,55.87,2,2,2,365.6,353.3,378.4,257.6,245.3,108,108,108,0,-2.842e-14,2.842e-14,0.296,0.285,0.306,257.6,245.3,270.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.149,0.0209,0.0166,0.0266,0.00084,0.00067,0.0011,0.282,0.265,0.301,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.8,27.42,30.23,27.94,26.6,29.32,0,0,0,0,0,0,0.31,0,0.065,0.3,0.71,0.29,42.5
1436738400000,2015,7,2014,10,41,7,0.204,0.0653,0.139,8326.23,52.29,52.29,49.56,2,1,1.4285714285714286,337.3,326.2,349.2,229.3,218.2,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.32,0.309,0.331,229.3,218.2,241.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.139,0.0152,0.0143,0.0163,0.00061,0.00057,0.00065,0.333,0.251,0.401,0.013,0.01,0.016,24.58,24.51,24.64,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.83,26.01,52.74,38.55,25.23,48.2,0,0,0,0,0,0,0.275,0,0.065,0.32,0.68,0.32,40.8
1437343200000,2015,7,2014,10,42,7,0.189,0.0653,0.124,7798.24,48.2,48.2,46.42,1,1,1,313.1,304.1,322.7,205.1,196.1,108,108,108,0,-2.842e-14,2.842e-14,0.345,0.335,0.355,205.1,196.1,214.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0124,0.014,0.00053,0.0005,0.00056,0.358,0.342,0.376,0.014,0.014,0.015,24.68,24.61,24.74,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.42,45.35,49.6,46.42,44.45,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.3
1437948000000,2015,7,2014,10,43,7,0.176,0.0627,0.114,7158.38,43.76,43.76,42.61,1,1,1,291.6,281.4,301.1,187.9,181,103.7,93,108,0,-2.842e-14,2.842e-14,0.355,0.326,0.374,187.9,181,193.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.122,0.0117,0.0111,0.0122,0.00047,0.00044,0.00048,0.327,0.315,0.337,0.013,0.013,0.013,24.81,24.76,24.85,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.48,41.83,44.65,42.61,40.99,43.76,0,0,0,0,0,0,0.237,0,0.062,0.36,0.65,0.35,40.7
1438552800000,2015,8,2014,11,44,7,0.162,0.0562,0.106,6641.69,41.96,41.96,39.53,1,1,1,267.9,258.7,277.8,174.9,165.7,93,93,93,0,-2.842e-14,2.842e-14,0.347,0.335,0.36,174.9,165.7,184.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.117,0.0106,0.00983,0.0115,0.00042,0.00039,0.00045,0.303,0.286,0.32,0.012,0.011,0.013,24.93,24.87,24.98,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.47,38.31,42.82,39.53,37.25,41.96,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41
1439157600000,2015,8,2014,11,45,7,0.149,0.0562,0.0931,5793.82,36.51,36.51,34.49,1,1,1,246.9,238.7,255.7,153.9,145.7,93,93,93,0,0,0,0.377,0.364,0.39,153.9,145.7,162.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00883,0.00814,0.00958,0.00035,0.00032,0.00038,0.265,0.251,0.281,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.55,33.64,37.6,34.49,32.63,36.51,0,0,0,0,0,0,0.192,0,0.0559,0.38,0.62,0.38,38.9
1439762400000,2015,8,2014,11,46,7,0.139,0.0562,0.0824,5119.43,32.07,32.07,30.47,1,1,1,229.3,223.1,236.3,136.3,130.1,93,93,93,0,0,0,0.406,0.394,0.417,136.3,130.1,143.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0977,0.102,0.00733,0.00681,0.00793,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0087,0.0097,25.19,25.14,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.42,29.98,33.06,30.47,29.08,32.07,0,0,0,0,0,0,0.169,0,0.0566,0.4,0.59,0.41,36.8
1440367200000,2015,8,2014,11,47,7,0.13,0.0562,0.0741,4588.09,28.64,28.64,27.31,1,1,1,215.5,209.7,221.2,122.5,116.7,93,93,93,0,-1.421e-14,1.421e-14,0.432,0.42,0.443,122.5,116.7,128.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.093,0.097,0.00616,0.00567,0.00665,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.3,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.15,26.77,29.53,27.31,25.97,28.64,0,0,0,0,0,0,0.152,0,0.0559,0.43,0.57,0.43,35.3
1440972000000,2015,8,2014,11,48,7,0.12,0.0454,0.0742,4605.99,29.83,29.83,27.42,1,1,1,197.6,188.1,207.8,122.6,114.8,75,72,93,0,0,0,0.379,0.352,0.448,122.6,114.8,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0906,0.0965,0.00617,0.00551,0.00704,0.00024,0.00022,0.00028,0.207,0.195,0.225,0.0081,0.0076,0.0088,25.37,25.35,25.38,0.926,0.921,0.932,0.97,0.97,0.97,0.898,0.894,0.904,28.26,26.3,30.75,27.42,25.51,29.83,0,0,0,0,0,0,0.152,0,0.0458,0.38,0.62,0.38,38.4
1441576800000,2015,9,2014,12,49,7,0.107,0.0435,0.0638,3911.45,25.26,25.26,23.28,1,1,1,177.4,169.8,185.7,105.4,97.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.406,0.388,0.424,105.4,97.8,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0842,0.0898,0.00471,0.00406,0.00541,0.00018,0.00016,0.00021,0.176,0.163,0.191,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.968,0.97,0.887,0.882,0.893,24.01,22.23,26.04,23.28,21.51,25.26,0,0,0,0,0,0,0.129,0,0.0432,0.41,0.6,0.4,36.6
1442181600000,2015,9,2014,12,50,7,0.098,0.0435,0.0545,3348.55,21.01,21.01,19.93,1,1,1,162.1,156.4,167.3,90.07,84.41,72,72,72,-4.06e-15,-1.421e-14,0,0.444,0.43,0.46,90.07,84.41,95.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0794,0.0833,0.00341,0.00292,0.00385,0.00013,0.00011,0.00015,0.149,0.139,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.916,0.929,0.964,0.962,0.967,0.889,0.886,0.893,20.67,19.51,21.74,19.93,18.76,21.01,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.2
1442786400000,2015,9,2014,12,51,7,0.0904,0.0435,0.0469,2908.94,18.36,18.36,17.32,1,1,1,149.5,145.2,154.5,77.53,73.2,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.482,0.466,0.496,77.53,73.2,82.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0755,0.0788,0.00234,0.00197,0.00276,0.000092,0.000077,0.00011,0.127,0.119,0.135,0.005,0.0047,0.0053,25.38,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.897,0.893,0.901,18.03,16.95,19.11,17.32,16.27,18.36,0,0,0,0,0,0,0.0962,0,0.0435,0.48,0.52,0.48,32.2
1443391200000,2015,9,2014,12,52,7,0.0853,0.0366,0.0487,2979.62,19.64,19.64,17.74,1,1,1,141.1,139.2,143.8,80.48,69.09,60.57,52,72,4.06e-15,0,1.421e-14,0.429,0.369,0.51,80.48,69.09,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.074,0.0775,0.00259,0.00162,0.0033,0.0001,0.000064,0.00013,0.13,0.111,0.143,0.0051,0.0044,0.0056,25.37,25.36,25.39,0.92,0.908,0.925,0.962,0.96,0.964,0.885,0.872,0.89,18.43,15.62,20.38,17.74,14.99,19.64,0,0,0,0,0,0,0.0985,0,0.0366,0.43,0.57,0.43,34.9
1443996000000,2015,10,2015,1,1,7,0.0829,0.0314,0.0514,3169.91,19.42,19.42,18.87,1,1,1,137,134.3,139.7,85.03,82.26,52,52,52,-8.121e-15,-1.421e-14,1.421e-14,0.38,0.372,0.387,85.03,82.26,87.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0752,0.0771,0.00298,0.00274,0.00321,0.00012,0.00011,0.00013,0.136,0.131,0.141,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.927,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.894,19.61,19.05,20.16,18.87,18.3,19.42,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.2
1444600800000,2015,10,2015,1,2,7,0.0801,0.0314,0.0487,3013.22,18.13,18.13,17.94,1,1,1,132.5,131.8,133.4,80.46,79.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.393,0.39,0.395,80.46,79.8,81.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0743,0.0749,0.00259,0.00253,0.00267,0.0001,0.000099,0.0001,0.128,0.127,0.13,0.005,0.005,0.0051,25.37,25.37,25.37,0.933,0.932,0.934,0.96,0.96,0.961,0.896,0.895,0.897,18.68,18.54,18.88,17.94,17.8,18.13,0,0,0,0,0,0,0.0996,0,0.0314,0.39,0.61,0.39,37.6
1445205600000,2015,10,2015,1,3,7,0.0762,0.0314,0.0447,2762.31,17.42,17.42,16.44,1,1,1,125.9,122.8,129.9,73.94,70.77,52,52,52,2.03e-15,0,1.421e-14,0.413,0.4,0.424,73.94,70.77,77.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0711,0.0736,0.00203,0.00177,0.00237,0.00008,0.000069,0.000093,0.117,0.111,0.124,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.93,0.918,0.94,0.96,0.96,0.96,0.893,0.881,0.903,17.13,16.17,18.15,16.44,15.52,17.42,0,0,0,0,0,0,0.0913,0,0.0315,0.41,0.59,0.41,36.3
1445810400000,2015,10,2015,1,4,7,0.0728,0.0313,0.0416,2501.46,15.89,15.89,14.89,1,1,1,120.4,119,122,68.71,66.95,51.71,50,52,0,0,0,0.429,0.41,0.437,68.71,66.95,71.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00159,0.00144,0.00187,0.000062,0.000057,0.000073,0.108,0.105,0.113,0.0042,0.0041,0.0044,25.39,25.39,25.39,0.906,0.896,0.924,0.96,0.96,0.96,0.87,0.861,0.887,15.51,14.95,16.55,14.89,14.35,15.89,0,0,0,0,0,0,0.0827,0,0.0312,0.43,0.57,0.43,34.4
1446415200000,2015,11,2015,2,5,7,0.0773,0.0302,0.0471,2926.08,17.93,17.93,17.42,1,1,1,127.9,124.4,130.4,77.89,74.41,50,50,50,0,-1.421e-14,1.421e-14,0.391,0.383,0.402,77.89,74.41,80.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.072,0.0742,0.00237,0.00207,0.00259,0.000093,0.000081,0.0001,0.123,0.117,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.899,0.896,0.901,18.14,17.36,18.67,17.42,16.67,17.93,0,0,0,0,0,0,0.0968,0,0.0302,0.39,0.61,0.39,37.9
1447020000000,2015,11,2015,2,6,7,0.0812,0.0302,0.0509,3140.74,19.33,19.33,18.69,1,1,1,134.2,130.7,137.3,84.18,80.7,50,50,50,0,-1.421e-14,1.421e-14,0.373,0.364,0.383,84.18,80.7,87.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0742,0.0766,0.00291,0.00261,0.00317,0.00011,0.0001,0.00012,0.135,0.128,0.14,0.0053,0.005,0.0055,25.37,25.36,25.37,0.928,0.924,0.933,0.962,0.96,0.963,0.893,0.89,0.896,19.44,18.73,20.07,18.69,17.98,19.33,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
1447624800000,2015,11,2015,2,7,7,0.0883,0.0302,0.058,3550.91,23.28,23.28,21.14,1,1,1,145.9,135.9,155.6,95.94,85.9,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.343,0.321,0.368,95.94,85.9,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0761,0.083,0.0039,0.00305,0.00473,0.00015,0.00012,0.00019,0.156,0.138,0.173,0.0061,0.0054,0.0068,25.35,25.34,25.36,0.917,0.912,0.926,0.967,0.963,0.97,0.886,0.883,0.891,21.86,19.79,24,21.14,19.05,23.28,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.2
1448229600000,2015,11,2015,2,8,7,0.0957,0.0302,0.0655,4018.42,24.33,24.33,23.92,1,1,1,158.2,155.9,160,108.2,105.9,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.316,0.313,0.321,108.2,105.9,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.0846,0.00495,0.00475,0.0051,0.00019,0.00019,0.0002,0.178,0.173,0.181,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.66,24.07,25.08,23.92,23.35,24.33,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1448834400000,2015,11,2015,2,9,7,0.0988,0.0349,0.0639,3916.86,25.34,25.34,23.31,1,1,1,163.4,157.2,173.1,105.6,98.77,57.71,50,59,0,-1.421e-14,1.421e-14,0.353,0.318,0.374,105.6,98.77,114.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.082,0.0874,0.00473,0.00415,0.00545,0.00019,0.00016,0.00021,0.174,0.162,0.189,0.0068,0.0063,0.0074,25.35,25.34,25.36,0.915,0.912,0.921,0.969,0.968,0.97,0.887,0.883,0.893,24.05,22.4,26.12,23.31,21.69,25.34,0,0,0,0,0,0,0.13,0,0.0349,0.35,0.65,0.35,39.6
1449439200000,2015,12,2015,3,10,7,0.108,0.0357,0.0728,4511.81,28.46,28.46,26.86,1,1,1,179.3,173.6,185.9,120.3,114.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.329,0.317,0.34,120.3,114.6,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0876,0.092,0.00598,0.00549,0.00654,0.00023,0.00022,0.00026,0.201,0.19,0.212,0.0078,0.0075,0.0083,25.36,25.36,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.69,26.26,29.34,26.86,25.47,28.46,0,0,0,0,0,0,0.149,0,0.0352,0.33,0.67,0.33,41.8
1450044000000,2015,12,2015,3,11,7,0.116,0.0357,0.0803,5011.21,31.51,31.51,29.83,1,1,1,191.7,184.6,198.8,132.7,125.6,59,59,59,-2.03e-15,-1.421e-14,0,0.308,0.297,0.32,132.7,125.6,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0915,0.0965,0.00703,0.00642,0.00763,0.00027,0.00025,0.0003,0.223,0.21,0.235,0.0087,0.0082,0.0092,25.36,25.36,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.75,29,32.49,29.83,28.13,31.51,0,0,0,0,0,0,0.166,0,0.0357,0.31,0.69,0.31,43.2
1450648800000,2015,12,2015,3,12,7,0.122,0.0357,0.0858,5374.36,33.72,33.72,31.99,1,1,1,200.9,194.4,208.4,141.9,135.4,59,59,59,0,0,0,0.294,0.283,0.303,141.9,135.4,149.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.095,0.0999,0.00781,0.00726,0.00845,0.00031,0.00028,0.00033,0.239,0.228,0.252,0.0093,0.0089,0.0099,25.34,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.98,31.41,34.77,31.99,30.47,33.72,0,0,0,0,0,0,0.178,0,0.0362,0.29,0.7,0.3,44.1
1451253600000,2015,12,2015,3,13,7,0.132,0.0393,0.0922,5777.56,35.9,35.9,34.39,1,1,1,217.5,213,222.8,152.5,143.8,65,59,73,0,0,0,0.299,0.271,0.337,152.5,143.8,158.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0997,0.103,0.00871,0.00798,0.00926,0.00034,0.00031,0.00036,0.259,0.244,0.27,0.01,0.0096,0.011,25.24,25.21,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.45,33.35,37.01,34.39,32.35,35.9,0,0,0,0,0,0,0.191,0,0.0398,0.3,0.7,0.3,43.8
1451858400000,2016,1,2015,4,14,7,0.145,0.0442,0.101,6345.35,40.62,40.62,37.77,1,1,1,240,229.7,251.6,167,156.7,73,73,73,0,0,0,0.304,0.29,0.318,167,156.7,178.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.00995,0.00907,0.0109,0.00039,0.00036,0.00043,0.286,0.267,0.306,0.011,0.011,0.012,25.07,24.99,25.15,0.944,0.941,0.948,0.974,0.97,0.979,0.919,0.913,0.928,38.79,36.37,41.48,37.77,35.28,40.62,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1452463200000,2016,1,2015,4,15,7,0.169,0.0442,0.125,7777.23,50.1,50.1,46.29,2,1,1.1428571428571428,279.1,258.9,302.7,206.1,185.9,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.241,0.282,206.1,185.9,229.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.115,0.13,0.0133,0.0116,0.0153,0.00053,0.00046,0.00061,0.333,0.243,0.383,0.013,0.0097,0.015,24.85,24.74,24.94,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,43.99,25.82,51.45,42.71,25.05,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46
1453068000000,2016,1,2015,4,16,7,0.196,0.0442,0.152,9202.36,57.99,57.99,54.78,2,2,2,323.8,309.5,338.5,250.8,236.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.226,0.216,0.236,250.8,236.5,265.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.143,0.0188,0.0159,0.0243,0.00075,0.00063,0.00098,0.268,0.25,0.289,0.011,0.01,0.012,24.71,24.62,24.8,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.24,26.61,29.89,27.39,25.81,29,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1453672800000,2016,1,2015,4,17,7,0.213,0.0442,0.169,10268.7,64.68,64.68,61.12,2,2,2,353,341,369.4,280,268,73,73,73,0,0,0,0.207,0.198,0.214,280,268,296.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.144,0.154,0.0311,0.0255,0.0389,0.0013,0.001,0.0016,0.31,0.292,0.335,0.012,0.012,0.014,24.52,24.42,24.6,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.51,30.17,33.34,30.56,29.26,32.34,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.2
1454277600000,2016,2,2015,5,18,7,0.243,0.0514,0.192,11599.9,75.25,75.25,69.05,2,2,2,402.5,376.3,430.9,317.5,291.3,85,85,85,0,0,0,0.212,0.197,0.226,317.5,291.3,345.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.153,0.172,0.0489,0.0365,0.0623,0.002,0.0015,0.0025,0.368,0.328,0.41,0.015,0.013,0.017,24.22,24.05,24.39,0.943,0.938,0.948,0.971,0.97,0.973,0.915,0.91,0.922,35.57,32.69,38.66,34.52,31.71,37.63,0,0,0,0,0,0,0.384,0,0.051,0.21,0.79,0.21,47.7
1454882400000,2016,2,2015,5,19,7,0.282,0.0514,0.231,13956,89.93,89.93,83.07,2,2,2,466.2,438.9,499,381.2,353.9,85,85,85,0,0,0,0.183,0.17,0.194,381.2,353.9,414,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.175,0.196,0.0789,0.066,0.0944,0.0033,0.0027,0.0039,0.463,0.422,0.513,0.019,0.017,0.021,23.84,23.64,24,0.952,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.44,39.52,45.88,41.54,38.53,44.96,0,0,0,0,0,0,0.462,0,0.051,0.18,0.82,0.18,49.5
1455487200000,2016,2,2015,5,20,7,0.34,0.0514,0.288,16822.9,110.4,110.4,100.1,3,2,2.4285714285714284,561.9,512.4,614.7,476.9,427.4,85,85,85,-1.624e-14,-5.684e-14,0,0.152,0.138,0.166,476.9,427.4,529.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.223,0.201,0.251,0.125,0.101,0.155,0.0052,0.0042,0.0065,0.563,0.525,0.608,0.024,0.022,0.025,23.31,23.05,23.56,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.05,35.43,51.96,42.45,34.37,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.5
1456092000000,2016,2,2015,5,21,7,0.431,0.0514,0.38,21742.7,142.4,142.4,129.4,3,3,3,713,637.9,786.4,628,552.9,85,85,85,0,0,0,0.12,0.108,0.133,628,552.9,701.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.264,0.348,0.221,0.17,0.27,0.0095,0.0072,0.012,0.752,0.626,0.876,0.032,0.027,0.038,22.5,22.08,22.92,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.06,39.4,48.45,43.14,38.41,47.48,0,0,0,0,0,0,0.719,0,0.051,0.12,0.88,0.12,50.4
1456696800000,2016,2,2015,5,22,7,0.552,0.0742,0.478,25782.9,171.9,171.9,153.5,4,3,3.4285714285714284,913.5,810.4,1026,790.8,712.6,122.7,85,129,-1.624e-14,-1.137e-13,0,0.134,0.105,0.153,790.8,712.6,896.8,990,990,990,967.6,967.1,968,22.4,22,22.9,0.43,0.362,0.527,0.32,0.277,0.373,0.014,0.012,0.017,1.01,0.904,1.15,0.045,0.04,0.052,21.44,20.87,21.94,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.86,40.77,52.25,45.23,39.86,48.2,0,0,0,0,0,0,0.853,0,0.074,0.13,0.87,0.13,46.7
1457301600000,2016,3,2015,6,23,7,0.697,0.078,0.619,31590,192.8,192.8,188,4,4,4,1153,1064,1229,1024,935.5,129,129,129,0.06429,-1.137e-13,0.45,0.112,0.105,0.121,1023,935.5,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.672,0.563,0.781,0.5,0.392,0.648,0.023,0.018,0.03,1.45,1.21,1.73,0.067,0.055,0.081,20.17,19.65,20.68,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.29,45.33,50.56,47.01,44.42,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.3
1457906400000,2016,3,2015,6,24,7,0.808,0.078,0.665,32331.9,192.8,192.8,192.5,4,4,4,1337,1255,1412,1208,1126,129,129,129,107.8,26.47,182.6,0.0968,0.0914,0.103,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.826,0.792,0.857,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.81,0.084,0.082,0.087,19.27,19,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.53,48.8,50.31,48.11,47.82,48.2,0,0,0,0,0,0,1.07,0,0.143,0.097,0.82,0.18,40
1458511200000,2016,3,2015,6,25,7,0.892,0.078,0.665,31733.2,190.5,190.5,188.9,4,4,4,1475,1433,1509,1346,1304,129,129,129,246,204.3,279.8,0.0875,0.0855,0.09,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.885,0.866,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.09,18.76,18.64,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.19,47.86,48.59,47.22,46.91,47.62,0,0,0,0,0,0,1.05,0,0.227,0.087,0.75,0.25,35.6
1459116000000,2016,3,2015,6,26,7,0.91,0.0829,0.665,31535.3,188.3,188.3,187.7,4,4,4,1505,1487,1515,1368,1339,137.1,129,148,268,238.6,286.2,0.0911,0.0851,0.0996,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.902,0.898,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.65,18.62,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.81,48.04,46.93,46.85,47.08,0,0,0,0,0,0,1.04,0,0.245,0.091,0.73,0.27,34.7
1459720800000,2016,4,2015,7,27,7,0.876,0.0895,0.665,31886.3,190.9,190.9,189.8,4,4,4,1449,1421,1477,1301,1273,148,148,148,200.9,172.8,229.1,0.102,0.1,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.881,0.868,0.897,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.84,0.088,0.087,0.09,18.85,18.74,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.14,48.69,47.45,47.17,47.72,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.4
1460325600000,2016,4,2015,7,28,7,0.832,0.0895,0.665,32289.5,192.8,192.8,192.2,4,4,4,1376,1326,1412,1228,1178,148,148,148,128.2,78.34,163.6,0.108,0.105,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.849,0.828,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.084,0.087,19.12,18.99,19.3,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.13,48.78,49.61,48.05,47.8,48.2,0,0,0,0,0,0,1.07,0,0.167,0.11,0.8,0.2,38.8
1460930400000,2016,4,2015,7,29,7,0.753,0.0816,0.66,32390.4,192.8,192.8,192.8,4,4,4,1244,1184,1305,1109,1059,134.9,125,148,18.47,0,57.46,0.108,0.1,0.117,1091,1059,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.783,0.723,0.819,0.628,0.556,0.648,0.029,0.026,0.031,1.71,1.57,1.77,0.08,0.073,0.084,19.62,19.37,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.07,49.46,50.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.11,0.88,0.12,43
1461535200000,2016,4,2015,7,30,7,0.67,0.0775,0.592,30874.4,191.7,191.7,183.8,4,4,4,1107,1051,1164,979.2,904.5,128.1,125,147,0,-1.137e-13,1.137e-13,0.116,0.107,0.14,979.2,904.5,1039,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.616,0.537,0.695,0.428,0.377,0.512,0.02,0.017,0.024,1.32,1.16,1.49,0.06,0.053,0.069,20.45,20.09,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.88,44.02,48.9,45.94,43.14,47.92,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
1462140000000,2016,5,2015,8,31,7,0.594,0.0889,0.505,27113.2,169.8,169.8,161.4,4,4,4,981.7,931.3,1033,834.7,784.3,147,147,147,0,0,0,0.15,0.142,0.158,834.7,784.3,886.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.473,0.427,0.52,0.343,0.319,0.368,0.015,0.014,0.017,1.04,0.953,1.13,0.047,0.043,0.051,21.14,20.86,21.42,0.954,0.952,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.25,39.24,43.31,40.35,38.23,42.44,0,0,0,0,0,0,0.897,0,0.089,0.15,0.85,0.15,45.6
1462744800000,2016,5,2015,8,32,7,0.53,0.0889,0.441,24075.4,144.6,144.6,143.3,3,3,3,876.4,843.6,915.4,729.4,696.6,147,147,147,0,0,0,0.168,0.161,0.174,729.4,696.6,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.356,0.412,0.288,0.266,0.311,0.013,0.012,0.014,0.937,0.878,1.01,0.041,0.039,0.045,21.66,21.43,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.39,47.6,51.48,47.77,46.65,48.2,0,0,0,0,0,0,0.796,0,0.089,0.17,0.83,0.17,45.4
1463349600000,2016,5,2015,8,33,7,0.486,0.0889,0.397,22365.8,137.7,137.7,133.1,3,3,3,803.2,778.3,830.2,656.2,631.3,147,147,147,0,0,0,0.183,0.177,0.189,656.2,631.3,683.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.319,0.348,0.239,0.223,0.257,0.01,0.0097,0.011,0.81,0.768,0.856,0.035,0.033,0.038,22.08,21.92,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.28,43.81,46.85,44.38,42.93,45.92,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,46
1463954400000,2016,5,2015,8,34,7,0.445,0.0889,0.356,20307.3,127.4,127.4,120.9,3,3,3,735.7,700.5,770.5,588.7,553.5,147,147,147,0,0,0,0.2,0.191,0.21,588.7,553.5,623.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.275,0.314,0.194,0.171,0.218,0.0084,0.0073,0.0095,0.696,0.637,0.755,0.03,0.027,0.033,22.46,22.26,22.66,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.2,38.99,43.35,40.29,37.97,42.48,0,0,0,0,0,0,0.672,0,0.089,0.2,0.8,0.2,45.6
1464559200000,2016,5,2015,8,35,7,0.399,0.0768,0.322,18490.6,113.7,113.7,110.1,3,3,3,659.3,630.3,689.3,532.3,511.3,127,119,147,0,0,0,0.192,0.178,0.216,532.3,511.3,549.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.261,0.248,0.27,0.157,0.143,0.168,0.0067,0.006,0.0072,0.6,0.563,0.628,0.026,0.024,0.027,22.86,22.72,23.02,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.919,0.926,37.76,36.44,38.94,36.69,35.35,37.91,0,0,0,0,0,0,0.611,0,0.077,0.19,0.81,0.19,46.3
1465164000000,2016,6,2015,9,36,7,0.36,0.072,0.288,16527.7,104.2,104.2,98.38,3,2,2.2857142857142856,595.3,570.4,620.7,476.3,451.4,119,119,119,0,-5.684e-14,5.684e-14,0.2,0.192,0.209,476.3,451.4,501.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.214,0.243,0.124,0.112,0.136,0.0052,0.0047,0.0058,0.584,0.534,0.631,0.025,0.023,0.027,23.14,23.05,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.46,35.21,52.38,44.27,34.15,48.2,0,0,0,0,0,0,0.547,0,0.072,0.2,0.8,0.2,45.9
1465768800000,2016,6,2015,9,37,7,0.327,0.072,0.255,15265.9,95.14,95.14,90.87,2,2,2,540.9,519.3,562.5,421.9,400.3,119,119,119,1.624e-14,0,5.684e-14,0.22,0.212,0.229,421.9,400.3,443.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.196,0.211,0.0981,0.0879,0.108,0.0041,0.0037,0.0045,0.529,0.497,0.562,0.022,0.021,0.024,23.44,23.31,23.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.36,44.17,48.54,45.43,43.29,47.57,0,0,0,0,0,0,0.505,0,0.072,0.22,0.78,0.22,46.7
1466373600000,2016,6,2015,9,38,7,0.299,0.072,0.227,13645.8,85.17,85.17,81.23,2,2,2,494,475.2,512.4,375,356.2,119,119,119,-8.12e-15,-5.684e-14,0,0.241,0.232,0.25,375,356.2,393.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.181,0.194,0.076,0.0671,0.0847,0.0031,0.0028,0.0035,0.459,0.431,0.487,0.019,0.018,0.02,23.72,23.61,23.83,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.926,0.935,41.51,39.52,43.45,40.61,38.53,42.58,0,0,0,0,0,0,0.451,0,0.072,0.24,0.76,0.24,45.6
1466978400000,2016,6,2015,9,39,7,0.274,0.0761,0.198,11861.3,75.76,75.76,70.6,2,2,2,453.1,437.2,469.5,327.3,302.2,125.9,119,135,0,0,0,0.278,0.253,0.309,327.3,302.2,350.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.163,0.179,0.0535,0.0417,0.0644,0.0022,0.0017,0.0027,0.388,0.351,0.422,0.016,0.014,0.017,23.97,23.87,24.08,0.945,0.941,0.949,0.971,0.97,0.974,0.918,0.913,0.924,36.35,33.59,38.9,35.3,32.58,37.88,0,0,0,0,0,0,0.392,0,0.076,0.28,0.72,0.28,43.3
1467583200000,2016,7,2015,10,40,7,0.252,0.0816,0.171,10214.5,64.05,64.05,60.8,2,2,2,416.9,402.5,432,281.9,267.5,135,135,135,0,0,0,0.324,0.312,0.335,281.9,267.5,297,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0321,0.0253,0.0392,0.0013,0.001,0.0016,0.321,0.299,0.343,0.013,0.012,0.014,24.2,24.11,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.34,29.74,33.02,30.4,28.85,32.02,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.5
1468188000000,2016,7,2015,10,41,7,0.233,0.0816,0.152,9096.73,56.7,56.7,54.15,2,2,2,386,373.8,397.9,251,238.8,135,135,135,0,-2.842e-14,2.842e-14,0.35,0.339,0.361,251,238.8,262.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0187,0.016,0.0231,0.00076,0.00065,0.00094,0.276,0.26,0.292,0.011,0.011,0.012,24.39,24.32,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.91,26.53,29.23,27.07,25.74,28.35,0,0,0,0,0,0,0.301,0,0.081,0.35,0.65,0.35,39
1468792800000,2016,7,2015,10,42,7,0.217,0.0816,0.135,8182.82,50.56,50.56,48.71,2,1,1.2857142857142858,358.6,347.8,369.7,223.6,212.8,135,135,135,0,-2.842e-14,2.842e-14,0.377,0.365,0.388,223.6,212.8,234.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0148,0.0138,0.0157,0.00059,0.00056,0.00063,0.349,0.251,0.401,0.014,0.01,0.016,24.46,24.39,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.45,25.6,52.05,41.55,24.83,48.2,0,0,0,0,0,0,0.271,0,0.082,0.38,0.62,0.38,37.7
1469397600000,2016,7,2015,10,43,7,0.202,0.0816,0.121,7562.18,47.14,47.14,45.01,1,1,1,334.7,325.7,344.3,199.7,190.7,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.403,0.392,0.415,199.7,190.7,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.13,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.352,0.335,0.369,0.014,0.013,0.015,24.57,24.51,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.93,43.85,48.11,45.01,42.98,47.14,0,0,0,0,0,0,0.25,0,0.081,0.4,0.6,0.4,37.4
1470002400000,2016,8,2015,11,44,7,0.188,0.0696,0.118,7422.22,46.74,46.74,44.18,1,1,1,310.2,299.1,321.6,195.2,184.1,115,115,115,4.06e-15,0,2.842e-14,0.371,0.358,0.384,195.2,184.1,206.6,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.126,0.0123,0.0114,0.0133,0.00049,0.00045,0.00053,0.341,0.321,0.361,0.014,0.013,0.014,24.71,24.63,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.08,42.51,47.7,44.18,41.66,46.74,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
1470607200000,2016,8,2015,11,45,7,0.174,0.0619,0.112,7026.79,44.11,44.11,41.83,1,1,1,287,278.1,295.6,184.6,175.1,102.4,93,115,-8.12e-15,-2.842e-14,2.842e-14,0.356,0.324,0.396,184.6,175.1,194.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.12,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.321,0.305,0.337,0.013,0.012,0.013,24.83,24.8,24.87,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.71,40.4,45.01,41.83,39.46,44.11,0,0,0,0,0,0,0.232,0,0.062,0.36,0.64,0.36,40.4
1471212000000,2016,8,2015,11,46,7,0.161,0.0562,0.105,6600.37,41.33,41.33,39.29,1,1,1,266.8,259.2,275.1,173.8,166.2,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.349,0.338,0.359,173.8,166.2,182.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00988,0.0112,0.00042,0.00039,0.00045,0.301,0.287,0.316,0.012,0.011,0.013,24.93,24.88,24.98,0.947,0.944,0.949,0.976,0.973,0.98,0.924,0.918,0.93,40.23,38.44,42.18,39.29,37.39,41.33,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,41
1471816800000,2016,8,2015,11,47,7,0.151,0.0562,0.095,5916.59,36.78,36.78,35.22,1,1,1,250.1,244.2,256.8,157.1,151.2,93,93,93,0,0,0,0.372,0.362,0.381,157.1,151.2,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.0091,0.0086,0.00967,0.00036,0.00034,0.00038,0.271,0.26,0.283,0.011,0.01,0.011,25.03,24.99,25.07,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.3,34.92,37.86,35.22,33.88,36.78,0,0,0,0,0,0,0.196,0,0.056,0.37,0.63,0.37,39.2
1472421600000,2016,8,2015,11,48,7,0.142,0.049,0.0928,5792.83,36.87,36.87,34.48,1,1,1,234.4,225.3,242.3,153.4,145.4,81,72,93,0,0,0,0.345,0.306,0.39,153.4,145.4,163.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.00879,0.00811,0.00964,0.00035,0.00032,0.00038,0.263,0.25,0.28,0.01,0.0099,0.011,25.13,25.09,25.19,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.54,33.57,37.95,34.48,32.57,36.87,0,0,0,0,0,0,0.192,0,0.0492,0.35,0.65,0.35,40.8
1473026400000,2016,9,2015,12,49,7,0.129,0.0435,0.0856,5346.49,33.84,33.84,31.82,1,1,1,213.5,205.3,222.3,141.5,133.3,72,72,72,0,0,0,0.337,0.324,0.351,141.5,133.3,150.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0967,0.103,0.00778,0.00708,0.00853,0.0003,0.00028,0.00033,0.241,0.226,0.257,0.0094,0.0089,0.01,25.28,25.21,25.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.81,30.88,34.89,31.82,29.95,33.84,0,0,0,0,0,0,0.177,0,0.0434,0.34,0.66,0.34,41.4
