datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.119,0.0435,0.0756,4707.58,29.39,29.39,28.02,1,1,1,197.1,191.4,202.9,125.1,119.4,72,72,72,-2.03e-15,-1.421e-14,0,0.365,0.355,0.376,125.1,119.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0918,0.0958,0.00638,0.0059,0.00688,0.00025,0.00023,0.00027,0.212,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.89,27.48,30.3,28.02,26.65,29.39,0,0,0,0,0,0,0.156,0,0.0434,0.37,0.64,0.36,39.6
1474236000000,2016,9,2015,12,51,7,0.111,0.0435,0.0676,4165.83,26.18,26.18,24.8,1,1,1,183.8,178,189.5,111.8,106,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.38,0.404,111.8,106,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00525,0.00476,0.00574,0.00021,0.00019,0.00022,0.188,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.56,24.14,26.99,24.8,23.41,26.18,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.5
1474840800000,2016,9,2015,12,52,7,0.104,0.0401,0.0641,3933.62,26.29,26.29,23.41,1,1,1,172.3,169.3,176.1,106,98.63,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.384,0.306,0.422,106,98.63,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0845,0.0878,0.00476,0.00413,0.00579,0.00019,0.00016,0.00023,0.176,0.164,0.195,0.0069,0.0064,0.0077,25.37,25.34,25.38,0.915,0.911,0.924,0.969,0.968,0.97,0.887,0.882,0.896,24.15,22.39,27.11,23.41,21.68,26.29,0,0,0,0,0,0,0.13,0,0.0399,0.39,0.62,0.38,37.8
1475445600000,2016,10,2016,1,1,7,0.1,0.0314,0.069,4252.25,26.36,26.36,25.31,1,1,1,166,163.2,170.3,114,111.2,52,52,52,0,-1.421e-14,1.421e-14,0.313,0.305,0.319,114,111.2,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0854,0.0879,0.00544,0.00521,0.00581,0.00021,0.0002,0.00023,0.188,0.183,0.196,0.0074,0.0072,0.0077,25.34,25.34,25.34,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.09,25.4,27.18,25.31,24.64,26.36,0,0,0,0,0,0,0.141,0,0.031,0.31,0.69,0.31,42.5
1476050400000,2016,10,2016,1,2,7,0.0954,0.0314,0.064,3919.66,24.31,24.31,23.33,1,1,1,157.8,153.7,161.9,105.8,101.7,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.33,0.321,0.338,105.8,101.7,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.082,0.0849,0.00474,0.00439,0.00509,0.00019,0.00017,0.0002,0.173,0.166,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.05,23.05,25.07,23.33,22.34,24.31,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1476655200000,2016,10,2016,1,3,7,0.0896,0.0314,0.0582,3553.54,22,22,21.15,1,1,1,148.2,144.1,152.3,96.2,92.1,52,52,52,0,-1.421e-14,1.421e-14,0.351,0.341,0.361,96.2,92.1,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0786,0.0815,0.00393,0.00358,0.00428,0.00015,0.00014,0.00017,0.156,0.149,0.164,0.0061,0.0058,0.0064,25.34,25.34,25.35,0.915,0.911,0.919,0.967,0.965,0.969,0.885,0.883,0.887,21.87,21.04,22.71,21.15,20.31,22,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
1477260000000,2016,10,2016,1,4,7,0.0849,0.0314,0.0535,3286.34,20.03,20.03,19.56,1,1,1,140.4,138.9,142.7,88.43,86.91,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.364,0.374,88.43,86.91,90.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0768,0.0781,0.00327,0.00314,0.00346,0.00013,0.00012,0.00014,0.142,0.14,0.147,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.923,0.92,0.925,0.964,0.963,0.965,0.89,0.888,0.891,20.3,19.99,20.77,19.56,19.25,20.03,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.7
1477864800000,2016,10,2016,1,5,7,0.087,0.0304,0.0566,3467.39,22.89,22.89,20.64,1,1,1,143.8,137,153.9,93.54,84.99,50.29,50,52,-8.121e-15,-1.421e-14,1.421e-14,0.35,0.325,0.38,93.54,84.99,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0761,0.0825,0.0037,0.00297,0.00459,0.00015,0.00012,0.00018,0.151,0.136,0.17,0.0059,0.0053,0.0067,25.35,25.34,25.36,0.919,0.912,0.927,0.966,0.962,0.97,0.888,0.884,0.892,21.37,19.6,23.6,20.64,18.86,22.89,0,0,0,0,0,0,0.115,0,0.0304,0.35,0.65,0.35,39.9
1478469600000,2016,11,2016,2,6,7,0.0973,0.0302,0.0671,4126.35,26.11,26.11,24.56,1,1,1,160.9,153.4,167.3,110.9,103.4,50,50,50,-6.09e-15,-1.421e-14,0,0.311,0.299,0.326,110.9,103.4,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0823,0.0872,0.00518,0.00454,0.00572,0.0002,0.00018,0.00022,0.182,0.169,0.194,0.0071,0.0066,0.0076,25.34,25.34,25.34,0.919,0.913,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.32,23.47,26.92,24.56,22.76,26.11,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.4
1479074400000,2016,11,2016,2,7,7,0.1,0.0302,0.07,4323.51,27.11,27.11,25.74,1,1,1,165.8,162.2,171.4,115.8,112.2,50,50,50,-6.09e-15,-1.421e-14,0,0.302,0.292,0.308,115.8,112.2,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0853,0.0886,0.00559,0.00528,0.00607,0.00022,0.00021,0.00024,0.191,0.185,0.201,0.0075,0.0072,0.0079,25.34,25.34,25.34,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.892,0.898,26.53,25.63,27.95,25.74,24.86,27.11,0,0,0,0,0,0,0.143,0,0.03,0.3,0.7,0.3,43.2
1479679200000,2016,11,2016,2,8,7,0.106,0.0302,0.0761,4735.23,28.95,28.95,28.19,1,1,1,175.9,171.7,179.1,125.9,121.7,50,50,50,-2.03e-15,-1.421e-14,0,0.284,0.279,0.291,125.9,121.7,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0887,0.0913,0.00645,0.0061,0.00672,0.00025,0.00024,0.00026,0.209,0.202,0.215,0.0082,0.0079,0.0084,25.34,25.34,25.34,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.06,28.02,29.84,28.19,27.18,28.95,0,0,0,0,0,0,0.157,0,0.0299,0.28,0.72,0.28,44.7
1480284000000,2016,11,2016,2,9,7,0.107,0.0334,0.0735,4561.06,28.69,28.69,27.15,1,1,1,176.7,174.2,178.3,121.6,117.6,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.312,0.281,0.334,121.6,117.6,128,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0887,0.0909,0.00608,0.00575,0.00663,0.00024,0.00022,0.00026,0.202,0.196,0.213,0.0079,0.0077,0.0083,25.35,25.34,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.99,27.01,29.58,27.15,26.2,28.69,0,0,0,0,0,0,0.151,0,0.0335,0.31,0.69,0.31,42.6
1480888800000,2016,12,2016,3,10,7,0.108,0.0357,0.0726,4502.17,28.33,28.33,26.8,1,1,1,179.1,175.3,185.4,120.1,116.3,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.329,0.318,0.337,120.1,116.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0882,0.0918,0.00596,0.00563,0.00649,0.00023,0.00022,0.00025,0.2,0.193,0.211,0.0078,0.0076,0.0083,25.36,25.36,25.36,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.895,0.901,27.63,26.67,29.2,26.8,25.87,28.33,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.7
1481493600000,2016,12,2016,3,11,7,0.118,0.0357,0.0825,5157.42,32.4,32.4,30.7,1,1,1,195.4,188.4,202.6,136.4,129.4,59,59,59,0,0,0,0.302,0.291,0.313,136.4,129.4,143.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0928,0.0979,0.00734,0.00675,0.00796,0.00029,0.00026,0.00031,0.229,0.217,0.242,0.009,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.65,29.94,33.41,30.7,29.04,32.4,0,0,0,0,0,0,0.171,0,0.0355,0.3,0.7,0.3,43.7
1482098400000,2016,12,2016,3,12,7,0.129,0.0357,0.0931,5840.53,36.22,36.22,34.77,1,1,1,212.9,205.6,219.3,153.9,146.6,59,59,59,0,0,0,0.277,0.269,0.287,153.9,146.6,160.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0989,0.104,0.00883,0.00821,0.00938,0.00035,0.00032,0.00037,0.261,0.248,0.272,0.01,0.0097,0.011,25.26,25.21,25.32,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.84,34.12,37.33,34.77,33.1,36.22,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1482703200000,2016,12,2016,3,13,7,0.135,0.0369,0.0984,6185.05,37.98,37.98,36.82,1,1,1,223.8,219,231.1,162.8,158.1,61,59,73,0,0,0,0.272,0.261,0.316,162.8,158.1,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00958,0.00918,0.00998,0.00038,0.00036,0.00039,0.277,0.27,0.285,0.011,0.011,0.011,25.18,25.14,25.21,0.943,0.941,0.944,0.972,0.97,0.974,0.916,0.913,0.92,37.89,36.69,39,36.82,35.59,37.98,0,0,0,0,0,0,0.205,0,0.0366,0.27,0.73,0.27,45.8
1483308000000,2017,1,2016,4,14,7,0.15,0.0442,0.106,6689.47,42.3,42.3,39.82,1,1,1,248.4,235.7,258.7,175.4,162.7,73,73,73,4.06e-15,0,2.842e-14,0.294,0.282,0.31,175.4,162.7,185.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.106,0.114,0.0107,0.00958,0.0115,0.00042,0.00038,0.00046,0.301,0.278,0.319,0.012,0.011,0.013,25.01,24.95,25.11,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.916,0.931,40.74,37.77,43.16,39.82,36.69,42.3,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1483912800000,2017,1,2016,4,15,7,0.172,0.0442,0.127,7912.58,50.95,50.95,47.1,2,1,1.1428571428571428,283.8,265,306.5,210.8,192,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.258,0.238,0.276,210.8,192,233.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.131,0.0137,0.0121,0.0156,0.00054,0.00048,0.00062,0.341,0.247,0.392,0.014,0.0099,0.016,24.82,24.71,24.91,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.02,26.26,52.57,43.46,25.48,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46
1484517600000,2017,1,2016,4,16,7,0.203,0.0442,0.159,9637.45,61.78,61.78,57.37,2,2,2,335.7,313.9,356,262.7,240.9,73,73,73,4.06e-15,0,2.842e-14,0.218,0.205,0.233,262.7,240.9,283,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.149,0.0235,0.0162,0.0326,0.00094,0.00065,0.0013,0.285,0.255,0.315,0.011,0.01,0.013,24.64,24.5,24.78,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.57,27.11,31.85,28.68,26.3,30.89,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1485122400000,2017,1,2016,4,17,7,0.227,0.0442,0.183,11074.4,68.52,68.52,65.92,2,2,2,375.2,362.9,387.5,302.2,289.9,73,73,73,0,0,0,0.194,0.188,0.201,302.2,289.9,314.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.151,0.16,0.0417,0.0358,0.0474,0.0017,0.0014,0.0019,0.344,0.325,0.362,0.014,0.013,0.015,24.38,24.3,24.46,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.98,32.61,35.32,32.96,31.63,34.26,0,0,0,0,0,0,0.366,0,0.044,0.19,0.81,0.19,48.8
1485727200000,2017,1,2016,4,18,7,0.249,0.0493,0.2,12088.3,76.13,76.13,71.95,2,2,2,412.5,391.6,434.8,330.9,318.6,81.57,73,85,0,0,0,0.197,0.184,0.21,330.9,318.6,349.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.161,0.173,0.0552,0.0494,0.0641,0.0022,0.002,0.0026,0.388,0.368,0.416,0.016,0.015,0.017,24.16,24.03,24.27,0.945,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.924,37.05,35.74,39.08,35.98,34.67,38.07,0,0,0,0,0,0,0.4,0,0.049,0.2,0.8,0.2,48.5
1486332000000,2017,2,2016,5,19,7,0.281,0.0514,0.23,13904.4,87.4,87.4,82.76,2,2,2,464.6,441.1,486.4,379.6,356.1,85,85,85,0,0,0,0.183,0.175,0.193,379.6,356.1,401.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.176,0.192,0.0782,0.0671,0.0885,0.0032,0.0027,0.0037,0.461,0.426,0.494,0.019,0.017,0.02,23.85,23.72,23.99,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,42.27,39.76,44.59,41.38,38.78,43.7,0,0,0,0,0,0,0.46,0,0.051,0.18,0.82,0.18,49.5
1486936800000,2017,2,2016,5,20,7,0.319,0.0514,0.267,15861,101.9,101.9,94.41,3,2,2.142857142857143,527.2,494.9,571.5,442.2,409.9,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.162,0.149,0.172,442.2,409.9,486.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.207,0.195,0.226,0.108,0.0925,0.129,0.0045,0.0038,0.0054,0.54,0.506,0.594,0.022,0.021,0.025,23.49,23.31,23.67,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.12,35.03,51.21,44.78,33.98,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.7
1487541600000,2017,2,2016,5,21,7,0.406,0.0514,0.355,20421.8,138.5,138.5,121.6,3,3,3,671.6,592,762.6,586.6,507,85,85,85,0,0,0,0.128,0.111,0.144,586.6,507,677.6,990,990,990,966.6,966.3,967,23.4,23,23.7,0.283,0.238,0.335,0.193,0.14,0.254,0.0083,0.0059,0.011,0.683,0.548,0.836,0.029,0.023,0.036,22.73,22.21,23.19,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.48,36.39,47.1,40.52,35.3,46.16,0,0,0,0,0,0,0.675,0,0.051,0.13,0.87,0.13,50.3
1488146400000,2017,2,2016,5,22,7,0.553,0.0704,0.482,26077.7,180.4,180.4,155.2,4,3,3.4285714285714284,913.7,785,1083,797.3,700,116.4,85,129,1.624e-14,0,1.137e-13,0.127,0.104,0.152,797.3,700,953.9,990,990,990,967.5,967,968.2,22.5,21.8,23,0.435,0.348,0.579,0.322,0.269,0.401,0.014,0.012,0.018,1.02,0.874,1.24,0.045,0.038,0.057,21.44,20.6,22.09,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.08,40.96,51.56,45.66,40.06,48.2,0,0,0,0,0,0,0.862,0,0.071,0.13,0.87,0.13,47.2
1488751200000,2017,3,2016,6,23,7,0.825,0.0874,0.659,32030.7,192.8,192.8,190.7,4,4,4,1365,1162,1528,1220,1033,144.4,129,183,129.7,0,245,0.106,0.09,0.124,1090,1033,1100,990,990,990,969.1,968.4,969.6,20.9,20.4,21.6,0.826,0.682,0.9,0.626,0.496,0.648,0.03,0.023,0.032,1.75,1.46,1.85,0.084,0.068,0.09,19.2,18.58,20.13,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.7,50.48,47.66,46.74,48.2,0,0,0,0,0,0,1.06,0,0.166,0.11,0.8,0.2,38.8
1489356000000,2017,3,2016,6,24,7,1.09,0.111,0.665,29810.6,185.1,185.1,177.4,4,4,4,1805,1583,2056,1622,1400,183,183,183,522.5,299.8,773,0.102,0.089,0.116,1100,1100,1100,990,990,990,970.5,969.8,971.2,19.5,18.8,20.2,0.921,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.67,16.89,18.39,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.27,43.17,47.21,44.36,42.31,46.26,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1489960800000,2017,3,2016,6,25,7,1.43,0.111,0.665,27083.9,166.9,166.9,161.2,4,4,4,2360,2147,2552,2177,1964,183,183,183,1077,863.5,1269,0.0778,0.0717,0.0853,1100,1100,1100,990,990,990,972,971.5,972.4,18,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.69,16.67,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.2,39.94,42.58,40.3,38.98,41.73,0,0,0,0,0,0,0.896,0,0.765,0.078,0.47,0.53,18.9
1490565600000,2017,3,2016,6,26,7,1.65,0.117,0.665,25396.4,154.3,154.3,151.2,4,4,4,2724,2610,2799,2531,2427,192.7,183,217,1431,1327,1484,0.0707,0.0661,0.0779,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.1,15.55,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.92,38.82,38.33,39.56,37.79,37.28,38.58,0,0,0,0,0,0,0.84,0,0.985,0.071,0.4,0.6,15.4
1491170400000,2017,4,2016,7,27,7,1.68,0.131,0.665,25117.3,150.3,150.3,149.5,4,4,4,2784,2755,2803,2567,2538,217,217,217,1467,1438,1486,0.0779,0.0774,0.0788,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.13,15.09,15.2,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.916,38.43,38.31,38.62,37.38,37.25,37.58,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1491775200000,2017,4,2016,7,28,7,1.62,0.131,0.665,25631.1,154.5,154.5,152.6,4,4,4,2673,2602,2735,2456,2385,217,217,217,1356,1285,1418,0.0812,0.0793,0.0834,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.25,15.57,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.15,38.75,39.61,38.14,37.71,38.63,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
1492380000000,2017,4,2016,7,29,7,1.49,0.131,0.665,26571.4,161,161,158.2,4,4,4,2472,2369,2575,2255,2152,217,217,217,1155,1052,1258,0.0879,0.0843,0.0916,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.64,16.14,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.47,39.79,41.14,39.54,38.82,40.25,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1492984800000,2017,4,2016,7,30,7,1.34,0.131,0.665,27746.6,168.7,168.7,165.2,4,4,4,2214,2078,2335,1997,1861,217,217,217,897.1,760.6,1018,0.0981,0.0929,0.104,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.22,16.84,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.14,41.36,43.03,41.29,40.49,42.17,0,0,0,0,0,0,0.918,0,0.675,0.098,0.5,0.5,20.7
1493589600000,2017,5,2016,8,31,7,1.17,0.116,0.665,29072.2,176.3,176.3,173,4,4,4,1932,1834,2038,1740,1642,192,192,192,639.6,542.2,746.1,0.0996,0.0942,0.105,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.93,17.56,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.15,43.29,44.99,43.26,42.42,44.09,0,0,0,0,0,0,0.961,0,0.505,0.099,0.57,0.43,24.8
1494194400000,2017,5,2016,8,32,7,1.05,0.116,0.665,30184,182.1,182.1,179.7,4,4,4,1739,1668,1810,1547,1476,192,192,192,446.9,376.3,518.1,0.11,0.106,0.115,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.87,17.64,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.83,45.2,46.46,44.92,44.29,45.53,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1494799200000,2017,5,2016,8,33,7,0.954,0.116,0.665,31125.7,187.7,187.7,185.3,4,4,4,1577,1509,1645,1385,1317,192,192,192,284.6,216.8,353.1,0.122,0.117,0.127,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.908,0.89,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.092,0.09,0.093,18.41,18.18,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.26,46.66,47.88,46.32,45.73,46.93,0,0,0,0,0,0,1.03,0,0.289,0.12,0.7,0.3,32.6
1495404000000,2017,5,2016,8,34,7,0.854,0.116,0.665,32080.8,192.8,192.8,191,4,4,4,1413,1314,1487,1221,1122,192,192,192,120.5,22.39,194.6,0.136,0.129,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.847,0.806,0.878,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19,18.73,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.1,49.77,47.74,47.14,48.2,0,0,0,0,0,0,1.06,0,0.189,0.14,0.78,0.22,37.6
1496008800000,2017,5,2016,8,35,7,0.713,0.105,0.607,31112.7,192.8,192.8,185.2,4,4,4,1178,1091,1276,1004,929.9,174.3,161,192,-3.248e-14,-1.137e-13,0,0.148,0.137,0.159,1004,929.9,1084,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.658,0.565,0.773,0.465,0.389,0.612,0.022,0.018,0.029,1.4,1.21,1.68,0.065,0.055,0.079,20.14,19.55,20.6,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.3,44.87,49.56,46.3,43.98,48.2,0,0,0,0,0,0,1.03,0,0.106,0.15,0.85,0.15,43.6
1496613600000,2017,6,2016,9,36,7,0.608,0.0974,0.511,27316.3,172.4,172.4,162.6,4,4,4,1006,952.3,1067,845,791.3,161,161,161,-1.624e-14,-1.137e-13,0,0.16,0.151,0.169,845,791.3,906.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.487,0.438,0.543,0.348,0.322,0.378,0.016,0.014,0.017,1.06,0.969,1.17,0.048,0.043,0.053,21.03,20.72,21.32,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.55,39.41,43.97,40.65,38.41,43.09,0,0,0,0,0,0,0.903,0,0.097,0.16,0.84,0.16,44.9
1497218400000,2017,6,2016,9,37,7,0.538,0.0974,0.441,23970.3,144.6,144.6,142.7,3,3,3,890.3,849.5,935.9,729.3,688.5,161,161,161,0,0,0,0.181,0.172,0.19,729.3,688.5,774.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.384,0.354,0.423,0.287,0.261,0.314,0.013,0.011,0.014,0.941,0.867,1.02,0.042,0.038,0.046,21.6,21.33,21.83,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.24,47.02,51.68,47.56,46.08,48.2,0,0,0,0,0,0,0.793,0,0.097,0.18,0.82,0.18,44.6
1497823200000,2017,6,2016,9,38,7,0.492,0.0974,0.394,22178.4,136.6,136.6,132,3,3,3,812.8,787.9,839.7,651.8,626.9,161,161,161,0,0,0,0.198,0.192,0.204,651.8,626.9,678.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.333,0.319,0.349,0.236,0.22,0.254,0.01,0.0096,0.011,0.806,0.763,0.851,0.035,0.033,0.037,22.04,21.89,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,43.43,46.47,44,42.56,45.54,0,0,0,0,0,0,0.733,0,0.098,0.2,0.8,0.2,45.1
1498428000000,2017,6,2016,9,39,7,0.456,0.102,0.354,20125.4,126.4,126.4,119.8,3,3,3,754.1,721,780.9,585.9,535,168.1,161,186,0,0,0,0.223,0.206,0.258,585.9,535,619.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.27,0.315,0.192,0.158,0.215,0.0083,0.0068,0.0094,0.695,0.611,0.752,0.03,0.026,0.033,22.39,22.22,22.6,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.86,37.54,43.01,39.93,36.44,42.15,0,0,0,0,0,0,0.666,0,0.102,0.22,0.78,0.22,44.1
1499032800000,2017,7,2016,10,40,7,0.41,0.112,0.298,16821.6,107.1,107.1,100.1,3,2,2.4285714285714284,678.4,648.6,709.3,492.4,462.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.274,0.262,0.287,492.4,462.6,523.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.229,0.263,0.133,0.117,0.151,0.0057,0.005,0.0065,0.603,0.557,0.651,0.026,0.024,0.028,22.78,22.67,22.9,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.65,35.43,52.42,42.56,34.37,48.2,0,0,0,0,0,0,0.556,0,0.112,0.27,0.73,0.27,41
1499637600000,2017,7,2016,10,41,7,0.37,0.112,0.258,15222.2,95.75,95.75,90.61,2,2,2,612.6,587.1,639,426.6,401.1,186,186,186,0,-5.684e-14,5.684e-14,0.304,0.291,0.317,426.6,401.1,453,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.201,0.223,0.1,0.0883,0.113,0.0042,0.0037,0.0048,0.542,0.503,0.584,0.023,0.021,0.025,23.11,22.96,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.23,43.67,48.85,45.3,42.8,47.88,0,0,0,0,0,0,0.503,0,0.112,0.3,0.7,0.3,41.1
1500242400000,2017,7,2016,10,42,7,0.337,0.123,0.214,12642.7,84,84,75.25,2,2,2,557,535.4,579.1,353.4,308.4,203.6,186,227,8.12e-15,0,5.684e-14,0.367,0.321,0.424,353.4,308.4,393.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.186,0.173,0.199,0.0658,0.0446,0.0846,0.0028,0.0019,0.0036,0.433,0.368,0.491,0.018,0.015,0.021,23.46,23.3,23.62,0.949,0.942,0.954,0.975,0.97,0.98,0.925,0.914,0.935,38.57,33.66,42.86,37.63,32.65,42,0,0,0,0,0,0,0.418,0,0.123,0.36,0.64,0.36,37.5
1500847200000,2017,7,2016,10,43,7,0.308,0.137,0.171,10065,63.89,63.89,59.91,2,2,2,509.6,490.8,528.5,282.6,263.8,227,227,227,-8.12e-15,-5.684e-14,0,0.446,0.429,0.462,282.6,263.8,301.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.164,0.157,0.17,0.0324,0.0235,0.0413,0.0013,0.00097,0.0017,0.329,0.301,0.358,0.014,0.012,0.015,23.78,23.66,23.89,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.88,28.84,32.93,29.96,27.98,31.95,0,0,0,0,0,0,0.333,0,0.137,0.44,0.56,0.44,32.7
1501452000000,2017,7,2016,10,44,7,0.282,0.115,0.167,9903.13,63.11,63.11,58.95,2,2,2,466.2,447.3,485.1,276.1,258.1,190.1,184,227,0,0,0,0.408,0.384,0.468,276.1,258.1,295.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.154,0.165,0.0293,0.0208,0.0384,0.0012,0.00086,0.0016,0.317,0.292,0.345,0.013,0.012,0.014,23.99,23.9,24.09,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.39,28.22,32.53,29.47,27.37,31.55,0,0,0,0,0,0,0.327,0,0.115,0.41,0.59,0.41,35.1
1502056800000,2017,8,2016,11,45,7,0.258,0.104,0.154,9156.52,57.13,57.13,54.5,2,2,2,425.9,410.4,441.6,254.4,242,171.6,155,184,-8.12e-15,-2.842e-14,0,0.402,0.368,0.432,254.4,242,265.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.146,0.152,0.0197,0.0163,0.0245,0.0008,0.00067,0.001,0.283,0.268,0.297,0.012,0.011,0.012,24.2,24.12,24.27,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.09,26.65,29.45,27.25,25.85,28.57,0,0,0,0,0,0,0.303,0,0.104,0.4,0.6,0.4,35.5
1502661600000,2017,8,2016,11,46,7,0.237,0.0937,0.143,8522.2,53.79,53.79,50.73,2,1,1.7142857142857142,391.7,379,405.2,236.7,224,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.396,0.382,0.409,236.7,224,250.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.145,0.0159,0.0148,0.0171,0.00064,0.0006,0.0007,0.302,0.253,0.403,0.012,0.01,0.016,24.34,24.28,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.8,25.61,52.04,32.25,24.84,48.2,0,0,0,0,0,0,0.282,0,0.094,0.4,0.6,0.4,36
1503266400000,2017,8,2016,11,47,7,0.219,0.0937,0.126,7803.34,48.2,48.2,46.45,1,1,1,362.8,351.4,374.9,207.8,196.4,155,155,155,0,-2.842e-14,2.842e-14,0.427,0.413,0.441,207.8,196.4,219.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0144,0.00054,0.0005,0.00058,0.367,0.346,0.388,0.015,0.014,0.016,24.42,24.34,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.58,45,50.28,46.45,44.1,48.2,0,0,0,0,0,0,0.258,0,0.093,0.43,0.58,0.42,35.6
1503871200000,2017,8,2016,11,48,7,0.204,0.0842,0.119,7455.32,48.2,48.2,44.38,1,1,1,336.5,323.8,347.8,197.4,182.2,139.1,118,155,-1.218e-14,-2.842e-14,0,0.413,0.354,0.46,197.4,182.2,215.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0125,0.0112,0.0141,0.0005,0.00045,0.00056,0.347,0.321,0.377,0.014,0.013,0.015,24.57,24.52,24.62,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.36,41.72,49.71,44.38,40.87,48.2,0,0,0,0,0,0,0.247,0,0.085,0.41,0.58,0.42,36.5
1504476000000,2017,9,2016,12,49,7,0.186,0.0714,0.114,7167.73,45.5,45.5,42.67,1,1,1,306.7,294.5,319.1,188.7,176.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.37,0.401,188.7,176.5,201.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.115,0.124,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.329,0.307,0.351,0.013,0.012,0.014,24.74,24.65,24.82,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.926,0.936,43.55,40.7,46.43,42.67,39.78,45.5,0,0,0,0,0,0,0.237,0,0.072,0.38,0.61,0.39,38.5
1505080800000,2017,9,2016,12,50,7,0.17,0.0714,0.0988,6143.25,38.9,38.9,36.57,1,1,1,281.4,272.3,290.9,163.4,154.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.406,0.433,163.4,154.3,172.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00964,0.00887,0.0104,0.00038,0.00035,0.00042,0.284,0.267,0.301,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,37.62,35.51,39.87,36.57,34.45,38.9,0,0,0,0,0,0,0.203,0,0.0712,0.42,0.58,0.42,36.1
1505685600000,2017,9,2016,12,51,7,0.158,0.0714,0.0862,5333.97,33.77,33.77,31.75,1,1,1,260.5,252.4,269.3,142.5,134.4,118,118,118,-8.12e-15,-2.842e-14,0,0.453,0.438,0.468,142.5,134.4,151.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00787,0.00717,0.00861,0.00031,0.00028,0.00034,0.246,0.232,0.262,0.0098,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.73,30.8,34.81,31.75,29.88,33.77,0,0,0,0,0,0,0.176,0,0.0718,0.45,0.55,0.45,33.8
1506290400000,2017,9,2016,12,52,7,0.147,0.0696,0.0772,4766.65,31.13,31.13,28.37,1,1,1,242.7,236.3,249.9,127.7,119.6,115,97,118,0,-1.421e-14,1.421e-14,0.474,0.411,0.497,127.7,119.6,139.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.098,0.0954,0.101,0.0066,0.00592,0.00759,0.00026,0.00023,0.0003,0.219,0.205,0.239,0.0087,0.0081,0.0094,25.12,25.07,25.17,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.906,29.25,27.32,32.09,28.37,26.5,31.13,0,0,0,0,0,0,0.158,0,0.0698,0.47,0.53,0.47,32.4
1506895200000,2017,10,2017,1,1,7,0.14,0.0587,0.081,5022.99,30.69,30.69,29.9,1,1,1,230.9,228.1,234.3,133.9,131.1,97,97,97,0,0,0,0.42,0.414,0.425,133.9,131.1,137.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0977,0.0999,0.00713,0.00689,0.00742,0.00028,0.00027,0.00029,0.229,0.224,0.235,0.009,0.0088,0.0093,25.19,25.16,25.21,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.82,30.16,31.64,29.9,29.26,30.69,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1507500000000,2017,10,2017,1,2,7,0.137,0.0587,0.0782,4851.35,29.88,29.88,28.88,1,1,1,226.4,221.5,230.8,129.4,124.5,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.42,0.438,129.4,124.5,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0953,0.0986,0.00675,0.00633,0.00712,0.00027,0.00025,0.00028,0.221,0.212,0.229,0.0087,0.0083,0.009,25.22,25.19,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.77,28.62,30.8,28.88,27.76,29.88,0,0,0,0,0,0,0.16,0,0.0588,0.43,0.57,0.43,35.4
1508104800000,2017,10,2017,1,3,7,0.13,0.0587,0.0711,4393.27,27.44,27.44,26.15,1,1,1,214.6,209.7,220.1,117.6,112.7,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.452,0.441,0.462,117.6,112.7,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0912,0.0949,0.00575,0.00533,0.00622,0.00023,0.00021,0.00024,0.2,0.191,0.21,0.0078,0.0075,0.0082,25.31,25.27,25.35,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.96,25.78,28.29,26.15,25.01,27.44,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1508709600000,2017,10,2017,1,4,7,0.124,0.0587,0.0654,3457.78,24.68,24.68,20.58,1,1,1,205.1,202.9,208.4,108.1,105.9,97,97,97,0,-1.421e-14,1.421e-14,0.473,0.466,0.478,108.1,105.9,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0888,0.0907,0.00494,0.00475,0.00522,0.00019,0.00019,0.0002,0.183,0.179,0.189,0.0072,0.007,0.0074,25.39,25.36,25.4,0.786,0,0.919,0.831,0,0.97,0.762,0,0.891,21.22,0,25.45,20.58,0,24.68,0,1,0,0,0.143,0,0.114,0.143,0.0586,0.47,0.53,0.47,27.9
1509314400000,2017,10,2017,1,5,7,0.124,0.0569,0.067,2421.81,25.77,25.77,14.42,1,1,1,204.8,202.1,208.9,110.7,105.3,94.14,93,97,-4.06e-15,-1.421e-14,0,0.459,0.445,0.479,110.7,105.3,115.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0886,0.092,0.00516,0.0047,0.0056,0.0002,0.00018,0.00022,0.187,0.178,0.197,0.0073,0.007,0.0077,25.38,25.35,25.41,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.86,0,26.57,14.42,0,25.77,0,3,0,0,0.429,0,0.0801,0.429,0.057,0.46,0.54,0.46,19.5
1509919200000,2017,11,2017,2,6,7,0.128,0.0518,0.0758,4702.91,33.96,33.96,27.99,1,1,1,210.9,205.6,217.7,125.3,112.6,85.57,67,93,2.03e-15,-1.421e-14,1.421e-14,0.407,0.308,0.452,125.3,112.6,150.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0908,0.101,0.0064,0.00532,0.00856,0.00025,0.00021,0.00034,0.212,0.191,0.256,0.0083,0.0075,0.01,25.32,25.24,25.38,0.926,0.92,0.939,0.97,0.97,0.97,0.899,0.892,0.911,28.86,25.78,35.01,27.99,25,33.96,0,0,0,0,0,0,0.156,0,0.0522,0.4,0.59,0.41,36.7
1510524000000,2017,11,2017,2,7,7,0.129,0.0405,0.0887,5548.64,33.65,33.65,33.03,1,1,1,213.6,210.8,216.3,146.6,143.8,67,67,67,0,0,0,0.314,0.31,0.318,146.6,143.8,149.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0986,0.101,0.00821,0.00797,0.00844,0.00032,0.00031,0.00033,0.248,0.243,0.253,0.0097,0.0095,0.0099,25.27,25.25,25.29,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.05,33.39,34.69,33.03,32.39,33.65,0,0,0,0,0,0,0.183,0,0.0403,0.31,0.69,0.31,43
1511128800000,2017,11,2017,2,8,7,0.13,0.0405,0.0891,5576.51,35.01,35.01,33.19,1,1,1,214.3,207,222.3,147.3,140,67,67,67,0,0,0,0.313,0.301,0.324,147.3,140,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0973,0.103,0.00827,0.00765,0.00895,0.00032,0.0003,0.00035,0.25,0.236,0.264,0.0098,0.0093,0.01,25.26,25.2,25.32,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.22,32.49,36.1,33.19,31.51,35.01,0,0,0,0,0,0,0.184,0,0.0409,0.31,0.69,0.31,42.9
1511733600000,2017,11,2017,2,9,7,0.129,0.0384,0.0907,5685.01,34.41,34.41,33.84,1,1,1,213.6,210.3,219,150,144.6,63.57,59,67,0,0,0,0.298,0.279,0.317,150,144.6,152.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0989,0.102,0.0085,0.00804,0.0087,0.00033,0.00032,0.00034,0.254,0.245,0.258,0.01,0.0096,0.01,25.26,25.23,25.29,0.939,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.89,33.59,35.48,33.84,32.58,34.41,0,0,0,0,0,0,0.188,0,0.0383,0.3,0.7,0.3,44.1
1512338400000,2017,12,2017,3,10,7,0.134,0.0357,0.0985,6194.2,39.06,39.06,36.87,1,1,1,221.8,212.7,230.8,162.8,153.7,59,59,59,0,0,0,0.266,0.256,0.277,162.8,153.7,171.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00959,0.00882,0.0104,0.00038,0.00035,0.00041,0.277,0.26,0.293,0.011,0.01,0.012,25.19,25.12,25.26,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.93,35.79,40.02,36.87,34.72,39.06,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
1512943200000,2017,12,2017,3,11,7,0.142,0.0357,0.107,6748.97,41.17,41.17,40.17,1,1,1,235.2,232.2,239.3,176.2,173.2,59,59,59,0,0,0,0.251,0.247,0.254,176.2,173.2,180.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0107,0.0105,0.0111,0.00042,0.00041,0.00044,0.301,0.295,0.308,0.012,0.012,0.012,25.09,25.06,25.11,0.947,0.946,0.948,0.978,0.977,0.98,0.926,0.924,0.929,41.06,40.34,42.01,40.17,39.4,41.17,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1513548000000,2017,12,2017,3,12,7,0.151,0.0357,0.115,7329.73,45.27,45.27,43.63,1,1,1,250,243.4,257,191,184.4,59,59,59,-4.06e-15,-2.842e-14,0,0.236,0.23,0.242,191,184.4,198,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.012,0.0114,0.0126,0.00047,0.00045,0.0005,0.327,0.315,0.339,0.013,0.012,0.013,24.98,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.52,42.97,46.19,43.63,42.11,45.27,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1514152800000,2017,12,2017,3,13,7,0.167,0.0357,0.132,8126.82,50.42,50.42,48.37,2,1,1.2857142857142858,276.6,262.2,289.6,217.6,203.2,59,59,59,1.218e-14,0,2.842e-14,0.214,0.204,0.225,217.6,203.2,230.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.119,0.129,0.0142,0.013,0.0153,0.00057,0.00052,0.00061,0.33,0.237,0.383,0.013,0.0094,0.015,24.86,24.79,24.92,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,42.87,25.51,51.84,41.24,24.75,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.7
1514757600000,2018,1,2017,4,14,7,0.19,0.0442,0.146,8856.9,56.33,56.33,52.72,2,1,1.8571428571428572,314.7,295.9,330.9,241.7,222.9,73,73,73,0,-2.842e-14,2.842e-14,0.232,0.221,0.247,241.7,222.9,257.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.14,0.0169,0.0147,0.0207,0.00067,0.00058,0.00083,0.278,0.245,0.386,0.011,0.0098,0.015,24.75,24.67,24.83,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,31.03,26.01,51.83,29.8,25.23,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1515362400000,2018,1,2017,4,15,7,0.219,0.0442,0.174,10571,67.71,67.71,62.92,2,2,2,361.3,337.1,383.6,288.3,264.1,73,73,73,0,0,0,0.202,0.19,0.217,288.3,264.1,310.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.159,0.0351,0.0237,0.0456,0.0014,0.00095,0.0018,0.323,0.287,0.356,0.013,0.012,0.014,24.47,24.33,24.63,0.938,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.43,29.74,34.9,31.46,28.85,33.85,0,0,0,0,0,0,0.35,0,0.045,0.2,0.79,0.21,48.3
1515967200000,2018,1,2017,4,16,7,0.248,0.0442,0.204,12355.8,76.56,76.56,73.55,2,2,2,410.5,391,423.8,337.5,318,73,73,73,0,0,0,0.178,0.172,0.187,337.5,318,350.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.168,0.161,0.173,0.0583,0.0491,0.0646,0.0024,0.002,0.0026,0.397,0.367,0.417,0.016,0.015,0.017,24.16,24.08,24.28,0.946,0.943,0.948,0.972,0.97,0.974,0.92,0.915,0.924,37.83,35.71,39.28,36.77,34.63,38.28,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.8
1516572000000,2018,1,2017,4,17,7,0.267,0.0442,0.223,13555.6,83.16,83.16,80.69,2,2,2,442,429,453.1,369,356,73,73,73,0,0,0,0.165,0.161,0.17,369,356,380.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.179,0.175,0.183,0.0731,0.067,0.0784,0.003,0.0027,0.0032,0.444,0.424,0.461,0.018,0.017,0.019,23.97,23.9,24.04,0.951,0.949,0.952,0.978,0.976,0.98,0.93,0.926,0.933,41.23,39.84,42.43,40.34,38.87,41.58,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.8
1517176800000,2018,1,2017,4,18,7,0.284,0.0483,0.235,14269.6,86.89,86.89,84.94,2,2,2,469,456.1,484,389.2,383.1,79.86,73,85,0,0,0,0.17,0.158,0.181,389.2,383.1,399,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.184,0.191,0.0827,0.0798,0.0873,0.0034,0.0033,0.0036,0.475,0.465,0.49,0.02,0.019,0.02,23.81,23.73,23.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.34,42.68,44.33,42.47,41.83,43.45,0,0,0,0,0,0,0.472,0,0.049,0.17,0.83,0.17,50.2
1517781600000,2018,2,2017,5,19,7,0.315,0.0514,0.264,15687.9,96.4,96.4,93.38,2,2,2,520.8,491.9,552.1,435.8,406.9,85,85,85,3.248e-14,0,5.684e-14,0.163,0.154,0.173,435.8,406.9,467.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.194,0.215,0.105,0.0911,0.119,0.0044,0.0038,0.005,0.545,0.502,0.592,0.023,0.021,0.025,23.51,23.32,23.68,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.06,45.15,51.11,46.69,44.25,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.8
1518386400000,2018,2,2017,5,20,7,0.377,0.0514,0.325,18746,126.7,126.7,111.6,3,2,2.857142857142857,622.8,563.3,696.2,537.8,478.3,85,85,85,0,0,0,0.137,0.122,0.151,537.8,478.3,611.2,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.255,0.222,0.297,0.161,0.125,0.209,0.0068,0.0052,0.009,0.616,0.527,0.724,0.026,0.022,0.031,23,22.59,23.27,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.9,35.52,52.14,39.49,34.45,48.2,0,0,0,0,0,0,0.62,0,0.052,0.14,0.86,0.14,49.7
1518991200000,2018,2,2017,5,21,7,0.521,0.0514,0.47,25745.8,181.7,181.7,153.2,4,3,3.4285714285714284,861.6,730.9,1039,776.6,645.9,85,85,85,-1.624e-14,-1.137e-13,0,0.0999,0.0818,0.116,776.6,645.9,953.6,990,990,990,967.3,966.8,968,22.7,22,23.2,0.412,0.317,0.565,0.309,0.232,0.401,0.014,0.01,0.018,0.971,0.782,1.23,0.043,0.034,0.056,21.69,20.75,22.39,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.24,40.81,51.39,44.99,39.91,48.2,0,0,0,0,0,0,0.851,0,0.051,0.099,0.9,0.1,49.4
1519596000000,2018,2,2017,5,22,7,0.818,0.0853,0.66,32073.9,192.8,192.8,190.9,4,4,4,1352,1120,1531,1211,1035,141,85,183,120.3,0,248.2,0.102,0.0656,0.132,1091,1035,1100,990,990,990,969,968.3,969.6,21,20.4,21.7,0.817,0.664,0.9,0.627,0.503,0.648,0.03,0.023,0.032,1.74,1.45,1.85,0.083,0.067,0.091,19.25,18.57,20.27,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,47.67,50.79,47.73,46.71,48.2,0,0,0,0,0,0,1.06,0,0.158,0.1,0.81,0.19,39.2
1520200800000,2018,3,2017,6,23,7,1.02,0.111,0.665,30498.1,185.4,185.4,181.5,4,4,4,1685,1573,1807,1502,1390,183,183,183,402.2,290.1,523.7,0.109,0.101,0.116,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.917,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.05,17.65,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.31,45.23,47.29,45.38,44.32,46.35,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1520805600000,2018,3,2017,6,24,7,1.19,0.111,0.665,28859.8,175.8,175.8,171.8,4,4,4,1973,1851,2085,1790,1668,183,183,183,689.5,568.5,801.9,0.0929,0.0878,0.0988,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.13,16.82,17.51,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.82,42.98,44.84,42.95,42.12,43.94,0,0,0,0,0,0,0.954,0,0.525,0.093,0.56,0.44,24.3
1521410400000,2018,3,2017,6,25,7,1.31,0.111,0.665,27923.7,167.7,167.7,166.2,4,4,4,2174,2117,2205,1991,1934,183,183,183,891.3,834.4,922.1,0.0842,0.083,0.0864,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.53,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.4,42.2,42.77,41.55,41.36,41.91,0,0,0,0,0,0,0.923,0,0.645,0.085,0.51,0.49,21.3
1522015200000,2018,3,2017,6,26,7,1.33,0.114,0.665,27818.8,165.8,165.8,165.6,4,4,4,2199,2190,2209,2011,1977,187.9,183,217,911,877.1,925.8,0.0854,0.0829,0.0989,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.52,16.57,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.24,42.18,42.3,41.4,41.33,41.45,0,0,0,0,0,0,0.92,0,0.665,0.086,0.5,0.5,20.9
1522620000000,2018,4,2017,7,27,7,1.34,0.131,0.665,27771.6,165.8,165.8,165.3,4,4,4,2210,2190,2235,1993,1973,217,217,217,892.9,873.4,917.6,0.0982,0.0971,0.0991,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.46,16.57,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.17,42.01,42.3,41.33,41.17,41.45,0,0,0,0,0,0,0.918,0,0.675,0.098,0.5,0.5,20.7
1523224800000,2018,4,2017,7,28,7,1.37,0.131,0.665,27497,164.4,164.4,163.7,4,4,4,2273,2246,2290,2056,2029,217,217,217,955.8,928.7,973.3,0.0955,0.0947,0.0966,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.33,16.43,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.76,41.65,41.94,40.92,40.8,41.1,0,0,0,0,0,0,0.909,0,0.705,0.096,0.49,0.51,20.1
1523829600000,2018,4,2017,7,29,7,1.38,0.119,0.665,27450.9,163.7,163.7,163.4,4,4,4,2283,2272,2294,2086,2062,197.3,148,217,985.6,962.1,1027,0.0864,0.065,0.0952,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.32,16.37,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.7,41.62,41.77,40.85,40.77,40.93,0,0,0,0,0,0,0.908,0,0.715,0.086,0.48,0.52,19.9
1524434400000,2018,4,2017,7,30,7,1.34,0.0895,0.665,27724.1,166.3,166.3,165,4,4,4,2221,2172,2261,2073,2024,148,148,148,973,924.1,1013,0.0666,0.0655,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.4,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.1,41.84,42.42,41.26,41,41.57,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
1525039200000,2018,4,2017,7,31,7,1.28,0.112,0.665,28186.2,169.1,169.1,167.8,4,4,4,2113,2060,2161,1927,1868,185.7,148,192,827.1,767.6,913.1,0.088,0.0685,0.0932,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.75,16.64,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.49,43.15,41.94,41.64,42.28,0,0,0,0,0,0,0.932,0,0.615,0.087,0.52,0.48,22
1525644000000,2018,5,2017,8,32,7,1.18,0.138,0.665,28966.6,175.5,175.5,172.4,4,4,4,1950,1858,2035,1722,1582,228,192,276,622.1,482.4,742.5,0.118,0.0944,0.149,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.19,16.94,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.98,43.31,44.77,43.11,42.44,43.88,0,0,0,0,0,0,0.958,0,0.515,0.12,0.56,0.44,24.5
1526248800000,2018,5,2017,8,33,7,1.05,0.167,0.665,30201,182.9,182.9,179.8,4,4,4,1736,1645,1827,1460,1369,276,276,276,359.7,269.1,451.3,0.159,0.151,0.168,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.88,17.58,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.86,45.05,46.66,44.94,44.15,45.73,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
1526853600000,2018,5,2017,8,34,7,0.924,0.167,0.665,31438.5,190.4,190.4,187.1,4,4,4,1528,1443,1615,1252,1167,276,276,276,152.4,66.6,239.5,0.181,0.171,0.191,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.882,0.845,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.092,18.59,18.28,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,46.92,48.57,46.78,45.98,47.59,0,0,0,0,0,0,1.04,0,0.259,0.18,0.72,0.28,34
1527458400000,2018,5,2017,8,35,7,0.784,0.137,0.643,31922.9,192.8,192.8,190,4,4,4,1297,1184,1415,1070,1015,226.7,161,276,7.083,0,38.64,0.173,0.129,0.214,1063,1015,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.756,0.679,0.833,0.565,0.456,0.648,0.027,0.022,0.031,1.61,1.43,1.78,0.076,0.067,0.086,19.55,19.01,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.6,46.91,50.04,47.5,45.97,48.2,0,0,0,0,0,0,1.06,0,0.141,0.17,0.82,0.18,40.7
1528063200000,2018,6,2017,9,36,7,0.651,0.0974,0.554,29165.1,184.9,184.9,173.6,4,4,4,1077,1006,1153,915.5,844.7,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.15,0.14,0.16,915.5,844.7,992.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.553,0.487,0.634,0.382,0.348,0.419,0.017,0.016,0.019,1.19,1.06,1.33,0.054,0.048,0.062,20.67,20.29,21.02,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.29,41.54,47.16,43.4,40.68,46.21,0,0,0,0,0,0,0.964,0,0.097,0.15,0.85,0.15,44.8
1528668000000,2018,6,2017,9,37,7,0.568,0.0974,0.47,25180.2,159.8,159.8,149.9,4,3,3.4285714285714284,938.9,891.1,988.4,777.9,730.1,161,161,161,0,0,0,0.172,0.163,0.181,777.9,730.1,827.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.426,0.382,0.471,0.315,0.289,0.339,0.014,0.013,0.015,0.993,0.942,1.03,0.044,0.042,0.047,21.35,21.11,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.1,39.51,51.8,44.36,38.52,48.2,0,0,0,0,0,0,0.833,0,0.098,0.17,0.83,0.17,44.3
1529272800000,2018,6,2017,9,38,7,0.51,0.0974,0.412,23030.7,142.6,142.6,137.1,3,3,3,842.8,813.8,876.1,681.8,652.8,161,161,161,0,0,0,0.191,0.184,0.198,681.8,652.8,715.1,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.35,0.334,0.369,0.256,0.237,0.279,0.011,0.01,0.012,0.856,0.807,0.912,0.038,0.035,0.04,21.87,21.68,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.63,44.97,48.5,45.7,44.07,47.53,0,0,0,0,0,0,0.762,0,0.098,0.19,0.81,0.19,45.2
1529877600000,2018,6,2017,9,39,7,0.473,0.0995,0.374,21162.6,130.7,130.7,126,3,3,3,782.8,759.9,805.2,618.2,573.9,164.6,161,186,0,0,0,0.211,0.2,0.245,618.2,573.9,644.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.292,0.329,0.214,0.184,0.231,0.0093,0.008,0.01,0.749,0.677,0.793,0.033,0.029,0.035,22.22,22.09,22.38,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.87,39.99,44.46,41.99,39.03,43.57,0,0,0,0,0,0,0.7,0,0.099,0.21,0.79,0.21,44.7
1530482400000,2018,7,2017,10,40,7,0.432,0.112,0.32,18177.6,114.9,114.9,108.2,3,3,3,714.9,682.5,748.7,528.9,496.5,186,186,186,-8.12e-15,-5.684e-14,0,0.26,0.248,0.273,528.9,496.5,562.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.266,0.248,0.285,0.154,0.133,0.177,0.0066,0.0057,0.0077,0.601,0.547,0.658,0.026,0.023,0.028,22.64,22.45,22.82,0.949,0.946,0.952,0.971,0.97,0.974,0.922,0.917,0.927,37.13,35.04,39.29,36.07,33.99,38.28,0,0,0,0,0,0,0.601,0,0.112,0.26,0.74,0.26,42.1
1531087200000,2018,7,2017,10,41,7,0.39,0.112,0.277,15968.8,96.4,96.4,95.05,2,2,2,644.5,617.7,672.4,458.5,431.7,186,186,186,0,-5.684e-14,5.684e-14,0.289,0.277,0.301,458.5,431.7,486.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.242,0.115,0.103,0.129,0.0049,0.0043,0.0055,0.594,0.549,0.642,0.025,0.023,0.027,22.93,22.77,23.08,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.75,51.92,47.53,45.82,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
1531692000000,2018,7,2017,10,42,7,0.354,0.12,0.234,13835.5,89.96,89.96,82.35,2,2,2,585,562.2,609.2,387.2,335.2,197.7,186,227,1.624e-14,-5.684e-14,5.684e-14,0.339,0.305,0.404,387.2,335.2,423.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.182,0.209,0.0818,0.0572,0.0988,0.0034,0.0024,0.0042,0.483,0.408,0.536,0.02,0.017,0.023,23.29,23.13,23.46,0.953,0.946,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.12,36.49,45.9,41.18,35.4,44.98,0,0,0,0,0,0,0.458,0,0.12,0.34,0.66,0.34,39.1
1532296800000,2018,7,2017,10,43,7,0.323,0.137,0.186,10938.7,69.29,69.29,65.11,2,2,2,534.5,515.4,554.8,307.5,288.4,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.425,0.409,0.44,307.5,288.4,327.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.179,0.0442,0.0351,0.0537,0.0018,0.0015,0.0022,0.367,0.338,0.397,0.015,0.014,0.017,23.63,23.51,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.56,31.51,35.71,32.56,30.57,34.64,0,0,0,0,0,0,0.362,0,0.137,0.42,0.58,0.42,33.9
1532901600000,2018,7,2017,10,44,7,0.296,0.119,0.177,10503.5,66.71,66.71,62.52,2,2,2,489.6,470.3,509.1,293.3,275.9,196.3,184,227,0,0,0,0.4,0.371,0.451,293.3,275.9,312.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.161,0.171,0.0374,0.0292,0.0465,0.0015,0.0012,0.0019,0.343,0.319,0.371,0.014,0.013,0.015,23.85,23.78,23.95,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.23,30.15,34.38,31.26,29.24,33.35,0,0,0,0,0,0,0.347,0,0.119,0.4,0.6,0.4,35.5
1533506400000,2018,8,2017,11,45,7,0.27,0.111,0.159,9435.41,59.85,59.85,56.16,2,2,2,446.7,430.7,464,262.7,246.7,184,184,184,4.06e-15,0,2.842e-14,0.412,0.397,0.427,262.7,246.7,280,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0232,0.0167,0.0312,0.00095,0.00068,0.0013,0.296,0.273,0.322,0.012,0.011,0.013,24.09,23.99,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,28.95,27.17,30.85,28.08,26.36,29.93,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,34.9
1534111200000,2018,8,2017,11,46,7,0.248,0.111,0.137,8208.97,51.57,51.57,48.86,2,1,1.2857142857142858,410.4,395.9,425.5,226.4,211.9,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.432,0.465,226.4,211.9,241.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.015,0.0138,0.0163,0.00061,0.00056,0.00066,0.357,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.41,25.99,52.32,41.58,25.21,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1534716000000,2018,8,2017,11,47,7,0.23,0.111,0.119,7351.04,46.47,46.47,43.76,1,1,1,380.1,367.8,392.4,196.1,183.8,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.484,0.469,0.5,196.1,183.8,208.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.134,0.0124,0.0114,0.0135,0.0005,0.00046,0.00055,0.349,0.327,0.371,0.014,0.013,0.015,24.35,24.27,24.43,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.65,41.84,47.42,43.76,41.01,46.47,0,0,0,0,0,0,0.243,0,0.111,0.48,0.52,0.48,32
1535320800000,2018,8,2017,11,48,7,0.213,0.103,0.11,6812.41,46.82,46.82,40.55,1,1,1,352.8,340.7,363.7,181.9,165.4,170.9,138,184,0,-2.842e-14,2.842e-14,0.484,0.399,0.527,181.9,165.4,207.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.119,0.13,0.0112,0.00981,0.0134,0.00045,0.00039,0.00054,0.323,0.295,0.366,0.013,0.012,0.015,24.51,24.46,24.56,0.949,0.945,0.956,0.976,0.971,0.98,0.927,0.917,0.937,41.53,37.64,47.77,40.55,36.55,46.82,0,0,0,0,0,0,0.225,0,0.103,0.48,0.52,0.48,32
