datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1599429600000,2020,9,2019,12,49,7,0.151,0.0644,0.087,5392.09,35.02,35.02,32.1,1,1,1,250.2,241.2,259.8,143.8,132.2,106.4,91,118,-8.12e-15,-2.842e-14,0,0.425,0.368,0.472,143.8,132.2,156.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0998,0.106,0.00797,0.00699,0.00903,0.00031,0.00028,0.00036,0.248,0.228,0.269,0.0098,0.009,0.011,25.06,25.02,25.1,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,33.09,30.29,36.1,32.1,29.38,35.02,0,0,0,0,0,0,0.178,0,0.064,0.43,0.58,0.42,35.7
1600034400000,2020,9,2019,12,50,7,0.139,0.055,0.084,5223.97,32.98,32.98,31.1,1,1,1,229.9,222.3,238.2,138.9,131.3,91,91,91,0,0,0,0.396,0.382,0.409,138.9,131.3,147.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0974,0.103,0.00756,0.00691,0.00826,0.0003,0.00027,0.00033,0.238,0.224,0.252,0.0094,0.0088,0.0099,25.18,25.12,25.24,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.06,30.27,34,31.1,29.36,32.98,0,0,0,0,0,0,0.173,0,0.055,0.4,0.6,0.4,37.6
1600639200000,2020,9,2019,12,51,7,0.129,0.055,0.0741,4593.45,28.8,28.8,27.34,1,1,1,213.6,207.8,219.8,122.6,116.8,91,91,91,-4.06e-15,-1.421e-14,1.421e-14,0.426,0.414,0.438,122.6,116.8,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0923,0.0965,0.00617,0.00568,0.0067,0.00024,0.00022,0.00026,0.208,0.198,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.19,26.8,29.69,27.34,26,28.8,0,0,0,0,0,0,0.152,0,0.0549,0.43,0.57,0.43,35.6
1601244000000,2020,9,2019,12,52,7,0.121,0.0488,0.0727,4508.27,28.66,28.66,26.83,1,1,1,200.9,196.1,205.9,120.1,111.6,80.71,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.401,0.364,0.449,120.1,111.6,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0905,0.094,0.00596,0.00524,0.0066,0.00023,0.0002,0.00026,0.203,0.189,0.216,0.0079,0.0074,0.0084,25.38,25.37,25.4,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.902,27.66,25.54,29.54,26.83,24.78,28.66,0,0,0,0,0,0,0.149,0,0.0483,0.4,0.6,0.4,37.3
1601848800000,2020,10,2020,1,1,7,0.115,0.0442,0.0711,4403.62,27.21,27.21,26.21,1,1,1,190.6,186.5,194.7,117.6,113.5,73,73,73,-4.06e-15,-1.421e-14,0,0.383,0.375,0.391,117.6,113.5,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.0919,0.00574,0.0054,0.00609,0.00022,0.00021,0.00024,0.197,0.19,0.205,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,27.02,25.99,28.05,26.21,25.21,27.21,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
1602453600000,2020,10,2020,1,2,7,0.11,0.0442,0.066,4059.03,24.89,24.89,24.16,1,1,1,182.1,179.1,185.1,109.1,106.1,73,73,73,2.03e-15,0,1.421e-14,0.401,0.394,0.408,109.1,106.1,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0864,0.0885,0.00502,0.00477,0.00528,0.0002,0.00019,0.00021,0.182,0.177,0.188,0.0071,0.0069,0.0073,25.38,25.38,25.38,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.91,24.16,25.66,24.16,23.44,24.89,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1603058400000,2020,10,2020,1,3,7,0.105,0.0442,0.0609,3721.56,23.11,23.11,22.15,1,1,1,173.6,169.5,177.7,100.6,96.53,73,73,73,0,-1.421e-14,1.421e-14,0.421,0.411,0.431,100.6,96.53,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.083,0.0859,0.0043,0.00396,0.00465,0.00017,0.00015,0.00018,0.167,0.16,0.174,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.86,21.98,23.83,22.15,21.26,23.11,0,0,0,0,0,0,0.123,0,0.0441,0.42,0.58,0.42,35.4
1603663200000,2020,10,2020,1,4,7,0.1,0.0422,0.0579,3552.63,24.99,24.99,21.15,1,1,1,165.4,162.7,168.2,95.68,89.97,69.71,50,73,0,-1.421e-14,1.421e-14,0.421,0.307,0.448,95.68,89.97,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0807,0.0855,0.00388,0.0034,0.00533,0.00015,0.00013,0.00021,0.158,0.148,0.186,0.0062,0.0058,0.0073,25.37,25.34,25.38,0.919,0.916,0.922,0.966,0.964,0.97,0.888,0.886,0.892,21.88,20.65,25.76,21.15,19.92,24.99,0,0,0,0,0,0,0.117,0,0.0421,0.42,0.58,0.42,35.5
1604268000000,2020,11,2020,2,5,7,0.103,0.0302,0.0724,4481.36,28.04,28.04,26.67,1,1,1,169.6,163.5,175.3,119.6,113.5,50,50,50,6.09e-15,0,1.421e-14,0.295,0.285,0.306,119.6,113.5,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0858,0.09,0.00592,0.0054,0.0064,0.00023,0.00021,0.00025,0.198,0.187,0.208,0.0078,0.0073,0.0081,25.34,25.34,25.34,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.5,25.97,28.91,26.67,25.19,28.04,0,0,0,0,0,0,0.148,0,0.0306,0.29,0.7,0.3,43.5
1604872800000,2020,11,2020,2,6,7,0.11,0.0302,0.0794,4952.45,31.68,31.68,29.48,1,1,1,181.3,173.4,190.6,131.3,123.4,50,50,50,0,-1.421e-14,1.421e-14,0.276,0.262,0.288,131.3,123.4,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0893,0.0954,0.00691,0.00624,0.0077,0.00027,0.00024,0.0003,0.219,0.205,0.235,0.0086,0.008,0.0092,25.34,25.34,25.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.39,28.43,32.66,29.48,27.58,31.68,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
1605477600000,2020,11,2020,2,7,7,0.119,0.0302,0.0889,5577.64,33.91,33.91,33.2,1,1,1,196.9,191.4,199.9,146.9,141.4,50,50,50,0,0,0,0.254,0.25,0.261,146.9,141.4,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0957,0.0987,0.00824,0.00777,0.00849,0.00032,0.0003,0.00033,0.247,0.237,0.252,0.0096,0.0093,0.0098,25.35,25.35,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.23,32.87,34.96,33.2,31.88,33.91,0,0,0,0,0,0,0.184,0,0.0301,0.25,0.75,0.25,46.9
1606082400000,2020,11,2020,2,8,7,0.125,0.0302,0.0945,5945.05,36.43,36.43,35.39,1,1,1,206.3,202.6,210.8,156.3,152.6,50,50,50,0,0,0,0.242,0.237,0.247,156.3,152.6,160.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0996,0.103,0.00904,0.00872,0.00942,0.00035,0.00034,0.00037,0.264,0.257,0.272,0.01,0.01,0.011,25.3,25.26,25.33,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.914,36.48,35.61,37.53,35.39,34.54,36.43,0,0,0,0,0,0,0.197,0,0.0305,0.24,0.76,0.24,47.6
1606687200000,2020,11,2020,2,9,7,0.132,0.0349,0.0967,6077.63,37.98,37.98,36.18,1,1,1,217.6,209.4,226.4,159.9,151.3,57.71,50,59,0,0,0,0.265,0.239,0.281,159.9,151.3,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00934,0.00861,0.00998,0.00037,0.00034,0.00039,0.271,0.256,0.285,0.011,0.01,0.011,25.22,25.16,25.28,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.92,37.25,35.22,39,36.18,34.16,37.98,0,0,0,0,0,0,0.201,0,0.0353,0.26,0.73,0.27,46
1607292000000,2020,12,2020,3,10,7,0.144,0.0357,0.109,6888.52,42.92,42.92,41,1,1,1,238.8,230,246.9,179.8,171,59,59,59,0,0,0,0.247,0.239,0.257,179.8,171,187.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.011,0.0103,0.0117,0.00043,0.0004,0.00046,0.307,0.291,0.321,0.012,0.011,0.013,25.06,25,25.13,0.948,0.945,0.951,0.979,0.976,0.98,0.928,0.922,0.932,41.89,39.83,43.8,41,38.86,42.92,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1607896800000,2020,12,2020,3,11,7,0.161,0.0357,0.125,7861,48.2,48.2,46.79,1,1,1,265.7,252.1,280,206.7,193.1,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.222,0.211,0.234,206.7,193.1,221,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0133,0.0122,0.0145,0.00053,0.00048,0.00058,0.355,0.331,0.381,0.014,0.013,0.015,24.88,24.8,24.96,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,48.22,45.03,51.52,46.79,44.13,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.8
1608501600000,2020,12,2020,3,12,7,0.188,0.0357,0.153,9247.52,61.85,61.85,55.04,2,1,1.8571428571428572,311.2,284.6,341.5,252.2,225.7,59,59,59,0,-2.842e-14,2.842e-14,0.19,0.173,0.207,252.2,225.7,282.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.136,0.127,0.147,0.0207,0.0149,0.0323,0.00083,0.00059,0.0013,0.291,0.244,0.389,0.012,0.0097,0.015,24.75,24.58,24.89,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.34,26.21,52.59,30.97,25.42,48.2,0,0,0,0,0,0,0.306,0,0.035,0.19,0.81,0.19,49.2
1609106400000,2020,12,2020,3,13,7,0.238,0.0393,0.198,12021.8,79.19,79.19,71.56,2,2,2,392.8,355.5,435.3,327.8,296.5,65,59,73,0,0,0,0.165,0.151,0.18,327.8,296.5,362.3,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.152,0.177,0.0537,0.0389,0.07,0.0022,0.0016,0.0029,0.381,0.333,0.434,0.015,0.013,0.018,24.26,24.01,24.49,0.945,0.939,0.95,0.972,0.97,0.977,0.918,0.911,0.928,36.82,33.44,40.52,35.78,32.44,39.59,0,0,0,0,0,0,0.398,0,0.04,0.17,0.83,0.17,50.5
1609711200000,2021,1,2020,4,14,7,0.298,0.0442,0.254,15244,96.4,96.4,90.74,2,2,2,493.4,451.4,536.8,420.4,378.4,73,73,73,0,0,0,0.149,0.136,0.162,420.4,378.4,463.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.197,0.183,0.213,0.0974,0.0776,0.118,0.004,0.0032,0.0049,0.521,0.458,0.586,0.022,0.019,0.024,23.66,23.4,23.91,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.6,42.25,50.92,45.37,41.41,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,51.2
1610316000000,2021,1,2020,4,15,7,0.362,0.0726,0.289,16737.3,107.5,107.5,99.63,3,2,2.4285714285714284,597.8,551.8,638.8,477.8,431.8,120,120,120,-1.624e-14,-5.684e-14,0,0.201,0.188,0.217,477.8,431.8,518.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.228,0.206,0.25,0.125,0.103,0.148,0.0053,0.0043,0.0063,0.569,0.536,0.62,0.024,0.023,0.026,23.15,22.97,23.37,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.88,35.41,51.91,42.3,34.35,48.2,0,0,0,0,0,0,0.553,0,0.073,0.2,0.8,0.2,46.2
1610920800000,2021,1,2020,4,16,7,0.423,0.0726,0.35,20097.6,128.8,128.8,119.6,3,3,3,699.4,653.2,747.3,579.4,533.2,120,120,120,0,0,0,0.172,0.161,0.184,579.4,533.2,627.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.285,0.259,0.312,0.188,0.157,0.22,0.0081,0.0067,0.0095,0.676,0.598,0.757,0.029,0.025,0.033,22.63,22.35,22.89,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.81,37.88,43.8,39.88,36.8,42.92,0,0,0,0,0,0,0.665,0,0.073,0.17,0.83,0.17,47.5
1611525600000,2021,1,2020,4,17,7,0.487,0.0726,0.415,23298,144.6,144.6,138.7,3,3,3,805.9,767.8,847.5,685.9,647.8,120,120,120,0,0,0,0.149,0.142,0.156,685.9,647.8,727.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.345,0.324,0.369,0.259,0.234,0.287,0.011,0.01,0.013,0.856,0.791,0.926,0.037,0.034,0.041,22.02,21.78,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.23,45.03,49.57,46.23,44.13,48.2,0,0,0,0,0,0,0.77,0,0.072,0.15,0.85,0.15,47.8
1612130400000,2021,2,2020,5,18,7,0.54,0.098,0.442,24053.1,144.6,144.6,143.2,3,3,3,892.5,857.5,926.7,730.5,695.5,162,162,162,0,0,0,0.182,0.175,0.189,730.5,695.5,764.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.384,0.358,0.414,0.288,0.266,0.309,0.013,0.012,0.014,0.943,0.879,1.01,0.042,0.039,0.045,21.59,21.39,21.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.31,47.4,51.14,47.72,46.45,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.5
1612735200000,2021,2,2020,5,19,7,0.597,0.0893,0.508,27079.9,174.4,174.4,161.2,4,3,3.857142857142857,987.7,938.2,1051,840,776.2,147.7,137,162,0,0,0,0.15,0.13,0.173,840,776.2,914.5,990,990,990,967.8,967.7,968.1,22.2,21.9,22.3,0.478,0.424,0.542,0.346,0.315,0.382,0.016,0.014,0.017,1.06,0.964,1.18,0.048,0.043,0.054,21.1,20.76,21.34,0.955,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.3,39.26,51.74,42.02,38.26,48.2,0,0,0,0,0,0,0.895,0,0.089,0.15,0.85,0.15,45.4
1613340000000,2021,2,2020,5,20,7,0.772,0.085,0.642,31850.1,192.8,192.8,189.6,4,4,4,1277,1091,1452,1136,953.9,140.6,137,162,74.69,-1.137e-13,190,0.111,0.0971,0.126,1061,953.9,1100,990,990,990,968.8,968.2,969.3,21.2,20.7,21.8,0.757,0.578,0.872,0.572,0.401,0.648,0.027,0.018,0.031,1.62,1.24,1.82,0.077,0.057,0.088,19.61,18.85,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.59,45.97,50.1,47.4,45.05,48.2,0,0,0,0,0,0,1.05,0,0.13,0.11,0.83,0.17,41.3
1613944800000,2021,2,2020,5,21,7,1.02,0.098,0.665,30532.3,188,188,181.7,4,4,4,1680,1499,1865,1518,1337,162,162,162,418.1,237.3,603.3,0.0969,0.0868,0.108,1100,1100,1100,990,990,990,970.1,969.5,970.7,19.9,19.3,20.5,0.911,0.891,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.093,0.09,0.097,18.07,17.46,18.68,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.36,44.71,47.96,45.43,43.82,47,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1614549600000,2021,3,2020,6,22,7,1.18,0.145,0.665,28996.6,174,174,172.6,4,4,4,1943,1904,1960,1704,1665,239,239,239,604.3,564.6,620.9,0.123,0.122,0.126,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.16,17.34,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.03,43.89,44.38,43.15,43.01,43.49,0,0,0,0,0,0,0.959,0,0.515,0.12,0.56,0.44,24.6
1615154400000,2021,3,2020,6,23,7,1.17,0.125,0.665,29028.7,173.4,173.4,172.8,4,4,4,1938,1921,1949,1731,1703,207,183,239,630.7,603.2,655.7,0.107,0.0944,0.123,1100,1100,1100,990,990,990,970.9,970.8,970.9,19.1,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.23,17.19,17.28,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.08,43.98,44.22,43.2,43.1,43.34,0,0,0,0,0,0,0.96,0,0.505,0.11,0.57,0.43,24.8
1615759200000,2021,3,2020,6,24,7,1.13,0.111,0.665,29383.2,176.3,176.3,174.9,4,4,4,1876,1834,1911,1693,1651,183,183,183,593.3,551.2,627.6,0.0975,0.0958,0.0998,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.31,17.56,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,44.32,44.99,43.72,43.43,44.09,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1616364000000,2021,3,2020,6,25,7,1.07,0.111,0.665,29993.7,179.8,179.8,178.5,4,4,4,1772,1735,1817,1589,1552,183,183,183,488.7,452.3,534,0.103,0.101,0.105,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.77,17.62,17.89,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.54,45.14,45.87,44.63,44.24,44.95,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1616968800000,2021,3,2020,6,26,7,1.03,0.0986,0.665,30374.2,181.5,181.5,180.8,4,4,4,1706,1685,1725,1543,1535,163,148,183,443.5,435.4,460.4,0.0953,0.0866,0.106,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.921,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.98,17.92,18.05,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.12,45.96,46.31,45.2,45.04,45.38,0,0,0,0,0,0,1,0,0.365,0.096,0.65,0.35,29.5
1617573600000,2021,4,2020,7,27,7,1.01,0.0895,0.665,30544.6,182,182,181.8,4,4,4,1676,1672,1682,1528,1524,148,148,148,428.4,423.6,433.6,0.0883,0.088,0.0885,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.921,0.921,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.08,18.06,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.38,46.34,46.42,45.45,45.41,45.49,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.2
1618178400000,2021,4,2020,7,28,7,1.02,0.0895,0.665,30498.3,181.7,181.7,181.5,4,4,4,1684,1678,1692,1536,1530,148,148,148,436.5,430.3,443.6,0.0879,0.0875,0.0882,1100,1100,1100,990,990,990,970.1,970.1,970.1,19.9,19.9,19.9,0.922,0.921,0.922,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.05,18.03,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.31,46.25,46.36,45.38,45.32,45.44,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1618783200000,2021,4,2020,7,29,7,0.985,0.0895,0.665,30814.5,185,185,183.4,4,4,4,1629,1583,1668,1481,1435,148,148,148,381.2,334.8,420.3,0.0909,0.0887,0.0935,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.914,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.23,18.1,18.39,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.79,46.45,47.19,45.85,45.52,46.25,0,0,0,0,0,0,1.02,0,0.32,0.091,0.68,0.32,31.3
1619388000000,2021,4,2020,7,30,7,0.907,0.0971,0.665,31574.3,190.3,190.3,187.9,4,4,4,1500,1439,1567,1340,1247,160.6,148,192,239.9,147.5,318.6,0.107,0.0945,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.894,0.859,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.67,18.44,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.33,48.56,46.99,46.39,47.59,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
1619992800000,2021,5,2020,8,31,7,0.806,0.116,0.659,32284.7,192.8,192.8,192.2,4,4,4,1333,1244,1418,1141,1052,192,192,192,51.48,0,125.7,0.144,0.135,0.154,1090,1052,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.804,0.726,0.849,0.625,0.54,0.648,0.03,0.025,0.031,1.73,1.56,1.8,0.082,0.073,0.086,19.32,18.98,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.69,49.89,48.04,47.71,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,40.1
1620597600000,2021,5,2020,8,32,7,0.693,0.116,0.577,29936.1,188,188,178.2,4,4,4,1145,1080,1218,953.2,888.2,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.168,0.158,0.178,953.2,888.2,1026,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.597,0.529,0.688,0.407,0.369,0.481,0.019,0.017,0.022,1.27,1.14,1.45,0.059,0.052,0.068,20.38,19.96,20.71,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.46,43.06,47.95,44.55,42.2,46.99,0,0,0,0,0,0,0.99,0,0.116,0.17,0.83,0.17,43.2
1621202400000,2021,5,2020,8,33,7,0.616,0.104,0.512,27330.7,166,166,162.7,4,4,4,1019,981.1,1062,846.5,826.3,172.7,147,192,0,-1.137e-13,1.137e-13,0.169,0.146,0.189,846.5,826.3,869.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.488,0.472,0.513,0.349,0.339,0.36,0.016,0.015,0.016,1.07,1.03,1.11,0.048,0.047,0.051,20.98,20.8,21.14,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.935,41.54,40.58,42.34,40.67,39.66,41.49,0,0,0,0,0,0,0.904,0,0.104,0.17,0.83,0.17,44.4
1621807200000,2021,5,2020,8,34,7,0.564,0.0889,0.475,25421.6,159.4,159.4,151.3,4,3,3.5714285714285716,932.7,895.4,969,785.7,748.4,147,147,147,0,0,0,0.158,0.152,0.164,785.7,748.4,822,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.428,0.394,0.461,0.319,0.301,0.337,0.014,0.013,0.015,0.991,0.957,1.02,0.044,0.043,0.046,21.38,21.21,21.54,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.78,39.33,51.84,42.99,38.33,48.2,0,0,0,0,0,0,0.841,0,0.089,0.16,0.84,0.16,45.1
1622412000000,2021,5,2020,8,35,7,0.513,0.0744,0.439,24155.6,144.6,144.6,143.8,3,3,3,849,817.4,880.3,726,698.4,123,119,147,0,0,0,0.145,0.137,0.167,726,698.4,750.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.373,0.355,0.393,0.286,0.268,0.302,0.013,0.012,0.013,0.928,0.879,0.975,0.041,0.038,0.043,21.78,21.63,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.44,47.96,50.83,47.93,47,48.2,0,0,0,0,0,0,0.799,0,0.074,0.15,0.86,0.14,47.1
1623016800000,2021,6,2020,9,36,7,0.471,0.0829,0.388,21979.3,139,139,130.8,3,3,3,779,749,805.2,642,588,137,119,161,0,0,0,0.177,0.148,0.215,642,588,686.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.297,0.348,0.23,0.194,0.259,0.01,0.0084,0.011,0.786,0.698,0.858,0.034,0.03,0.038,22.2,22.02,22.41,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,44.51,41.06,47.28,43.61,40.17,46.33,0,0,0,0,0,0,0.727,0,0.083,0.18,0.82,0.18,46.7
1623621600000,2021,6,2020,9,37,7,0.425,0.0974,0.328,18689.1,118,118,111.2,3,3,3,702.7,669.9,736.6,541.7,508.9,161,161,161,-8.12e-15,-5.684e-14,0,0.229,0.219,0.24,541.7,508.9,575.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.271,0.252,0.29,0.163,0.141,0.186,0.007,0.006,0.008,0.62,0.565,0.677,0.027,0.024,0.029,22.67,22.48,22.86,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.93,38.13,36.01,40.29,37.08,34.93,39.35,0,0,0,0,0,0,0.618,0,0.097,0.23,0.77,0.23,44
1624226400000,2021,6,2020,9,38,7,0.381,0.0974,0.283,16262.4,102.8,102.8,96.8,3,2,2.142857142857143,629.6,601.3,659.3,468.6,440.3,161,161,161,0,-5.684e-14,5.684e-14,0.256,0.244,0.268,468.6,440.3,498.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.214,0.246,0.12,0.107,0.134,0.0051,0.0045,0.0057,0.592,0.547,0.641,0.025,0.023,0.027,22.99,22.86,23.13,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.94,35.31,52.26,45.95,34.25,48.2,0,0,0,0,0,0,0.538,0,0.098,0.26,0.74,0.26,42.7
1624831200000,2021,6,2020,9,39,7,0.343,0.0884,0.255,15164.5,92.66,92.66,90.26,2,2,2,567.4,542.5,592.3,421.2,407.5,146.1,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.257,0.238,0.28,421.2,407.5,432.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.2,0.21,0.0978,0.0913,0.103,0.0041,0.0038,0.0043,0.53,0.509,0.546,0.022,0.021,0.023,23.32,23.19,23.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.05,44.77,47.28,45.13,43.87,46.33,0,0,0,0,0,0,0.501,0,0.088,0.26,0.74,0.26,44.2
1625436000000,2021,7,2020,10,40,7,0.31,0.0816,0.229,13711.7,86.16,86.16,81.62,2,2,2,513.1,491.9,534.6,378.1,356.9,135,135,135,8.12e-15,0,5.684e-14,0.263,0.253,0.274,378.1,356.9,399.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.197,0.0775,0.0675,0.0876,0.0032,0.0028,0.0037,0.465,0.433,0.497,0.019,0.018,0.021,23.63,23.5,23.75,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.71,39.47,43.96,40.81,38.48,43.08,0,0,0,0,0,0,0.453,0,0.081,0.26,0.74,0.26,44.2
1626040800000,2021,7,2020,10,41,7,0.283,0.0816,0.201,12024.2,75.66,75.66,71.57,2,2,2,467.5,449.5,486.2,332.5,314.5,135,135,135,0,0,0,0.289,0.278,0.3,332.5,314.5,351.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.167,0.18,0.056,0.0475,0.0648,0.0023,0.0019,0.0027,0.397,0.37,0.425,0.016,0.015,0.018,23.9,23.79,24.01,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.86,34.92,38.86,35.79,33.87,37.83,0,0,0,0,0,0,0.398,0,0.082,0.29,0.71,0.29,42.5
1626645600000,2021,7,2020,10,42,7,0.259,0.104,0.155,9201.93,66.54,66.54,54.77,2,1,1.7142857142857142,428.1,412.6,443.8,256.7,226.6,171.4,135,186,-4.06e-15,-2.842e-14,0,0.402,0.304,0.451,256.7,226.6,308.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.14,0.165,0.0238,0.015,0.0447,0.00097,0.00061,0.0018,0.333,0.262,0.413,0.014,0.011,0.017,24.14,24.04,24.23,0.94,0.926,0.958,0.973,0.97,0.98,0.915,0.898,0.939,35.97,26.07,52.45,34.27,25.28,48.2,0,0,0,0,0,0,0.304,0,0.104,0.4,0.6,0.4,35.5
1627250400000,2021,7,2020,10,43,7,0.238,0.106,0.132,8089.35,57.41,57.41,48.15,2,1,1.1428571428571428,393.7,380.1,407.4,217.9,199.3,175.9,115,186,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.303,0.483,217.9,199.3,265.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.13,0.147,0.0151,0.0127,0.0241,0.00061,0.00051,0.00098,0.362,0.293,0.394,0.015,0.012,0.016,24.27,24.17,24.41,0.953,0.933,0.958,0.979,0.97,0.98,0.933,0.905,0.939,45.16,29.59,50.29,44.05,28.71,48.2,0,0,0,0,0,0,0.268,0,0.106,0.45,0.55,0.45,34
1627855200000,2021,8,2020,11,44,7,0.217,0.0696,0.148,8838.61,56.06,56.06,52.61,2,1,1.8571428571428572,358.9,344.3,373.8,243.9,229.3,115,115,115,4.06e-15,0,2.842e-14,0.321,0.308,0.334,243.9,229.3,258.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.134,0.145,0.0172,0.0152,0.0211,0.00069,0.00061,0.00086,0.286,0.252,0.402,0.012,0.01,0.016,24.52,24.45,24.6,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.1,26.08,52.74,29.75,25.3,48.2,0,0,0,0,0,0,0.292,0,0.069,0.32,0.68,0.32,40.7
1628460000000,2021,8,2020,11,45,7,0.198,0.0696,0.129,7960.65,48.2,48.2,47.38,1,1,1,327.8,315.6,339.6,212.8,200.6,115,115,115,0,-2.842e-14,2.842e-14,0.351,0.339,0.364,212.8,200.6,224.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.133,0.0138,0.0128,0.0148,0.00055,0.00051,0.0006,0.372,0.35,0.393,0.015,0.014,0.016,24.59,24.51,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.1,46.33,51.77,47.38,45.41,48.2,0,0,0,0,0,0,0.263,0,0.069,0.35,0.65,0.35,40.2
1629064800000,2021,8,2020,11,46,7,0.182,0.0696,0.113,7095.27,44.6,44.6,42.23,1,1,1,301.7,292.3,312,186.7,177.3,115,115,115,-8.12e-15,-2.842e-14,0,0.381,0.369,0.393,186.7,177.3,197,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0125,0.00046,0.00043,0.0005,0.326,0.309,0.344,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.11,40.91,45.51,42.23,40.01,44.6,0,0,0,0,0,0,0.235,0,0.069,0.38,0.62,0.38,39
1629669600000,2021,8,2020,11,47,7,0.17,0.0696,0.1,6222.99,39.26,39.26,37.04,1,1,1,280.3,271.3,289.3,165.3,156.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,165.3,156.3,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.0098,0.00903,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,38.09,35.98,40.2,37.04,34.9,39.26,0,0,0,0,0,0,0.206,0,0.07,0.41,0.59,0.41,36.6
1630274400000,2021,8,2020,11,48,7,0.156,0.0592,0.0969,6041.96,38.65,38.65,35.96,1,1,1,258.1,246.9,268.2,160.3,150.8,97.86,91,115,4.06e-15,-2.842e-14,2.842e-14,0.379,0.347,0.433,160.3,150.8,171.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00937,0.00857,0.0103,0.00037,0.00034,0.00041,0.277,0.261,0.295,0.011,0.01,0.012,24.99,24.96,25.05,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.02,34.7,39.63,35.96,33.66,38.65,0,0,0,0,0,0,0.2,0,0.0591,0.38,0.62,0.38,38.7
1630879200000,2021,9,2020,12,49,7,0.142,0.055,0.0866,5390.05,34.16,34.16,32.08,1,1,1,234.3,225.3,243.4,143.3,134.3,91,91,91,0,0,0,0.389,0.374,0.404,143.3,134.3,152.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0985,0.105,0.00793,0.00717,0.0087,0.00031,0.00028,0.00034,0.245,0.229,0.262,0.0097,0.009,0.01,25.15,25.08,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.08,30.97,35.21,32.08,30.04,34.16,0,0,0,0,0,0,0.178,0,0.0554,0.39,0.61,0.39,38
1631484000000,2021,9,2020,12,50,7,0.13,0.055,0.0749,4646.32,29.36,29.36,27.66,1,1,1,214.9,207.5,222.3,123.9,116.5,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.409,0.438,123.9,116.5,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0922,0.0974,0.00628,0.00566,0.00691,0.00025,0.00022,0.00027,0.211,0.198,0.224,0.0083,0.0077,0.0088,25.3,25.24,25.36,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.51,26.73,30.27,27.66,25.93,29.36,0,0,0,0,0,0,0.154,0,0.0551,0.42,0.58,0.42,35.7
1632088800000,2021,9,2020,12,51,7,0.121,0.055,0.0662,1811.54,25.61,25.61,10.78,1,1,1,200.4,194.7,206.2,109.4,103.7,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.441,0.467,109.4,103.7,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0917,0.00505,0.00456,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.12,0,26.4,10.78,0,25.61,0,4,0,0,0.571,0,0.0599,0.571,0.0548,0.45,0.55,0.45,15
1632693600000,2021,9,2020,12,52,7,0.115,0.0449,0.0696,2214.24,31.47,31.47,13.18,1,1,1,189.4,185.1,192.8,115.1,96.03,74.29,52,91,2.03e-15,-1.421e-14,1.421e-14,0.392,0.271,0.487,115.1,96.03,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.085,0.0954,0.00553,0.00391,0.00762,0.00022,0.00015,0.0003,0.193,0.161,0.234,0.0075,0.0063,0.0092,25.39,25.35,25.41,0.4,0,0.934,0.416,0,0.97,0.388,0,0.906,13.59,0,32.44,13.18,0,31.47,0,4,0,0,0.571,0,0.0732,0.571,0.0454,0.39,0.61,0.39,19.3
1633298400000,2021,10,2021,1,1,7,0.115,0.0314,0.0837,5236.85,31.73,31.73,31.17,1,1,1,190.4,186.5,192.8,138.4,134.5,52,52,52,0,0,0,0.273,0.27,0.279,138.4,134.5,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0936,0.0958,0.00752,0.00718,0.00772,0.00029,0.00028,0.0003,0.232,0.225,0.236,0.0091,0.0088,0.0092,25.35,25.35,25.35,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.14,31.17,32.71,31.17,30.23,31.73,0,0,0,0,0,0,0.173,0,0.0313,0.27,0.73,0.27,45.5
1633903200000,2021,10,2021,1,2,7,0.108,0.0442,0.0641,3932.89,24.75,24.75,23.41,1,1,1,179,174.2,184.6,106,101.2,73,73,73,4.06e-15,0,1.421e-14,0.408,0.396,0.419,106,101.2,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0847,0.0883,0.00476,0.00435,0.00523,0.00019,0.00017,0.0002,0.177,0.168,0.187,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.14,22.95,25.52,23.41,22.25,24.75,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
1634508000000,2021,10,2021,1,3,7,0.104,0.0442,0.0598,3653.58,22.85,22.85,21.75,1,1,1,171.8,168.4,176.6,98.84,95.44,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.425,0.413,0.433,98.84,95.44,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0826,0.0855,0.00415,0.00386,0.00456,0.00016,0.00015,0.00018,0.164,0.158,0.172,0.0064,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.46,21.76,23.56,21.75,21.04,22.85,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.58,0.42,35.1
1635112800000,2021,10,2021,1,4,7,0.107,0.0442,0.0624,3823,23.24,23.24,22.76,1,1,1,176.3,174.7,178.3,103.3,101.7,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.414,0.409,0.418,103.3,101.7,105.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0848,0.0861,0.00453,0.0044,0.0047,0.00018,0.00017,0.00018,0.172,0.169,0.175,0.0067,0.0066,0.0069,25.38,25.38,25.38,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.884,0.887,23.46,23.09,23.96,22.76,22.39,23.24,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1635717600000,2021,11,2021,2,5,7,0.112,0.0405,0.0711,4398.68,27.73,27.73,26.18,1,1,1,184.5,175.6,190.9,117.5,108.5,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.364,0.351,0.382,117.5,108.5,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0862,0.0916,0.00574,0.00498,0.00628,0.00022,0.00019,0.00025,0.196,0.18,0.208,0.0077,0.0071,0.0081,25.37,25.37,25.37,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.99,24.76,28.59,26.18,24.02,27.73,0,0,0,0,0,0,0.145,0,0.0409,0.36,0.63,0.37,39.3
1636322400000,2021,11,2021,2,6,7,0.111,0.0405,0.0705,4358.45,27.93,27.93,25.94,1,1,1,183.5,179.4,191.7,116.5,112.4,67,67,67,-6.09e-15,-1.421e-14,0,0.365,0.35,0.374,116.5,112.4,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0875,0.0919,0.00565,0.0053,0.00635,0.00022,0.00021,0.00025,0.194,0.187,0.209,0.0076,0.0073,0.0082,25.37,25.37,25.37,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.75,25.71,28.8,25.94,24.94,27.93,0,0,0,0,0,0,0.144,0,0.0405,0.36,0.64,0.36,39.3
1636927200000,2021,11,2021,2,7,7,0.115,0.0391,0.0764,4753.37,32.01,32.01,28.29,1,1,1,190.8,187.8,194.1,126.3,120.8,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.26,0.357,126.3,120.8,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0905,0.0959,0.00648,0.00602,0.00782,0.00025,0.00024,0.00031,0.212,0.202,0.238,0.0083,0.0079,0.0093,25.37,25.35,25.37,0.928,0.925,0.935,0.97,0.97,0.97,0.901,0.898,0.907,29.17,27.83,33,28.29,27,32.01,0,0,0,0,0,0,0.157,0,0.0386,0.34,0.66,0.34,41.3
1637532000000,2021,11,2021,2,8,7,0.114,0.0302,0.0837,5233.35,32.34,32.34,31.15,1,1,1,188.4,185.4,193.3,138.4,135.4,50,50,50,0,0,0,0.265,0.259,0.27,138.4,135.4,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0935,0.0963,0.00751,0.00726,0.00793,0.00029,0.00028,0.00031,0.231,0.226,0.24,0.009,0.0088,0.0094,25.35,25.34,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.11,31.38,33.34,31.15,30.44,32.34,0,0,0,0,0,0,0.173,0,0.0303,0.26,0.73,0.27,45.9
1638136800000,2021,11,2021,2,9,7,0.11,0.0341,0.076,4725.33,30.57,30.57,28.13,1,1,1,182.1,179.9,185.9,125.6,120.9,56.43,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.31,0.269,0.328,125.6,120.9,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0937,0.00643,0.00603,0.0073,0.00025,0.00024,0.00029,0.21,0.202,0.227,0.0082,0.0079,0.0089,25.35,25.34,25.36,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,29,27.83,31.52,28.13,27,30.57,0,0,0,0,0,0,0.156,0,0.034,0.31,0.69,0.31,43
1638741600000,2021,12,2021,3,10,7,0.115,0.0357,0.0793,4948.27,30.73,30.73,29.45,1,1,1,190.2,181.8,195.5,131.2,122.8,59,59,59,0,0,0,0.31,0.302,0.324,131.2,122.8,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0905,0.0954,0.0069,0.00619,0.00735,0.00027,0.00024,0.00029,0.22,0.205,0.229,0.0086,0.008,0.009,25.36,25.36,25.36,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.36,28.32,31.68,29.45,27.47,30.73,0,0,0,0,0,0,0.164,0,0.0357,0.31,0.69,0.31,43
1639346400000,2021,12,2021,3,11,7,0.123,0.0357,0.087,5448.31,34.35,34.35,32.43,1,1,1,202.8,196.9,211.1,143.8,137.9,59,59,59,0,0,0,0.291,0.28,0.3,143.8,137.9,152.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0958,0.101,0.00797,0.00747,0.00868,0.00031,0.00029,0.00034,0.242,0.232,0.257,0.0095,0.0091,0.01,25.33,25.28,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.43,32.02,35.41,32.43,31.06,34.35,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1639951200000,2021,12,2021,3,12,7,0.133,0.0357,0.0977,6140.26,37.5,37.5,36.55,1,1,1,220.5,214.1,224.5,161.5,155.1,59,59,59,0,0,0,0.268,0.263,0.276,161.5,155.1,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00948,0.00893,0.00982,0.00037,0.00035,0.00039,0.274,0.263,0.281,0.011,0.01,0.011,25.2,25.17,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.62,36.11,38.55,36.55,35.03,37.5,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1640556000000,2021,12,2021,3,13,7,0.14,0.0381,0.102,6407.76,40.02,40.02,38.14,1,1,1,231.2,225,239,168.2,163,63,59,73,0,0,0,0.272,0.251,0.309,168.2,163,175.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.109,0.01,0.0096,0.0107,0.0004,0.00038,0.00042,0.287,0.279,0.299,0.011,0.011,0.012,25.13,25.08,25.17,0.944,0.943,0.947,0.974,0.971,0.978,0.92,0.916,0.926,39.15,37.84,40.92,38.14,36.75,40.02,0,0,0,0,0,0,0.212,0,0.038,0.27,0.73,0.27,45.8
1641160800000,2022,1,2021,4,14,7,0.158,0.0442,0.113,7169.6,46.78,46.78,42.68,1,1,1,260.5,243.6,278.1,187.5,170.6,73,73,73,-8.12e-15,-2.842e-14,0,0.281,0.263,0.3,187.5,170.6,205.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.121,0.0117,0.0103,0.0132,0.00046,0.0004,0.00052,0.322,0.292,0.354,0.013,0.012,0.014,24.94,24.83,25.05,0.951,0.945,0.956,0.979,0.975,0.98,0.931,0.922,0.937,43.59,39.62,47.73,42.68,38.64,46.78,0,0,0,0,0,0,0.237,0,0.045,0.28,0.72,0.28,45.4
1641765600000,2022,1,2021,4,15,7,0.177,0.0442,0.133,8088.66,48.2,48.2,48.15,1,1,1,293.4,282.7,299.1,220.4,209.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.249,0.244,0.258,220.4,209.7,226.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.129,0.0145,0.0136,0.015,0.00058,0.00054,0.0006,0.381,0.362,0.392,0.015,0.014,0.016,24.75,24.71,24.81,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,51.26,48.8,52.57,48.15,47.83,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,45.7
1642370400000,2022,1,2021,4,16,7,0.183,0.0442,0.139,8396.76,51.8,51.8,49.98,2,1,1.5714285714285714,303.2,293.9,310.4,230.2,220.9,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.241,0.235,0.248,230.2,220.9,237.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.127,0.133,0.0153,0.0145,0.0159,0.00061,0.00058,0.00064,0.308,0.246,0.393,0.012,0.0098,0.016,24.77,24.71,24.83,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.39,26.11,52.74,35.32,25.32,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.9
1642975200000,2022,1,2021,4,17,7,0.199,0.0442,0.155,9422.05,60.72,60.72,56.08,2,2,2,329.8,311.7,351.1,256.8,238.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.222,0.208,0.234,256.8,238.7,278.1,990,990,990,965,965,965.2,25,24.8,25,0.14,0.133,0.147,0.0214,0.016,0.0303,0.00086,0.00064,0.0012,0.277,0.253,0.308,0.011,0.01,0.012,24.67,24.54,24.79,0.93,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.91,26.86,31.3,28.04,26.05,30.36,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.3
1643580000000,2022,1,2021,4,18,7,0.229,0.0504,0.179,10826.6,68.48,68.48,64.44,2,2,2,379.3,357.4,400,296,279.8,83.29,73,85,0,0,0,0.22,0.204,0.233,296,279.8,315,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.149,0.161,0.0387,0.0311,0.0477,0.0016,0.0013,0.0019,0.335,0.311,0.364,0.014,0.013,0.015,24.37,24.24,24.5,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33.22,31.41,35.3,32.22,30.47,34.24,0,0,0,0,0,0,0.358,0,0.05,0.22,0.78,0.22,47.3
1644184800000,2022,2,2021,5,19,7,0.255,0.0514,0.204,12321.1,77.38,77.38,73.34,2,2,2,422.4,406.3,440.2,337.4,321.3,85,85,85,0,0,0,0.202,0.193,0.209,337.4,321.3,355.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.163,0.175,0.0582,0.0507,0.0667,0.0024,0.0021,0.0027,0.398,0.373,0.424,0.016,0.015,0.017,24.1,23.99,24.2,0.946,0.944,0.949,0.972,0.97,0.975,0.92,0.915,0.926,37.73,35.98,39.67,36.67,34.9,38.69,0,0,0,0,0,0,0.407,0,0.051,0.2,0.8,0.2,48.3
1644789600000,2022,2,2021,5,20,7,0.292,0.0514,0.241,14544.5,95.05,95.05,86.57,2,2,2,483,447.1,524.7,398,362.1,85,85,85,0,0,0,0.176,0.162,0.19,398,362.1,439.7,990,990,990,965.8,965.6,966,24.2,24,24.4,0.19,0.178,0.205,0.0869,0.0699,0.107,0.0036,0.0029,0.0044,0.489,0.435,0.551,0.02,0.018,0.023,23.74,23.49,23.95,0.954,0.95,0.958,0.979,0.977,0.98,0.934,0.928,0.938,44.19,40.4,48.5,43.29,39.47,47.53,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1645394400000,2022,2,2021,5,21,7,0.379,0.0514,0.327,18828,130.9,130.9,112.1,3,2,2.7142857142857144,626.2,544.1,719.7,541.2,459.1,85,85,85,-8.12e-15,-5.684e-14,0,0.137,0.118,0.156,541.2,459.1,634.7,990,990,990,966.4,966,966.8,23.6,23.2,24,0.258,0.212,0.311,0.164,0.116,0.225,0.007,0.0048,0.0097,0.638,0.551,0.764,0.027,0.023,0.033,22.96,22.46,23.37,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,43.57,36.48,52.56,41.95,35.39,48.2,0,0,0,0,0,0,0.623,0,0.052,0.14,0.86,0.14,49.7
1645999200000,2022,2,2021,5,22,7,0.495,0.0628,0.432,23956.1,154.2,154.2,142.6,4,3,3.142857142857143,817.9,752.2,891.1,714.1,667.2,103.9,85,107,0,0,0,0.127,0.113,0.138,714.1,667.2,784.1,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.364,0.329,0.418,0.277,0.247,0.318,0.012,0.011,0.014,0.892,0.818,0.98,0.039,0.035,0.043,21.94,21.59,22.27,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.05,39.54,51.26,45.7,38.56,48.2,0,0,0,0,0,0,0.792,0,0.063,0.13,0.87,0.13,48.4
1646604000000,2022,3,2021,6,23,7,0.617,0.0704,0.547,29104.1,182.7,182.7,173.2,4,4,4,1021,924.4,1099,904.1,817.4,116.4,107,129,-1.624e-14,-1.137e-13,1.137e-13,0.114,0.104,0.122,904.1,817.4,969.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.531,0.449,0.594,0.377,0.335,0.408,0.017,0.015,0.019,1.15,1,1.27,0.052,0.045,0.058,20.9,20.52,21.4,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,44.21,40.91,46.62,43.31,40.01,45.69,0,0,0,0,0,0,0.962,0,0.07,0.11,0.89,0.11,47.2
1647208800000,2022,3,2021,6,24,7,0.679,0.078,0.601,31248.8,186.9,186.9,186,4,4,4,1122,1112,1129,993,983.3,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.115,0.114,0.116,993,983.3,999.6,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.624,0.61,0.633,0.42,0.415,0.423,0.019,0.019,0.019,1.32,1.3,1.34,0.061,0.06,0.062,20.4,20.36,20.45,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.45,47.11,47.68,46.5,46.17,46.73,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,46
1647813600000,2022,3,2021,6,25,7,0.671,0.078,0.593,30951.2,185,185,184.2,4,4,4,1109,1104,1115,980.2,975.2,129,129,129,0,-1.137e-13,1.137e-13,0.116,0.116,0.117,980.2,975.2,986,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.605,0.599,0.613,0.413,0.411,0.416,0.019,0.019,0.019,1.29,1.28,1.3,0.059,0.059,0.06,20.46,20.43,20.49,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47,46.82,47.2,46.06,45.88,46.26,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
1648418400000,2022,3,2021,6,26,7,0.683,0.0829,0.6,31171.1,187.2,187.2,185.5,4,4,4,1129,1118,1137,991.8,986,137.1,129,148,0,-1.137e-13,1.137e-13,0.121,0.114,0.131,991.8,986,1002,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.628,0.617,0.637,0.42,0.416,0.428,0.019,0.019,0.02,1.33,1.31,1.35,0.061,0.06,0.062,20.37,20.34,20.42,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.33,47.03,47.77,46.39,46.09,46.81,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.6
1649023200000,2022,4,2021,7,27,7,0.69,0.0895,0.6,31113.4,186.9,186.9,185.2,4,4,4,1140,1134,1153,992.3,986,148,148,148,0,0,0,0.13,0.128,0.131,992.3,986,1005,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.637,0.628,0.656,0.421,0.416,0.435,0.019,0.019,0.02,1.34,1.32,1.37,0.062,0.061,0.063,20.32,20.25,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.24,47.03,47.68,46.3,46.09,46.72,0,0,0,0,0,0,1.03,0,0.09,0.13,0.87,0.13,45.1
1649628000000,2022,4,2021,7,28,7,0.717,0.0756,0.642,32344.6,192.8,192.8,192.5,4,4,4,1186,1162,1207,1061,1037,125,125,125,0,0,0,0.106,0.104,0.108,1061,1037,1082,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.726,0.691,0.756,0.56,0.505,0.607,0.026,0.023,0.028,1.58,1.48,1.66,0.073,0.069,0.077,19.94,19.79,20.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.52,48.82,50.09,48.13,47.84,48.2,0,0,0,0,0,0,1.07,0,0.075,0.11,0.9,0.1,45.1
1650232800000,2022,4,2021,7,29,7,0.726,0.0756,0.651,32390.4,192.8,192.8,192.8,4,4,4,1201,1192,1209,1076,1067,125,125,125,0,0,0,0.104,0.103,0.105,1076,1067,1084,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.748,0.736,0.761,0.594,0.575,0.613,0.028,0.027,0.029,1.64,1.6,1.67,0.076,0.075,0.078,19.83,19.77,19.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.94,49.7,50.17,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.075,0.1,0.9,0.1,44.6
1650837600000,2022,4,2021,7,30,7,0.735,0.0775,0.657,32390.4,192.8,192.8,192.8,4,4,4,1215,1195,1235,1087,1070,128.1,125,147,1.046,0,7.32,0.105,0.101,0.119,1086,1070,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.764,0.74,0.787,0.616,0.581,0.648,0.029,0.027,0.03,1.68,1.61,1.73,0.078,0.075,0.081,19.75,19.64,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.18,49.78,50.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.1
1651442400000,2022,5,2021,8,31,7,0.731,0.0889,0.642,32282.5,192.8,192.8,192.2,4,4,4,1209,1176,1232,1062,1029,147,147,147,0,0,0,0.122,0.119,0.125,1062,1029,1085,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.729,0.68,0.763,0.563,0.487,0.615,0.026,0.023,0.029,1.58,1.45,1.68,0.074,0.067,0.078,19.86,19.69,20.1,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.36,48.4,50.01,48.04,47.44,48.2,0,0,0,0,0,0,1.07,0,0.089,0.12,0.88,0.12,44.2
1652047200000,2022,5,2021,8,32,7,0.66,0.0889,0.571,29971.5,187.5,187.5,178.4,4,4,4,1092,1023,1156,944.9,876.3,147,147,147,0,0,0,0.135,0.127,0.144,944.9,876.3,1009,990,990,990,968.2,968,968.4,21.8,21.6,22,0.578,0.511,0.652,0.399,0.363,0.443,0.018,0.016,0.021,1.24,1.11,1.38,0.057,0.051,0.064,20.57,20.23,20.91,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.51,42.91,47.82,44.6,42.05,46.87,0,0,0,0,0,0,0.991,0,0.089,0.13,0.87,0.13,45.4
1652652000000,2022,5,2021,8,33,7,0.567,0.0889,0.478,25693.1,164.6,164.6,152.9,4,3,3.5714285714285716,937.6,880.3,1001,790.6,733.3,147,147,147,0,0,0,0.157,0.147,0.167,790.6,733.3,853.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.433,0.38,0.49,0.321,0.291,0.352,0.014,0.013,0.016,0.999,0.944,1.07,0.045,0.042,0.049,21.35,21.02,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.91,39.43,51.48,43.4,38.43,48.2,0,0,0,0,0,0,0.85,0,0.089,0.16,0.84,0.16,45.3
1653256800000,2022,5,2021,8,34,7,0.499,0.0889,0.411,23008.6,143.6,143.6,137,3,3,3,825.9,789.3,865.7,678.9,642.3,147,147,147,0,0,0,0.178,0.17,0.186,678.9,642.3,718.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.325,0.368,0.254,0.23,0.281,0.011,0.01,0.012,0.848,0.787,0.915,0.037,0.034,0.04,21.95,21.72,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.58,44.47,48.83,45.65,43.58,47.85,0,0,0,0,0,0,0.761,0,0.088,0.18,0.82,0.18,46.1
1653861600000,2022,5,2021,8,35,7,0.45,0.0768,0.373,21279.6,131,131,126.7,3,3,3,743.9,703.8,779.5,616.9,584.8,127,119,147,0,0,0,0.171,0.157,0.191,616.9,584.8,640.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.309,0.29,0.322,0.213,0.192,0.229,0.0092,0.0082,0.0099,0.742,0.687,0.781,0.032,0.03,0.034,22.38,22.21,22.6,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.09,41.18,44.57,42.22,40.3,43.68,0,0,0,0,0,0,0.704,0,0.077,0.17,0.83,0.17,47.3
1654466400000,2022,6,2021,9,36,7,0.397,0.072,0.325,18695.8,118.4,118.4,111.3,3,3,3,656.3,621.5,691.5,537.3,502.5,119,119,119,0,0,0,0.181,0.172,0.191,537.3,502.5,572.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.263,0.243,0.283,0.16,0.137,0.183,0.0068,0.0058,0.0079,0.607,0.549,0.667,0.026,0.023,0.029,22.87,22.67,23.07,0.95,0.946,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.14,35.86,40.4,37.09,34.79,39.47,0,0,0,0,0,0,0.618,0,0.072,0.18,0.82,0.18,47.1
1655071200000,2022,6,2021,9,37,7,0.352,0.072,0.28,16228.4,102.4,102.4,96.6,3,2,2.142857142857143,581.3,552.3,611.4,462.3,433.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.205,0.195,0.215,462.3,433.3,492.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.221,0.208,0.238,0.117,0.104,0.131,0.0049,0.0043,0.0056,0.577,0.533,0.626,0.024,0.023,0.026,23.21,23.07,23.37,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.74,35.19,52.11,45.86,34.13,48.2,0,0,0,0,0,0,0.537,0,0.072,0.2,0.8,0.2,46.1
1655676000000,2022,6,2021,9,38,7,0.314,0.0937,0.22,13118.5,91.37,91.37,78.09,2,2,2,519,495.7,543.3,364,334.7,155,119,161,8.12e-15,-5.684e-14,5.684e-14,0.3,0.219,0.325,364,334.7,424.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.176,0.205,0.0708,0.057,0.0993,0.0029,0.0024,0.0041,0.445,0.402,0.533,0.019,0.017,0.022,23.62,23.42,23.77,0.95,0.946,0.957,0.975,0.97,0.98,0.926,0.918,0.937,40.05,36.91,46.61,39.04,35.81,45.68,0,0,0,0,0,0,0.434,0,0.094,0.3,0.7,0.3,41.8
1656280800000,2022,6,2021,9,39,7,0.283,0.0906,0.192,11459.3,70.08,70.08,68.21,2,2,2,467.5,447.9,488.4,317.7,306.3,149.9,135,161,0,0,0,0.32,0.293,0.345,317.7,306.3,327.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.166,0.174,0.0489,0.0436,0.0535,0.002,0.0018,0.0022,0.375,0.359,0.391,0.015,0.015,0.016,23.92,23.81,24.02,0.944,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.16,33.86,36.12,34.11,32.85,35.04,0,0,0,0,0,0,0.379,0,0.091,0.32,0.68,0.32,40.5
1656885600000,2022,7,2021,10,40,7,0.256,0.0816,0.174,10446.4,66.08,66.08,62.18,2,2,2,423.4,406.6,441.6,288.4,271.6,135,135,135,0,0,0,0.319,0.306,0.332,288.4,271.6,306.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.165,0.0351,0.0272,0.0437,0.0014,0.0011,0.0018,0.33,0.305,0.358,0.013,0.012,0.015,24.16,24.06,24.27,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.05,30.2,34.06,31.09,29.29,33.04,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
1657490400000,2022,7,2021,10,41,7,0.233,0.0816,0.152,9097.27,57.47,57.47,54.15,2,2,2,386.1,371.3,401.4,251.1,236.3,135,135,135,0,-2.842e-14,2.842e-14,0.35,0.336,0.364,251.1,236.3,266.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.15,0.019,0.0158,0.0247,0.00077,0.00064,0.001,0.276,0.258,0.297,0.011,0.01,0.012,24.39,24.3,24.49,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.91,26.25,29.62,27.08,25.46,28.73,0,0,0,0,0,0,0.301,0,0.081,0.35,0.65,0.35,39
1658095200000,2022,7,2021,10,42,7,0.214,0.0816,0.133,8086.24,49.9,49.9,48.13,2,1,1.1428571428571428,354.3,342.1,366.7,219.3,207.1,135,135,135,0,-2.842e-14,2.842e-14,0.381,0.368,0.395,219.3,207.1,231.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.129,0.138,0.0144,0.0134,0.0154,0.00058,0.00054,0.00062,0.364,0.252,0.401,0.015,0.01,0.016,24.46,24.39,24.52,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.44,25.72,52.05,44.57,24.95,48.2,0,0,0,0,0,0,0.267,0,0.081,0.38,0.62,0.38,37.8
1658700000000,2022,7,2021,10,43,7,0.198,0.0816,0.116,7264.18,45.76,45.76,43.24,1,1,1,326.8,316.1,338,191.8,181.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.399,0.427,191.8,181.1,203,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.0121,0.0111,0.013,0.00048,0.00045,0.00052,0.338,0.318,0.358,0.014,0.013,0.014,24.63,24.55,24.7,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.12,41.64,46.69,43.24,40.78,45.76,0,0,0,0,0,0,0.24,0,0.082,0.41,0.59,0.41,36.7
1659304800000,2022,8,2021,11,44,7,0.182,0.0562,0.125,7854.25,48.2,48.2,46.75,1,1,1,300.2,287.9,312.5,207.2,194.9,93,93,93,0,-2.842e-14,2.842e-14,0.31,0.298,0.323,207.2,194.9,219.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.129,0.0134,0.0123,0.0144,0.00053,0.00049,0.00058,0.361,0.339,0.383,0.014,0.013,0.015,24.73,24.65,24.81,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.05,45.21,50.86,46.75,44.3,48.2,0,0,0,0,0,0,0.26,0,0.057,0.31,0.69,0.31,43.2
1659909600000,2022,8,2021,11,45,7,0.166,0.0562,0.11,6925.98,43.48,43.48,41.23,1,1,1,274.8,265.8,284.4,181.8,172.8,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.338,0.327,0.35,181.8,172.8,191.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0112,0.0104,0.012,0.00044,0.00041,0.00048,0.315,0.299,0.332,0.013,0.012,0.013,24.89,24.83,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.11,39.98,44.37,41.23,39.02,43.48,0,0,0,0,0,0,0.229,0,0.056,0.34,0.66,0.34,41.7
1660514400000,2022,8,2021,11,46,7,0.154,0.0562,0.0974,6072.46,38.27,38.27,36.15,1,1,1,254,245.8,262.8,161,152.8,93,93,93,-8.12e-15,-2.842e-14,0,0.366,0.354,0.378,161,152.8,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00943,0.00874,0.0102,0.00037,0.00035,0.0004,0.278,0.263,0.294,0.011,0.01,0.012,25.01,24.96,25.06,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.21,35.3,39.28,36.15,34.24,38.27,0,0,0,0,0,0,0.201,0,0.0566,0.36,0.63,0.37,39.4
1661119200000,2022,8,2021,11,47,7,0.143,0.0562,0.0866,5382.85,33.69,33.69,32.04,1,1,1,236.1,229.7,243.4,143.1,136.7,93,93,93,0,0,0,0.394,0.382,0.405,143.1,136.7,150.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00792,0.00737,0.00853,0.00031,0.00029,0.00034,0.246,0.234,0.259,0.0097,0.0092,0.01,25.14,25.08,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.03,31.52,34.73,32.04,30.57,33.69,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.6
1661724000000,2022,8,2021,11,48,7,0.133,0.049,0.0839,5230.4,33.53,33.53,31.13,1,1,1,219.8,209.7,227.8,138.8,130.9,81,72,93,0,0,0,0.368,0.326,0.415,138.8,130.9,148.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0995,0.098,0.102,0.00755,0.00688,0.00841,0.0003,0.00027,0.00033,0.237,0.224,0.254,0.0093,0.0088,0.01,25.24,25.2,25.31,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.1,30.17,34.56,31.13,29.26,33.53,0,0,0,0,0,0,0.173,0,0.0491,0.37,0.63,0.37,39.3
1662328800000,2022,9,2021,12,49,7,0.12,0.0435,0.0764,4755,30.39,30.39,28.3,1,1,1,198.3,189.8,207.3,126.3,117.8,72,72,72,0,-1.421e-14,1.421e-14,0.363,0.347,0.379,126.3,117.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0912,0.0974,0.00649,0.00576,0.00725,0.00025,0.00023,0.00028,0.214,0.198,0.23,0.0084,0.0078,0.009,25.37,25.33,25.38,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.896,0.905,29.18,27.06,31.33,28.3,26.25,30.39,0,0,0,0,0,0,0.157,0,0.0436,0.36,0.64,0.36,39.6
1662933600000,2022,9,2021,12,50,7,0.109,0.0435,0.0659,4055.16,25.65,25.65,24.14,1,1,1,181,175.3,187.3,109,103.3,72,72,72,6.09e-15,0,1.421e-14,0.398,0.384,0.411,109,103.3,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0903,0.00502,0.00453,0.00555,0.0002,0.00018,0.00022,0.183,0.173,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.88,23.46,26.45,24.14,22.76,25.65,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.2
1663538400000,2022,9,2021,12,51,7,0.102,0.0435,0.0583,3564.68,22.29,22.29,21.22,1,1,1,168.3,163,173.4,96.32,90.97,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.428,0.415,0.442,96.32,90.97,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0818,0.0854,0.00394,0.00348,0.00437,0.00015,0.00014,0.00017,0.16,0.151,0.169,0.0063,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.969,0.885,0.883,0.889,21.94,20.85,23,21.22,20.12,22.29,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,34.9
1664143200000,2022,9,2021,12,52,7,0.0947,0.0401,0.0546,3359.2,22.34,22.34,20,1,1,1,156.6,153.4,161.1,90.35,83.04,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.422,0.338,0.464,90.35,83.04,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.079,0.082,0.00343,0.00281,0.00439,0.00013,0.00011,0.00017,0.148,0.136,0.166,0.0058,0.0053,0.0065,25.36,25.34,25.37,0.923,0.912,0.93,0.965,0.961,0.97,0.89,0.884,0.894,20.72,19.22,23.05,20,18.48,22.34,0,0,0,0,0,0,0.111,0,0.0401,0.42,0.58,0.42,35.5
1664748000000,2022,10,2022,1,1,7,0.0908,0.0314,0.0593,3619.77,22.07,22.07,21.55,1,1,1,150.1,147.7,152.6,98.12,95.66,52,52,52,0,-1.421e-14,1.421e-14,0.346,0.341,0.352,98.12,95.66,100.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0799,0.0816,0.00409,0.00388,0.0043,0.00016,0.00015,0.00017,0.16,0.155,0.164,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.26,21.76,22.78,21.55,21.04,22.07,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.9
1665352800000,2022,10,2022,1,2,7,0.0873,0.0314,0.0559,3421.68,20.87,20.87,20.37,1,1,1,144.4,141.9,146.8,92.38,89.91,52,52,52,0,-1.421e-14,1.421e-14,0.36,0.354,0.366,92.38,89.91,94.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0779,0.0796,0.0036,0.00339,0.00381,0.00014,0.00013,0.00015,0.15,0.145,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.885,0.888,21.1,20.6,21.6,20.37,19.86,20.87,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1665957600000,2022,10,2022,1,3,7,0.0838,0.0314,0.0524,3224.68,19.7,19.7,19.19,1,1,1,138.6,136.2,141.1,86.63,84.17,52,52,52,0,-1.421e-14,1.421e-14,0.375,0.369,0.382,86.63,84.17,89.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0758,0.0776,0.00311,0.0029,0.00332,0.00012,0.00011,0.00013,0.139,0.135,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.37,0.925,0.922,0.928,0.963,0.962,0.964,0.891,0.889,0.893,19.93,19.43,20.43,19.19,18.69,19.7,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1666562400000,2022,10,2022,1,4,7,0.0828,0.0314,0.0514,3167.28,18.97,18.97,18.85,1,1,1,137,135.6,137.5,84.96,83.63,52,52,52,0,-1.421e-14,1.421e-14,0.38,0.378,0.383,84.96,83.63,85.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0756,0.0763,0.00297,0.00286,0.00302,0.00012,0.00011,0.00012,0.136,0.134,0.137,0.0053,0.0053,0.0054,25.36,25.36,25.37,0.927,0.927,0.929,0.962,0.962,0.962,0.892,0.892,0.893,19.59,19.33,19.71,18.85,18.58,18.97,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1667167200000,2022,10,2022,1,5,7,0.0881,0.0304,0.0577,3535.54,23.35,23.35,21.04,1,1,1,145.7,138.9,155.9,95.46,86.91,50.29,50,52,8.121e-15,0,1.421e-14,0.346,0.321,0.374,95.46,86.91,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0768,0.0831,0.00386,0.00314,0.00475,0.00015,0.00012,0.00019,0.155,0.14,0.173,0.0061,0.0055,0.0068,25.35,25.34,25.36,0.918,0.912,0.925,0.967,0.963,0.97,0.887,0.883,0.891,21.77,19.99,24.07,21.04,19.25,23.35,0,0,0,0,0,0,0.117,0,0.0304,0.35,0.65,0.35,40.1
1667772000000,2022,11,2022,2,6,7,0.103,0.0302,0.073,4523.24,29.47,29.47,26.92,1,1,1,170.7,162.2,181.3,120.7,112.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.276,0.308,120.7,112.2,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0853,0.0921,0.00601,0.00528,0.00691,0.00024,0.00021,0.00027,0.2,0.185,0.219,0.0078,0.0072,0.0086,25.34,25.34,25.34,0.925,0.919,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.76,25.63,30.38,26.92,24.86,29.47,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,43.9
1668376800000,2022,11,2022,2,7,7,0.109,0.0302,0.0792,4935.06,30.51,30.51,29.38,1,1,1,180.9,173.4,185.7,130.9,123.4,50,50,50,2.03e-15,0,1.421e-14,0.276,0.269,0.288,130.9,123.4,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0893,0.0936,0.00688,0.00624,0.00728,0.00027,0.00024,0.00028,0.218,0.205,0.227,0.0085,0.008,0.0089,25.34,25.34,25.34,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.28,28.43,31.45,29.38,27.58,30.51,0,0,0,0,0,0,0.163,0,0.0298,0.28,0.73,0.27,45.3
1668981600000,2022,11,2022,2,8,7,0.109,0.0302,0.0791,4930.41,31.42,31.42,29.35,1,1,1,180.8,172.5,189.5,130.8,122.5,50,50,50,0,-1.421e-14,1.421e-14,0.277,0.264,0.29,130.8,122.5,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.089,0.095,0.00687,0.00617,0.00761,0.00027,0.00024,0.0003,0.218,0.203,0.233,0.0085,0.008,0.0091,25.34,25.34,25.35,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.26,28.22,32.39,29.35,27.38,31.42,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.2
1669586400000,2022,11,2022,2,9,7,0.113,0.0334,0.0796,4962.68,31.62,31.62,29.54,1,1,1,186.7,182.7,190.3,131.5,123.7,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.296,0.263,0.323,131.5,123.7,140.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0908,0.0953,0.00693,0.00626,0.00768,0.00027,0.00024,0.0003,0.22,0.207,0.235,0.0086,0.0081,0.0092,25.35,25.35,25.36,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.45,28.52,32.59,29.54,27.67,31.62,0,0,0,0,0,0,0.164,0,0.0334,0.3,0.7,0.3,43.9
1670191200000,2022,12,2022,3,10,7,0.118,0.0357,0.0827,5167.49,33.91,33.91,30.76,1,1,1,195.7,182.4,209.2,136.7,123.4,59,59,59,-2.03e-15,-1.421e-14,0,0.302,0.282,0.324,136.7,123.4,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0907,0.1,0.00737,0.00624,0.00852,0.00029,0.00024,0.00033,0.23,0.206,0.254,0.009,0.0081,0.0099,25.34,25.29,25.36,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.91,31.71,28.45,34.96,30.76,27.6,33.91,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1670796000000,2022,12,2022,3,11,7,0.134,0.0357,0.0988,6214.03,39.34,39.34,36.99,1,1,1,222.3,213.3,231.9,163.3,154.3,59,59,59,0,0,0,0.266,0.254,0.277,163.3,154.3,172.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00963,0.00886,0.0104,0.00038,0.00035,0.00041,0.277,0.261,0.295,0.011,0.01,0.012,25.19,25.11,25.26,0.943,0.94,0.946,0.972,0.97,0.977,0.917,0.912,0.924,38.04,35.92,40.28,36.99,34.84,39.34,0,0,0,0,0,0,0.205,0,0.0352,0.27,0.74,0.26,46.4
1671400800000,2022,12,2022,3,12,7,0.149,0.0357,0.113,7179.47,45.46,45.46,42.73,1,1,1,246.1,236.5,257.9,187.1,177.5,59,59,59,4.06e-15,0,2.842e-14,0.24,0.229,0.249,187.1,177.5,198.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0117,0.0108,0.0127,0.00046,0.00043,0.0005,0.32,0.303,0.341,0.013,0.012,0.013,25.01,24.93,25.08,0.951,0.947,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.62,41.37,46.39,42.73,40.5,45.46,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1672005600000,2022,12,2022,3,13,6,0.14,0.0306,0.109,6833.46,49.56,49.56,47.45,2,1,1.1666666666666667,269.1,259.2,285.7,210.1,200.2,59,59,59,4.737e-15,-2.842e-14,2.842e-14,0.219,0.206,0.228,210.1,200.2,226.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.127,0.0136,0.0128,0.015,0.00054,0.00051,0.0006,0.336,0.238,0.372,0.013,0.0095,0.015,24.89,24.83,24.92,0.95,0.922,0.958,0.978,0.97,0.98,0.93,0.894,0.939,44.45,25.54,50.39,43.32,24.78,48.2,0,0,0,0,0,0,0.264,0,0.031,0.22,0.78,0.22,48.8