datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.524,0.196,0.329,20418.7,41.78,41.78,27.44,1,1,1,195.8,154.2,256.4,122.8,81.18,73,73,73,0,-1.421e-14,1.421e-14,0.381,0.285,0.473,122.8,81.18,183.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0923,0.0776,0.114,0.00618,0.00265,0.0113,0.00024,0.0001,0.00045,0.207,0.132,0.315,0.0081,0.0052,0.012,25.3,24.96,25.38,0.927,0.911,0.949,0.97,0.961,0.98,0.899,0.883,0.93,28.28,18.84,42.63,27.44,18.1,41.78,0,0,0,0,0,0,0.152,0,0.195,0.37,0.63,0.37,39
728517600000,1993,2,1992,5,28,1.02,0.206,0.818,48957,122.8,122.8,72.85,3,1,1.9285714285714286,423.1,262.2,674.8,338.1,177.2,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.219,0.126,0.324,338.1,177.2,589.8,990,990,990,965.5,964.7,966.6,24.5,23.4,25.3,0.172,0.113,0.285,0.0655,0.0108,0.195,0.0027,0.00043,0.0083,0.42,0.245,0.688,0.017,0.0098,0.029,24.09,22.71,24.95,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.939,39.76,25.85,51.41,38.65,25.08,48.2,0,0,0,0,0,0,0.405,0,0.202,0.2,0.8,0.2,48
730936800000,1993,3,1992,6,31,2.99,0.327,2.41,123268,192.8,192.8,165.7,4,3,3.6451612903225805,1117,698,1684,995.2,591,121.9,107,129,95.45,-1.137e-13,455.5,0.116,0.0766,0.153,899.8,591,1100,990,990,990,968.2,966.7,970.1,21.8,19.9,23.3,0.596,0.291,0.916,0.439,0.196,0.648,0.021,0.0084,0.033,1.3,0.695,1.86,0.061,0.03,0.094,20.49,18.06,22.61,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.72,39.26,51.68,45.49,38.26,48.2,0,0,0,0,0,0,0.92,0,0.58,0.11,0.81,0.19,41.2
733615200000,1993,4,1992,7,30,5.6,0.443,2.85,120157,180.5,180.5,166.9,4,4,4,2161,1715,2402,1990,1567,171,148,217,889.9,466.6,1136,0.0791,0.0621,0.0934,1100,1100,1100,990,990,990,971.4,970.2,972.1,18.6,17.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.68,16.05,17.95,0.947,0.945,0.951,0.979,0.978,0.98,0.927,0.924,0.932,42.6,40.92,46.04,41.72,40.02,45.12,0,0,0,0,0,0,0.927,0,2.75,0.079,0.51,0.49,21.5
736207200000,1993,5,1992,8,31,4.81,0.739,2.94,132228,192.5,192.5,177.7,4,4,4,1796,1290,2305,1520,1014,276,276,276,424.2,0,928.7,0.158,0.12,0.214,1096,1014,1100,990,990,990,970.4,968.8,971.8,19.6,18.2,21.2,0.896,0.691,0.926,0.639,0.455,0.648,0.033,0.021,0.036,1.83,1.43,1.87,0.094,0.067,0.1,17.77,16.29,19.76,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.935,45.34,41.56,49.11,44.43,40.7,48.13,0,0,0,0,0,0,0.987,0,1.87,0.15,0.61,0.39,27.5
738885600000,1993,6,1992,9,30,2.45,0.417,2.04,109622,192.8,192.8,152.3,4,3,3.433333333333333,946.9,770.5,1252,785.9,609.5,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.174,0.129,0.209,785.9,609.5,1091,990,990,990,967.7,967,968.7,22.3,21.3,23,0.447,0.309,0.779,0.322,0.208,0.628,0.015,0.009,0.029,1.02,0.734,1.71,0.046,0.032,0.08,21.33,19.6,22.28,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.61,39.49,51.78,44.48,38.5,48.2,0,0,0,0,0,0,0.846,0,0.41,0.17,0.83,0.17,44.7
741477600000,1993,7,1992,10,31,1.66,0.573,1.09,63087.6,117.8,117.8,84.8,3,2,2.2580645161290325,621.2,507.2,763.7,407.4,280.2,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.352,0.244,0.448,407.4,280.2,577.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.213,0.163,0.294,0.0932,0.0312,0.187,0.004,0.0013,0.0081,0.492,0.326,0.683,0.021,0.013,0.03,23.13,22.36,23.79,0.949,0.937,0.957,0.974,0.97,0.98,0.924,0.909,0.938,38.83,30.62,52.27,37.66,29.7,48.2,0,0,0,0,0,0,0.471,0,0.57,0.35,0.66,0.34,38
744156000000,1993,8,1992,11,31,1.12,0.493,0.626,37733.3,67.61,67.61,50.72,2,1,1.4838709677419355,417.9,351.6,500.9,233.9,167.6,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.445,0.367,0.523,233.9,167.6,316.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.143,0.12,0.172,0.0203,0.01,0.0486,0.00083,0.0004,0.002,0.333,0.26,0.408,0.014,0.011,0.017,24.19,23.77,24.54,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.7,25.77,51.93,36.6,25,48.2,0,0,0,0,0,0,0.282,0,0.494,0.44,0.56,0.44,33.7
746834400000,1993,9,1992,12,30,0.763,0.34,0.423,26242.7,47.29,47.29,36.45,1,1,1,294.4,256.4,348.1,163,138.4,131.3,118,138,2.842e-15,-2.842e-14,2.842e-14,0.448,0.396,0.498,163,138.4,210.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.102,0.13,0.00961,0.00752,0.0136,0.00038,0.0003,0.00055,0.285,0.239,0.37,0.011,0.0095,0.015,24.83,24.49,25.04,0.943,0.934,0.957,0.973,0.97,0.98,0.918,0.906,0.937,37.44,31.76,48.25,36.45,30.81,47.29,0,0,0,0,0,0,0.202,0,0.34,0.45,0.55,0.45,34.4
749426400000,1993,10,1993,1,31,0.593,0.26,0.334,17374.5,35.16,35.16,23.35,1,1,1,221.5,196,254,124.5,99.02,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.44,0.382,0.495,124.5,99.02,157,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0954,0.0864,0.107,0.00634,0.00417,0.00909,0.00025,0.00016,0.00036,0.212,0.167,0.27,0.0083,0.0065,0.011,25.26,25.01,25.43,0.749,0,0.941,0.782,0,0.97,0.727,0,0.913,24.08,0,36.25,23.35,0,35.16,0,6,0,0,0.194,0,0.13,0.194,0.259,0.44,0.56,0.44,29.3
752104800000,1993,11,1993,2,30,0.555,0.219,0.337,18174,36.59,36.59,25.24,1,1,1,214.3,195.7,229.1,130,102.7,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.396,0.292,0.475,130,102.7,162.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0959,0.0873,0.105,0.0068,0.00448,0.00953,0.00027,0.00018,0.00037,0.221,0.173,0.276,0.0086,0.0068,0.011,25.29,25.15,25.42,0.776,0,0.943,0.808,0,0.971,0.753,0,0.915,26.02,0,37.68,25.24,0,36.59,0,5,0,0,0.167,0,0.14,0.167,0.218,0.39,0.61,0.39,32.7
754696800000,1993,12,1993,3,31,0.644,0.158,0.486,30794.9,45.2,45.2,41.39,1,1,1,240.5,222.3,256.7,181.5,163.3,59,59,59,9.168e-16,0,2.842e-14,0.246,0.23,0.265,181.5,163.3,197.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.105,0.117,0.0112,0.00963,0.0126,0.00044,0.00038,0.0005,0.31,0.277,0.339,0.012,0.011,0.013,25.05,24.93,25.19,0.949,0.943,0.954,0.978,0.972,0.98,0.928,0.916,0.935,42.3,38.03,46.12,41.39,36.95,45.2,0,0,0,0,0,0,0.23,0,0.158,0.25,0.75,0.25,47.8
757375200000,1994,1,1993,4,31,0.895,0.196,0.699,42915,86.23,86.23,57.68,2,1,1.5806451612903225,334.1,254,467.8,261.1,181,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.227,0.156,0.287,261.1,181,394.8,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.141,0.113,0.188,0.0314,0.0111,0.0854,0.0013,0.00044,0.0035,0.347,0.24,0.483,0.014,0.0096,0.02,24.57,23.81,24.97,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.939,39.22,25.54,51.5,38.2,24.77,48.2,0,0,0,0,0,0,0.32,0,0.196,0.22,0.78,0.22,47.9
760053600000,1994,2,1993,5,28,1.61,0.206,1.4,80098.5,160.3,160.3,119.2,4,2,2.8214285714285716,665,480.7,899.5,580,395.7,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.132,0.0945,0.177,580,395.7,814.5,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.284,0.19,0.438,0.191,0.0858,0.333,0.0082,0.0035,0.015,0.697,0.485,0.989,0.03,0.02,0.044,22.75,21.51,23.75,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.07,35.35,52.46,42.76,34.29,48.2,0,0,0,0,0,0,0.662,0,0.21,0.13,0.87,0.13,49.8
762472800000,1994,3,1993,6,31,3.04,0.346,2.64,134954,192.8,192.8,181.4,4,4,4,1134,910.6,1314,1005,781.6,129,129,129,17.8,-1.137e-13,84.96,0.115,0.0982,0.142,987.4,781.6,1100,990,990,990,968.3,967.5,968.9,21.7,21.1,22.5,0.649,0.422,0.816,0.494,0.317,0.648,0.023,0.014,0.031,1.41,0.945,1.76,0.065,0.042,0.084,20.28,19.35,21.51,0.954,0.952,0.956,0.979,0.974,0.98,0.935,0.928,0.937,46.65,39.26,50.49,45.35,38.26,48.2,0,0,0,0,0,0,1.01,0,0.4,0.11,0.87,0.13,44.4
765151200000,1994,4,1993,7,30,2.25,0.344,1.91,104246,181.3,181.3,144.8,4,3,3.3333333333333335,867.6,673.2,1112,735,548.2,132.7,125,148,3.79e-15,-1.137e-13,1.137e-13,0.155,0.133,0.186,735,548.2,963.9,990,990,990,967.4,966.6,968.3,22.6,21.7,23.4,0.399,0.271,0.598,0.284,0.167,0.406,0.013,0.0071,0.019,0.923,0.627,1.27,0.041,0.027,0.058,21.72,20.48,22.78,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.83,38.8,52.1,43.6,37.77,48.2,0,0,0,0,0,0,0.804,0,0.34,0.15,0.85,0.15,46.3
767743200000,1994,5,1993,8,31,1.43,0.394,1.03,60829.4,105.9,105.9,81.76,3,2,2.064516129032258,532.3,436.1,660.3,385.3,289.1,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.28,0.223,0.337,385.3,289.1,513.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.194,0.158,0.252,0.081,0.0355,0.144,0.0034,0.0015,0.0061,0.47,0.331,0.643,0.02,0.014,0.027,23.54,22.89,24.11,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,41,32.07,52.65,39.75,31.1,48.2,0,0,0,0,0,0,0.454,0,0.4,0.28,0.72,0.28,42.5
770421600000,1994,6,1993,9,30,0.965,0.308,0.656,39663.1,67.39,67.39,55.09,2,1,1.7,372.2,322.3,430.9,253.2,203.3,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.322,0.276,0.369,253.2,203.3,311.9,990,990,990,965.3,965,965.5,24.7,24.5,25,0.144,0.127,0.165,0.0233,0.013,0.0462,0.00094,0.00052,0.0019,0.325,0.25,0.4,0.013,0.01,0.016,24.42,24.1,24.63,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.91,25.72,52.31,34.69,24.95,48.2,0,0,0,0,0,0,0.306,0,0.309,0.32,0.68,0.32,41.1
773013600000,1994,7,1993,10,31,0.748,0.289,0.459,28711.9,47.87,47.87,38.59,1,1,1,279.4,246.6,319.3,171.4,138.6,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.389,0.338,0.438,171.4,138.6,211.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.102,0.128,0.0103,0.00753,0.0137,0.00041,0.0003,0.00055,0.298,0.24,0.37,0.012,0.0095,0.015,24.88,24.63,25.08,0.946,0.934,0.957,0.975,0.97,0.98,0.922,0.906,0.938,39.57,31.85,48.85,38.59,30.9,47.87,0,0,0,0,0,0,0.214,0,0.289,0.39,0.61,0.39,38.4
775692000000,1994,8,1993,11,31,0.566,0.249,0.317,13170.3,33.74,33.74,17.7,1,1,1,211.3,186.2,243.6,118.3,93.17,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.443,0.382,0.5,118.3,93.17,150.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0935,0.0846,0.105,0.00581,0.00367,0.00855,0.00023,0.00014,0.00034,0.202,0.157,0.259,0.0079,0.0061,0.01,25.31,25.08,25.42,0.57,0,0.939,0.595,0,0.97,0.553,0,0.911,18.25,0,34.79,17.7,0,33.74,0,12,0,0,0.387,0,0.0983,0.387,0.249,0.44,0.56,0.44,23.3
778370400000,1994,9,1993,12,30,0.397,0.187,0.211,11609.7,24.78,24.78,16.12,1,1,1,153.3,132,183.7,81.31,60.03,72,72,72,2.605e-15,-1.421e-14,1.421e-14,0.474,0.392,0.545,81.31,60.03,111.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0783,0.0708,0.0891,0.00266,0.000853,0.00525,0.0001,0.000033,0.00021,0.133,0.0952,0.188,0.0052,0.0037,0.0073,25.38,25.37,25.4,0.796,0,0.939,0.835,0,0.97,0.766,0,0.901,16.73,0,25.55,16.12,0,24.78,0,4,0,0,0.133,0,0.0896,0.133,0.186,0.47,0.53,0.47,29.2
780962400000,1994,10,1994,1,31,0.337,0.139,0.198,12234.1,17.69,17.69,16.44,1,1,1,125.9,120.8,131.2,73.94,68.82,52,52,52,0,-1.421e-14,1.421e-14,0.413,0.396,0.43,73.94,68.82,79.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0741,0.00204,0.0016,0.00248,0.00008,0.000063,0.000097,0.117,0.108,0.126,0.0046,0.0042,0.0049,25.38,25.37,25.39,0.93,0.907,0.94,0.96,0.96,0.96,0.893,0.871,0.903,17.13,15.54,18.42,16.44,14.92,17.69,0,0,0,0,0,0,0.0914,0,0.139,0.41,0.59,0.41,36.3
783640800000,1994,11,1994,2,30,0.326,0.13,0.196,12176.3,19.87,19.87,16.91,1,1,1,125.7,122.2,140,75.73,72.19,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.398,0.357,0.409,75.73,72.19,89.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0712,0.0775,0.00219,0.00189,0.0034,0.000086,0.000074,0.00013,0.119,0.113,0.145,0.0047,0.0044,0.0057,25.38,25.36,25.39,0.934,0.921,0.94,0.96,0.96,0.964,0.897,0.888,0.903,17.61,16.63,20.61,16.91,15.97,19.87,0,0,0,0,0,0,0.094,0,0.13,0.4,0.6,0.4,37.4
786232800000,1994,12,1994,3,31,0.411,0.158,0.253,15474,24.67,24.67,20.8,1,1,1,153.3,145.2,170.3,94.3,86.16,59,59,59,3.667e-15,-1.421e-14,1.421e-14,0.385,0.346,0.406,94.3,86.16,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0776,0.0865,0.00377,0.00307,0.00521,0.00015,0.00012,0.0002,0.154,0.139,0.184,0.006,0.0055,0.0072,25.35,25.35,25.36,0.918,0.912,0.926,0.966,0.963,0.97,0.887,0.883,0.891,21.53,19.84,25.43,20.8,19.1,24.67,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.6
788911200000,1995,1,1994,4,31,0.459,0.196,0.264,16162.7,23.69,23.69,21.72,1,1,1,171.5,158,180.2,98.48,85.01,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.426,0.405,0.462,98.48,85.01,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0789,0.0868,0.00412,0.00298,0.00486,0.00016,0.00012,0.00019,0.163,0.139,0.179,0.0064,0.0055,0.007,25.38,25.38,25.38,0.916,0.911,0.928,0.968,0.962,0.97,0.886,0.882,0.893,22.44,19.64,24.42,21.72,18.9,23.69,0,0,0,0,0,0,0.121,0,0.195,0.43,0.58,0.42,35.2
791589600000,1995,2,1994,5,28,0.504,0.206,0.298,12342.8,39.02,39.02,18.37,1,1,1,208.2,179.1,257.5,123.2,94.06,85,85,85,5.075e-16,-1.421e-14,2.842e-14,0.412,0.33,0.475,123.2,94.06,172.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0935,0.0832,0.111,0.00623,0.00375,0.0104,0.00024,0.00015,0.00041,0.209,0.156,0.297,0.0082,0.0061,0.012,25.31,24.97,25.41,0.566,0,0.946,0.589,0,0.976,0.549,0,0.923,18.92,0,39.98,18.37,0,39.02,0,11,0,0,0.393,0,0.102,0.393,0.206,0.41,0.59,0.41,24.5
794008800000,1995,3,1994,6,31,1.03,0.287,0.747,45280.3,76.99,76.99,60.86,2,1,1.7096774193548387,385.9,263.8,462.1,278.9,156.8,107,107,107,9.168e-16,-2.842e-14,2.842e-14,0.287,0.232,0.406,278.9,156.8,355.1,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.152,0.109,0.178,0.038,0.00908,0.0666,0.0016,0.00036,0.0027,0.357,0.25,0.427,0.014,0.01,0.018,24.32,23.89,24.97,0.945,0.924,0.959,0.973,0.97,0.98,0.919,0.896,0.939,37.58,25.97,51.37,36.53,25.19,48.2,0,0,0,0,0,0,0.338,0,0.283,0.28,0.73,0.27,44
796687200000,1995,4,1994,7,30,1.08,0.324,0.758,45484.9,71.79,71.79,63.17,2,2,2,417.5,372.7,458.2,292.5,247.7,125,125,125,9.474e-16,0,2.842e-14,0.3,0.273,0.335,292.5,247.7,333.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.159,0.143,0.174,0.0371,0.0168,0.0563,0.0015,0.00068,0.0023,0.336,0.27,0.397,0.014,0.011,0.016,24.19,23.94,24.47,0.939,0.929,0.946,0.97,0.97,0.97,0.911,0.901,0.918,32.56,27.6,37,31.59,26.77,35.89,0,0,0,0,0,0,0.351,0,0.322,0.3,0.7,0.3,42.1
799279200000,1995,5,1994,8,31,0.779,0.394,0.385,23751.7,48.2,48.2,31.92,1,1,1,290.8,231.8,366.4,143.8,84.84,147,147,147,-2.75e-15,-2.842e-14,2.842e-14,0.515,0.401,0.634,143.8,84.84,219.4,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.107,0.0863,0.134,0.00798,0.00296,0.0144,0.00032,0.00012,0.00058,0.252,0.146,0.387,0.01,0.0058,0.016,24.88,24.38,25.26,0.934,0.913,0.958,0.972,0.962,0.98,0.908,0.882,0.939,32.84,19.33,50.25,31.92,18.59,48.2,0,0,0,0,0,0,0.177,0,0.394,0.51,0.49,0.51,30.5
801957600000,1995,6,1994,9,30,0.518,0.308,0.21,5258.24,24.22,24.22,7.303,1,1,1,199.9,176.1,228.8,80.87,57.05,119,119,119,1.421e-15,-1.421e-14,1.421e-14,0.599,0.52,0.676,80.87,57.05,109.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0835,0.0751,0.0937,0.00262,0.000599,0.00509,0.0001,0.000023,0.0002,0.138,0.0952,0.19,0.0054,0.0037,0.0075,25.41,25.24,25.46,0.305,0,0.922,0.323,0,0.97,0.296,0,0.891,7.544,0,24.97,7.303,0,24.22,0,20,0,0,0.667,0,0.0406,0.667,0.308,0.59,0.41,0.59,10.2
804549600000,1995,7,1994,10,31,0.416,0.289,0.0604,0,0,0,0,1,0,0.3870967741935484,155.3,140.8,174.7,47.27,32.78,108,108,108,24.7,-1.421e-14,49.19,0.698,0.618,0.767,22.57,0,66.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0771,0.000273,0,0.00142,0.000011,0,0.000056,0.0806,0.0708,0.111,0.0032,0.0028,0.0043,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,31,0,0.613,1,0,0,1.61,0.3556,0.69,0.15,0.85,0
807228000000,1995,8,1994,11,31,0.325,0.249,0,0,0,0,0,0,0,0,121.4,108.2,138.9,28.41,15.24,93,93,93,28.41,15.24,45.87,0.77,0.67,0.859,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.325,0.77,0,1,0
809906400000,1995,9,1994,12,30,0.228,0.187,0,0,0,0,0,0,0,0,87.93,76.52,106.3,15.93,4.52,72,72,72,15.93,4.52,34.33,0.826,0.677,0.941,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.228,0.82,0,1,0
812498400000,1995,10,1995,1,31,0.185,0.139,0,0,0,0,0,0,0,0,68.95,64.62,75.7,16.95,12.62,52,52,52,16.95,12.62,23.7,0.756,0.687,0.805,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.185,0.75,0,1,0
815176800000,1995,11,1995,2,30,0.224,0.13,0.0183,0,0,0,0,1,0,0.13333333333333333,86.34,74.49,106.5,36.34,24.49,50,50,50,29.3,-7.105e-15,49.64,0.588,0.47,0.671,7.047,0,56.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000324,0,0.000551,0.0000013,0,0.000022,0.0727,0.0708,0.0901,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,30,0,0.867,1,0,0,1.87,0.2057,0.58,0.082,0.92,0
817768800000,1995,12,1995,3,31,0.323,0.158,0.161,3644.27,14.58,14.58,4.898,1,0,0.967741935483871,120.8,108.9,126.7,61.75,49.94,59,59,59,1.611,-7.105e-15,49.94,0.489,0.466,0.542,60.14,0,67.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.000999,0,0.00151,0.000039,0,0.000059,0.0974,0.0708,0.106,0.0038,0.0028,0.0042,25.4,25.39,25.43,0.314,0,0.901,0.341,0,0.96,0.302,0,0.865,5.102,0,15.19,4.898,0,14.58,1,20,0,0.0323,0.645,0,0.0272,0.677,0.162,0.49,0.5,0.5,11.3
820447200000,1996,1,1995,4,31,0.405,0.196,0.194,10119.9,27.58,27.58,13.6,1,0,0.8709677419354839,151.2,118.5,196.2,78.24,45.51,73,73,73,5.995,-1.421e-14,47.97,0.493,0.372,0.616,72.25,0,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0777,0.0708,0.0924,0.00244,0,0.00622,0.000096,0,0.00024,0.128,0.0708,0.207,0.005,0.0028,0.0081,25.39,25.38,25.43,0.624,0,0.937,0.653,0,0.97,0.602,0,0.899,14.09,0,28.43,13.6,0,27.58,4,10,0,0.129,0.323,0,0.0756,0.452,0.211,0.48,0.48,0.52,25
823125600000,1996,2,1995,5,29,0.628,0.213,0.415,25876.2,50.56,50.56,37.18,2,1,1.0344827586206897,250.5,201.9,317.3,165.5,116.9,85,85,85,1.47e-15,-2.842e-14,2.842e-14,0.343,0.268,0.421,165.5,116.9,232.3,990,990,990,964.7,964.4,965,25.3,25,25.6,0.108,0.0913,0.132,0.00982,0.00569,0.0155,0.00039,0.00022,0.00062,0.279,0.197,0.385,0.011,0.0077,0.015,25.04,24.68,25.39,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.37,26.06,51.55,36.31,25.28,48.2,0,0,0,0,0,0,0.207,0,0.213,0.34,0.66,0.34,41.2
825631200000,1996,3,1995,6,31,1.32,0.287,1.03,61029.7,117.7,117.7,82.03,3,1,2.225806451612903,492.7,328.5,674.7,385.7,221.5,107,107,107,0,-5.684e-14,5.684e-14,0.228,0.159,0.326,385.7,221.5,567.7,990,990,990,965.8,965,966.6,24.2,23.4,25,0.194,0.131,0.278,0.0834,0.0146,0.18,0.0035,0.00058,0.0077,0.454,0.248,0.656,0.019,0.01,0.028,23.74,22.75,24.66,0.946,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,38.2,25.74,51.49,37.06,24.97,48.2,0,0,0,0,0,0,0.456,0,0.29,0.22,0.78,0.22,46.2
828309600000,1996,4,1995,7,30,1.67,0.324,1.35,77633.1,117.8,117.8,107.8,3,2,2.7,644.6,528.1,695.5,519.6,403.1,125,125,125,5.684e-15,-5.684e-14,5.684e-14,0.195,0.18,0.237,519.6,403.1,570.5,990,990,990,966.5,966,966.7,23.5,23.3,24,0.256,0.198,0.284,0.151,0.0893,0.182,0.0064,0.0037,0.0078,0.613,0.502,0.665,0.026,0.021,0.029,22.91,22.65,23.52,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,41.88,35.56,52.62,40.62,34.49,48.2,0,0,0,0,0,0,0.599,0,0.32,0.19,0.81,0.19,46.5
830901600000,1996,5,1995,8,31,1.07,0.394,0.681,41137.3,79.8,79.8,55.29,2,1,1.5806451612903225,401.2,314.6,517.5,254.2,167.6,147,147,147,1.834e-15,-2.842e-14,5.684e-14,0.375,0.284,0.467,254.2,167.6,370.5,990,990,990,965.4,965,965.9,24.6,24.1,25,0.146,0.115,0.187,0.0282,0.00999,0.0739,0.0012,0.0004,0.0031,0.344,0.254,0.454,0.014,0.01,0.019,24.26,23.62,24.73,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.85,25.86,51.95,36.77,25.09,48.2,0,0,0,0,0,0,0.307,0,0.389,0.37,0.64,0.36,38.4
833580000000,1996,6,1995,9,30,0.691,0.308,0.383,23748.3,43.3,43.3,32.98,1,1,1,266.7,232.5,310.5,147.7,113.5,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.449,0.383,0.512,147.7,113.5,191.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.095,0.123,0.0083,0.0054,0.012,0.00033,0.00021,0.00048,0.257,0.196,0.336,0.01,0.0077,0.013,24.98,24.71,25.21,0.937,0.921,0.952,0.972,0.97,0.98,0.911,0.893,0.933,33.92,25.85,44.18,32.98,25.08,43.3,0,0,0,0,0,0,0.183,0,0.308,0.45,0.55,0.45,34.4
836172000000,1996,7,1995,10,31,0.546,0.289,0.256,7628.18,27.26,27.26,10.25,1,1,1,203.8,181.4,230.6,95.76,73.4,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.533,0.468,0.595,95.76,73.4,122.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0873,0.0794,0.0968,0.00389,0.00199,0.00617,0.00015,0.000078,0.00024,0.163,0.123,0.211,0.0064,0.0048,0.0083,25.38,25.21,25.44,0.385,0,0.927,0.407,0,0.97,0.374,0,0.899,10.57,0,28.1,10.25,0,27.26,0,18,0,0,0.581,0,0.057,0.581,0.29,0.53,0.47,0.53,14
838850400000,1996,8,1995,11,31,0.406,0.249,0.115,0,0,0,0,1,0,0.6451612903225806,151.6,133,180,58.57,40,93,93,93,15.68,-1.421e-14,49.3,0.619,0.517,0.699,42.89,0,87.03,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0737,0.0708,0.0825,0.000903,0,0.00315,0.000035,0,0.00012,0.0954,0.0708,0.146,0.0037,0.0028,0.0057,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,31,0,0.355,1,0,0,1.35,0.291,0.61,0.28,0.72,0
841528800000,1996,9,1995,12,30,0.28,0.187,0.0234,0,0,0,0,1,0,0.16666666666666666,108.1,93.08,131.1,36.05,21.08,72,72,72,27.01,0,48.42,0.673,0.549,0.774,9.046,0,59.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000606,0,0.000773,0.0000024,0,0.00003,0.0735,0.0708,0.0939,0.0029,0.0028,0.0037,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,30,0,0.833,1,0,0,1.83,0.2566,0.67,0.084,0.92,0
844120800000,1996,10,1996,1,31,0.23,0.139,0,0,0,0,0,0,0,0,85.79,81.87,92.26,33.79,29.87,52,52,52,33.79,29.87,40.26,0.607,0.564,0.635,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.23,0.6,0,1,0
846799200000,1996,11,1996,2,30,0.278,0.13,0.108,4837.17,18.06,18.06,6.718,1,0,0.6333333333333333,107.3,85.42,131.1,57.27,35.42,50,50,50,15.46,-7.105e-15,49.64,0.474,0.381,0.585,41.81,0,81.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0744,0.000863,0,0.00264,0.000034,0,0.0001,0.0921,0.0708,0.129,0.0036,0.0028,0.0051,25.41,25.37,25.43,0.394,0,0.936,0.416,0,0.96,0.378,0,0.899,6.998,0,18.81,6.718,0,18.06,11,17,0,0.367,0.567,0,0.0373,0.933,0.17,0.47,0.39,0.61,17.4
849391200000,1996,12,1996,3,31,0.383,0.158,0.225,13869.7,23.72,23.72,18.64,1,1,1,143.1,128.1,166.4,84.07,69.08,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.415,0.355,0.461,84.07,69.08,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0716,0.0851,0.0029,0.00162,0.00488,0.00011,0.000064,0.00019,0.136,0.109,0.177,0.0053,0.0043,0.0069,25.37,25.35,25.39,0.926,0.908,0.94,0.963,0.96,0.97,0.892,0.872,0.902,19.35,15.62,24.45,18.64,15,23.72,0,0,0,0,0,0,0.104,0,0.158,0.41,0.59,0.41,36.2
852069600000,1997,1,1996,4,31,0.543,0.196,0.348,21633.3,45.43,45.43,29.08,1,1,1,202.8,165.3,272.2,129.8,92.27,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.369,0.268,0.442,129.8,92.27,199.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0947,0.0815,0.119,0.00678,0.00359,0.0127,0.00027,0.00014,0.0005,0.219,0.152,0.343,0.0086,0.006,0.014,25.27,24.87,25.39,0.929,0.912,0.954,0.971,0.965,0.98,0.902,0.883,0.935,29.93,21.12,46.36,29.08,20.39,45.43,0,0,0,0,0,0,0.162,0,0.195,0.36,0.64,0.36,39.8
854748000000,1997,2,1996,5,28,1.12,0.206,0.911,54223.1,115.2,115.2,80.69,3,1,2.0714285714285716,461.6,286.1,638,376.6,201.1,85,85,85,-3.045e-15,-5.684e-14,0,0.194,0.133,0.297,376.6,201.1,553,990,990,990,965.7,964.8,966.5,24.3,23.5,25.2,0.185,0.121,0.264,0.0792,0.0128,0.17,0.0033,0.00051,0.0072,0.456,0.257,0.626,0.019,0.01,0.027,23.88,22.92,24.81,0.949,0.927,0.959,0.975,0.97,0.98,0.926,0.899,0.94,40.93,27.09,52.23,39.65,26.28,48.2,0,0,0,0,0,0,0.448,0,0.209,0.18,0.81,0.19,48.4
857167200000,1997,3,1996,6,31,1.95,0.287,1.67,95332.6,133.1,133.1,128.1,3,3,3,729.5,655.8,757,622.5,548.8,107,107,107,0,0,0,0.147,0.141,0.163,622.5,548.8,650,990,990,990,966.8,966.5,966.9,23.2,23.1,23.5,0.309,0.267,0.324,0.217,0.168,0.235,0.0094,0.0071,0.01,0.748,0.624,0.795,0.032,0.027,0.034,22.43,22.28,22.85,0.955,0.951,0.956,0.98,0.974,0.98,0.936,0.926,0.937,43.6,38.98,45.27,42.71,37.96,44.36,0,0,0,0,0,0,0.712,0,0.28,0.15,0.86,0.14,48.9
859845600000,1997,4,1996,7,30,2.98,0.344,2.49,126395,192.8,192.8,175.5,4,3,3.7666666666666666,1149,769.8,1419,1017,644.8,132.7,125,148,55.4,0,181.6,0.119,0.0889,0.162,961.3,644.8,1100,990,990,990,968.3,967,969.2,21.7,20.8,23,0.656,0.326,0.867,0.497,0.232,0.648,0.023,0.01,0.031,1.43,0.79,1.81,0.067,0.034,0.087,20.24,18.96,22.23,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.82,39.69,51.17,46.58,38.72,48.2,0,0,0,0,0,0,0.975,0,0.49,0.12,0.84,0.16,42.4
862437600000,1997,5,1996,8,31,2.31,0.433,1.88,102821,184,184,138.2,4,3,3.225806451612903,863.7,646.2,1185,702.2,499.2,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.189,0.16,0.227,702.2,499.2,993.1,990,990,990,967.3,966.5,968.5,22.7,21.5,23.5,0.379,0.244,0.64,0.263,0.135,0.42,0.012,0.0057,0.02,0.877,0.546,1.34,0.039,0.023,0.062,21.79,20.18,22.97,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.12,35.47,52.16,42.85,34.41,48.2,0,0,0,0,0,0,0.768,0,0.43,0.19,0.81,0.19,44.5
865116000000,1997,6,1996,9,30,1.33,0.308,1.02,60229.2,106.9,106.9,83.65,3,2,2.1,511.3,416,634.5,392.3,297,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.236,0.188,0.286,392.3,297,515.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.195,0.16,0.251,0.0843,0.0392,0.145,0.0035,0.0016,0.0062,0.475,0.342,0.629,0.02,0.014,0.027,23.62,22.99,24.19,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.3,33.11,52.27,40.08,32.12,48.2,0,0,0,0,0,0,0.465,0,0.31,0.23,0.77,0.23,45.3
867708000000,1997,7,1996,10,31,0.944,0.289,0.655,39771.9,65.6,65.6,53.46,2,1,1.6129032258064515,352.4,303.1,410.8,244.4,195.1,108,108,108,0,-2.842e-14,2.842e-14,0.309,0.263,0.356,244.4,195.1,302.8,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.14,0.122,0.16,0.0209,0.0123,0.0419,0.00084,0.00049,0.0017,0.323,0.249,0.399,0.013,0.01,0.016,24.51,24.2,24.74,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.09,25.81,52.48,35.84,25.03,48.2,0,0,0,0,0,0,0.297,0,0.289,0.31,0.69,0.31,42.1
870386400000,1997,8,1996,11,31,0.679,0.249,0.429,26866.1,46.95,46.95,36.11,1,1,1,253.3,218.6,299.5,160.3,125.6,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.37,0.31,0.425,160.3,125.6,206.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0961,0.125,0.00938,0.00643,0.0133,0.00037,0.00025,0.00053,0.277,0.215,0.359,0.011,0.0084,0.014,25.03,24.74,25.27,0.942,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.937,37.07,28.91,47.91,36.11,28.05,46.95,0,0,0,0,0,0,0.201,0,0.25,0.37,0.63,0.37,39.6
873064800000,1997,9,1996,12,30,0.484,0.187,0.297,18358.6,32.67,32.67,25.5,1,1,1,186.6,162.8,217.2,114.6,90.81,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.389,0.331,0.442,114.6,90.81,145.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0817,0.101,0.00549,0.00347,0.00809,0.00021,0.00014,0.00032,0.193,0.15,0.248,0.0075,0.0059,0.0097,25.36,25.25,25.38,0.922,0.911,0.937,0.969,0.965,0.97,0.894,0.883,0.909,26.31,20.82,33.68,25.5,20.09,32.67,0,0,0,0,0,0,0.142,0,0.187,0.39,0.61,0.39,37.9
875656800000,1997,10,1997,1,31,0.402,0.139,0.263,16104.2,24.21,24.21,21.65,1,1,1,150.2,138.7,161.4,98.23,86.74,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.347,0.322,0.375,98.23,86.74,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0767,0.0847,0.0041,0.00312,0.00505,0.00016,0.00012,0.0002,0.16,0.139,0.18,0.0063,0.0055,0.0071,25.35,25.34,25.36,0.916,0.911,0.925,0.968,0.963,0.97,0.887,0.882,0.891,22.37,19.96,24.96,21.65,19.22,24.21,0,0,0,0,0,0,0.12,0,0.139,0.35,0.65,0.35,40.1
878335200000,1997,11,1997,2,30,0.4,0.13,0.271,16611.2,25.48,25.48,23.07,1,1,1,154.5,141.5,164.7,104.5,91.48,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.324,0.304,0.353,104.5,91.48,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0781,0.0863,0.00463,0.00353,0.0055,0.00018,0.00014,0.00022,0.171,0.148,0.189,0.0067,0.0058,0.0074,25.34,25.34,25.35,0.917,0.911,0.921,0.969,0.965,0.97,0.888,0.882,0.894,23.81,20.92,26.26,23.07,20.18,25.48,0,0,0,0,0,0,0.128,0,0.129,0.33,0.68,0.32,41.5
880927200000,1997,12,1997,3,31,0.439,0.158,0.281,17223.7,25.9,25.9,23.15,1,1,1,163.9,154.9,175.4,104.9,95.88,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.36,0.336,0.381,104.9,95.88,116.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.081,0.0883,0.00467,0.0039,0.00564,0.00018,0.00015,0.00022,0.173,0.157,0.194,0.0068,0.0061,0.0076,25.35,25.35,25.36,0.915,0.911,0.922,0.969,0.967,0.97,0.887,0.882,0.895,23.88,21.82,26.7,23.15,21.09,25.9,0,0,0,0,0,0,0.129,0,0.158,0.36,0.64,0.36,39.2
883605600000,1998,1,1997,4,31,0.621,0.196,0.426,26518.3,50.55,50.55,35.64,2,1,1.032258064516129,231.9,175.1,304.7,158.9,102.1,73,73,73,3.209e-15,-1.421e-14,2.842e-14,0.323,0.24,0.417,158.9,102.1,231.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.085,0.131,0.00926,0.00443,0.0154,0.00037,0.00017,0.00062,0.266,0.17,0.39,0.01,0.0066,0.016,25.14,24.72,25.39,0.938,0.912,0.959,0.973,0.97,0.98,0.913,0.885,0.94,35.93,23.18,52.41,34.83,22.48,48.2,0,0,0,0,0,0,0.198,0,0.195,0.32,0.69,0.31,42.7
886284000000,1998,2,1997,5,28,1.04,0.206,0.83,50042.3,96.4,96.4,74.47,2,1,1.9642857142857142,428.2,309.9,535.5,343.2,224.9,85,85,85,2.03e-15,-5.684e-14,2.842e-14,0.206,0.159,0.274,343.2,224.9,450.5,990,990,990,965.5,964.9,966,24.5,24,25.1,0.171,0.129,0.209,0.0621,0.0149,0.112,0.0026,0.00059,0.0047,0.413,0.243,0.567,0.017,0.0097,0.024,24.07,23.42,24.79,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.15,25.62,52.17,38.09,24.85,48.2,0,0,0,0,0,0,0.414,0,0.21,0.2,0.8,0.2,48.1
888703200000,1998,3,1997,6,31,1.78,0.287,1.49,85336.9,144.6,144.6,114.7,3,2,2.5806451612903225,663.5,538,874.9,556.5,431,107,107,107,7.335e-15,-5.684e-14,5.684e-14,0.166,0.122,0.199,556.5,431,767.9,990,990,990,966.5,966,967.4,23.5,22.6,24,0.273,0.205,0.404,0.177,0.102,0.311,0.0076,0.0043,0.014,0.685,0.539,0.999,0.029,0.023,0.044,22.77,21.6,23.44,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.21,35.64,52.58,44.86,34.57,48.2,0,0,0,0,0,0,0.637,0,0.29,0.16,0.84,0.16,47.9
891381600000,1998,4,1997,7,30,2.9,0.324,2.57,131355,192.8,192.8,182.4,4,3,3.966666666666667,1120,898.5,1248,995.2,773.5,125,125,125,3.428,-1.137e-13,22.95,0.113,0.1,0.139,991.8,773.5,1100,990,990,990,968.3,967.5,968.7,21.7,21.3,22.5,0.646,0.416,0.793,0.488,0.313,0.648,0.023,0.014,0.03,1.41,0.984,1.74,0.065,0.044,0.082,20.32,19.58,21.49,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.931,0.937,47.47,40.16,51.96,46.01,39.21,48.2,0,0,0,0,0,0,1.01,0,0.33,0.11,0.89,0.11,45.3
893973600000,1998,5,1997,8,31,1.99,0.394,1.6,89994,159.1,159.1,121,4,2,2.806451612903226,744.7,557.4,967.5,597.7,410.4,147,147,147,0,-5.684e-14,5.684e-14,0.203,0.152,0.264,597.7,410.4,820.5,990,990,990,966.9,966.1,967.8,23.1,22.2,23.9,0.303,0.201,0.46,0.202,0.0927,0.336,0.0088,0.0039,0.015,0.737,0.513,1.02,0.032,0.021,0.046,22.39,21.21,23.38,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.84,35.56,52.41,43.51,34.49,48.2,0,0,0,0,0,0,0.672,0,0.39,0.2,0.8,0.2,45.2
896652000000,1998,6,1997,9,30,1.15,0.308,0.845,50742.1,92.36,92.36,70.48,2,2,2,445,364.9,548.4,326,245.9,119,119,119,9.474e-16,-2.842e-14,5.684e-14,0.271,0.217,0.326,326,245.9,429.4,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.17,0.142,0.206,0.0529,0.0166,0.102,0.0022,0.00067,0.0042,0.385,0.267,0.54,0.016,0.011,0.023,24.01,23.39,24.51,0.943,0.928,0.957,0.973,0.97,0.98,0.918,0.9,0.938,36.19,27.43,47.12,35.24,26.61,46.18,0,0,0,0,0,0,0.392,0,0.305,0.27,0.73,0.27,44.1
899244000000,1998,7,1997,10,31,0.829,0.289,0.54,33317.4,54.85,54.85,44.78,2,1,1.1935483870967742,309.5,267.3,360.8,201.5,159.3,108,108,108,4.584e-15,-2.842e-14,2.842e-14,0.352,0.299,0.404,201.5,159.3,252.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.143,0.0129,0.00929,0.0183,0.00052,0.00037,0.00074,0.32,0.25,0.401,0.013,0.01,0.016,24.72,24.52,24.95,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.94,25.93,52.71,39.69,25.15,48.2,0,0,0,0,0,0,0.249,0,0.289,0.35,0.65,0.35,40.2
901922400000,1998,8,1997,11,31,0.615,0.249,0.365,22124.3,38.78,38.78,29.74,1,1,1,229.5,201.4,264.8,136.5,108.4,93,93,93,-4.584e-16,-2.842e-14,1.421e-14,0.408,0.351,0.462,136.5,108.4,171.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0999,0.09,0.112,0.00735,0.00496,0.0104,0.00029,0.00019,0.00041,0.234,0.184,0.297,0.0092,0.0072,0.012,25.19,24.94,25.41,0.903,0,0.946,0.939,0,0.975,0.876,0,0.923,30.64,0,39.75,29.74,0,38.78,0,1,0,0,0.0323,0,0.165,0.0323,0.25,0.4,0.59,0.41,36
904600800000,1998,9,1997,12,30,0.436,0.187,0.249,15363.8,28.47,28.47,21.34,1,1,1,168.1,148.3,198.9,96.07,76.32,72,72,72,0,-1.421e-14,1.421e-14,0.432,0.362,0.485,96.07,76.32,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0766,0.0944,0.00392,0.00224,0.00654,0.00015,0.000088,0.00026,0.16,0.124,0.215,0.0063,0.0049,0.0084,25.38,25.37,25.38,0.925,0.911,0.938,0.966,0.96,0.97,0.893,0.883,0.901,22.09,17.82,29.35,21.34,17.11,28.47,0,0,0,0,0,0,0.119,0,0.187,0.43,0.57,0.43,35.2
907192800000,1998,10,1998,1,31,0.348,0.139,0.209,12772.2,20.78,20.78,17.17,1,1,1,129.9,117.4,146.4,77.93,65.42,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.402,0.355,0.443,77.93,65.42,94.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0794,0.00237,0.00131,0.00377,0.000093,0.000051,0.00015,0.124,0.103,0.153,0.0049,0.004,0.006,25.38,25.35,25.4,0.92,0.888,0.94,0.961,0.96,0.966,0.884,0.852,0.903,17.85,14.47,21.51,17.17,13.89,20.78,0,0,0,0,0,0,0.0954,0,0.139,0.4,0.6,0.4,36.7
909871200000,1998,11,1998,2,30,0.356,0.13,0.226,13855.9,21.64,21.64,19.24,1,1,1,137.3,118.2,148.6,87.33,68.24,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.366,0.336,0.423,87.33,68.24,98.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0708,0.0806,0.00317,0.00155,0.00413,0.00012,0.000061,0.00016,0.14,0.107,0.16,0.0055,0.0042,0.0063,25.36,25.34,25.39,0.919,0.904,0.938,0.964,0.96,0.968,0.886,0.867,0.9,19.96,15.36,22.35,19.24,14.74,21.64,0,0,0,0,0,0,0.107,0,0.13,0.37,0.63,0.37,38.9
912463200000,1998,12,1998,3,31,0.48,0.158,0.322,19918.3,36.92,36.92,26.77,1,1,1,179,150,222.1,120,90.96,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.333,0.266,0.393,120,90.96,163.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0793,0.105,0.00595,0.00348,0.00962,0.00023,0.00014,0.00038,0.2,0.148,0.277,0.0078,0.0058,0.011,25.34,25.19,25.36,0.924,0.911,0.943,0.969,0.965,0.972,0.896,0.883,0.916,27.61,20.81,38,26.77,20.08,36.92,0,0,0,0,0,0,0.149,0,0.158,0.33,0.67,0.33,41.5
915141600000,1999,1,1998,4,31,0.89,0.196,0.695,42516.8,83.52,83.52,57.15,2,1,1.6129032258064515,332.3,227.3,454.8,259.3,154.3,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.23,0.16,0.321,259.3,154.3,381.8,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.14,0.103,0.184,0.0316,0.00887,0.0792,0.0013,0.00035,0.0033,0.338,0.244,0.463,0.014,0.0097,0.019,24.59,23.89,25.17,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.69,25.9,51.73,36.65,25.12,48.2,0,0,0,0,0,0,0.317,0,0.195,0.22,0.78,0.22,47.8
917820000000,1999,2,1998,5,28,1.75,0.237,1.51,85125.6,156.4,156.4,126.7,4,2,2.892857142857143,722,469.9,900.7,624.1,384.9,97.86,85,105,-4.06e-15,-5.684e-14,0,0.138,0.117,0.181,624.1,384.9,795.7,990,990,990,966.8,965.7,967.5,23.2,22.5,24.3,0.311,0.186,0.426,0.22,0.0807,0.324,0.0095,0.0033,0.014,0.764,0.469,1.01,0.033,0.019,0.045,22.46,21.54,23.82,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.33,35.2,52.21,44.01,34.14,48.2,0,0,0,0,0,0,0.704,0,0.24,0.14,0.86,0.14,48.6
920239200000,1999,3,1998,6,31,3.42,0.346,2.69,134125,192.8,192.8,180.3,4,4,4,1277,916.3,1944,1148,787.3,129,129,129,144.3,-1.137e-13,714.7,0.106,0.0664,0.141,1004,787.3,1100,990,990,990,968.8,967.6,970.9,21.2,19.1,22.4,0.7,0.427,0.926,0.506,0.32,0.648,0.024,0.014,0.034,1.48,0.955,1.87,0.071,0.043,0.098,19.74,17.21,21.48,0.954,0.949,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.09,39.5,50.41,45.07,38.51,48.2,0,0,0,0,0,0,1,0,0.73,0.1,0.79,0.21,39.2
922917600000,1999,4,1998,7,30,6.09,0.503,2.85,116292,170.8,170.8,161.5,4,4,4,2348,1997,2511,2154,1849,194,148,217,1054,748.7,1194,0.0824,0.0614,0.1,1100,1100,1100,990,990,990,971.9,971.1,972.3,18.1,17.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.19,15.79,17.04,0.946,0.944,0.948,0.978,0.976,0.98,0.925,0.922,0.929,41.27,40.21,43.56,40.38,39.27,42.69,0,0,0,0,0,0,0.897,0,3.24,0.083,0.47,0.53,19.1
925509600000,1999,5,1998,8,31,4.18,0.587,2.85,134294,192.8,192.8,180.5,4,4,4,1561,1045,2119,1342,852.8,219.1,192,276,277.2,0,742.9,0.142,0.112,0.184,1065,852.8,1100,990,990,990,969.7,968,971.4,20.3,18.6,22,0.829,0.497,0.926,0.594,0.352,0.648,0.03,0.016,0.035,1.71,1.08,1.87,0.085,0.049,0.1,18.6,16.74,20.88,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.08,41.65,49.83,45.13,40.8,48.2,0,0,0,0,0,0,1,0,1.33,0.14,0.68,0.32,32.1
928188000000,1999,6,1998,9,30,2.1,0.417,1.68,93220.4,165.4,165.4,129.5,4,2,3.1,808.8,646.8,1022,647.8,485.8,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.203,0.158,0.249,647.8,485.8,860.8,990,990,990,967.1,966.5,968,22.9,22,23.5,0.338,0.239,0.501,0.232,0.128,0.356,0.01,0.0055,0.016,0.795,0.542,1.09,0.035,0.023,0.049,22.07,20.94,22.93,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.16,35.09,52.1,41.92,34.03,48.2,0,0,0,0,0,0,0.719,0,0.42,0.2,0.8,0.2,44.4
930780000000,1999,7,1998,10,31,1.4,0.498,0.905,53605.1,95.43,95.43,72.05,2,2,2,523.9,431.6,637.2,337.9,245.6,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.36,0.292,0.431,337.9,245.6,451.2,990,990,990,966,965.5,966.4,24,23.6,24.5,0.179,0.147,0.222,0.0586,0.0166,0.112,0.0024,0.00068,0.0048,0.408,0.271,0.581,0.017,0.011,0.025,23.64,22.97,24.19,0.945,0.928,0.958,0.974,0.97,0.98,0.92,0.901,0.939,36.97,27.04,48.69,36.02,26.23,47.71,0,0,0,0,0,0,0.4,0,0.495,0.36,0.65,0.35,38.3
933458400000,1999,8,1998,11,31,0.954,0.415,0.539,32913.2,58.1,58.1,44.24,2,1,1.2580645161290323,356.2,301.2,425.3,201.2,146.2,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.44,0.364,0.515,201.2,146.2,270.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.109,0.152,0.0134,0.00817,0.0266,0.00054,0.00033,0.0011,0.312,0.254,0.402,0.013,0.01,0.016,24.51,24.18,24.84,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.39,25.75,51.96,37.28,24.98,48.2,0,0,0,0,0,0,0.246,0,0.415,0.44,0.56,0.44,34.5
936136800000,1999,9,1998,12,30,0.657,0.306,0.351,21674.9,40.43,40.43,30.1,1,1,1,253.3,219.1,297.1,135.3,101.1,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.47,0.397,0.538,135.3,101.1,179.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0889,0.116,0.00725,0.00435,0.011,0.00029,0.00017,0.00044,0.233,0.172,0.312,0.0092,0.0068,0.012,25.07,24.8,25.31,0.931,0.912,0.948,0.971,0.969,0.979,0.904,0.884,0.928,31,22.9,41.3,30.1,22.19,40.43,0,0,0,0,0,0,0.167,0,0.306,0.47,0.53,0.47,33
938728800000,1999,10,1999,1,31,0.519,0.216,0.303,13570.3,32.44,32.44,18.24,1,1,1,193.7,172.9,217.2,113,88.78,80.74,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.419,0.336,0.522,113,88.78,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0827,0.0998,0.00535,0.0033,0.00801,0.00021,0.00013,0.00031,0.19,0.148,0.245,0.0074,0.0058,0.0096,25.37,25.25,25.43,0.626,0,0.936,0.657,0,0.97,0.607,0,0.908,18.8,0,33.44,18.24,0,32.44,0,10,0,0,0.323,0,0.101,0.323,0.216,0.42,0.58,0.42,26.1
941407200000,1999,11,1999,2,30,0.466,0.144,0.322,20002.1,31.38,31.38,27.78,1,1,1,179.9,172.7,189.3,124.2,105.7,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.31,0.264,0.388,124.2,105.7,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0852,0.0949,0.00631,0.00473,0.00759,0.00025,0.00019,0.0003,0.207,0.175,0.233,0.0081,0.0069,0.0091,25.35,25.34,25.37,0.927,0.915,0.934,0.97,0.97,0.97,0.899,0.887,0.906,28.64,24.04,32.35,27.78,23.32,31.38,0,0,0,0,0,0,0.154,0,0.144,0.31,0.69,0.31,42.9
943999200000,1999,12,1999,3,31,0.521,0.158,0.363,22714.9,32.37,32.37,30.53,1,1,1,194.7,184.1,202.5,135.7,125.1,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.303,0.291,0.32,135.7,125.1,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0913,0.0978,0.00728,0.00639,0.00794,0.00028,0.00025,0.00031,0.228,0.209,0.242,0.0089,0.0082,0.0095,25.36,25.34,25.36,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.47,28.9,33.37,30.53,28.03,32.37,0,0,0,0,0,0,0.17,0,0.158,0.3,0.7,0.3,43.6
946677600000,2000,1,1999,4,31,0.619,0.196,0.423,26569.1,46.74,46.74,35.71,1,1,1,231.1,193.7,277.9,158.1,120.7,73,73,73,2.75e-15,-1.421e-14,2.842e-14,0.319,0.263,0.377,158.1,120.7,204.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.105,0.0915,0.121,0.00919,0.00601,0.0132,0.00036,0.00023,0.00052,0.27,0.203,0.354,0.011,0.0079,0.014,25.15,24.83,25.39,0.941,0.925,0.956,0.973,0.97,0.98,0.915,0.898,0.936,36.68,27.81,47.69,35.71,26.97,46.74,0,0,0,0,0,0,0.198,0,0.196,0.32,0.68,0.32,42.9
949356000000,2000,2,1999,5,29,0.943,0.213,0.73,44376.3,84.48,84.48,63.76,2,1,1.793103448275862,376.3,282.6,472.3,291.3,197.6,85,85,85,3.92e-15,-2.842e-14,2.842e-14,0.232,0.18,0.301,291.3,197.6,387.3,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.153,0.12,0.187,0.0403,0.0125,0.0818,0.0016,0.0005,0.0034,0.361,0.246,0.472,0.015,0.0098,0.019,24.36,23.8,24.83,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.939,37.78,25.97,51.49,36.74,25.19,48.2,0,0,0,0,0,0,0.354,0,0.213,0.23,0.77,0.23,47.1
951861600000,2000,3,1999,6,31,2.49,0.287,1.88,98057.6,192.8,192.8,131.8,4,2,2.967741935483871,928,479.2,1986,821,372.2,107,107,107,119.6,-5.684e-14,779.1,0.144,0.0539,0.223,701.4,372.2,1100,990,990,990,967.4,965.8,971.1,22.6,18.9,24.2,0.45,0.185,0.926,0.305,0.0747,0.648,0.014,0.0031,0.034,1,0.453,1.87,0.047,0.019,0.099,21.55,17.07,23.79,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.62,36.18,52.48,44.35,35.1,48.2,0,0,0,0,0,0,0.732,0,0.61,0.12,0.76,0.24,39.4
954540000000,2000,4,1999,7,30,5.8,0.503,2.85,118455,172.6,172.6,164.5,4,4,4,2238,1944,2371,2044,1727,194,148,217,944,626.7,1111,0.0871,0.0627,0.112,1100,1100,1100,990,990,990,971.7,970.9,972,18.3,18,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.45,16.13,17.21,0.946,0.945,0.949,0.979,0.978,0.98,0.927,0.925,0.93,41.99,41.13,44.03,41.13,40.24,43.15,0,0,0,0,0,0,0.914,0,2.95,0.087,0.49,0.51,20.4
957132000000,2000,5,1999,8,31,3.8,0.514,2.76,133242,192.8,192.8,179.1,4,3,3.967741935483871,1418,974.8,1905,1226,782.8,192,192,192,197.3,-1.137e-13,613.1,0.141,0.101,0.197,1029,782.8,1100,990,990,990,969.2,967.8,970.8,20.8,19.2,22.2,0.769,0.433,0.926,0.554,0.318,0.648,0.027,0.014,0.034,1.61,0.987,1.87,0.078,0.045,0.098,19.17,17.33,21.16,0.953,0.949,0.956,0.98,0.975,0.98,0.933,0.929,0.937,46.21,39.52,51.78,45.16,38.53,48.2,0,0,0,0,0,0,0.995,0,1.04,0.14,0.73,0.27,35.1
959810400000,2000,6,1999,9,30,2.05,0.417,1.63,91130.5,154.6,154.6,126.6,4,2,3,791,649.5,958,630,488.5,161,161,161,-1.895e-15,-5.684e-14,0,0.206,0.168,0.248,630,488.5,797,990,990,990,967.1,966.5,967.7,22.9,22.3,23.5,0.324,0.241,0.443,0.221,0.13,0.325,0.0097,0.0055,0.015,0.771,0.547,1.03,0.034,0.023,0.046,22.16,21.29,22.92,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.56,35.3,52.35,42.3,34.24,48.2,0,0,0,0,0,0,0.703,0,0.42,0.2,0.8,0.2,44.5
962402400000,2000,7,1999,10,31,1.42,0.498,0.92,54466.9,96.02,96.02,73.21,2,2,2,529.4,439.8,640.5,343.4,253.8,186,186,186,7.335e-15,-5.684e-14,5.684e-14,0.356,0.29,0.423,343.4,253.8,454.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.181,0.149,0.224,0.0611,0.0188,0.114,0.0026,0.00077,0.0048,0.417,0.282,0.587,0.017,0.012,0.025,23.6,22.95,24.14,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.56,27.96,48.99,36.6,27.12,48.01,0,0,0,0,0,0,0.407,0,0.5,0.35,0.65,0.35,38.4
965080800000,2000,8,1999,11,31,0.991,0.415,0.576,35043.2,60.2,60.2,47.1,2,1,1.3548387096774193,369.9,317,435.1,214.9,162,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.423,0.356,0.489,214.9,162,280.1,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.114,0.156,0.0153,0.00952,0.0312,0.00062,0.00038,0.0013,0.32,0.254,0.403,0.013,0.01,0.016,24.43,24.12,24.73,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.49,25.66,52.01,37.38,24.89,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.4
967759200000,2000,9,1999,12,30,0.678,0.306,0.372,23074.5,44.1,44.1,32.05,1,1,1,261.6,223,312.9,143.6,105,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.456,0.377,0.529,143.6,105,194.9,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0902,0.122,0.00795,0.00467,0.0123,0.00032,0.00018,0.00049,0.248,0.179,0.34,0.0098,0.007,0.014,25.02,24.7,25.28,0.935,0.915,0.953,0.972,0.97,0.98,0.909,0.887,0.934,32.95,23.81,45,32.05,23.09,44.1,0,0,0,0,0,0,0.178,0,0.306,0.45,0.55,0.45,34
970351200000,2000,10,2000,1,31,0.527,0.237,0.29,13140.7,27.66,27.66,17.66,1,1,1,196.7,178.4,221.1,108.3,91.51,88.48,73,97,-2.75e-15,-1.421e-14,1.421e-14,0.449,0.39,0.515,108.3,91.51,124,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0837,0.0952,0.00495,0.00353,0.00629,0.00019,0.00014,0.00025,0.182,0.153,0.211,0.0071,0.006,0.0083,25.38,25.26,25.43,0.652,0,0.928,0.688,0,0.97,0.633,0,0.9,18.21,0,28.52,17.66,0,27.66,0,9,0,0,0.29,0,0.0981,0.29,0.237,0.45,0.55,0.45,24.9
973029600000,2000,11,2000,2,30,0.485,0.159,0.326,20259.8,33.87,33.87,28.14,1,1,1,187,179.2,199.7,125.7,112.2,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.328,0.25,0.374,125.7,112.2,149.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0875,0.0986,0.00643,0.00529,0.00848,0.00025,0.00021,0.00033,0.21,0.187,0.252,0.0082,0.0073,0.0098,25.36,25.34,25.37,0.928,0.919,0.938,0.97,0.97,0.97,0.9,0.892,0.91,29.01,25.67,34.92,28.14,24.9,33.87,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
975621600000,2000,12,2000,3,31,0.632,0.158,0.474,29745.4,51.67,51.67,39.98,2,1,1.064516129032258,236.1,204.9,295.1,177.1,145.9,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.253,0.2,0.288,177.1,145.9,236.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.11,0.0987,0.131,0.0108,0.00815,0.0158,0.00043,0.00032,0.00063,0.292,0.242,0.386,0.012,0.0096,0.015,25.1,24.78,25.32,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.46,25.97,52.24,38.33,25.19,48.2,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.1
978300000000,2001,1,2000,4,31,1.14,0.196,0.941,56879.9,96.4,96.4,76.45,2,2,2,424.3,304.7,527.3,351.3,231.7,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.176,0.138,0.24,351.3,231.7,454.3,990,990,990,965.5,964.9,966,24.5,24,25.1,0.173,0.131,0.209,0.0652,0.0154,0.113,0.0027,0.00062,0.0047,0.418,0.245,0.572,0.017,0.0098,0.024,24.08,23.46,24.83,0.947,0.924,0.958,0.975,0.97,0.98,0.923,0.896,0.939,39.21,26.06,50.05,38.23,25.27,48.2,0,0,0,0,0,0,0.425,0,0.199,0.17,0.83,0.17,49.9
980978400000,2001,2,2000,5,28,1.93,0.219,1.67,91403.1,192.8,192.8,136,4,2,3.142857142857143,796.5,534.7,1419,705.8,449.7,90.71,85,105,14.41,-5.684e-14,214,0.121,0.074,0.159,691.4,449.7,1100,990,990,990,967,966,969.2,23,20.8,24,0.383,0.209,0.857,0.274,0.111,0.648,0.012,0.0046,0.031,0.893,0.525,1.81,0.04,0.022,0.087,22.06,18.97,23.43,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.84,35.44,52.52,43.43,34.37,48.2,0,0,0,0,0,0,0.756,0,0.26,0.11,0.87,0.13,47.4
983397600000,2001,3,2000,6,31,5.69,0.49,2.95,125245,189.3,189.3,168.3,4,4,4,2123,1466,2702,1940,1283,183,183,183,839.9,182.8,1419,0.0893,0.0677,0.125,1100,1100,1100,990,990,990,971.3,969.4,972.8,18.7,17.2,20.6,0.921,0.873,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.82,1.87,0.1,0.088,0.11,16.83,15.33,18.8,0.947,0.942,0.952,0.979,0.974,0.98,0.927,0.918,0.933,43,38.97,48.29,42.09,37.94,47.33,0,0,0,0,0,0,0.935,0,2.74,0.086,0.52,0.48,22
986076000000,2001,4,2000,7,30,7.71,0.562,2.85,103855,151,151,144.2,4,4,4,2976,2729,3115,2759,2512,217,217,217,1659,1412,1798,0.073,0.0697,0.0795,1100,1100,1100,990,990,990,973.5,972.9,973.8,16.5,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.33,15.27,0.939,0.937,0.942,0.971,0.97,0.973,0.911,0.909,0.917,37.15,36.22,38.79,36.06,35.14,37.75,0,0,0,0,0,0,0.801,0,4.86,0.073,0.37,0.63,13.5
988668000000,2001,5,2000,8,31,5.63,0.739,2.95,125690,188.2,188.2,168.9,4,4,4,2103,1501,2761,1827,1225,276,276,276,726.8,124.6,1385,0.136,0.1,0.184,1100,1100,1100,990,990,990,971.2,969.5,972.9,18.8,17.1,20.5,0.921,0.869,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.88,15.19,18.7,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,43.15,38.58,48.01,42.23,37.54,47.05,0,0,0,0,0,0,0.939,0,2.68,0.13,0.52,0.48,22.3
991346400000,2001,6,2000,9,30,2.74,0.544,2.15,112639,192.8,192.8,156.4,4,3,3.5,1058,804.3,1472,847.8,594.3,210,210,210,16.89,-1.137e-13,162.1,0.206,0.143,0.261,830.9,594.3,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.518,0.308,0.879,0.371,0.198,0.648,0.017,0.0087,0.031,1.15,0.716,1.83,0.053,0.031,0.089,20.82,18.78,22.17,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.78,39.56,51.54,44.68,38.57,48.2,0,0,0,0,0,0,0.869,0,0.59,0.2,0.78,0.22,41.1
