datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.666,0.158,0.508,32236.1,48.16,48.16,43.33,1,1,1,248.8,227.6,269.7,189.8,168.6,59,59,59,0,-2.842e-14,2.842e-14,0.238,0.219,0.259,189.8,168.6,210.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.122,0.0119,0.0101,0.0137,0.00047,0.0004,0.00054,0.325,0.287,0.362,0.013,0.011,0.014,24.99,24.86,25.15,0.951,0.945,0.957,0.979,0.974,0.98,0.931,0.92,0.938,44.26,39.28,49.15,43.33,38.28,48.16,0,0,0,0,0,0,0.241,0,0.158,0.24,0.76,0.24,48.4
1262296800000,2010,1,2009,4,31,0.916,0.196,0.721,44029.4,86.72,86.72,59.18,2,1,1.6774193548387097,342.2,273.3,470.1,269.2,200.3,73,73,73,0,-2.842e-14,2.842e-14,0.219,0.155,0.267,269.2,200.3,397.1,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.144,0.12,0.189,0.0317,0.0128,0.0865,0.0013,0.00051,0.0036,0.345,0.245,0.486,0.014,0.0098,0.02,24.54,23.8,24.86,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.33,26.03,52.59,37.16,25.24,48.2,0,0,0,0,0,0,0.329,0,0.195,0.21,0.79,0.21,48.1
1264975200000,2010,2,2009,5,28,1.87,0.219,1.62,88582.1,192.8,192.8,131.8,4,2,3,773.9,480.8,1404,683.2,395.8,90.71,85,105,14.06,-5.684e-14,198.6,0.127,0.0748,0.177,669.1,395.8,1100,990,990,990,966.9,965.8,969.2,23.1,20.8,24.2,0.373,0.19,0.851,0.262,0.0858,0.648,0.012,0.0035,0.031,0.873,0.485,1.8,0.039,0.02,0.086,22.18,19.03,23.75,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.45,35.47,52.37,44.05,34.41,48.2,0,0,0,0,0,0,0.732,0,0.25,0.12,0.87,0.13,47.4
1267394400000,2010,3,2009,6,31,6,0.49,2.95,122865,190.1,190.1,165.1,4,4,4,2239,1444,2713,2056,1261,183,183,183,955.8,160.9,1430,0.0854,0.0674,0.127,1100,1100,1100,990,990,990,971.6,969.3,972.8,18.4,17.2,20.7,0.92,0.864,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.54,15.3,18.88,0.946,0.942,0.952,0.977,0.974,0.98,0.925,0.917,0.933,42.23,38.89,48.5,41.29,37.86,47.53,0,0,0,0,0,0,0.917,0,3.05,0.082,0.49,0.51,20.5
1270072800000,2010,4,2009,7,30,7.63,0.562,2.85,104472,151.3,151.3,145.1,4,4,4,2945,2717,3074,2728,2500,217,217,217,1628,1400,1757,0.0739,0.0706,0.0799,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.43,15.29,0.939,0.938,0.942,0.971,0.97,0.974,0.912,0.909,0.917,37.36,36.5,38.86,36.27,35.4,37.84,0,0,0,0,0,0,0.806,0,4.78,0.074,0.37,0.63,13.7
1272664800000,2010,5,2009,8,31,6.55,0.86,2.95,118222,179.4,179.4,158.9,4,4,4,2446,1747,3021,2125,1426,321,321,321,1025,325.8,1600,0.135,0.106,0.184,1100,1100,1100,990,990,990,972.2,970.3,973.6,17.8,16.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.11,0.095,0.11,15.97,14.56,17.84,0.944,0.938,0.951,0.976,0.97,0.98,0.922,0.91,0.932,40.69,36.85,45.76,39.73,35.74,44.84,0,0,0,0,0,0,0.883,0,3.6,0.13,0.45,0.55,18
1275343200000,2010,6,2009,9,30,3.18,0.544,2.43,122039,192.8,192.8,169.5,4,3,3.7333333333333334,1228,870.7,1703,1018,660.7,210,210,210,82.08,-1.137e-13,393,0.179,0.123,0.241,936.3,660.7,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.649,0.346,0.924,0.467,0.242,0.648,0.022,0.011,0.033,1.39,0.828,1.87,0.066,0.037,0.094,20,17.99,21.79,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.54,39.14,51.03,45.49,38.13,48.2,0,0,0,0,0,0,0.942,0,0.75,0.17,0.76,0.24,38.4
1277935200000,2010,7,2009,10,31,1.89,0.573,1.32,75276.4,134.6,134.6,101.2,3,2,2.4516129032258065,705.4,565.6,856.3,491.6,338.6,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.31,0.217,0.401,491.6,338.6,670.3,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.253,0.183,0.347,0.139,0.0588,0.249,0.006,0.0025,0.011,0.606,0.413,0.84,0.026,0.017,0.037,22.67,21.84,23.44,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.65,35.02,51.73,41.55,33.96,48.2,0,0,0,0,0,0,0.562,0,0.57,0.3,0.7,0.3,39.8
1280613600000,2010,8,2009,11,31,1.22,0.493,0.732,43703.2,79.88,79.88,58.74,2,1,1.7096774193548387,457.3,377.7,557.6,273.3,193.7,184,184,184,0,-2.842e-14,5.684e-14,0.408,0.33,0.487,273.3,193.7,373.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.129,0.192,0.0327,0.0122,0.0754,0.0014,0.00049,0.0032,0.358,0.261,0.463,0.015,0.011,0.019,23.99,23.43,24.37,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.24,25.91,52.18,36.11,25.13,48.2,0,0,0,0,0,0,0.326,0,0.488,0.4,0.6,0.4,35.8
1283292000000,2010,9,2009,12,30,0.797,0.358,0.439,27077.3,50.5,50.5,37.61,2,1,1.0333333333333334,307.3,256.9,372.5,169.3,118.9,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.454,0.37,0.537,169.3,118.9,234.5,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.116,0.0983,0.139,0.0101,0.00585,0.0157,0.00041,0.00023,0.00063,0.292,0.207,0.403,0.012,0.0082,0.016,24.76,24.37,25.07,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,37.9,26.03,52.27,36.77,25.25,48.2,0,0,0,0,0,0,0.209,0,0.358,0.45,0.55,0.45,34
1285884000000,2010,10,2010,1,31,0.606,0.26,0.346,21460.4,35.26,35.26,28.84,1,1,1,226.4,203.6,254.4,129.4,106.5,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.43,0.381,0.477,129.4,106.5,157.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0971,0.089,0.107,0.00674,0.00481,0.00913,0.00027,0.00019,0.00036,0.221,0.18,0.271,0.0087,0.007,0.011,25.22,25.01,25.4,0.929,0.915,0.941,0.97,0.97,0.97,0.901,0.888,0.913,29.74,24.29,36.35,28.84,23.56,35.26,0,0,0,0,0,0,0.16,0,0.26,0.43,0.57,0.43,35.4
1288562400000,2010,11,2010,2,30,0.556,0.219,0.338,20399.1,35.84,35.84,28.33,1,1,1,214.6,202.2,226,130.2,109.2,84.33,67,93,0,-1.421e-14,1.421e-14,0.394,0.296,0.46,130.2,109.2,159,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.096,0.0896,0.104,0.00682,0.00503,0.00926,0.00027,0.0002,0.00036,0.221,0.185,0.27,0.0087,0.0072,0.011,25.29,25.17,25.4,0.899,0,0.942,0.938,0,0.97,0.872,0,0.913,29.21,0,36.95,28.33,0,35.84,0,1,0,0,0.0333,0,0.157,0.0333,0.218,0.39,0.61,0.39,36.7
1291154400000,2010,12,2010,3,31,0.723,0.158,0.565,35245.8,62.59,62.59,47.37,2,1,1.2580645161290323,270,228.4,344.9,211,169.4,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.221,0.171,0.258,211,169.4,285.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.107,0.148,0.0147,0.0102,0.034,0.00058,0.0004,0.0014,0.32,0.239,0.387,0.013,0.0095,0.015,24.9,24.56,25.14,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.36,25.65,52.37,40.23,24.88,48.2,0,0,0,0,0,0,0.263,0,0.158,0.22,0.78,0.22,48.7
1293832800000,2011,1,2010,4,31,1.49,0.24,1.25,73260.6,136,136,98.47,3,2,2.4838709677419355,557.8,354.5,788.5,468.1,281.5,89.68,73,120,-3.667e-15,-5.684e-14,0,0.163,0.117,0.206,468.1,281.5,668.5,990,990,990,966.1,965.2,967.1,23.9,22.9,24.8,0.228,0.148,0.335,0.127,0.0319,0.248,0.0054,0.0013,0.011,0.551,0.313,0.826,0.023,0.013,0.036,23.36,22.12,24.51,0.95,0.936,0.958,0.975,0.97,0.98,0.927,0.908,0.939,40.81,31.68,52.39,39.67,30.73,48.2,0,0,0,0,0,0,0.547,0,0.24,0.16,0.84,0.16,49.2
1296511200000,2011,2,2010,5,28,3.08,0.37,2.44,120770,192.8,192.8,179.7,4,3,3.857142857142857,1275,809.3,1526,1122,672.3,153.1,137,162,114.7,0,264.1,0.123,0.106,0.169,1007,672.3,1100,990,990,990,968.7,967.1,969.6,21.3,20.4,22.9,0.728,0.34,0.895,0.541,0.25,0.648,0.026,0.011,0.032,1.55,0.835,1.84,0.074,0.037,0.09,19.7,18.59,22.03,0.954,0.952,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.75,40.33,51.69,46.61,39.4,48.2,0,0,0,0,0,0,0.998,0,0.64,0.12,0.79,0.21,39.2
1298930400000,2011,3,2010,6,31,4.65,0.49,2.95,133779,186.7,186.7,179.8,4,4,4,1736,1536,2076,1553,1353,183,183,183,452.9,252.7,792.5,0.106,0.0882,0.119,1100,1100,1100,990,990,990,970.2,969.6,971.3,19.8,18.7,20.4,0.917,0.901,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.094,0.091,0.1,17.89,16.84,18.55,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.87,43.04,47.63,44.95,42.18,46.67,0,0,0,0,0,0,0.999,0,1.7,0.11,0.63,0.37,28.8
1301608800000,2011,4,2010,7,30,6.77,0.562,2.85,111059,167.3,167.3,154.2,4,4,4,2612,2130,2824,2395,1913,217,217,217,1295,812.8,1507,0.0836,0.0768,0.102,1100,1100,1100,990,990,990,972.6,971.4,973.1,17.4,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.55,15.04,16.71,0.943,0.941,0.947,0.975,0.972,0.98,0.92,0.915,0.928,39.55,38.17,42.69,38.56,37.1,41.84,0,0,0,0,0,0,0.857,0,3.92,0.083,0.42,0.58,16.4
1304200800000,2011,5,2010,8,31,5.04,0.739,2.94,130654,192.1,192.1,175.6,4,4,4,1880,1352,2473,1604,1076,276,276,276,505,0,1097,0.152,0.112,0.204,1099,1076,1100,990,990,990,970.6,969,972.2,19.4,17.8,21,0.906,0.782,0.926,0.646,0.593,0.648,0.033,0.028,0.036,1.85,1.67,1.87,0.096,0.08,0.11,17.51,15.88,19.32,0.949,0.945,0.953,0.98,0.977,0.98,0.93,0.923,0.934,44.81,40.46,49,43.9,39.53,48.02,0,0,0,0,0,0,0.976,0,2.1,0.15,0.58,0.42,25.9
1306879200000,2011,6,2010,9,30,2.45,0.417,2.02,108618,192.8,192.8,150.9,4,3,3.4,943.3,741.7,1301,782.3,580.7,161,161,161,1.325,-1.137e-13,39.74,0.175,0.124,0.217,781,580.7,1100,990,990,990,967.6,966.9,968.8,22.4,21.2,23.1,0.448,0.293,0.809,0.324,0.189,0.648,0.015,0.0082,0.031,1.02,0.686,1.76,0.046,0.03,0.083,21.34,19.4,22.45,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.62,39.84,52.21,44.41,38.87,48.2,0,0,0,0,0,0,0.838,0,0.43,0.17,0.82,0.18,44.3
1309471200000,2011,7,2010,10,31,1.58,0.537,1.04,60558.6,111.2,111.2,81.4,3,2,2.161290322580645,589.2,475.6,730.5,388.6,248.6,200.5,186,227,2.75e-15,-5.684e-14,5.684e-14,0.35,0.255,0.477,388.6,248.6,544.5,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.202,0.152,0.275,0.0831,0.0169,0.165,0.0035,0.0007,0.0071,0.471,0.279,0.646,0.02,0.011,0.028,23.29,22.55,23.98,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,38.98,27.18,52.16,37.83,26.37,48.2,0,0,0,0,0,0,0.452,0,0.54,0.34,0.66,0.34,38.3
1312149600000,2011,8,2010,11,31,1.04,0.44,0.601,36336,60.98,60.98,48.84,2,1,1.4516129032258065,388.8,324.4,469.3,224.5,169.4,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.425,0.378,0.478,224.5,169.4,285.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.117,0.161,0.0163,0.0101,0.0337,0.00066,0.00041,0.0014,0.322,0.256,0.412,0.013,0.01,0.017,24.34,23.96,24.68,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.94,37.75,25.87,52.29,36.55,25.1,48.2,0,0,0,0,0,0,0.271,0,0.439,0.42,0.58,0.42,34.9
1314828000000,2011,9,2010,12,30,0.688,0.306,0.382,23740.9,45.89,45.89,32.97,1,1,1,265.5,222.7,320.9,147.5,104.7,118,118,118,4.263e-15,-2.842e-14,2.842e-14,0.45,0.368,0.53,147.5,104.7,202.8,990,990,990,964.8,964.5,965,25.2,25,25.5,0.105,0.0901,0.125,0.00829,0.00465,0.013,0.00033,0.00018,0.00052,0.255,0.179,0.354,0.01,0.007,0.014,24.99,24.64,25.29,0.936,0.915,0.955,0.972,0.97,0.98,0.91,0.887,0.936,33.88,23.74,46.83,32.97,23.03,45.89,0,0,0,0,0,0,0.183,0,0.306,0.44,0.56,0.44,34.5
1317420000000,2011,10,2011,1,31,0.541,0.237,0.304,15035.6,28.97,28.97,20.21,1,1,1,202.1,179.2,226.8,113.7,98.35,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.437,0.369,0.497,113.7,98.35,129.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0906,0.0861,0.0972,0.00541,0.00411,0.00678,0.00021,0.00016,0.00027,0.192,0.166,0.222,0.0075,0.0065,0.0087,25.36,25.22,25.43,0.715,0,0.931,0.751,0,0.97,0.693,0,0.903,20.83,0,29.87,20.21,0,28.97,0,7,0,0,0.226,0,0.112,0.226,0.237,0.44,0.56,0.44,27.8
1320098400000,2011,11,2011,2,30,0.496,0.159,0.337,21014.4,37.81,37.81,29.19,1,1,1,191.5,178.4,216.4,130.1,111.4,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.323,0.231,0.376,130.1,111.4,166.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.0872,0.104,0.00681,0.00522,0.00989,0.00027,0.0002,0.00039,0.218,0.185,0.282,0.0085,0.0073,0.011,25.35,25.22,25.38,0.929,0.919,0.944,0.97,0.97,0.974,0.901,0.891,0.919,30.08,25.46,38.84,29.19,24.7,37.81,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1322690400000,2011,12,2011,3,31,0.67,0.158,0.512,32399.4,48.2,48.2,43.55,1,1,1,250.1,216.1,273,191.1,157.1,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.237,0.216,0.273,191.1,157.1,214,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.115,0.103,0.123,0.012,0.00911,0.0139,0.00047,0.00036,0.00055,0.327,0.266,0.368,0.013,0.01,0.015,24.99,24.84,25.24,0.951,0.941,0.957,0.978,0.97,0.98,0.93,0.913,0.938,44.55,36.59,49.91,43.55,35.49,48.2,0,0,0,0,0,0,0.242,0,0.158,0.24,0.76,0.24,48.4
1325368800000,2012,1,2011,4,31,0.832,0.196,0.637,39085.1,66,66,52.53,2,1,1.5483870967741935,310.8,273.3,375.5,237.8,200.3,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.237,0.194,0.267,237.8,200.3,302.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.133,0.12,0.156,0.019,0.0128,0.0418,0.00076,0.00051,0.0017,0.319,0.244,0.393,0.013,0.0097,0.016,24.72,24.38,24.86,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.15,25.9,52.71,36.92,25.12,48.2,0,0,0,0,0,0,0.292,0,0.195,0.24,0.77,0.23,47
1328047200000,2012,2,2011,5,29,1.17,0.213,0.956,57788.7,93.94,93.94,83.03,2,2,2,466.7,384.6,519.1,381.7,299.6,85,85,85,0,0,0,0.184,0.164,0.221,381.7,299.6,434.1,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.185,0.156,0.203,0.0791,0.0404,0.104,0.0033,0.0016,0.0043,0.464,0.341,0.543,0.019,0.014,0.023,23.84,23.52,24.34,0.952,0.94,0.957,0.978,0.97,0.98,0.931,0.912,0.938,42.45,33.61,47.93,41.51,32.6,46.97,0,0,0,0,0,0,0.461,0,0.214,0.18,0.82,0.18,49.4
1330552800000,2012,3,2011,6,31,1.98,0.287,1.7,95072.4,161.4,161.4,127.8,4,2,2.935483870967742,740,527.6,932.2,633,420.6,107,107,107,5.501e-15,0,5.684e-14,0.149,0.115,0.203,633,420.6,825.2,990,990,990,966.9,966,967.6,23.1,22.4,24,0.32,0.202,0.456,0.224,0.0975,0.338,0.0098,0.0041,0.015,0.779,0.526,1.02,0.034,0.022,0.045,22.37,21.36,23.5,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.38,35.73,52.26,43.95,34.66,48.2,0,0,0,0,0,0,0.71,0,0.28,0.14,0.86,0.14,48
1333231200000,2012,4,2011,7,30,2.82,0.324,2.49,129775,192.8,192.8,180.2,4,4,4,1086,948.5,1208,961.2,823.5,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.116,0.103,0.132,961.2,823.5,1083,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.604,0.462,0.758,0.438,0.338,0.609,0.02,0.015,0.028,1.31,1.02,1.66,0.06,0.046,0.078,20.53,19.78,21.29,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.11,40.99,50.13,45.06,40.1,48.2,0,0,0,0,0,0,1,0,0.33,0.11,0.88,0.12,46
1335823200000,2012,5,2011,8,31,1.95,0.394,1.55,87545.2,159.1,159.1,117.7,4,2,2.7419354838709675,726.7,539.3,967.5,579.7,392.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.208,0.152,0.273,579.7,392.3,820.5,990,990,990,966.8,966,967.8,23.2,22.2,24,0.294,0.195,0.46,0.191,0.0842,0.336,0.0083,0.0035,0.015,0.714,0.486,1.02,0.031,0.02,0.046,22.48,21.21,23.49,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.66,35.56,52.41,43.33,34.49,48.2,0,0,0,0,0,0,0.654,0,0.4,0.2,0.79,0.21,44.9
1338501600000,2012,6,2011,9,30,1.12,0.308,0.814,48902.5,88.67,88.67,67.92,2,2,2,433.1,357.2,529.8,314.1,238.2,119,119,119,4.737e-15,0,5.684e-14,0.279,0.225,0.333,314.1,238.2,410.8,990,990,990,965.5,965.2,966,24.5,24,24.8,0.166,0.139,0.2,0.0475,0.016,0.0929,0.002,0.00064,0.0039,0.368,0.258,0.513,0.015,0.01,0.021,24.09,23.5,24.56,0.942,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.937,34.9,26.55,45.24,33.96,25.76,44.34,0,0,0,0,0,0,0.377,0,0.306,0.27,0.73,0.27,43.7
1341093600000,2012,7,2011,10,31,0.808,0.289,0.519,32120.6,53.16,53.16,43.17,2,1,1.1290322580645162,301.8,259.6,353.1,193.8,151.6,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.361,0.306,0.416,193.8,151.6,245.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.107,0.14,0.0122,0.00864,0.0166,0.00049,0.00034,0.00067,0.317,0.251,0.401,0.013,0.01,0.016,24.76,24.52,25,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.08,26,52.71,39.83,25.22,48.2,0,0,0,0,0,0,0.24,0,0.289,0.36,0.64,0.36,39.8
1343772000000,2012,8,2011,11,31,0.588,0.249,0.339,16609.5,36.87,36.87,22.32,1,1,1,219.5,191,257.1,126.5,97.97,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.427,0.362,0.487,126.5,97.97,164.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0863,0.11,0.0065,0.00408,0.0097,0.00026,0.00016,0.00038,0.216,0.165,0.283,0.0085,0.0065,0.011,25.26,24.99,25.42,0.691,0,0.944,0.72,0,0.972,0.671,0,0.917,23.01,0,37.95,22.32,0,36.87,0,8,0,0,0.258,0,0.124,0.258,0.249,0.42,0.58,0.42,28.2
1346450400000,2012,9,2011,12,30,0.408,0.187,0.222,13581.9,25.95,25.95,18.86,1,1,1,157.6,136.3,188.5,85.58,64.28,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.461,0.382,0.528,85.58,64.28,116.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.0723,0.0908,0.00302,0.00121,0.00565,0.00012,0.000048,0.00022,0.141,0.103,0.196,0.0055,0.004,0.0077,25.38,25.37,25.4,0.918,0.881,0.939,0.964,0.96,0.97,0.884,0.846,0.901,19.56,14.11,26.75,18.86,13.55,25.95,0,0,0,0,0,0,0.105,0,0.186,0.46,0.54,0.46,33.3
1349042400000,2012,10,2012,1,31,0.35,0.139,0.21,13046.6,18.38,18.38,17.54,1,1,1,130.5,124.5,134.6,78.53,72.53,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.399,0.386,0.418,78.53,72.53,82.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0717,0.0753,0.00243,0.00192,0.00277,0.000095,0.000075,0.00011,0.125,0.114,0.132,0.0049,0.0045,0.0052,25.38,25.37,25.39,0.935,0.927,0.939,0.96,0.96,0.961,0.897,0.89,0.901,18.26,16.74,19.12,17.54,16.07,18.38,0,0,0,0,0,0,0.0974,0,0.14,0.4,0.6,0.4,37.3
1351720800000,2012,11,2012,2,30,0.357,0.13,0.227,14016.2,25.02,25.02,19.47,1,1,1,137.8,127,162.8,87.77,76.99,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.364,0.307,0.394,87.77,76.99,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0729,0.0856,0.00321,0.00229,0.00534,0.00013,0.00009,0.00021,0.141,0.122,0.186,0.0055,0.0048,0.0073,25.36,25.34,25.38,0.926,0.912,0.938,0.963,0.96,0.97,0.892,0.883,0.9,20.2,17.97,25.79,19.47,17.25,25.02,0,0,0,0,0,0,0.108,0,0.13,0.36,0.64,0.36,39.3
1354312800000,2012,12,2012,3,31,0.513,0.158,0.355,22162.8,39.64,39.64,29.79,1,1,1,191.7,166.9,233.1,132.7,107.9,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.31,0.253,0.353,132.7,107.9,174.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.094,0.0853,0.109,0.00703,0.00492,0.0105,0.00028,0.00019,0.00042,0.223,0.178,0.297,0.0087,0.007,0.012,25.33,25.1,25.36,0.93,0.916,0.946,0.97,0.97,0.977,0.903,0.889,0.925,30.69,24.59,40.56,29.79,23.85,39.64,0,0,0,0,0,0,0.165,0,0.158,0.31,0.69,0.31,43.2
1356991200000,2013,1,2012,4,31,1.01,0.196,0.81,48934.5,106.2,106.2,65.77,3,1,1.7419354838709677,375.6,235.5,580.1,302.6,162.5,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.21,0.126,0.31,302.6,162.5,507.1,990,990,990,965.3,964.6,966.2,24.7,23.8,25.4,0.156,0.106,0.236,0.0499,0.00957,0.14,0.0021,0.00038,0.0059,0.387,0.245,0.609,0.016,0.0098,0.025,24.34,23.24,25.11,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.82,26.09,52.19,38.62,25.3,48.2,0,0,0,0,0,0,0.365,0,0.2,0.19,0.8,0.2,48.5
1359669600000,2013,2,2012,5,28,1.76,0.237,1.52,86743.3,144.6,144.6,129.1,3,3,3,726.1,595.1,831,628.2,510.1,97.86,85,105,0,0,0,0.135,0.119,0.147,628.2,510.1,726,990,990,990,966.8,966.3,967.2,23.2,22.8,23.7,0.309,0.24,0.366,0.221,0.142,0.286,0.0095,0.006,0.013,0.755,0.554,0.921,0.033,0.023,0.04,22.44,21.86,23.17,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,43.96,36.6,49.63,43.03,35.5,48.2,0,0,0,0,0,0,0.717,0,0.24,0.13,0.86,0.14,49.3
1362088800000,2013,3,2012,6,31,3.47,0.346,2.62,129767,192.8,192.8,174.4,4,3,3.870967741935484,1296,848.3,2094,1167,719.3,129,129,129,187.2,-1.137e-13,864.5,0.107,0.0616,0.152,979.5,719.3,1100,990,990,990,968.8,967.3,971.3,21.2,18.7,22.7,0.684,0.367,0.926,0.497,0.281,0.648,0.024,0.012,0.035,1.46,0.915,1.87,0.07,0.04,0.1,19.72,16.8,21.79,0.953,0.947,0.957,0.98,0.976,0.98,0.934,0.928,0.938,46.37,40.06,52.3,45.16,39.11,48.2,0,0,0,0,0,0,0.969,0,0.85,0.1,0.76,0.24,37.4
1364767200000,2013,4,2012,7,30,5.29,0.503,2.85,122680,185,185,170.4,4,4,4,2040,1584,2296,1846,1436,194,148,217,745.7,336.2,978.5,0.0947,0.0771,0.111,1100,1100,1100,990,990,990,971.1,969.8,971.8,18.9,18.2,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.092,0.1,17,16.31,18.38,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.927,0.933,43.47,41.61,47.18,42.6,40.76,46.24,0,0,0,0,0,0,0.947,0,2.44,0.095,0.54,0.46,23.2
1367359200000,2013,5,2012,8,31,2.91,0.471,2.33,120812,192.8,192.8,162.4,4,3,3.5483870967741935,1085,781.4,1549,908.7,634.4,176,147,192,37.23,-1.137e-13,256.6,0.167,0.124,0.206,871.5,634.4,1100,990,990,990,968.1,967,969.6,21.9,20.4,23,0.553,0.321,0.907,0.407,0.225,0.648,0.019,0.0098,0.032,1.23,0.773,1.85,0.057,0.034,0.091,20.65,18.5,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.1,39.62,51.66,45.86,38.63,48.2,0,0,0,0,0,0,0.902,0,0.58,0.16,0.8,0.2,41.5
1370037600000,2013,6,2012,9,30,1.62,0.345,1.28,73947.2,133.5,133.5,102.7,3,2,2.533333333333333,626.5,504.6,772.9,493.5,343.6,133,119,161,-9.474e-15,-5.684e-14,5.684e-14,0.219,0.154,0.319,493.5,343.6,653.9,990,990,990,966.4,965.9,967,23.6,23,24.1,0.245,0.179,0.329,0.14,0.0612,0.238,0.0059,0.0025,0.01,0.591,0.415,0.804,0.025,0.017,0.035,23.01,22.2,23.71,0.952,0.946,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.1,35.36,52.49,40.86,34.3,48.2,0,0,0,0,0,0,0.571,0,0.34,0.21,0.79,0.21,45.6
1372629600000,2013,7,2012,10,31,1.11,0.362,0.753,45147.4,78.27,78.27,60.68,2,1,1.8387096774193548,416.2,349,497.8,281.2,214,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.328,0.271,0.387,281.2,214,362.8,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.156,0.132,0.184,0.034,0.0139,0.0702,0.0014,0.00056,0.0029,0.346,0.254,0.442,0.014,0.01,0.018,24.19,23.72,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.45,25.92,52.53,34.23,25.14,48.2,0,0,0,0,0,0,0.337,0,0.357,0.33,0.68,0.32,40.7
1375308000000,2013,8,2012,11,31,0.778,0.308,0.47,29210.3,49.84,49.84,39.26,2,1,1.032258064516129,290.6,247.6,345.5,175.6,132.6,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.4,0.333,0.465,175.6,132.6,230.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.1,0.135,0.0107,0.00702,0.0153,0.00043,0.00028,0.00062,0.301,0.229,0.395,0.012,0.009,0.016,24.83,24.5,25.09,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.59,25.69,51.91,38.46,24.92,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.5
1377986400000,2013,9,2012,12,30,0.53,0.203,0.327,20264.2,34.55,34.55,28.14,1,1,1,204.3,174.3,245.1,126,102.3,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.384,0.339,0.423,126,102.3,154.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0857,0.105,0.00646,0.00444,0.00885,0.00025,0.00017,0.00035,0.214,0.171,0.265,0.0084,0.0067,0.01,25.31,25.06,25.38,0.927,0.912,0.94,0.97,0.97,0.97,0.899,0.885,0.912,29.02,23.22,35.62,28.14,22.53,34.55,0,0,0,0,0,0,0.156,0,0.203,0.38,0.62,0.38,38.2
1380578400000,2013,10,2013,1,31,0.425,0.139,0.285,17502,26.99,26.99,23.52,1,1,1,158.6,150.2,172.9,106.6,98.23,52,52,52,0,-1.421e-14,1.421e-14,0.329,0.301,0.346,106.6,98.23,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0808,0.0888,0.00481,0.0041,0.00603,0.00019,0.00016,0.00024,0.175,0.16,0.201,0.0069,0.0063,0.0079,25.34,25.34,25.35,0.916,0.911,0.926,0.97,0.968,0.97,0.888,0.882,0.898,24.26,22.28,27.82,23.52,21.56,26.99,0,0,0,0,0,0,0.131,0,0.14,0.33,0.67,0.33,41.2
1383256800000,2013,11,2013,2,30,0.433,0.13,0.304,18764.3,28.97,28.97,26.06,1,1,1,167.1,152.4,179.2,117.1,102.4,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.3,0.279,0.328,117.1,102.4,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0819,0.0914,0.00571,0.00446,0.00673,0.00022,0.00017,0.00026,0.193,0.167,0.215,0.0076,0.0066,0.0084,25.34,25.34,25.34,0.923,0.913,0.93,0.97,0.97,0.97,0.895,0.885,0.902,26.87,23.23,29.87,26.06,22.53,28.97,0,0,0,0,0,0,0.145,0,0.129,0.3,0.7,0.3,43.3
1385848800000,2013,12,2013,3,31,0.578,0.158,0.42,26444,47.11,47.11,35.54,1,1,1,216,176.5,265.1,157,117.5,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.277,0.223,0.334,157,117.5,206.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.103,0.0886,0.12,0.00909,0.00574,0.0133,0.00036,0.00022,0.00053,0.266,0.195,0.354,0.01,0.0076,0.014,25.21,24.89,25.36,0.94,0.923,0.956,0.973,0.97,0.98,0.915,0.895,0.937,36.49,26.97,48.07,35.54,26.16,47.11,0,0,0,0,0,0,0.197,0,0.158,0.27,0.73,0.27,45.8
1388527200000,2014,1,2013,4,31,1.08,0.196,0.881,53009.2,109.3,109.3,71.25,3,1,1.935483870967742,402,273,596.2,329,200,73,73,73,-4.584e-15,-5.684e-14,2.842e-14,0.192,0.122,0.267,329,200,523.2,990,990,990,965.4,964.8,966.3,24.6,23.7,25.2,0.166,0.12,0.245,0.0573,0.0128,0.151,0.0024,0.00051,0.0063,0.4,0.24,0.593,0.016,0.0096,0.025,24.21,23.14,24.86,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.894,0.94,38.97,25.52,51.98,37.76,24.76,48.2,0,0,0,0,0,0,0.396,0,0.199,0.18,0.82,0.18,49.1
1391205600000,2014,2,2013,5,28,1.81,0.254,1.56,88489.9,139.7,139.7,131.7,3,3,3,748.4,615.1,793,643.4,510.1,105,105,105,2.03e-15,0,5.684e-14,0.141,0.132,0.171,643.4,510.1,688,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.319,0.243,0.344,0.231,0.142,0.261,0.01,0.006,0.011,0.782,0.557,0.857,0.034,0.024,0.037,22.32,22.07,23.08,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,44.83,36.46,47.51,43.89,35.37,46.56,0,0,0,0,0,0,0.732,0,0.25,0.14,0.86,0.14,48.9
1393624800000,2014,3,2013,6,31,3.07,0.346,2.43,123863,192.8,192.8,166.5,4,3,3.6451612903225805,1148,781.4,1781,1019,652.4,129,129,129,110.8,0,551.8,0.121,0.0724,0.165,908.1,652.4,1100,990,990,990,968.3,967,970.4,21.7,19.6,23,0.609,0.329,0.923,0.448,0.237,0.648,0.021,0.01,0.033,1.33,0.802,1.87,0.062,0.035,0.095,20.36,17.74,22.17,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.8,39.88,51.37,45.69,38.91,48.2,0,0,0,0,0,0,0.925,0,0.64,0.11,0.79,0.21,40.3
1396303200000,2014,4,2013,7,30,5.27,0.384,2.85,122379,176.7,176.7,170,4,4,4,2033,1825,2144,1885,1677,148,148,148,784.6,577.3,896.4,0.0729,0.069,0.0811,1100,1100,1100,990,990,990,971.2,970.5,971.4,18.8,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.096,0.1,16.96,16.68,17.59,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.36,42.6,45.07,42.49,41.74,44.16,0,0,0,0,0,0,0.944,0,2.42,0.073,0.54,0.46,23.2
1398895200000,2014,5,2013,8,31,4.55,0.514,2.93,134251,192.8,192.8,180.4,4,4,4,1697,1188,2130,1505,995.9,192,192,192,411.2,0,837.8,0.116,0.0901,0.162,1094,995.9,1100,990,990,990,970.1,968.5,971.4,19.9,18.6,21.5,0.887,0.644,0.926,0.635,0.421,0.648,0.032,0.02,0.035,1.82,1.34,1.87,0.092,0.062,0.1,18.07,16.71,20.17,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.06,42.69,49.68,45.11,41.84,48.2,0,0,0,0,0,0,1,0,1.62,0.11,0.64,0.36,29.5
1401573600000,2014,6,2013,9,30,2.24,0.417,1.82,100037,184.6,184.6,138.9,4,3,3.2666666666666666,864.6,674.4,1152,703.6,513.4,161,161,161,0,-1.137e-13,1.137e-13,0.19,0.14,0.239,703.6,513.4,990.6,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.38,0.255,0.632,0.264,0.144,0.418,0.012,0.0062,0.019,0.877,0.572,1.33,0.039,0.024,0.061,21.78,20.3,22.83,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.67,36.31,51.97,42.55,35.22,48.2,0,0,0,0,0,0,0.772,0,0.42,0.19,0.81,0.19,44.7
1404165600000,2014,7,2013,10,31,1.43,0.498,0.935,55149.7,96.4,96.4,74.13,2,2,2,535.1,433,663.7,349.1,247,186,186,186,-9.168e-16,-5.684e-14,5.684e-14,0.353,0.28,0.43,349.1,247,477.7,990,990,990,966,965.5,966.6,24,23.4,24.5,0.184,0.147,0.237,0.0638,0.0167,0.124,0.0027,0.00068,0.0053,0.426,0.273,0.627,0.018,0.011,0.027,23.57,22.82,24.18,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.11,27.2,51.13,37.06,26.38,48.2,0,0,0,0,0,0,0.412,0,0.495,0.35,0.65,0.35,38.6
1406844000000,2014,8,2013,11,31,0.946,0.415,0.53,32395.3,58.39,58.39,43.54,2,1,1.2580645161290323,353,294.9,426.7,198,139.9,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.444,0.363,0.526,198,139.9,271.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.106,0.153,0.0132,0.00764,0.0272,0.00053,0.0003,0.0011,0.306,0.245,0.401,0.012,0.0098,0.016,24.53,24.17,24.88,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.66,25.66,51.79,36.58,24.89,48.2,0,0,0,0,0,0,0.242,0,0.416,0.44,0.56,0.44,34.2
1409522400000,2014,9,2013,12,30,0.625,0.259,0.366,22731.1,38.86,38.86,31.57,1,1,1,241.3,203.6,290.8,141.3,112.5,100,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.415,0.36,0.463,141.3,112.5,172.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0908,0.114,0.00776,0.00532,0.0104,0.00031,0.00021,0.00042,0.243,0.191,0.3,0.0096,0.0074,0.012,25.12,24.84,25.39,0.935,0.919,0.946,0.97,0.97,0.976,0.907,0.892,0.923,32.53,25.77,39.83,31.57,24.99,38.86,0,0,0,0,0,0,0.175,0,0.259,0.41,0.59,0.41,36.4
1412114400000,2014,10,2014,1,31,0.486,0.196,0.291,17926.5,28.87,28.87,24.09,1,1,1,181.5,160.6,201.6,108.5,87.62,73,73,73,3.209e-15,-1.421e-14,1.421e-14,0.404,0.362,0.454,108.5,87.62,128.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0799,0.0943,0.00497,0.0032,0.00668,0.00019,0.00013,0.00026,0.181,0.144,0.217,0.0071,0.0056,0.0085,25.38,25.37,25.39,0.92,0.911,0.93,0.969,0.963,0.97,0.892,0.882,0.902,24.87,20.17,29.77,24.09,19.44,28.87,0,0,0,0,0,0,0.134,0,0.195,0.4,0.6,0.4,36.9
1414792800000,2014,11,2014,2,30,0.447,0.13,0.317,19695.6,29.3,29.3,27.35,1,1,1,172.5,160.3,180.6,122.5,110.3,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.29,0.277,0.312,122.5,110.3,130.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0847,0.0919,0.00616,0.00513,0.00685,0.00024,0.0002,0.00027,0.203,0.181,0.217,0.0079,0.0071,0.0085,25.34,25.34,25.34,0.926,0.918,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.2,25.18,30.21,27.35,24.42,29.3,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44.1
1417384800000,2014,12,2014,3,31,0.529,0.158,0.371,23173.5,34.62,34.62,31.15,1,1,1,197.4,172.9,212.3,138.4,113.9,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.3,0.278,0.341,138.4,113.9,153.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0874,0.101,0.00751,0.00543,0.00878,0.00029,0.00021,0.00034,0.233,0.189,0.26,0.0091,0.0074,0.01,25.33,25.27,25.36,0.934,0.921,0.94,0.97,0.97,0.97,0.906,0.893,0.911,32.11,26.08,35.69,31.15,25.3,34.62,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1420063200000,2015,1,2014,4,31,0.719,0.196,0.523,32390.2,63.52,63.52,43.54,2,1,1.2580645161290323,268.5,216.4,364.1,195.5,143.4,73,73,73,0,-2.842e-14,2.842e-14,0.279,0.201,0.337,195.5,143.4,291.1,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.118,0.0996,0.152,0.0136,0.00794,0.0364,0.00054,0.00031,0.0015,0.293,0.244,0.392,0.012,0.0096,0.016,24.94,24.45,25.26,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.46,26.06,52.65,36.3,25.27,48.2,0,0,0,0,0,0,0.242,0,0.196,0.27,0.73,0.27,45
1422741600000,2015,2,2014,5,28,1.42,0.206,1.22,70701.6,141.2,141.2,105.2,3,2,2.5357142857142856,587.3,378,778.8,502.3,293,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.152,0.109,0.225,502.3,293,693.8,990,990,990,966.2,965.3,967,23.8,23,24.7,0.244,0.153,0.344,0.147,0.0373,0.264,0.0063,0.0015,0.012,0.6,0.331,0.863,0.025,0.013,0.038,23.18,22.12,24.38,0.952,0.939,0.958,0.977,0.97,0.98,0.93,0.911,0.939,42.53,32.88,52.2,41.4,31.9,48.2,0,0,0,0,0,0,0.585,0,0.2,0.15,0.86,0.14,49.8
1425160800000,2015,3,2014,6,31,2.51,0.287,2.22,119064,192.8,192.8,160,4,3,3.4838709677419355,936.3,782.8,1179,829.3,675.8,107,107,107,-7.335e-15,-1.137e-13,0,0.117,0.0907,0.137,829.3,675.8,1072,990,990,990,967.6,967,968.5,22.4,21.5,23,0.472,0.339,0.731,0.357,0.252,0.586,0.016,0.011,0.027,1.09,0.838,1.61,0.049,0.036,0.075,21.3,19.92,22.13,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,47.47,39.31,51.64,46.14,38.31,48.2,0,0,0,0,0,0,0.889,0,0.29,0.11,0.88,0.12,47.4
1427839200000,2015,4,2014,7,30,3.2,0.344,2.69,135472,192.8,192.8,188.2,4,4,4,1233,1092,1428,1101,946.6,132.7,125,148,61.66,-1.137e-13,203.3,0.109,0.0875,0.135,1039,946.6,1100,990,990,990,968.6,968.2,969.3,21.4,20.7,21.8,0.725,0.582,0.869,0.527,0.397,0.648,0.025,0.018,0.031,1.54,1.24,1.82,0.072,0.057,0.088,19.83,18.93,20.56,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.12,45.59,50.37,47.04,44.68,48.2,0,0,0,0,0,0,1.05,0,0.51,0.11,0.84,0.16,42.3
1430431200000,2015,5,2014,8,31,2.77,0.433,2.31,121135,192.8,192.8,162.8,4,3,3.5806451612903225,1033,790,1404,871.7,643,161.5,147,192,10.16,-1.137e-13,111.5,0.158,0.133,0.186,861.6,643,1100,990,990,990,967.9,967.1,969.2,22.1,20.8,22.9,0.525,0.325,0.843,0.387,0.23,0.648,0.018,0.01,0.031,1.18,0.788,1.79,0.054,0.034,0.086,20.88,19.04,22.15,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.77,39.94,52.12,45.57,38.98,48.2,0,0,0,0,0,0,0.905,0,0.46,0.16,0.83,0.17,43.7
1433109600000,2015,6,2014,9,30,1.87,0.381,1.49,84697.6,135.7,135.7,117.6,3,2,2.8333333333333335,721.5,611.2,785.6,574.5,450.2,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.206,0.151,0.263,574.5,450.2,666.6,990,990,990,966.8,966.3,967,23.2,23,23.7,0.288,0.219,0.337,0.186,0.112,0.246,0.008,0.0047,0.011,0.692,0.547,0.825,0.03,0.023,0.036,22.52,22.13,23.08,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.09,35.3,52.35,41.89,34.24,48.2,0,0,0,0,0,0,0.654,0,0.38,0.2,0.8,0.2,45.3
1435701600000,2015,7,2014,10,31,1.3,0.454,0.847,50378.5,96.4,96.4,67.71,2,1,1.8064516129032258,485.9,392.2,602.2,316.4,206.2,169.5,135,186,1.834e-15,-5.684e-14,5.684e-14,0.36,0.224,0.474,316.4,206.2,467.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.171,0.133,0.226,0.0509,0.0133,0.12,0.0021,0.00054,0.005,0.406,0.262,0.603,0.017,0.011,0.025,23.81,23.09,24.27,0.947,0.926,0.958,0.975,0.97,0.98,0.923,0.898,0.939,39.69,26.11,52.42,38.47,25.33,48.2,0,0,0,0,0,0,0.376,0,0.453,0.35,0.65,0.35,38.8
1438380000000,2015,8,2014,11,31,0.858,0.343,0.515,31997.5,49.89,49.89,43.01,2,1,1.032258064516129,320.3,267.8,387.6,192.4,152.8,127.9,115,155,0,-2.842e-14,2.842e-14,0.399,0.342,0.455,192.4,152.8,232.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.107,0.139,0.0121,0.00874,0.0155,0.00048,0.00035,0.00063,0.332,0.254,0.4,0.013,0.01,0.016,24.66,24.29,24.96,0.95,0.924,0.959,0.978,0.97,0.98,0.929,0.896,0.939,43.38,25.72,51.68,42.2,24.95,48.2,0,0,0,0,0,0,0.239,0,0.343,0.4,0.6,0.4,37.3
1441058400000,2015,9,2014,12,30,0.559,0.219,0.339,20494,39.02,39.02,28.46,1,1,1,215.6,180.3,263.7,131,108.3,84.67,72,91,-1.421e-15,-2.842e-14,1.421e-14,0.394,0.345,0.454,131,108.3,172.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0968,0.0879,0.112,0.00688,0.00496,0.0104,0.00027,0.00019,0.00041,0.223,0.182,0.298,0.0088,0.0071,0.012,25.26,24.95,25.41,0.899,0,0.946,0.938,0,0.976,0.872,0,0.923,29.33,0,39.98,28.46,0,39.02,0,1,0,0,0.0333,0,0.158,0.0333,0.22,0.39,0.61,0.39,36.7
1443650400000,2015,10,2015,1,31,0.426,0.139,0.287,17633.3,28.31,28.31,23.7,1,1,1,159,141.2,178.4,107,89.21,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.329,0.291,0.368,107,89.21,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0776,0.0907,0.00484,0.00333,0.00649,0.00019,0.00013,0.00025,0.176,0.144,0.21,0.0069,0.0056,0.0082,25.35,25.34,25.36,0.919,0.911,0.929,0.969,0.964,0.97,0.891,0.883,0.901,24.46,20.46,29.19,23.7,19.72,28.31,0,0,0,0,0,0,0.132,0,0.139,0.33,0.67,0.33,41.4
1446328800000,2015,11,2015,2,30,0.411,0.13,0.282,17326.2,28.14,28.14,24.06,1,1,1,158.7,142.6,175.7,108.7,92.57,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.317,0.285,0.351,108.7,92.57,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0784,0.0901,0.00499,0.00362,0.00643,0.0002,0.00014,0.00025,0.178,0.15,0.209,0.007,0.0059,0.0082,25.34,25.34,25.35,0.918,0.911,0.929,0.969,0.965,0.97,0.89,0.883,0.901,24.83,21.14,29.01,24.06,20.41,28.14,0,0,0,0,0,0,0.134,0,0.129,0.32,0.69,0.31,42.2
1448920800000,2015,12,2015,3,31,0.543,0.158,0.385,24098.1,38.55,38.55,32.39,1,1,1,202.7,171.8,228.7,143.7,112.8,59,59,59,0,-1.421e-14,1.421e-14,0.293,0.258,0.343,143.7,112.8,169.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.087,0.107,0.00797,0.00534,0.0102,0.00031,0.00021,0.0004,0.242,0.187,0.289,0.0095,0.0073,0.011,25.3,25.14,25.36,0.935,0.92,0.945,0.971,0.97,0.975,0.908,0.892,0.921,33.37,25.81,39.54,32.39,25.03,38.55,0,0,0,0,0,0,0.18,0,0.158,0.29,0.71,0.29,44.4
1451599200000,2016,1,2015,4,31,0.771,0.196,0.575,35448.9,61.81,61.81,47.65,2,1,1.4516129032258065,287.8,226,356.1,214.8,153,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.259,0.205,0.323,214.8,153,283.1,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.125,0.103,0.149,0.0156,0.00875,0.0326,0.00062,0.00034,0.0013,0.295,0.244,0.387,0.012,0.0097,0.015,24.85,24.5,25.18,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.15,25.9,51.98,35.11,25.12,48.2,0,0,0,0,0,0,0.265,0,0.196,0.25,0.75,0.25,46
1454277600000,2016,2,2015,5,29,1.26,0.213,1.05,62140.8,131.6,131.6,89.28,3,2,2.2758620689655173,504.3,361.9,723.4,419.3,276.9,85,85,85,0,-5.684e-14,5.684e-14,0.176,0.118,0.235,419.3,276.9,638.4,990,990,990,965.9,965.2,966.8,24.1,23.2,24.8,0.204,0.148,0.313,0.1,0.0297,0.227,0.0042,0.0012,0.0098,0.495,0.307,0.77,0.021,0.012,0.033,23.64,22.44,24.48,0.949,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.39,31.09,52.02,39.25,30.15,48.2,0,0,0,0,0,0,0.496,0,0.21,0.17,0.83,0.17,49.3
1456783200000,2016,3,2015,6,31,3.18,0.327,2.53,127543,192.8,192.8,171.4,4,3,3.774193548387097,1188,748.2,1723,1066,641.2,121.9,107,129,123.2,0,494.2,0.108,0.0749,0.143,943,641.2,1100,990,990,990,968.5,966.9,970.2,21.5,19.8,23.1,0.644,0.319,0.919,0.473,0.229,0.648,0.022,0.0099,0.033,1.39,0.78,1.87,0.066,0.034,0.094,20.16,17.93,22.33,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.66,39.94,51.97,45.5,38.98,48.2,0,0,0,0,0,0,0.952,0,0.65,0.1,0.8,0.2,40.1
1459461600000,2016,4,2015,7,30,4.7,0.384,2.85,127448,182,182,177,4,4,4,1815,1670,1898,1667,1522,148,148,148,567.1,421.7,650.1,0.0816,0.078,0.0886,1100,1100,1100,990,990,990,970.5,970,970.8,19.5,19.2,20,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.62,17.35,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,44.43,46.44,44.25,43.54,45.51,0,0,0,0,0,0,0.983,0,1.85,0.082,0.61,0.39,27.1
1462053600000,2016,5,2015,8,31,3.29,0.514,2.56,128463,192.8,192.8,172.7,4,3,3.774193548387097,1229,874.9,1646,1037,682.9,192,192,192,82.26,-1.137e-13,354.5,0.163,0.117,0.219,955,682.9,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.659,0.353,0.915,0.482,0.257,0.648,0.023,0.011,0.032,1.42,0.86,1.86,0.067,0.038,0.093,19.97,18.18,21.74,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.97,39.52,51.53,45.84,38.53,48.2,0,0,0,0,0,0,0.959,0,0.73,0.16,0.78,0.22,39
1464732000000,2016,6,2015,9,30,1.83,0.381,1.45,82644.4,144.6,144.6,114.8,3,2,2.6666666666666665,707.3,569.7,860.4,560.3,408.7,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.214,0.138,0.283,560.3,408.7,741.4,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.28,0.202,0.384,0.179,0.0919,0.296,0.0077,0.0039,0.013,0.687,0.513,0.956,0.03,0.022,0.042,22.58,21.7,23.32,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.71,35.18,52.22,43.46,34.12,48.2,0,0,0,0,0,0,0.638,0,0.38,0.21,0.79,0.21,45.2
1467324000000,2016,7,2015,10,31,1.25,0.41,0.84,50338,91.56,91.56,67.66,2,1,1.7741935483870968,466.6,389.5,561.8,313.5,203.5,153.1,135,186,5.501e-15,-2.842e-14,5.684e-14,0.337,0.24,0.478,313.5,203.5,426.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.168,0.132,0.207,0.0504,0.013,0.1,0.0021,0.00053,0.0042,0.406,0.258,0.538,0.017,0.011,0.023,23.9,23.33,24.29,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.939,40.3,25.71,51.93,39.17,24.94,48.2,0,0,0,0,0,0,0.376,0,0.41,0.33,0.67,0.33,40.3
1470002400000,2016,8,2015,11,31,0.868,0.343,0.526,32254.5,58.32,58.32,43.35,2,1,1.2903225806451613,324.2,276.6,384.3,196.3,153,127.9,115,155,-9.168e-16,-2.842e-14,2.842e-14,0.398,0.299,0.503,196.3,153,269.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.111,0.149,0.013,0.00876,0.0261,0.00052,0.00035,0.0011,0.296,0.251,0.4,0.012,0.01,0.016,24.68,24.38,24.91,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.939,36.54,25.94,52.6,35.49,25.16,48.2,0,0,0,0,0,0,0.241,0,0.342,0.4,0.61,0.39,37.2
1472680800000,2016,9,2015,12,30,0.595,0.236,0.359,20012,41.33,41.33,27.79,1,1,1,229.4,196.2,273,138.4,105.2,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.401,0.333,0.464,138.4,105.2,182,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0999,0.0882,0.115,0.00751,0.00469,0.0112,0.0003,0.00018,0.00045,0.237,0.177,0.315,0.0093,0.0069,0.012,25.19,24.89,25.42,0.81,0,0.949,0.842,0,0.98,0.787,0,0.93,28.61,0,42.17,27.79,0,41.33,0,4,0,0,0.133,0,0.154,0.133,0.236,0.4,0.6,0.4,33.6
1475272800000,2016,10,2016,1,31,0.462,0.196,0.267,16427.9,27.1,27.1,22.08,1,1,1,172.5,151.6,194.3,99.51,78.6,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.426,0.376,0.482,99.51,78.6,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0767,0.0917,0.00421,0.00243,0.00606,0.00016,0.000095,0.00024,0.165,0.128,0.204,0.0065,0.005,0.008,25.38,25.38,25.38,0.922,0.911,0.936,0.967,0.96,0.97,0.891,0.883,0.898,22.83,18.3,27.94,22.08,17.57,27.1,0,0,0,0,0,0,0.123,0,0.195,0.42,0.58,0.42,35.6
1477951200000,2016,11,2016,2,30,0.453,0.13,0.324,20115.1,30.99,30.99,27.94,1,1,1,174.9,152.4,187.7,124.9,102.4,50,50,50,0,-1.421e-14,1.421e-14,0.287,0.266,0.328,124.9,102.4,137.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.0819,0.0944,0.00637,0.00446,0.00745,0.00025,0.00017,0.00029,0.207,0.167,0.23,0.0081,0.0066,0.009,25.34,25.34,25.35,0.927,0.913,0.934,0.97,0.97,0.97,0.899,0.885,0.906,28.8,23.23,31.95,27.94,22.53,30.99,0,0,0,0,0,0,0.155,0,0.129,0.29,0.72,0.28,44.4
1480543200000,2016,12,2016,3,31,0.551,0.158,0.393,24626.6,38.89,38.89,33.1,1,1,1,205.7,183.9,230.1,146.7,124.9,59,59,59,0,-1.421e-14,1.421e-14,0.289,0.256,0.321,146.7,124.9,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0912,0.108,0.00822,0.00636,0.0103,0.00032,0.00025,0.0004,0.248,0.209,0.291,0.0097,0.0082,0.011,25.28,25.13,25.36,0.937,0.928,0.945,0.971,0.97,0.976,0.91,0.901,0.922,34.08,28.83,39.85,33.1,27.96,38.89,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7
1483221600000,2017,1,2016,4,31,0.806,0.196,0.611,37554.5,64.53,64.53,50.48,2,1,1.4838709677419355,301,235.3,368.7,228,162.3,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.248,0.198,0.31,228,162.3,295.7,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.129,0.106,0.153,0.0189,0.00954,0.0386,0.00076,0.00038,0.0016,0.311,0.248,0.391,0.012,0.0099,0.016,24.77,24.42,25.11,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.44,26.37,52.53,36.31,25.58,48.2,0,0,0,0,0,0,0.28,0,0.195,0.24,0.76,0.24,46.6
1485900000000,2017,2,2016,5,28,1.19,0.206,0.988,58656.3,128.6,128.6,87.29,3,2,2.2142857142857144,493.4,376.1,706.7,408.4,291.1,85,85,85,0,-5.684e-14,5.684e-14,0.178,0.12,0.226,408.4,291.1,621.7,990,990,990,965.8,965.3,966.7,24.2,23.3,24.7,0.199,0.153,0.303,0.0943,0.0364,0.216,0.0039,0.0015,0.0093,0.484,0.328,0.742,0.02,0.013,0.032,23.7,22.53,24.39,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.63,32.67,52.3,39.49,31.69,48.2,0,0,0,0,0,0,0.485,0,0.202,0.17,0.83,0.17,49.3
1488319200000,2017,3,2016,6,31,4.66,0.378,2.68,122032,192.8,192.8,164,4,3,3.838709677419355,1740,734.8,3201,1599,627.8,141.1,107,183,599,-1.137e-13,1918,0.0914,0.0572,0.146,999.7,627.8,1100,990,990,990,970,966.8,974,20,16,23.2,0.75,0.312,0.926,0.539,0.22,0.648,0.028,0.0095,0.04,1.57,0.757,1.87,0.082,0.033,0.12,18.38,14.14,22.4,0.95,0.936,0.957,0.978,0.97,0.98,0.929,0.908,0.938,43.92,35.68,50.99,42.86,34.61,48.2,0,0,0,0,0,0,0.911,0,1.98,0.081,0.58,0.42,26.2
1490997600000,2017,4,2016,7,30,8.29,0.63,2.85,99953.7,150.3,150.3,138.8,4,4,4,3197,2757,3368,2954,2462,243,217,295,1854,1362,2051,0.077,0.0644,0.107,1100,1100,1100,990,990,990,974,972.9,974.3,16,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.79,15.2,0.936,0.934,0.942,0.97,0.97,0.973,0.908,0.906,0.916,35.77,34.71,38.61,34.71,33.67,37.56,0,0,0,0,0,0,0.771,0,5.44,0.076,0.34,0.66,12.1
1493589600000,2017,5,2016,8,31,6.16,0.782,2.95,121192,177.8,177.8,162.9,4,4,4,2300,1791,2721,2008,1470,292,276,321,908.2,370,1345,0.13,0.101,0.179,1100,1100,1100,990,990,990,971.8,970.4,972.8,18.2,17.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.32,15.28,17.7,0.946,0.942,0.95,0.978,0.974,0.98,0.925,0.917,0.931,41.63,38.84,45.37,40.72,37.81,44.46,0,0,0,0,0,0,0.905,0,3.21,0.13,0.48,0.52,19.7
1496268000000,2017,6,2016,9,30,3.31,0.544,2.49,123810,192.8,192.8,172,4,3,3.7666666666666666,1277,894.1,1754,1067,684.1,210,210,210,106.1,-1.137e-13,443.6,0.172,0.12,0.235,961,684.1,1100,990,990,990,968.8,967.5,970.3,21.2,19.7,22.5,0.683,0.359,0.926,0.49,0.258,0.648,0.023,0.011,0.033,1.45,0.867,1.87,0.069,0.039,0.095,19.78,17.82,21.66,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.87,39.76,51.8,45.75,38.79,48.2,0,0,0,0,0,0,0.955,0,0.82,0.16,0.75,0.25,37.4
1498860000000,2017,7,2016,10,31,1.94,0.608,1.33,75681.6,130.4,130.4,101.7,3,2,2.4838709677419355,723.9,583.4,879.1,496.9,356.4,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.318,0.258,0.389,496.9,356.4,652.1,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.257,0.19,0.343,0.141,0.0672,0.237,0.0061,0.0028,0.01,0.613,0.44,0.815,0.026,0.018,0.036,22.59,21.77,23.34,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.938,42.69,35.65,52.63,41.48,34.58,48.2,0,0,0,0,0,0,0.565,0,0.61,0.31,0.69,0.31,39
1501538400000,2017,8,2016,11,31,1.27,0.493,0.774,46059.8,83.68,83.68,61.91,2,1,1.8064516129032258,473,392.2,575.4,289,208.2,184,184,184,0,-5.684e-14,5.684e-14,0.394,0.32,0.469,289,208.2,391.4,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.163,0.134,0.199,0.0381,0.0134,0.0838,0.0016,0.00055,0.0035,0.367,0.26,0.489,0.015,0.011,0.021,23.9,23.32,24.27,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.72,25.85,52.18,35.57,25.07,48.2,0,0,0,0,0,0,0.344,0,0.496,0.39,0.61,0.39,36.3
1504216800000,2017,9,2016,12,30,0.835,0.358,0.478,29401.2,53.71,53.71,40.83,2,1,1.1333333333333333,322.3,271.9,387,184.3,133.9,138,138,138,2.104e-31,-2.842e-14,2.842e-14,0.433,0.357,0.508,184.3,133.9,249,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.104,0.144,0.0114,0.00713,0.0169,0.00046,0.00028,0.00069,0.303,0.234,0.401,0.012,0.0093,0.016,24.68,24.37,24.98,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.51,25.78,52.04,37.38,25.01,48.2,0,0,0,0,0,0,0.227,0,0.357,0.43,0.57,0.43,35.2
1506808800000,2017,10,2017,1,31,0.653,0.295,0.358,22131.6,35.52,35.52,29.75,1,1,1,243.6,220.8,268.9,133.6,110.8,110,110,110,-1.375e-15,-2.842e-14,2.842e-14,0.453,0.409,0.498,133.6,110.8,158.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0926,0.11,0.00711,0.00517,0.00926,0.00028,0.0002,0.00037,0.231,0.19,0.276,0.0091,0.0075,0.011,25.12,24.95,25.29,0.931,0.919,0.942,0.97,0.97,0.97,0.903,0.891,0.914,30.67,25.24,36.62,29.75,24.48,35.52,0,0,0,0,0,0,0.165,0,0.295,0.45,0.55,0.45,33.9
1509487200000,2017,11,2017,2,30,0.587,0.219,0.368,22966.8,38.25,38.25,31.9,1,1,1,226.5,220,235.8,142.1,127,84.33,67,93,0,-1.421e-14,1.421e-14,0.373,0.284,0.423,142.1,127,168.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0959,0.107,0.00783,0.00654,0.0101,0.00031,0.00026,0.0004,0.242,0.216,0.288,0.0095,0.0085,0.011,25.2,25.1,25.26,0.935,0.929,0.945,0.971,0.97,0.974,0.908,0.901,0.921,32.86,29.23,39.26,31.9,28.36,38.25,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.1
1512079200000,2017,12,2017,3,31,0.677,0.174,0.504,31504.1,51.36,51.36,42.34,2,1,1.096774193548387,252.8,223.2,293.8,188,146.2,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.26,0.201,0.345,188,146.2,234.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.101,0.13,0.0117,0.00818,0.0157,0.00046,0.00032,0.00063,0.307,0.24,0.389,0.012,0.0095,0.015,25,24.77,25.21,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.08,25.78,52.61,39.89,25.01,48.2,0,0,0,0,0,0,0.235,0,0.173,0.26,0.74,0.26,46.5
1514757600000,2018,1,2017,4,31,0.991,0.196,0.795,48162.8,77.65,77.65,64.73,2,1,1.967741935483871,370,299,428.6,297,226,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.2,0.17,0.244,297,226,355.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.154,0.129,0.174,0.04,0.015,0.0668,0.0016,0.0006,0.0027,0.342,0.247,0.424,0.014,0.0098,0.017,24.41,24.05,24.82,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.23,26.24,52.53,33.14,25.46,48.2,0,0,0,0,0,0,0.36,0,0.196,0.2,0.8,0.2,48.6
1517436000000,2018,2,2017,5,28,1.49,0.206,1.28,73685.4,177.4,177.4,109.7,4,2,2.5714285714285716,614.9,434.9,1009,529.9,349.9,85,85,85,0,-5.684e-14,5.684e-14,0.147,0.0842,0.195,529.9,349.9,924.2,990,990,990,966.3,965.6,967.9,23.7,22.1,24.4,0.263,0.173,0.538,0.163,0.0641,0.386,0.007,0.0026,0.018,0.645,0.416,1.18,0.028,0.017,0.053,23.03,20.89,24.03,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.02,35.78,52.2,42.79,34.71,48.2,0,0,0,0,0,0,0.609,0,0.21,0.14,0.86,0.14,49.5
1519855200000,2018,3,2017,6,31,4.41,0.443,2.92,135024,192.8,192.8,181.5,4,4,4,1646,1073,2137,1480,944.4,165.6,129,183,389.1,0,854.1,0.102,0.0856,0.123,1091,944.4,1100,990,990,990,969.9,968.1,971.4,20.1,18.6,21.9,0.874,0.571,0.926,0.63,0.396,0.648,0.032,0.018,0.035,1.8,1.23,1.87,0.09,0.056,0.1,18.25,16.69,20.64,0.951,0.947,0.956,0.98,0.98,0.98,0.932,0.928,0.936,46.38,42.64,50.33,45.37,41.79,48.2,0,0,0,0,0,0,1.01,0,1.49,0.1,0.66,0.34,30.6
1522533600000,2018,4,2017,7,30,7.31,0.562,2.85,106956,165.9,165.9,148.5,4,4,4,2822,2185,3168,2605,1968,217,217,217,1505,867.6,1851,0.078,0.0685,0.0993,1100,1100,1100,990,990,990,973.1,971.5,973.9,16.9,16.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.04,14.21,16.58,0.94,0.936,0.947,0.973,0.97,0.98,0.915,0.908,0.928,38.16,35.88,42.33,37.14,34.8,41.49,0,0,0,0,0,0,0.825,0,4.46,0.077,0.39,0.61,14.6
