datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.118,0.0302,0.0873,5473.44,33.68,33.68,32.58,1,1,1,194.3,189.3,198.9,144.3,139.3,50,50,50,0,0,0,0.257,0.251,0.264,144.3,139.3,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0949,0.0983,0.00802,0.00759,0.00841,0.00031,0.0003,0.00033,0.242,0.233,0.25,0.0095,0.0091,0.0098,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.59,32.35,34.72,32.58,31.38,33.68,0,0,0,0,0,0,0.181,0,0.0307,0.26,0.74,0.26,46.4
1101679200000,2004,11,2004,2,9,7,0.119,0.0341,0.0846,5293.55,32.49,32.49,31.51,1,1,1,196.2,191.8,203,139.8,134.2,56.43,50,59,0,0,0,0.287,0.258,0.305,139.8,134.2,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0945,0.098,0.00763,0.00715,0.00799,0.0003,0.00028,0.00031,0.235,0.225,0.243,0.0092,0.0088,0.0095,25.35,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.48,31.1,33.5,31.51,30.17,32.49,0,0,0,0,0,0,0.175,0,0.0344,0.29,0.71,0.29,44.5
1102284000000,2004,12,2004,3,10,7,0.129,0.0357,0.0929,5825.34,35.61,35.61,34.67,1,1,1,212.5,208.2,216.7,153.5,149.2,59,59,59,0,0,0,0.278,0.272,0.283,153.5,149.2,157.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.103,0.0088,0.00843,0.00915,0.00034,0.00033,0.00036,0.26,0.252,0.267,0.01,0.0099,0.01,25.26,25.23,25.3,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.75,34.73,36.72,34.67,33.69,35.61,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1102888800000,2004,12,2004,3,11,7,0.126,0.0357,0.0904,5671.37,34.37,34.37,33.76,1,1,1,208.5,205.2,211.2,149.5,146.2,59,59,59,0,0,0,0.283,0.279,0.288,149.5,146.2,152.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0988,0.101,0.00846,0.00818,0.00869,0.00033,0.00032,0.00034,0.253,0.247,0.258,0.0099,0.0097,0.01,25.3,25.28,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.8,34.02,35.44,33.76,32.99,34.37,0,0,0,0,0,0,0.188,0,0.0356,0.28,0.72,0.28,45
1103493600000,2004,12,2004,3,12,7,0.127,0.0357,0.0916,5747.2,35.37,35.37,34.21,1,1,1,210.5,205.5,215.6,151.5,146.5,59,59,59,0,0,0,0.28,0.274,0.287,151.5,146.5,156.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.102,0.00863,0.0082,0.00906,0.00034,0.00032,0.00036,0.256,0.247,0.265,0.01,0.0097,0.01,25.28,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.27,34.08,36.46,34.21,33.06,35.37,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.3
1104098400000,2004,12,2004,3,13,7,0.137,0.0381,0.0987,6200.72,38.41,38.41,36.91,1,1,1,226.2,217.8,233.1,163.2,156.5,63,59,73,0,0,0,0.278,0.259,0.318,163.2,156.5,169.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00962,0.00906,0.0101,0.00038,0.00036,0.0004,0.278,0.267,0.288,0.011,0.011,0.011,25.17,25.13,25.22,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.97,36.33,39.41,36.91,35.24,38.41,0,0,0,0,0,0,0.205,0,0.0383,0.28,0.72,0.28,45.3
1104703200000,2005,1,2004,4,14,7,0.143,0.0442,0.0992,6216.47,37.99,37.99,37,1,1,1,237,234.4,241,164,161.4,73,73,73,0,0,0,0.308,0.303,0.311,164,161.4,168,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00969,0.00947,0.01,0.00038,0.00037,0.0004,0.28,0.276,0.288,0.011,0.011,0.011,25.1,25.07,25.12,0.943,0.942,0.945,0.972,0.971,0.974,0.917,0.915,0.92,38.07,37.48,39.01,37,36.38,37.99,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.5
1105308000000,2005,1,2004,4,15,7,0.152,0.0442,0.108,6798.16,44.23,44.23,40.47,1,1,1,251.2,241.3,267,178.2,168.3,73,73,73,0,0,0,0.291,0.273,0.303,178.2,168.3,194,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.117,0.0109,0.0101,0.0122,0.00043,0.0004,0.00049,0.306,0.288,0.334,0.012,0.011,0.013,25,24.9,25.06,0.948,0.945,0.953,0.977,0.974,0.98,0.926,0.92,0.934,41.4,39.07,45.13,40.47,38.06,44.23,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1105912800000,2005,1,2004,4,16,7,0.175,0.0442,0.131,8072.1,50.49,50.49,48.05,2,1,1.1428571428571428,290,273.3,304.4,217,200.3,73,73,73,0,-2.842e-14,2.842e-14,0.252,0.24,0.267,217,200.3,231.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.131,0.0142,0.0128,0.0154,0.00056,0.00051,0.00062,0.353,0.245,0.393,0.014,0.0098,0.016,24.79,24.71,24.86,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.51,26.03,52.71,44.44,25.24,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.1
1106517600000,2005,1,2004,4,17,7,0.191,0.0442,0.147,8897.71,54.21,54.21,52.96,2,2,2,315.5,309.6,321.1,242.5,236.6,73,73,73,4.06e-15,0,2.842e-14,0.231,0.227,0.236,242.5,236.6,248.1,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.137,0.0164,0.0159,0.0168,0.00065,0.00063,0.00067,0.257,0.251,0.263,0.01,0.01,0.011,24.77,24.73,24.8,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,27.3,26.62,27.94,26.48,25.82,27.11,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.6
1107122400000,2005,1,2004,4,18,7,0.202,0.0504,0.152,9179.01,55.23,55.23,54.64,2,2,2,333.9,325.8,337.8,250.6,245.4,83.29,73,85,4.06e-15,-2.842e-14,2.842e-14,0.249,0.224,0.257,250.6,245.4,252.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.138,0.137,0.139,0.0176,0.0166,0.0183,0.00071,0.00067,0.00074,0.268,0.261,0.271,0.011,0.01,0.011,24.66,24.64,24.7,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.16,27.57,28.47,27.32,26.74,27.62,0,0,0,0,0,0,0.304,0,0.05,0.25,0.75,0.25,45.4
1107727200000,2005,2,2004,5,19,7,0.21,0.0514,0.158,9575.85,59.42,59.42,57,2,2,2,346.6,339.7,357.8,261.6,254.7,85,85,85,4.06e-15,0,2.842e-14,0.245,0.238,0.25,261.6,254.7,272.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.14,0.146,0.0225,0.0192,0.0277,0.0009,0.00077,0.0011,0.284,0.274,0.301,0.011,0.011,0.012,24.58,24.51,24.63,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.38,28.62,30.63,28.5,27.76,29.71,0,0,0,0,0,0,0.317,0,0.052,0.24,0.75,0.25,45.6
1108332000000,2005,2,2004,5,20,7,0.231,0.0514,0.179,10839.4,67.23,67.23,64.52,2,2,2,381.4,362.4,394.1,296.4,277.4,85,85,85,0,0,0,0.223,0.216,0.235,296.4,277.4,309.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.159,0.0389,0.0299,0.0449,0.0016,0.0012,0.0018,0.336,0.308,0.355,0.014,0.012,0.014,24.36,24.27,24.48,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.26,31.15,34.66,32.26,30.21,33.62,0,0,0,0,0,0,0.358,0,0.052,0.22,0.77,0.23,46.9
1108936800000,2005,2,2004,5,21,7,0.246,0.0514,0.194,11724.8,70.53,70.53,69.79,2,2,2,406.2,398.2,409.7,321.2,313.2,85,85,85,0,0,0,0.209,0.207,0.213,321.2,313.2,324.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.163,0.161,0.165,0.0506,0.0468,0.0523,0.0021,0.0019,0.0021,0.373,0.361,0.379,0.015,0.015,0.015,24.2,24.18,24.25,0.944,0.942,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.97,35.1,36.35,34.9,34.05,35.26,0,0,0,0,0,0,0.388,0,0.052,0.21,0.79,0.21,47.7
1109541600000,2005,2,2004,5,22,7,0.245,0.0628,0.182,10944.1,70.58,70.58,65.14,2,2,2,404.3,396.9,410,300.5,289.9,103.9,85,107,0,0,0,0.257,0.207,0.27,300.5,289.9,325,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.159,0.155,0.165,0.0408,0.0358,0.0524,0.0017,0.0015,0.0021,0.345,0.329,0.379,0.014,0.013,0.015,24.24,24.18,24.29,0.94,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.916,33.58,32.39,36.38,32.57,31.42,35.29,0,0,0,0,0,0,0.362,0,0.063,0.26,0.74,0.26,44.7
1110146400000,2005,3,2004,6,23,7,0.243,0.0647,0.179,10762.7,64.66,64.66,64.06,2,2,2,402.6,397.7,405.4,295.6,290.7,107,107,107,0,0,0,0.266,0.264,0.269,295.6,290.7,298.4,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.156,0.158,0.0385,0.0362,0.0398,0.0016,0.0015,0.0016,0.338,0.331,0.342,0.014,0.013,0.014,24.25,24.23,24.28,0.94,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,33.02,32.48,33.33,32.03,31.51,32.33,0,0,0,0,0,0,0.356,0,0.064,0.27,0.74,0.26,44.3
1110751200000,2005,3,2004,6,24,7,0.248,0.0647,0.183,11033.8,66.06,66.06,65.68,2,2,2,410.1,409.4,411.9,303.1,302.4,107,107,107,0,0,0,0.261,0.26,0.261,303.1,302.4,304.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.16,0.161,0.0421,0.0418,0.0429,0.0017,0.0017,0.0017,0.349,0.348,0.352,0.014,0.014,0.014,24.21,24.19,24.21,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,33.85,33.78,34.05,32.84,32.77,33.03,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.5
1111356000000,2005,3,2004,6,25,7,0.263,0.0647,0.198,11919.8,77.27,77.27,70.95,2,2,2,434.7,413,463.3,327.7,306,107,107,107,0,0,0,0.247,0.231,0.259,327.7,306,356.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.161,0.179,0.0537,0.0434,0.0672,0.0022,0.0018,0.0028,0.386,0.354,0.429,0.016,0.014,0.018,24.06,23.89,24.19,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.52,34.17,39.62,35.48,33.14,38.63,0,0,0,0,0,0,0.394,0,0.065,0.25,0.75,0.25,45.3
1111960800000,2005,3,2004,6,26,7,0.32,0.0694,0.251,14936.5,96.4,96.4,88.91,2,2,2,529.2,475.1,592.1,414.5,368.1,114.7,107,125,0,-5.684e-14,5.684e-14,0.217,0.203,0.229,414.5,368.1,467.1,990,990,990,966,965.7,966.3,24,23.7,24.3,0.201,0.183,0.225,0.0946,0.0727,0.119,0.0039,0.003,0.005,0.518,0.447,0.602,0.022,0.018,0.025,23.5,23.13,23.82,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.938,45.59,40.87,50.71,44.45,39.97,48.2,0,0,0,0,0,0,0.494,0,0.069,0.22,0.78,0.22,46.7
1112565600000,2005,4,2004,7,27,7,0.419,0.0756,0.343,19653.3,131.3,131.3,117,3,3,3,692.2,618.1,767.4,567.2,493.1,125,125,125,8.12e-15,0,5.684e-14,0.181,0.163,0.202,567.2,493.1,642.4,990,990,990,966.7,966.4,967,23.3,23,23.6,0.282,0.24,0.325,0.18,0.132,0.23,0.0077,0.0056,0.01,0.66,0.536,0.786,0.028,0.023,0.034,22.67,22.24,23.09,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.917,0.937,39.96,35.19,44.65,38.99,34.14,43.76,0,0,0,0,0,0,0.65,0,0.076,0.18,0.82,0.18,46.9
1113170400000,2005,4,2004,7,28,7,0.52,0.0756,0.444,24398.5,159.2,159.2,145.2,4,3,3.2857142857142856,859.6,784.1,941.5,734.6,659.1,125,125,125,0,0,0,0.146,0.133,0.159,734.6,659.1,816.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.387,0.334,0.455,0.289,0.241,0.334,0.013,0.011,0.015,0.923,0.815,1.01,0.041,0.035,0.045,21.74,21.33,22.15,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.02,39.69,51.39,44.67,38.72,48.2,0,0,0,0,0,0,0.807,0,0.076,0.15,0.85,0.15,46.9
1113775200000,2005,4,2004,7,29,7,0.611,0.0756,0.535,28570.6,173.1,173.1,170.1,4,4,4,1009,967.5,1029,884.4,842.5,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.124,0.121,0.129,884.4,842.5,904.4,990,990,990,967.9,967.8,968,22.1,22,22.2,0.518,0.479,0.536,0.367,0.347,0.377,0.017,0.016,0.017,1.13,1.05,1.16,0.051,0.047,0.053,20.95,20.85,21.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.38,41.74,44.17,42.52,40.9,43.29,0,0,0,0,0,0,0.945,0,0.076,0.12,0.88,0.12,46.8
1114380000000,2005,4,2004,7,30,7,0.587,0.0775,0.509,27282.6,171.6,171.6,162.4,4,3,3.857142857142857,970.3,914,1019,842.1,767,128.1,125,147,0,0,0,0.133,0.123,0.161,842.1,767,894.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.479,0.411,0.527,0.347,0.31,0.372,0.016,0.014,0.017,1.06,0.996,1.14,0.048,0.045,0.052,21.16,20.9,21.44,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.53,40.44,51.41,42.32,39.51,48.2,0,0,0,0,0,0,0.902,0,0.078,0.13,0.87,0.13,46.5
1114984800000,2005,5,2004,8,31,7,0.508,0.0889,0.419,23314.5,144.6,144.6,138.8,3,3,3,840.4,791.5,894.1,693.4,644.5,147,147,147,0,0,0,0.175,0.164,0.186,693.4,644.5,747.1,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.356,0.326,0.393,0.264,0.231,0.3,0.012,0.01,0.013,0.874,0.79,0.972,0.038,0.034,0.043,21.86,21.55,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,44.59,50.36,46.26,43.7,48.2,0,0,0,0,0,0,0.771,0,0.089,0.18,0.82,0.18,45.9
1115589600000,2005,5,2004,8,32,7,0.441,0.0889,0.352,20075,128.9,128.9,119.5,3,3,3,729.2,676.3,778.8,582.2,529.3,147,147,147,0,0,0,0.202,0.189,0.217,582.2,529.3,631.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.291,0.261,0.319,0.19,0.155,0.223,0.0082,0.0066,0.0097,0.685,0.596,0.769,0.03,0.025,0.033,22.5,22.22,22.8,0.953,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.78,37.44,43.84,39.83,36.34,42.96,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.5
1116194400000,2005,5,2004,8,33,7,0.372,0.0889,0.283,16377.8,105.7,105.7,97.49,3,2,2.2857142857142856,614.4,573.2,659.1,467.4,426.2,147,147,147,-8.12e-15,-5.684e-14,0,0.24,0.223,0.256,467.4,426.2,512.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.207,0.251,0.12,0.1,0.143,0.0051,0.0042,0.0061,0.572,0.537,0.626,0.024,0.023,0.027,23.07,22.9,23.28,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.32,35.29,51.73,43.78,34.23,48.2,0,0,0,0,0,0,0.542,0,0.089,0.24,0.76,0.24,44
1116799200000,2005,5,2004,8,34,7,0.318,0.0889,0.229,13690.6,88.71,88.71,81.49,2,2,2,525.8,493.7,560.4,378.8,346.7,147,147,147,2.436e-14,0,5.684e-14,0.28,0.262,0.298,378.8,346.7,413.4,990,990,990,966,965.8,966.1,24,23.9,24.2,0.19,0.179,0.202,0.0778,0.0626,0.0941,0.0032,0.0026,0.0039,0.466,0.418,0.518,0.019,0.017,0.022,23.57,23.36,23.76,0.952,0.948,0.956,0.978,0.972,0.98,0.931,0.922,0.937,41.67,38.29,45.26,40.75,37.23,44.35,0,0,0,0,0,0,0.453,0,0.089,0.28,0.72,0.28,43.1
1117404000000,2005,5,2004,8,35,7,0.277,0.0768,0.2,11999.7,74.98,74.98,71.43,2,2,2,458.4,434.3,484.6,331.4,315.3,127,119,147,0,0,0,0.277,0.255,0.309,331.4,315.3,347.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.177,0.0554,0.0478,0.0628,0.0023,0.002,0.0026,0.394,0.369,0.417,0.016,0.015,0.017,23.94,23.81,24.08,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.79,35.11,38.53,35.71,34.05,37.49,0,0,0,0,0,0,0.397,0,0.077,0.28,0.72,0.28,43.3
1118008800000,2005,6,2004,9,36,7,0.246,0.072,0.174,10438.3,66.55,66.55,62.13,2,2,2,406.3,387,426.9,287.3,268,119,119,119,0,0,0,0.293,0.279,0.307,287.3,268,307.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.164,0.0346,0.0255,0.0444,0.0014,0.001,0.0018,0.327,0.298,0.358,0.013,0.012,0.015,24.25,24.12,24.37,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.03,29.9,34.31,31.07,29,33.28,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.4
1118613600000,2005,6,2004,9,37,7,0.221,0.072,0.149,8963.67,56.76,56.76,53.36,2,2,2,365.6,350.1,381.3,246.6,231.1,119,119,119,0,0,0,0.326,0.312,0.34,246.6,231.1,262.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.148,0.0179,0.0154,0.0228,0.00072,0.00062,0.00092,0.269,0.25,0.29,0.011,0.01,0.012,24.5,24.4,24.6,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.5,25.74,29.26,26.68,24.97,28.38,0,0,0,0,0,0,0.296,0,0.072,0.33,0.67,0.33,40.6
1119218400000,2005,6,2004,9,38,7,0.201,0.072,0.129,7971.4,48.2,48.2,47.45,1,1,1,332.6,320.3,345.5,213.6,201.3,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.358,0.344,0.372,213.6,201.3,226.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.135,0.0139,0.0129,0.015,0.00056,0.00051,0.0006,0.375,0.353,0.398,0.015,0.014,0.016,24.56,24.47,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.24,46.47,52.12,47.45,45.54,48.2,0,0,0,0,0,0,0.264,0,0.072,0.36,0.64,0.36,39.7
1119823200000,2005,6,2004,9,39,7,0.185,0.0691,0.115,7261,44.61,44.61,43.22,1,1,1,305.2,295.4,316.2,190.9,186,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.374,0.358,0.39,190.9,186,197.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.012,0.0116,0.0125,0.00048,0.00046,0.0005,0.334,0.326,0.346,0.013,0.013,0.014,24.74,24.67,24.79,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.1,42.91,45.52,43.22,42.05,44.61,0,0,0,0,0,0,0.24,0,0.07,0.37,0.62,0.38,39.2
1120428000000,2005,7,2004,10,40,7,0.171,0.0653,0.106,6647.74,41.77,41.77,39.57,1,1,1,283.4,274.4,292.4,175.4,166.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.381,0.369,0.394,175.4,166.4,184.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0107,0.00989,0.0114,0.00042,0.00039,0.00045,0.305,0.289,0.322,0.012,0.011,0.013,24.86,24.81,24.91,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.5,38.39,42.62,39.57,37.33,41.77,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
1121032800000,2005,7,2004,10,41,7,0.159,0.0653,0.0941,5841.32,36.59,36.59,34.77,1,1,1,263.5,256.1,271.4,155.5,148.1,108,108,108,8.12e-15,0,2.842e-14,0.41,0.398,0.422,155.5,148.1,163.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00897,0.00833,0.00964,0.00036,0.00033,0.00038,0.27,0.256,0.284,0.011,0.01,0.011,24.98,24.93,25.02,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.84,34.09,37.68,34.77,33.06,36.59,0,0,0,0,0,0,0.193,0,0.0649,0.41,0.59,0.41,36.7
1121637600000,2005,7,2004,10,42,7,0.149,0.0653,0.084,5203.07,32.5,32.5,30.97,1,1,1,246.9,241,253.6,138.9,133,108,108,108,0,0,0,0.438,0.426,0.448,138.9,133,145.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.105,0.00756,0.00706,0.00813,0.0003,0.00028,0.00032,0.24,0.23,0.252,0.0095,0.0091,0.01,25.08,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.93,30.54,33.5,30.97,29.63,32.5,0,0,0,0,0,0,0.172,0,0.065,0.44,0.56,0.44,34.9
1122242400000,2005,7,2004,10,43,7,0.141,0.0653,0.0758,4684.3,29.2,29.2,27.88,1,1,1,233.4,227.6,239.1,125.4,119.6,108,108,108,4.06e-15,0,1.421e-14,0.463,0.452,0.474,125.4,119.6,131.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0957,0.0998,0.00641,0.00592,0.00689,0.00025,0.00023,0.00027,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.75,27.37,30.1,27.88,26.55,29.2,0,0,0,0,0,0,0.155,0,0.0652,0.46,0.54,0.46,33.2
1122847200000,2005,8,2004,11,44,7,0.131,0.0562,0.0747,4628.19,29.41,29.41,27.55,1,1,1,216.5,208.7,224.6,123.5,115.7,93,93,93,0,-1.421e-14,1.421e-14,0.43,0.414,0.446,123.5,115.7,131.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0926,0.0982,0.00625,0.00559,0.00694,0.00025,0.00022,0.00027,0.211,0.197,0.225,0.0083,0.0077,0.0089,25.29,25.23,25.35,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.4,26.53,30.32,27.55,25.73,29.41,0,0,0,0,0,0,0.153,0,0.0563,0.43,0.57,0.43,35.3
1123452000000,2005,8,2004,11,45,7,0.121,0.0562,0.0647,1193.57,25.15,25.15,7.105,1,1,1,200,194.3,206.3,107,101.3,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.465,0.451,0.479,107,101.3,113.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0917,0.00484,0.00436,0.00538,0.00019,0.00017,0.00021,0.181,0.171,0.193,0.0071,0.0067,0.0075,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.893,7.324,0,25.93,7.105,0,25.15,0,5,0,0,0.714,0,0.0395,0.714,0.0563,0.46,0.53,0.47,9.86
1124056800000,2005,8,2004,11,46,7,0.113,0.0562,0.0567,0,0,0,0,1,1,1,186.7,181.4,192.3,93.67,88.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.498,0.484,0.513,93.67,88.4,99.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.083,0.0868,0.00371,0.00326,0.00419,0.00015,0.00013,0.00016,0.157,0.148,0.168,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
1124661600000,2005,8,2004,11,47,7,0.106,0.0562,0.0502,0,0,0,0,1,1,1,175.9,171.8,180,82.93,78.83,93,93,93,0,-1.421e-14,1.421e-14,0.529,0.517,0.541,82.93,78.83,87.03,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.081,0.0796,0.0825,0.0028,0.00245,0.00315,0.00011,0.000096,0.00012,0.138,0.131,0.146,0.0054,0.0051,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.53,0.47,0.53,0
1125266400000,2005,8,2004,11,48,7,0.0998,0.049,0.0508,1909.17,20.81,20.81,11.36,1,1,1,165,157.3,170.5,83.96,74.73,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.49,0.433,0.554,83.96,74.73,94.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0781,0.083,0.00289,0.0021,0.00377,0.00011,0.000082,0.00015,0.139,0.124,0.157,0.0054,0.0048,0.0061,25.39,25.37,25.41,0.527,0,0.928,0.551,0,0.966,0.508,0,0.893,11.78,0,21.54,11.36,0,20.81,0,3,0,0,0.429,0,0.0631,0.429,0.049,0.49,0.51,0.49,19.1
1125871200000,2005,9,2004,12,49,7,0.0899,0.0435,0.0463,2865.04,18.44,18.44,17.05,1,1,1,148.6,142.8,154.9,76.59,70.85,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.485,0.465,0.504,76.59,70.85,82.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0747,0.0789,0.00226,0.00177,0.00279,0.000089,0.000069,0.00011,0.125,0.115,0.136,0.0049,0.0045,0.0053,25.38,25.37,25.39,0.932,0.918,0.938,0.96,0.96,0.961,0.895,0.881,0.901,17.76,16.19,19.19,17.05,15.54,18.44,0,0,0,0,0,0,0.0947,0,0.0436,0.48,0.52,0.48,31.9
1126476000000,2005,9,2004,12,50,7,0.0822,0.0435,0.0387,1355.75,14.95,14.95,8.07,1,1,1,136,131.6,140.9,63.97,59.64,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.53,0.511,0.547,63.97,59.64,68.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.074,0.00119,0.000819,0.00161,0.000047,0.000032,0.000063,0.102,0.0947,0.111,0.004,0.0037,0.0044,25.4,25.39,25.41,0.51,0,0.907,0.549,0,0.96,0.489,0,0.871,8.406,0,15.57,8.07,0,14.95,0,3,0,0,0.429,0,0.0448,0.429,0.0435,0.53,0.47,0.53,16.5
1127080800000,2005,9,2004,12,51,7,0.0763,0.0435,0.0328,0,0,0,0,1,1,1,126.2,122.1,130.3,54.17,50.07,72,72,72,2.03e-15,-7.105e-15,7.105e-15,0.571,0.553,0.59,54.17,50.07,58.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000354,0.00000595,0.000703,0.000014,2.3e-7,0.000028,0.0868,0.0809,0.0927,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1127685600000,2005,9,2004,12,52,7,0.0719,0.0401,0.011,327.472,13.64,13.64,1.949,1,0,0.2857142857142857,118.9,115.2,121.8,52.65,46.51,66.29,52,72,34.39,0,49.79,0.556,0.446,0.608,18.26,0,64.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000338,0,0.00124,0.000013,0,0.000049,0.0794,0.0708,0.102,0.0031,0.0028,0.004,25.42,25.4,25.43,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.03,0,14.21,1.949,0,13.64,5,6,0,0.714,0.857,0,0.0108,1.57,0.0609,0.56,0.15,0.85,4.55
1128290400000,2005,10,2005,1,1,7,0.0669,0.0314,0.0355,0,0,0,0,1,1,1,110.6,106.8,113.9,58.62,54.75,52,52,52,0,-7.105e-15,7.105e-15,0.47,0.457,0.487,58.62,54.75,61.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000733,0.000404,0.00101,0.000029,0.000016,0.00004,0.0932,0.0876,0.0978,0.0037,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1128895200000,2005,10,2005,1,2,7,0.0626,0.0314,0.0226,0,0,0,0,1,0,0.7142857142857143,103.5,101,106.5,51.55,49.01,52,52,52,14.12,-7.105e-15,49.83,0.502,0.488,0.515,37.43,0,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000146,0,0.000381,0.0000057,0,0.000015,0.0804,0.0708,0.0873,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.04,0.5,0.36,0.64,0
1129500000000,2005,10,2005,1,3,7,0.06,0.0314,0,0,0,0,0,0,0,0,99.21,96.91,101.3,47.21,44.91,52,52,52,47.21,44.91,49.28,0.524,0.513,0.537,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.06,0.52,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0575,0.0314,0,0,0,0,0,0,0,0,95.11,93.35,96.64,43.11,41.35,52,52,52,43.11,41.35,44.64,0.547,0.538,0.557,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0575,0.55,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0601,0.0304,0.0142,0,0,0,0,1,0,0.42857142857142855,99.37,93.08,107.3,49.08,41.08,50.29,50,52,25.66,-7.105e-15,49.37,0.507,0.466,0.559,23.42,0,57.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00017,0,0.00062,0.0000067,0,0.000024,0.078,0.0708,0.0913,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0459,0.51,0.24,0.76,0
1131314400000,2005,11,2005,2,6,7,0.0733,0.0302,0.043,2312.76,18.06,18.06,13.77,1,1,1,121.1,109.8,131.1,71.13,59.76,50,50,50,3.045e-15,0,1.421e-14,0.414,0.381,0.456,71.13,59.76,81.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0744,0.0018,0.00083,0.00264,0.00007,0.000033,0.0001,0.112,0.0948,0.129,0.0044,0.0037,0.0051,25.39,25.37,25.41,0.788,0,0.936,0.823,0,0.96,0.757,0,0.899,14.34,0,18.81,13.77,0,18.06,0,1,0,0,0.143,0,0.0765,0.143,0.0303,0.41,0.59,0.41,31.6
1131919200000,2005,11,2005,2,7,7,0.0793,0.0302,0.049,3035.2,18.9,18.9,18.07,1,1,1,131.1,128.6,135.2,81.09,78.63,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.37,0.389,81.09,78.63,85.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0735,0.0758,0.00264,0.00243,0.00299,0.0001,0.000095,0.00012,0.129,0.125,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.38,0.932,0.927,0.935,0.961,0.96,0.962,0.896,0.892,0.898,18.81,18.31,19.64,18.07,17.57,18.9,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.3
1132524000000,2005,11,2005,2,8,7,0.0821,0.0302,0.0519,3196.88,20.97,20.97,19.03,1,1,1,135.8,130,145.3,85.82,79.99,50,50,50,6.09e-15,0,1.421e-14,0.369,0.344,0.385,85.82,79.99,95.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.074,0.0794,0.00304,0.00255,0.00385,0.00012,0.0001,0.00015,0.137,0.127,0.154,0.0054,0.005,0.0061,25.36,25.35,25.37,0.926,0.916,0.934,0.963,0.96,0.967,0.892,0.885,0.896,19.77,18.58,21.69,19.03,17.84,20.97,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,38.9
1133128800000,2005,11,2005,2,9,7,0.0927,0.0334,0.0594,3626.1,22.73,22.73,21.58,1,1,1,153.3,150.5,157.1,98.13,93.69,55.14,50,59,4.06e-15,0,1.421e-14,0.36,0.326,0.386,98.13,93.69,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0802,0.0822,0.00409,0.00371,0.00453,0.00016,0.00015,0.00018,0.16,0.153,0.169,0.0063,0.006,0.0066,25.35,25.34,25.35,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.886,22.3,21.37,23.43,21.58,20.64,22.73,0,0,0,0,0,0,0.12,0,0.0333,0.36,0.64,0.36,39.1
1133733600000,2005,12,2005,3,10,7,0.0979,0.0357,0.0622,3802.58,23.2,23.2,22.63,1,1,1,161.8,160.1,164.2,102.8,101.1,59,59,59,0,-1.421e-14,1.421e-14,0.365,0.359,0.369,102.8,101.1,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0828,0.0843,0.00449,0.00434,0.00469,0.00018,0.00017,0.00018,0.169,0.166,0.173,0.0066,0.0065,0.0068,25.35,25.35,25.35,0.913,0.912,0.914,0.97,0.969,0.97,0.885,0.884,0.887,23.34,22.91,23.91,22.63,22.2,23.2,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.8
1134338400000,2005,12,2005,3,11,7,0.0994,0.0357,0.0637,3902.09,24.38,24.38,23.23,1,1,1,164.3,162.3,169.1,105.3,103.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.349,0.364,105.3,103.3,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0836,0.086,0.0047,0.00453,0.00511,0.00018,0.00018,0.0002,0.174,0.17,0.182,0.0068,0.0067,0.0071,25.35,25.35,25.36,0.915,0.913,0.918,0.97,0.97,0.97,0.887,0.886,0.89,23.95,23.44,25.13,23.23,22.74,24.38,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1134943200000,2005,12,2005,3,12,7,0.104,0.0357,0.0687,4237.65,25.96,25.96,25.22,1,1,1,172.6,169.9,175.7,113.6,110.9,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.342,0.336,0.347,113.6,110.9,116.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0863,0.0884,0.00541,0.00518,0.00567,0.00021,0.0002,0.00022,0.189,0.184,0.194,0.0074,0.0072,0.0076,25.36,25.36,25.36,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26,25.33,26.76,25.22,24.57,25.96,0,0,0,0,0,0,0.14,0,0.0353,0.34,0.66,0.34,40.7
1135548000000,2005,12,2005,3,13,7,0.109,0.0369,0.0723,4477.08,27.9,27.9,26.65,1,1,1,180.5,174.6,185,119.5,112,61,59,73,4.06e-15,0,1.421e-14,0.338,0.321,0.395,119.5,112,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0911,0.0059,0.00527,0.00634,0.00023,0.00021,0.00025,0.199,0.187,0.208,0.0078,0.0073,0.0081,25.36,25.36,25.38,0.925,0.919,0.928,0.97,0.97,0.97,0.897,0.892,0.9,27.47,25.62,28.76,26.65,24.85,27.9,0,0,0,0,0,0,0.148,0,0.0367,0.34,0.66,0.34,41.1
1136152800000,2006,1,2005,4,14,7,0.116,0.0442,0.0722,4473.88,28.37,28.37,26.63,1,1,1,192.3,186.9,199.4,119.3,113.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.38,0.366,0.391,119.3,113.9,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0891,0.0936,0.00589,0.00543,0.0065,0.00023,0.00021,0.00025,0.2,0.191,0.213,0.0078,0.0075,0.0083,25.38,25.38,25.39,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.45,26.09,29.25,26.63,25.31,28.37,0,0,0,0,0,0,0.148,0,0.0438,0.38,0.62,0.38,38.6
1136757600000,2006,1,2005,4,15,7,0.127,0.0442,0.0833,5198.66,32.94,32.94,30.94,1,1,1,210.7,202.5,219.4,137.7,129.5,73,73,73,0,0,0,0.347,0.333,0.361,137.7,129.5,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0946,0.101,0.00745,0.00675,0.00819,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0091,0.0085,0.0098,25.3,25.23,25.37,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.9,29.96,33.96,30.94,29.06,32.94,0,0,0,0,0,0,0.172,0,0.0437,0.35,0.66,0.34,40.9
1137362400000,2006,1,2005,4,16,7,0.146,0.0442,0.102,6419.49,42.51,42.51,38.21,1,1,1,241.8,223,259.6,168.8,150,73,73,73,4.06e-15,0,2.842e-14,0.303,0.281,0.327,168.8,150,186.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.102,0.115,0.0101,0.0085,0.0116,0.0004,0.00033,0.00046,0.289,0.255,0.321,0.011,0.01,0.013,25.06,24.94,25.21,0.945,0.939,0.95,0.975,0.97,0.98,0.921,0.911,0.931,39.19,34.8,43.38,38.21,33.76,42.51,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,44
1137967200000,2006,1,2005,4,17,7,0.171,0.0442,0.127,7894.74,48.2,48.2,46.99,1,1,1,283.4,265.9,298.7,210.4,192.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.258,0.244,0.275,210.4,192.9,225.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.129,0.0136,0.0121,0.0149,0.00054,0.00048,0.00059,0.363,0.332,0.391,0.014,0.013,0.016,24.8,24.71,24.9,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.95,44.87,52.47,46.99,43.97,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
1138572000000,2006,1,2005,4,18,7,0.195,0.0493,0.146,8842.91,55.82,55.82,52.64,2,2,2,323.1,305,341.1,241.5,232,81.57,73,85,4.06e-15,-2.842e-14,2.842e-14,0.252,0.234,0.267,241.5,232,256.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.131,0.14,0.0166,0.0155,0.0199,0.00067,0.00062,0.0008,0.257,0.245,0.276,0.01,0.0098,0.011,24.73,24.62,24.83,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.13,26.09,28.77,26.32,25.3,27.91,0,0,0,0,0,0,0.292,0,0.049,0.25,0.75,0.25,45.3
1139176800000,2006,2,2005,5,19,7,0.22,0.0514,0.168,10171.4,64.5,64.5,60.54,2,2,2,363,346.8,381.3,278,261.8,85,85,85,0,0,0,0.235,0.223,0.245,278,261.8,296.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.142,0.155,0.0302,0.0226,0.0388,0.0012,0.00091,0.0016,0.308,0.284,0.336,0.012,0.011,0.014,24.48,24.36,24.58,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.911,31.21,29.41,33.25,30.27,28.53,32.25,0,0,0,0,0,0,0.336,0,0.052,0.23,0.76,0.24,46.2
1139781600000,2006,2,2005,5,20,7,0.249,0.0514,0.197,11924.2,76.97,76.97,70.98,2,2,2,411.4,387.6,438.4,326.4,302.6,85,85,85,0,0,0,0.207,0.194,0.219,326.4,302.6,353.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.165,0.157,0.175,0.0531,0.0418,0.0658,0.0022,0.0017,0.0027,0.381,0.345,0.422,0.016,0.014,0.017,24.17,24.01,24.32,0.945,0.941,0.949,0.971,0.97,0.975,0.917,0.913,0.925,36.54,33.94,39.47,35.49,32.92,38.48,0,0,0,0,0,0,0.394,0,0.052,0.21,0.79,0.21,47.9
1140386400000,2006,2,2005,5,21,7,0.294,0.0514,0.243,14655.6,96.4,96.4,87.24,2,2,2,486.6,446.9,532.8,401.6,361.9,85,85,85,8.12e-15,0,5.684e-14,0.175,0.16,0.19,401.6,361.9,447.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.178,0.208,0.0885,0.0698,0.11,0.0037,0.0029,0.0046,0.494,0.434,0.563,0.02,0.018,0.023,23.72,23.44,23.95,0.954,0.95,0.958,0.979,0.977,0.98,0.935,0.928,0.939,44.55,40.39,49.31,43.62,39.45,48.2,0,0,0,0,0,0,0.485,0,0.051,0.17,0.83,0.17,49.8
1140991200000,2006,2,2005,5,22,7,0.381,0.0609,0.32,18434.2,124.9,124.9,109.7,3,2,2.857142857142857,629.6,553.8,710.8,528.9,468.8,100.7,85,107,8.12e-15,-5.684e-14,5.684e-14,0.16,0.147,0.177,528.9,468.8,603.8,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.254,0.216,0.298,0.155,0.12,0.204,0.0066,0.005,0.0088,0.605,0.525,0.717,0.026,0.022,0.031,22.98,22.54,23.31,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,40.17,35.4,51.27,38.87,34.34,48.2,0,0,0,0,0,0,0.61,0,0.061,0.16,0.84,0.16,48.4
1141596000000,2006,3,2005,6,23,7,0.497,0.0647,0.432,23861.6,157.9,157.9,142,4,3,3.142857142857143,822.1,740.6,911.8,715.1,633.6,107,107,107,0,0,0,0.131,0.117,0.144,715.1,633.6,804.8,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.367,0.315,0.437,0.277,0.224,0.329,0.012,0.0097,0.015,0.895,0.767,1.01,0.039,0.033,0.045,21.92,21.47,22.37,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47,40.4,52.08,45.47,39.47,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48
1142200800000,2006,3,2005,6,24,7,0.621,0.0647,0.557,29564.3,187.8,187.8,176,4,4,4,1027,946.2,1108,920.3,839.2,107,107,107,1.624e-14,-1.137e-13,1.137e-13,0.104,0.0966,0.113,920.3,839.2,1001,990,990,990,968,967.7,968.2,22,21.8,22.3,0.545,0.469,0.627,0.385,0.345,0.425,0.017,0.015,0.02,1.18,1.04,1.33,0.054,0.047,0.061,20.84,20.43,21.28,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.89,41.77,47.92,43.99,40.93,46.96,0,0,0,0,0,0,0.978,0,0.064,0.1,0.9,0.1,47.6
1142805600000,2006,3,2005,6,25,7,0.742,0.0761,0.65,32311.5,192.8,192.8,192.3,4,4,4,1227,1138,1328,1102,1031,125.9,107,129,26.59,0,98.57,0.103,0.094,0.111,1075,1031,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.754,0.67,0.822,0.592,0.493,0.648,0.028,0.023,0.031,1.64,1.45,1.77,0.077,0.067,0.084,19.74,19.3,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.71,50.46,48.08,47.74,48.2,0,0,0,0,0,0,1.07,0,0.092,0.1,0.88,0.12,43.5
1143410400000,2006,3,2005,6,26,7,0.867,0.0813,0.665,31993.5,192.8,192.8,190.4,4,4,4,1433,1373,1478,1299,1244,134.4,129,148,199,143.9,230.4,0.0938,0.0888,0.101,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.87,0.841,0.898,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.79,1.85,0.088,0.085,0.09,18.91,18.74,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,48.12,49.18,47.61,47.16,48.19,0,0,0,0,0,0,1.06,0,0.202,0.094,0.77,0.23,36.9
1144015200000,2006,4,2005,7,27,7,0.906,0.0895,0.665,31569.7,188.3,188.3,187.9,4,4,4,1497,1488,1507,1349,1340,148,148,148,249.4,239.9,258.9,0.0988,0.0982,0.0995,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.907,0.904,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.67,18.64,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.85,48.02,46.98,46.9,47.06,0,0,0,0,0,0,1.04,0,0.241,0.099,0.73,0.27,34.8
1144620000000,2006,4,2005,7,28,7,0.927,0.0895,0.665,31362.8,187.5,187.5,186.7,4,4,4,1533,1510,1549,1385,1362,148,148,148,285.4,262.1,300.6,0.0965,0.0956,0.098,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.91,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.55,18.5,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,47.49,47.83,46.67,46.54,46.87,0,0,0,0,0,0,1.04,0,0.262,0.097,0.72,0.28,33.8
1145224800000,2006,4,2005,7,29,7,0.943,0.0895,0.665,31218.1,186.1,186.1,185.8,4,4,4,1559,1552,1565,1411,1404,148,148,148,310.7,303.8,316.7,0.095,0.0946,0.0954,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.912,0.911,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.47,18.45,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,47.35,47.46,46.46,46.4,46.51,0,0,0,0,0,0,1.03,0,0.278,0.095,0.71,0.29,33.1
1145829600000,2006,4,2005,7,30,7,0.906,0.0895,0.665,31577.6,190.1,190.1,188,4,4,4,1498,1441,1549,1350,1293,148,148,148,250,192.8,300.6,0.0989,0.0956,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.9,0.876,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.091,18.67,18.5,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.49,48.5,46.99,46.54,47.53,0,0,0,0,0,0,1.04,0,0.241,0.099,0.73,0.27,34.9
1146434400000,2006,5,2005,8,31,7,0.8,0.116,0.654,32172.3,192.8,192.8,191.5,4,4,4,1322,1216,1419,1130,1024,192,192,192,48.11,0,127,0.146,0.135,0.158,1082,1024,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.791,0.686,0.85,0.608,0.478,0.648,0.029,0.022,0.031,1.69,1.45,1.8,0.08,0.068,0.087,19.39,18.98,19.97,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.03,47.9,49.83,47.88,46.94,48.2,0,0,0,0,0,0,1.06,0,0.146,0.14,0.82,0.18,40.2
1147039200000,2006,5,2005,8,32,7,0.667,0.101,0.567,29686.9,184,184,176.7,4,4,4,1103,1029,1185,936.8,882.4,166.3,147,192,1.624e-14,-1.137e-13,1.137e-13,0.15,0.134,0.171,936.8,882.4,993.1,990,990,990,968.2,968,968.5,21.8,21.5,22,0.572,0.517,0.64,0.392,0.366,0.42,0.018,0.017,0.02,1.22,1.12,1.34,0.056,0.051,0.062,20.55,20.18,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.08,43.15,46.94,44.18,42.29,46,0,0,0,0,0,0,0.982,0,0.1,0.15,0.85,0.15,44.5
1147644000000,2006,5,2005,8,33,7,0.576,0.0889,0.487,26057.8,165.6,165.6,155.1,4,3,3.7142857142857144,952.2,902.9,1007,805.2,755.9,147,147,147,0,0,0,0.155,0.146,0.163,805.2,755.9,859.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.446,0.401,0.496,0.329,0.305,0.355,0.015,0.014,0.016,1.01,0.958,1.08,0.045,0.043,0.049,21.28,21,21.5,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.74,39.37,51.65,42.22,38.37,48.2,0,0,0,0,0,0,0.862,0,0.089,0.15,0.85,0.15,45.2
1148248800000,2006,5,2005,8,34,7,0.511,0.0889,0.422,23492.8,144.6,144.6,139.8,3,3,3,845.4,805.9,887.6,698.4,658.9,147,147,147,0,0,0,0.174,0.166,0.182,698.4,658.9,740.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.335,0.387,0.268,0.241,0.296,0.012,0.011,0.013,0.882,0.815,0.958,0.039,0.036,0.043,21.84,21.59,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.69,45.45,50.02,46.61,44.54,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,46
1148853600000,2006,5,2005,8,35,7,0.469,0.0792,0.39,22088.1,134.1,134.1,131.5,3,3,3,775.3,749.3,797.7,644.3,630.3,131,119,147,0,0,0,0.169,0.153,0.188,644.3,630.3,657.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.316,0.331,0.231,0.222,0.24,0.01,0.0096,0.01,0.789,0.764,0.81,0.034,0.033,0.035,22.21,22.11,22.34,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.72,43.98,45.6,43.83,43.1,44.68,0,0,0,0,0,0,0.73,0,0.079,0.17,0.83,0.17,47.1
1149458400000,2006,6,2005,9,36,7,0.426,0.072,0.354,20320,127.2,127.2,121,3,3,3,704.6,673,737.6,585.6,554,119,119,119,0,0,0,0.169,0.161,0.177,585.6,554,618.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.273,0.309,0.192,0.171,0.214,0.0083,0.0073,0.0093,0.689,0.636,0.744,0.03,0.027,0.032,22.59,22.41,22.77,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.22,39.22,43.27,40.32,38.22,42.41,0,0,0,0,0,0,0.672,0,0.072,0.17,0.83,0.17,47.7
1150063200000,2006,6,2005,9,37,7,0.384,0.072,0.312,17996.6,112.6,112.6,107.1,3,3,3,635.5,609.3,662.9,516.5,490.3,119,119,119,0,-5.684e-14,5.684e-14,0.187,0.18,0.195,516.5,490.3,543.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.236,0.267,0.146,0.13,0.164,0.0062,0.0055,0.007,0.573,0.53,0.618,0.024,0.022,0.026,22.99,22.83,23.13,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.78,35.05,38.57,35.71,34,37.53,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.9
1150668000000,2006,6,2005,9,38,7,0.349,0.0901,0.259,15126.7,96.4,96.4,90.04,2,2,2,577.3,554.9,600.9,428.3,393.9,149,119,161,-1.624e-14,-5.684e-14,5.684e-14,0.259,0.198,0.29,428.3,393.9,481.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.197,0.232,0.101,0.0849,0.126,0.0043,0.0036,0.0053,0.543,0.49,0.626,0.023,0.021,0.026,23.26,23.07,23.41,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,46.67,43.15,52.12,45.02,42.28,48.2,0,0,0,0,0,0,0.5,0,0.09,0.26,0.74,0.26,43.3
1151272800000,2006,6,2005,9,39,7,0.319,0.0929,0.226,13492.4,83.06,83.06,80.31,2,2,2,526.9,506.5,547.5,373.3,359.7,153.6,135,161,8.12e-15,0,5.684e-14,0.291,0.263,0.309,373.3,359.7,386.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.189,0.185,0.195,0.0752,0.0688,0.0814,0.0031,0.0029,0.0034,0.459,0.439,0.479,0.019,0.018,0.02,23.57,23.46,23.67,0.952,0.95,0.953,0.978,0.975,0.98,0.931,0.926,0.934,41.05,39.57,42.38,40.16,38.58,41.53,0,0,0,0,0,0,0.446,0,0.093,0.29,0.71,0.29,42.3
1151877600000,2006,7,2005,10,40,7,0.292,0.0816,0.21,12560.7,78.95,78.95,74.77,2,2,2,482.1,464.1,500.8,347.1,329.1,135,135,135,0,0,0,0.28,0.27,0.291,347.1,329.1,365.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.173,0.185,0.0629,0.0544,0.0716,0.0026,0.0022,0.003,0.419,0.392,0.446,0.017,0.016,0.018,23.81,23.7,23.92,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.42,36.49,40.41,37.38,35.4,39.47,0,0,0,0,0,0,0.415,0,0.082,0.28,0.72,0.28,43
1152482400000,2006,7,2005,10,41,7,0.268,0.0816,0.186,11158.5,69.6,69.6,66.42,2,2,2,443.3,427.8,458.4,308.3,292.8,135,135,135,0,0,0,0.305,0.295,0.316,308.3,292.8,323.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.17,0.0445,0.0372,0.0516,0.0018,0.0015,0.0021,0.36,0.337,0.383,0.015,0.014,0.016,24.05,23.95,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.24,32.54,35.87,33.21,31.57,34.8,0,0,0,0,0,0,0.369,0,0.082,0.3,0.69,0.31,41.6
1153087200000,2006,7,2005,10,42,7,0.248,0.0816,0.166,9949.03,62.13,62.13,59.22,2,2,2,409.6,396.9,423.1,274.6,261.9,135,135,135,0,0,0,0.33,0.319,0.34,274.6,261.9,288.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.158,0.0286,0.0226,0.035,0.0012,0.00092,0.0014,0.31,0.291,0.33,0.013,0.012,0.013,24.25,24.17,24.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.53,29.12,32.03,29.61,28.25,31.07,0,0,0,0,0,0,0.329,0,0.082,0.33,0.67,0.33,40.1
1153692000000,2006,7,2005,10,43,7,0.23,0.0816,0.149,8902,55.62,55.62,52.99,2,2,2,380.7,369.3,392.8,245.7,234.3,135,135,135,0,-2.842e-14,2.842e-14,0.355,0.344,0.366,245.7,234.3,257.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0173,0.0157,0.0207,0.0007,0.00063,0.00084,0.269,0.255,0.284,0.011,0.01,0.012,24.43,24.35,24.5,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.31,26.01,28.67,26.49,25.23,27.81,0,0,0,0,0,0,0.294,0,0.081,0.35,0.65,0.35,38.7
1154296800000,2006,7,2005,10,44,7,0.214,0.0713,0.142,8540.66,53.54,53.54,50.84,2,1,1.8571428571428572,353.4,341.1,365.7,235.5,226.1,117.9,115,135,0,-2.842e-14,2.842e-14,0.333,0.318,0.369,235.5,226.1,247.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.141,0.0158,0.015,0.0168,0.00064,0.0006,0.00068,0.276,0.248,0.396,0.011,0.01,0.016,24.56,24.5,24.63,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.1,25.61,52.09,28.86,24.84,48.2,0,0,0,0,0,0,0.282,0,0.072,0.33,0.66,0.34,39.9
1154901600000,2006,8,2005,11,45,7,0.197,0.0696,0.128,7933.92,48.2,48.2,47.23,1,1,1,325.9,315.1,337,210.9,200.1,115,115,115,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,210.9,200.1,222,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0128,0.0146,0.00055,0.00051,0.00059,0.369,0.35,0.389,0.015,0.014,0.016,24.6,24.53,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.67,46.23,51.18,47.23,45.31,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.3
1155506400000,2006,8,2005,11,46,7,0.184,0.0696,0.114,7170.47,44.75,44.75,42.68,1,1,1,303.6,294.6,312.6,188.6,179.6,115,115,115,0,-2.842e-14,2.842e-14,0.379,0.368,0.39,188.6,179.6,197.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.329,0.313,0.345,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.56,41.45,45.66,42.68,40.58,44.75,0,0,0,0,0,0,0.237,0,0.07,0.38,0.62,0.38,39
1156111200000,2006,8,2005,11,47,7,0.172,0.0696,0.102,6363.81,39.83,39.83,37.88,1,1,1,283.7,276.3,291.6,168.7,161.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.416,168.7,161.3,176.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00946,0.0108,0.0004,0.00038,0.00043,0.293,0.28,0.308,0.012,0.011,0.012,24.87,24.83,24.91,0.945,0.943,0.948,0.974,0.97,0.978,0.92,0.914,0.926,38.9,37.15,40.74,37.88,36.04,39.83,0,0,0,0,0,0,0.21,0,0.07,0.4,0.59,0.41,37
1156716000000,2006,8,2005,11,48,7,0.161,0.0633,0.0974,6069.63,39.09,39.09,36.13,1,1,1,265.8,256.3,273.8,161.1,151.4,104.7,91,115,0,-2.842e-14,2.842e-14,0.393,0.345,0.432,161.1,151.4,173,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00944,0.00862,0.0105,0.00037,0.00034,0.00041,0.279,0.263,0.299,0.011,0.01,0.012,24.96,24.93,24.99,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.924,37.17,34.85,40.04,36.13,33.81,39.09,0,0,0,0,0,0,0.201,0,0.0636,0.39,0.6,0.4,37.7
1157320800000,2006,9,2005,12,49,7,0.148,0.055,0.0927,5770.69,36.3,36.3,34.35,1,1,1,244.2,235.3,252.8,153.2,144.3,91,91,91,0,0,0,0.373,0.36,0.387,153.2,144.3,161.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00877,0.00801,0.0095,0.00035,0.00032,0.00038,0.263,0.247,0.279,0.01,0.0097,0.011,25.07,25.01,25.14,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.41,33.31,37.41,34.35,32.31,36.3,0,0,0,0,0,0,0.191,0,0.0553,0.37,0.63,0.37,39
1157925600000,2006,9,2005,12,50,7,0.136,0.055,0.0814,5057.65,31.75,31.75,30.11,1,1,1,225.6,219.1,232.8,134.6,128.1,91,91,91,0,0,0,0.404,0.391,0.415,134.6,128.1,141.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0963,0.101,0.00719,0.00664,0.0078,0.00028,0.00026,0.00031,0.23,0.218,0.243,0.009,0.0086,0.0096,25.22,25.16,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,31.04,29.52,32.74,30.11,28.64,31.75,0,0,0,0,0,0,0.167,0,0.0546,0.4,0.6,0.4,37.2
1158530400000,2006,9,2005,12,51,7,0.128,0.055,0.0729,4512.24,28.2,28.2,26.86,1,1,1,211.5,205.7,217.2,120.5,114.7,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.419,0.442,120.5,114.7,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0916,0.0956,0.00599,0.0055,0.00648,0.00023,0.00022,0.00025,0.205,0.194,0.215,0.008,0.0076,0.0084,25.33,25.28,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.69,26.3,29.07,26.86,25.51,28.2,0,0,0,0,0,0,0.149,0,0.0551,0.43,0.57,0.43,35.3
1159135200000,2006,9,2005,12,52,7,0.121,0.0535,0.067,1256.72,27.31,27.31,7.48,1,1,1,199.3,195.1,203.8,110.8,105.4,88.43,73,91,2.03e-15,0,1.421e-14,0.444,0.374,0.463,110.8,105.4,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.092,0.00517,0.00471,0.00613,0.0002,0.00018,0.00024,0.187,0.178,0.205,0.0073,0.0069,0.008,25.4,25.38,25.42,0.264,0,0.926,0.277,0,0.97,0.256,0,0.899,7.712,0,28.15,7.48,0,27.31,0,5,0,0,0.714,0,0.0416,0.714,0.054,0.44,0.55,0.45,10.4
1159740000000,2006,10,2006,1,1,7,0.116,0.0442,0.0721,4472.09,27.37,27.37,26.62,1,1,1,192.3,189.9,195.3,119.3,116.9,73,73,73,-6.09e-15,-1.421e-14,0,0.38,0.374,0.384,119.3,116.9,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0902,0.0921,0.00589,0.00568,0.00615,0.00023,0.00022,0.00024,0.2,0.196,0.206,0.0078,0.0077,0.008,25.38,25.38,25.38,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.44,26.84,28.22,26.62,26.04,27.37,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1160344800000,2006,10,2006,1,2,7,0.111,0.0442,0.0664,4089.07,25.71,25.71,24.34,1,1,1,182.8,177.6,188.5,109.8,104.6,73,73,73,0,-1.421e-14,1.421e-14,0.399,0.387,0.411,109.8,104.6,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0858,0.0897,0.00509,0.00464,0.00557,0.0002,0.00018,0.00022,0.184,0.174,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.09,23.79,26.5,24.34,23.07,25.71,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1160949600000,2006,10,2006,1,3,7,0.106,0.0442,0.0619,3787.78,22.81,22.81,22.55,1,1,1,175.4,172.9,176.5,102.4,99.92,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.416,0.414,0.422,102.4,99.92,103.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.0842,0.0855,0.00445,0.00424,0.00455,0.00017,0.00017,0.00018,0.17,0.166,0.172,0.0067,0.0065,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.97,0.969,0.97,0.885,0.882,0.886,23.25,22.65,23.52,22.55,21.94,22.81,0,0,0,0,0,0,0.125,0,0.0441,0.42,0.58,0.42,35.7
1161554400000,2006,10,2006,1,4,7,0.101,0.0442,0.0567,3476.09,21.67,21.67,20.69,1,1,1,166.8,163.3,171.6,93.75,90.35,73,73,73,0,-1.421e-14,1.421e-14,0.438,0.426,0.447,93.75,90.35,98.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0808,0.0837,0.00372,0.00343,0.00413,0.00015,0.00013,0.00016,0.155,0.149,0.163,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.922,0.966,0.965,0.968,0.887,0.883,0.889,21.42,20.73,22.38,20.69,20,21.67,0,0,0,0,0,0,0.115,0,0.0443,0.44,0.56,0.44,34.4
1162159200000,2006,10,2006,1,5,7,0.101,0.0342,0.0671,4149.61,27.34,27.34,24.7,1,1,1,167.6,162.5,172.4,111,89.53,56.57,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.29,0.449,111,89.53,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0805,0.089,0.00519,0.00336,0.00615,0.0002,0.00013,0.00024,0.183,0.147,0.203,0.0072,0.0058,0.0079,25.35,25.34,25.38,0.924,0.921,0.927,0.968,0.964,0.97,0.895,0.889,0.899,25.5,20.56,28.18,24.7,19.83,27.34,0,0,0,0,0,0,0.137,0,0.0339,0.34,0.66,0.34,41.1
1162764000000,2006,11,2006,2,6,7,0.107,0.0332,0.0741,4598.57,29.3,29.3,27.37,1,1,1,177.4,174.3,180.6,122.5,108.4,54.86,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.31,0.277,0.382,122.5,108.4,130.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0861,0.0919,0.00616,0.00496,0.00685,0.00024,0.00019,0.00027,0.204,0.18,0.217,0.008,0.007,0.0085,25.35,25.34,25.37,0.926,0.917,0.931,0.97,0.97,0.97,0.898,0.889,0.903,28.22,24.72,30.21,27.37,23.98,29.3,0,0,0,0,0,0,0.152,0,0.0329,0.31,0.69,0.31,43
