datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.92,0.573,1.34,76667.9,135.2,135.2,103,3,2,2.4838709677419355,715.2,580.8,859.8,501.5,353.8,213.8,186,227,0,-5.684e-14,5.684e-14,0.305,0.216,0.391,501.5,353.8,673.8,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.257,0.189,0.349,0.144,0.066,0.251,0.0062,0.0028,0.011,0.618,0.436,0.846,0.027,0.018,0.037,22.62,21.82,23.35,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.95,34.92,51.75,41.85,33.87,48.2,0,0,0,0,0,0,0.572,0,0.58,0.3,0.7,0.3,39.9
996616800000,2001,8,2000,11,31,1.26,0.493,0.764,45488.1,83.05,83.05,61.14,2,1,1.7741935483870968,469.4,392.4,572.4,285.4,208.4,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.397,0.321,0.469,285.4,208.4,388.4,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.161,0.134,0.198,0.0367,0.0135,0.0823,0.0015,0.00055,0.0035,0.367,0.261,0.485,0.015,0.011,0.02,23.92,23.34,24.27,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.18,25.9,52.28,35.97,25.13,48.2,0,0,0,0,0,0,0.34,0,0.496,0.39,0.61,0.39,36.1
999295200000,2001,9,2000,12,30,0.857,0.358,0.5,30791.6,53.75,53.75,42.77,2,1,1.1333333333333333,330.8,287.4,387.2,192.8,149.4,138,138,138,7.579e-15,-2.842e-14,2.842e-14,0.42,0.356,0.48,192.8,149.4,249.2,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.124,0.109,0.144,0.0121,0.00845,0.0169,0.00049,0.00034,0.00069,0.318,0.255,0.403,0.013,0.01,0.016,24.63,24.36,24.89,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.46,25.93,52.31,39.3,25.15,48.2,0,0,0,0,0,0,0.238,0,0.357,0.42,0.58,0.42,35.9
1001887200000,2001,10,2001,1,31,0.701,0.295,0.407,25277,39.86,39.86,33.97,1,1,1,261.9,247.2,286.6,151.9,137.2,110,110,110,-1.834e-15,-2.842e-14,2.842e-14,0.421,0.384,0.445,151.9,137.2,176.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.102,0.116,0.00866,0.00741,0.0108,0.00034,0.00029,0.00043,0.263,0.237,0.308,0.01,0.0094,0.012,24.99,24.85,25.08,0.939,0.934,0.948,0.971,0.97,0.978,0.912,0.906,0.926,34.97,31.52,40.77,33.97,30.57,39.86,0,0,0,0,0,0,0.189,0,0.294,0.42,0.58,0.42,36.1
1004565600000,2001,11,2001,2,30,0.684,0.252,0.431,27000.6,43.55,43.55,37.5,1,1,1,263.7,247,284.7,166.4,141,97.33,93,106,0,-2.842e-14,2.842e-14,0.371,0.327,0.429,166.4,141,191.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.103,0.119,0.00989,0.00773,0.012,0.00039,0.00031,0.00048,0.287,0.243,0.332,0.011,0.0096,0.013,24.96,24.83,25.07,0.944,0.935,0.952,0.975,0.97,0.98,0.92,0.907,0.933,38.45,32.42,44.44,37.5,31.45,43.55,0,0,0,0,0,0,0.208,0,0.253,0.37,0.63,0.37,39.5
1007157600000,2001,12,2001,3,31,0.786,0.212,0.573,35254.8,54.36,54.36,47.39,2,1,1.3548387096774193,293.4,281.7,307.1,214.1,177.7,79.32,59,104,9.168e-16,-2.842e-14,2.842e-14,0.272,0.192,0.369,214.1,177.7,248.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.115,0.135,0.0139,0.0109,0.0168,0.00056,0.00043,0.00067,0.313,0.247,0.393,0.012,0.0098,0.016,24.81,24.69,24.88,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.54,26.5,52.67,38.1,25.71,48.2,0,0,0,0,0,0,0.263,0,0.213,0.27,0.73,0.27,44.9
1009836000000,2002,1,2001,4,31,0.934,0.196,0.739,44776.5,71.7,71.7,60.18,2,2,2,348.8,307.4,402.5,275.8,234.4,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.211,0.181,0.237,275.8,234.4,329.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.146,0.132,0.165,0.0303,0.0157,0.0545,0.0012,0.00063,0.0022,0.305,0.248,0.385,0.012,0.0099,0.016,24.55,24.2,24.81,0.934,0.924,0.945,0.97,0.97,0.97,0.906,0.897,0.917,31.02,26.36,36.96,30.09,25.57,35.85,0,0,0,0,0,0,0.334,0,0.195,0.21,0.79,0.21,47.9
1012514400000,2002,2,2001,5,28,1.27,0.206,1.06,62562.3,127.1,127.1,93.1,3,2,2.3214285714285716,523.3,406.1,698.4,438.3,321.1,85,85,85,8.12e-15,0,5.684e-14,0.167,0.122,0.209,438.3,321.1,613.4,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.211,0.163,0.298,0.109,0.0506,0.211,0.0046,0.0021,0.009,0.518,0.373,0.728,0.022,0.015,0.031,23.53,22.58,24.2,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.6,35.65,52.46,40.4,34.58,48.2,0,0,0,0,0,0,0.517,0,0.21,0.16,0.83,0.17,49.3
1014933600000,2002,3,2001,6,31,2.13,0.287,1.85,103435,144.6,144.6,139,3,3,3,796.9,712.4,861.9,689.9,605.4,107,107,107,0,0,0,0.135,0.124,0.15,689.9,605.4,754.9,990,990,990,967.1,966.7,967.3,22.9,22.7,23.3,0.348,0.299,0.392,0.262,0.205,0.304,0.011,0.0088,0.013,0.863,0.719,0.977,0.038,0.031,0.043,22.05,21.68,22.53,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.55,42.56,51.17,46.34,41.71,48.2,0,0,0,0,0,0,0.772,0,0.28,0.13,0.87,0.13,48.6
1017612000000,2002,4,2001,7,30,2.82,0.324,2.49,127905,192.8,192.8,177.6,4,3,3.8666666666666667,1086,868.1,1247,961.5,743.1,125,125,125,2.189,-1.137e-13,22.2,0.117,0.1,0.144,959.3,743.1,1100,990,990,990,968.1,967.4,968.7,21.9,21.3,22.6,0.613,0.388,0.793,0.461,0.297,0.648,0.021,0.013,0.03,1.35,0.947,1.74,0.062,0.042,0.082,20.5,19.58,21.67,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.54,39.3,51.82,46.02,38.3,48.2,0,0,0,0,0,0,0.987,0,0.33,0.11,0.88,0.12,45.4
1020204000000,2002,5,2001,8,31,2.6,0.394,2.2,118057,186.2,186.2,158.7,4,3,3.5806451612903225,968.9,730.1,1145,821.9,583.1,147,147,147,1.1e-14,-1.137e-13,1.137e-13,0.155,0.128,0.201,821.9,583.1,998.4,990,990,990,967.7,966.8,968.4,22.3,21.6,23.2,0.472,0.291,0.636,0.33,0.191,0.422,0.015,0.0082,0.02,1.05,0.687,1.34,0.048,0.03,0.062,21.21,20.31,22.49,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.4,39.44,51.5,44.36,38.45,48.2,0,0,0,0,0,0,0.882,0,0.4,0.15,0.85,0.15,45.4
1022882400000,2002,6,2001,9,30,1.44,0.308,1.13,66241.4,123.3,123.3,92,3,2,2.3,554.1,432.6,715.6,435.1,313.6,119,119,119,0,-5.684e-14,5.684e-14,0.22,0.166,0.275,435.1,313.6,596.6,990,990,990,966.1,965.5,966.8,23.9,23.2,24.5,0.215,0.166,0.297,0.107,0.047,0.2,0.0045,0.0019,0.0086,0.521,0.367,0.707,0.022,0.015,0.03,23.39,22.53,24.09,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.915,0.939,41.55,34.92,51.98,40.38,33.87,48.2,0,0,0,0,0,0,0.511,0,0.31,0.21,0.78,0.22,46
1025474400000,2002,7,2001,10,31,0.939,0.289,0.65,39591.8,68.88,68.88,53.21,2,1,1.5806451612903225,350.6,291.8,426.3,242.6,183.8,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.312,0.253,0.37,242.6,183.8,318.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.139,0.118,0.166,0.0218,0.0114,0.0493,0.00088,0.00045,0.002,0.325,0.248,0.396,0.013,0.0099,0.016,24.52,24.11,24.81,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.3,25.67,52.12,36.18,24.9,48.2,0,0,0,0,0,0,0.296,0,0.289,0.31,0.69,0.31,42.2
1028152800000,2002,8,2001,11,31,0.654,0.249,0.405,25253.1,44.25,44.25,33.94,1,1,1,244.1,210.6,287.7,151.1,117.6,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.384,0.323,0.442,151.1,117.6,194.7,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.105,0.0933,0.12,0.00859,0.00575,0.0123,0.00034,0.00022,0.00049,0.26,0.2,0.338,0.01,0.0078,0.013,25.09,24.81,25.34,0.938,0.923,0.953,0.972,0.97,0.98,0.912,0.896,0.934,34.89,26.98,45.15,33.94,26.17,44.25,0,0,0,0,0,0,0.189,0,0.249,0.38,0.62,0.38,38.6
1030831200000,2002,9,2001,12,30,0.46,0.187,0.274,16883.5,30.46,30.46,23.45,1,1,1,177.5,154.8,207.6,105.5,82.81,72,72,72,0,-1.421e-14,1.421e-14,0.409,0.347,0.465,105.5,82.81,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0789,0.0975,0.00472,0.00279,0.00727,0.00018,0.00011,0.00028,0.177,0.136,0.23,0.0069,0.0053,0.009,25.37,25.32,25.38,0.922,0.911,0.933,0.968,0.961,0.97,0.892,0.883,0.905,24.22,19.17,31.41,23.45,18.43,30.46,0,0,0,0,0,0,0.13,0,0.186,0.41,0.6,0.4,36.7
1033423200000,2002,10,2002,1,31,0.389,0.139,0.25,15333,23.73,23.73,20.61,1,1,1,145.3,132.1,159.5,93.3,80.11,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.359,0.326,0.394,93.3,80.11,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0744,0.084,0.00368,0.00256,0.00488,0.00014,0.0001,0.00019,0.151,0.128,0.177,0.0059,0.005,0.0069,25.35,25.34,25.37,0.92,0.912,0.933,0.966,0.96,0.97,0.889,0.883,0.896,21.34,18.61,24.47,20.61,17.86,23.73,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.4
1036101600000,2002,11,2002,2,30,0.369,0.13,0.239,14639.3,20.95,20.95,20.33,1,1,1,142.2,133.5,145.2,92.2,83.48,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.352,0.344,0.375,92.2,83.48,95.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0752,0.0794,0.00359,0.00285,0.00385,0.00014,0.00011,0.00015,0.149,0.133,0.154,0.0058,0.0052,0.0061,25.35,25.35,25.37,0.919,0.916,0.929,0.965,0.961,0.967,0.887,0.885,0.893,21.06,19.3,21.68,20.33,18.55,20.95,0,0,0,0,0,0,0.113,0,0.13,0.35,0.65,0.35,39.7
1038693600000,2002,12,2002,3,31,0.462,0.158,0.304,18853.6,33.36,33.36,25.34,1,1,1,172.7,142,206.8,113.7,82.96,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.346,0.285,0.416,113.7,82.96,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0765,0.0993,0.00541,0.0028,0.00831,0.00021,0.00011,0.00033,0.189,0.134,0.25,0.0074,0.0052,0.0098,25.35,25.31,25.37,0.925,0.912,0.938,0.968,0.961,0.97,0.896,0.883,0.909,26.16,19.19,34.39,25.34,18.44,33.36,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.8
1041372000000,2003,1,2002,4,31,0.786,0.196,0.591,36293.4,75.62,75.62,48.78,2,1,1.4193548387096775,293.6,207.6,419.8,220.6,134.6,73,73,73,-3.667e-15,-2.842e-14,0,0.264,0.174,0.352,220.6,134.6,346.8,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.127,0.0964,0.171,0.0223,0.00719,0.0627,0.0009,0.00028,0.0026,0.305,0.228,0.411,0.012,0.0089,0.017,24.81,24.1,25.33,0.941,0.925,0.959,0.972,0.97,0.98,0.915,0.898,0.94,36.28,26.71,52.34,35.19,25.91,48.2,0,0,0,0,0,0,0.271,0,0.195,0.25,0.75,0.25,46.2
1044050400000,2003,2,2002,5,28,1.29,0.206,1.09,64079.1,125.5,125.5,95.36,3,2,2.357142857142857,533.7,425.5,689.4,448.7,340.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.163,0.123,0.2,448.7,340.5,604.4,990,990,990,966,965.5,966.7,24,23.3,24.5,0.215,0.17,0.293,0.114,0.0597,0.205,0.0048,0.0024,0.0088,0.53,0.402,0.712,0.022,0.016,0.031,23.47,22.63,24.08,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.07,35.18,52.17,40.93,34.12,48.2,0,0,0,0,0,0,0.53,0,0.2,0.16,0.84,0.16,49.7
1046469600000,2003,3,2002,6,31,2.31,0.287,2.02,110443,164.7,164.7,148.4,4,3,3.4838709677419355,862.5,706.1,952.6,755.5,599.1,107,107,107,0,0,0,0.125,0.112,0.152,755.5,599.1,845.6,990,990,990,967.4,966.7,967.7,22.6,22.3,23.3,0.399,0.295,0.475,0.3,0.201,0.348,0.013,0.0086,0.016,0.937,0.709,1.05,0.041,0.03,0.047,21.71,21.24,22.57,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.62,39.29,52.27,43.12,38.28,48.2,0,0,0,0,0,0,0.825,0,0.29,0.12,0.87,0.13,47.8
1049148000000,2003,4,2002,7,30,3.87,0.344,2.66,126924,192.8,192.8,176.3,4,4,4,1494,964.5,2154,1362,839.5,132.7,125,148,336,-1.137e-13,906.4,0.0952,0.0687,0.13,1026,839.5,1100,990,990,990,969.5,967.8,971.5,20.5,18.5,22.2,0.762,0.477,0.926,0.546,0.345,0.648,0.027,0.016,0.035,1.59,1.05,1.87,0.079,0.047,0.1,18.96,16.65,21.19,0.952,0.947,0.956,0.98,0.98,0.98,0.933,0.928,0.936,45.04,41.63,50.38,44.07,40.77,48.2,0,0,0,0,0,0,0.979,0,1.21,0.089,0.69,0.31,32.8
1051740000000,2003,5,2002,8,31,4.51,0.514,2.92,134338,192.8,192.8,180.6,4,4,4,1685,1173,2140,1493,981.2,192,192,192,400.8,-1.137e-13,847.8,0.118,0.0897,0.164,1092,981.2,1100,990,990,990,970.1,968.4,971.4,19.9,18.6,21.6,0.88,0.623,0.926,0.631,0.414,0.648,0.032,0.019,0.035,1.81,1.31,1.87,0.091,0.061,0.1,18.12,16.69,20.25,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.1,42.62,49.97,45.14,41.77,48.2,0,0,0,0,0,0,1,0,1.59,0.11,0.65,0.35,29.8
1054418400000,2003,6,2002,9,30,2.29,0.417,1.87,102567,183.4,183.4,142.5,4,3,3.3,883.6,716.7,1143,722.6,555.7,161,161,161,1.137e-14,0,1.137e-13,0.185,0.141,0.225,722.6,555.7,981.7,990,990,990,967.4,966.8,968.3,22.6,21.7,23.2,0.392,0.279,0.619,0.276,0.172,0.414,0.012,0.0074,0.019,0.906,0.643,1.31,0.04,0.028,0.06,21.67,20.34,22.59,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.37,39.03,51.7,43.29,38.01,48.2,0,0,0,0,0,0,0.791,0,0.42,0.18,0.82,0.18,44.8
1057010400000,2003,7,2002,10,31,1.54,0.498,1.04,61027.3,106.3,106.3,82.03,3,2,2.096774193548387,575.4,471.4,705.5,389.4,285.4,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.328,0.264,0.395,389.4,285.4,519.5,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.2,0.161,0.261,0.083,0.0337,0.148,0.0035,0.0014,0.0064,0.477,0.33,0.643,0.02,0.014,0.027,23.34,22.69,23.95,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.51,31.44,52.03,39.33,30.49,48.2,0,0,0,0,0,0,0.456,0,0.5,0.32,0.68,0.32,39.6
1059688800000,2003,8,2002,11,31,1.04,0.44,0.603,36420.2,60.21,60.21,48.95,2,1,1.4516129032258065,389.4,329,465.7,225.1,174,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.424,0.379,0.471,225.1,174,281.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.16,0.0162,0.0105,0.032,0.00066,0.00042,0.0013,0.323,0.256,0.41,0.013,0.01,0.017,24.34,23.98,24.65,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.939,37.97,25.87,52.33,36.73,25.1,48.2,0,0,0,0,0,0,0.272,0,0.437,0.42,0.58,0.42,35
1062367200000,2003,9,2002,12,30,0.714,0.306,0.408,25387.2,46.79,46.79,35.26,1,1,1,275.4,237.1,324.9,157.4,119.1,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.432,0.363,0.498,157.4,119.1,206.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0952,0.126,0.00913,0.00587,0.0133,0.00036,0.00023,0.00053,0.273,0.204,0.361,0.011,0.0081,0.014,24.93,24.61,25.17,0.941,0.925,0.956,0.973,0.97,0.98,0.915,0.897,0.937,36.21,27.2,47.74,35.26,26.38,46.79,0,0,0,0,0,0,0.196,0,0.306,0.43,0.57,0.43,35.6
1064959200000,2003,10,2003,1,31,0.582,0.26,0.322,18794.4,30.89,30.89,25.26,1,1,1,217.2,200.7,235.2,120.2,103.7,97,97,97,2.75e-15,-1.421e-14,1.421e-14,0.447,0.412,0.483,120.2,103.7,138.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0938,0.088,0.1,0.00597,0.00457,0.0075,0.00023,0.00018,0.0003,0.205,0.175,0.237,0.008,0.0068,0.0093,25.29,25.15,25.42,0.866,0,0.934,0.907,0,0.97,0.84,0,0.906,26.04,0,31.84,25.26,0,30.89,0,2,0,0,0.0645,0,0.14,0.0645,0.26,0.45,0.55,0.45,32.3
1067637600000,2003,11,2003,2,30,0.542,0.196,0.345,17534.6,35.09,35.09,24.35,1,1,1,208.9,198.3,222.6,133.3,105.3,75.67,67,93,0,-1.421e-14,1.421e-14,0.364,0.301,0.469,133.3,105.3,155.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0882,0.103,0.00708,0.0047,0.00898,0.00028,0.00018,0.00035,0.225,0.178,0.264,0.0088,0.0069,0.01,25.32,25.2,25.42,0.716,0,0.94,0.744,0,0.97,0.695,0,0.912,25.11,0,36.17,24.35,0,35.09,0,7,0,0,0.233,0,0.135,0.233,0.197,0.36,0.64,0.36,32.4
1070229600000,2003,12,2003,3,31,0.637,0.158,0.479,30322.6,46.22,46.22,40.76,1,1,1,238,215.2,261.2,179,156.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.249,0.226,0.274,179,156.2,202.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.102,0.119,0.011,0.00903,0.0129,0.00043,0.00035,0.00051,0.305,0.265,0.347,0.012,0.01,0.014,25.07,24.91,25.24,0.948,0.941,0.955,0.977,0.97,0.98,0.926,0.912,0.936,41.72,36.38,47.17,40.76,35.29,46.22,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.6
1072908000000,2004,1,2003,4,31,0.992,0.196,0.797,48531.1,96.4,96.4,65.23,2,1,1.7096774193548387,370.5,266.4,531.1,297.5,193.4,73,73,73,-4.584e-15,-5.684e-14,2.842e-14,0.207,0.137,0.274,297.5,193.4,458.1,990,990,990,965.2,964.8,966,24.8,24,25.2,0.154,0.117,0.211,0.0448,0.0122,0.115,0.0018,0.00048,0.0048,0.382,0.245,0.578,0.015,0.0098,0.024,24.37,23.43,24.9,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.46,26.08,52.09,39.35,25.3,48.2,0,0,0,0,0,0,0.362,0,0.195,0.2,0.8,0.2,48.9
1075586400000,2004,2,2003,5,29,2.02,0.271,1.75,96848.7,177.1,177.1,139.2,4,2,3.310344827586207,808.1,547.7,1070,700,462.7,108,85,137,-1.568e-14,-1.137e-13,0,0.134,0.115,0.155,700,462.7,933.1,990,990,990,967.1,966.1,968.1,22.9,21.9,23.9,0.368,0.213,0.559,0.262,0.117,0.391,0.012,0.0049,0.018,0.858,0.527,1.21,0.038,0.022,0.055,22.02,20.67,23.35,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.55,35.52,52.24,42.28,34.46,48.2,0,0,0,0,0,0,0.773,0,0.27,0.13,0.87,0.13,47.9
1078092000000,2004,3,2003,6,31,5.2,0.49,2.88,127552,192.8,192.8,171.4,4,4,4,1943,1089,3608,1760,905.6,183,183,183,683.6,-1.137e-13,2325,0.107,0.0507,0.168,1076,905.6,1100,990,990,990,970.7,968.2,974.8,19.3,15.2,21.8,0.85,0.545,0.926,0.607,0.377,0.648,0.032,0.017,0.043,1.75,1.17,1.87,0.092,0.054,0.12,17.58,13.28,20.65,0.948,0.931,0.955,0.978,0.97,0.98,0.927,0.903,0.936,43.85,33.32,49.99,42.86,32.32,48.2,0,0,0,0,0,0,0.952,0,2.32,0.094,0.55,0.45,24.5
1080770400000,2004,4,2003,7,30,10.8,0.697,2.85,84484.4,126.6,126.6,117.3,4,4,4,4158,3728,4399,3889,3433,269,217,295,2789,2333,3073,0.0649,0.0494,0.0791,1100,1100,1100,990,990,990,976,975.1,976.4,14,13.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.72,13.02,0.921,0.917,0.929,0.97,0.97,0.97,0.894,0.89,0.901,30.24,28.98,32.63,29.33,28.11,31.65,0,0,0,0,0,0,0.652,0,7.95,0.065,0.26,0.74,7.82
1083362400000,2004,5,2003,8,31,7.18,0.86,2.95,113712,179.4,179.4,152.8,4,4,4,2682,1746,3672,2361,1425,321,321,321,1261,324.9,2251,0.126,0.0874,0.184,1100,1100,1100,990,990,990,972.7,970.3,975,17.3,15,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.043,1.87,1.87,1.87,0.11,0.095,0.12,15.42,13.14,17.85,0.942,0.93,0.951,0.975,0.97,0.98,0.918,0.902,0.932,39.18,32.95,45.76,38.21,31.96,44.85,0,0,0,0,0,0,0.849,0,4.23,0.12,0.41,0.59,15.8
1086040800000,2004,6,2003,9,30,2.98,0.544,2.26,115360,192.8,192.8,160.2,4,3,3.566666666666667,1150,789.6,1695,940.2,579.6,210,210,210,67.59,-1.137e-13,385.5,0.194,0.124,0.266,872.6,579.6,1100,990,990,990,968.3,967.1,970.1,21.7,19.9,22.9,0.586,0.3,0.923,0.417,0.188,0.648,0.02,0.0082,0.033,1.27,0.691,1.87,0.06,0.03,0.094,20.4,18.01,22.25,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.937,45.91,40.05,51.89,44.83,39.09,48.2,0,0,0,0,0,0,0.89,0,0.72,0.18,0.76,0.24,38.7
1088632800000,2004,7,2003,10,31,1.68,0.573,1.11,64064.4,121,121,86.11,3,2,2.2903225806451615,627.4,505.4,779.7,413.6,278.4,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.35,0.239,0.449,413.6,278.4,593.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.216,0.162,0.303,0.097,0.0304,0.198,0.0041,0.0013,0.0086,0.499,0.323,0.71,0.021,0.013,0.031,23.1,22.27,23.8,0.949,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.71,30.42,52.28,37.63,29.51,48.2,0,0,0,0,0,0,0.478,0,0.57,0.34,0.66,0.34,38.1
1091311200000,2004,8,2003,11,31,1.11,0.493,0.616,37159,67,67,49.94,2,1,1.4516129032258065,414.2,348.1,498,230.2,164.1,184,184,184,9.168e-16,-2.842e-14,2.842e-14,0.449,0.37,0.529,230.2,164.1,314,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.119,0.171,0.0196,0.0097,0.0472,0.0008,0.00039,0.002,0.332,0.261,0.411,0.014,0.011,0.017,24.21,23.79,24.57,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.92,25.9,52.17,36.8,25.13,48.2,0,0,0,0,0,0,0.277,0,0.494,0.44,0.55,0.45,33.5
1093989600000,2004,9,2003,12,30,0.757,0.323,0.434,27003.1,46.52,46.52,37.5,1,1,1,292,257.4,344.6,167.3,139.3,124.7,118,138,1.895e-15,-2.842e-14,2.842e-14,0.428,0.391,0.459,167.3,139.3,206.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.102,0.129,0.00997,0.00759,0.0133,0.0004,0.0003,0.00053,0.292,0.241,0.364,0.012,0.0095,0.015,24.83,24.51,25.03,0.944,0.935,0.956,0.974,0.97,0.98,0.92,0.907,0.937,38.48,31.97,47.47,37.5,31.02,46.52,0,0,0,0,0,0,0.208,0,0.323,0.43,0.57,0.43,35.7
1096581600000,2004,10,2004,1,31,0.613,0.26,0.354,21926,35.24,35.24,29.47,1,1,1,229,211.4,254.3,132,114.4,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.425,0.381,0.459,132,114.4,157.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.098,0.0918,0.107,0.00697,0.00547,0.00912,0.00027,0.00021,0.00036,0.226,0.194,0.271,0.0089,0.0076,0.011,25.2,25.01,25.34,0.931,0.921,0.941,0.97,0.97,0.97,0.903,0.893,0.913,30.38,26.18,36.33,29.47,25.4,35.24,0,0,0,0,0,0,0.164,0,0.259,0.42,0.58,0.42,35.8
1099260000000,2004,11,2004,2,30,0.54,0.196,0.343,21400.4,32.96,32.96,29.72,1,1,1,208.2,204.3,213.3,132.5,113.5,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.363,0.314,0.45,132.5,113.5,146.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0911,0.0995,0.00701,0.0054,0.00819,0.00027,0.00021,0.00032,0.224,0.192,0.248,0.0088,0.0075,0.0097,25.33,25.27,25.37,0.931,0.92,0.937,0.97,0.97,0.97,0.903,0.893,0.909,30.64,25.98,33.98,29.72,25.2,32.96,0,0,0,0,0,0,0.165,0,0.197,0.36,0.64,0.36,39.6
1101852000000,2004,12,2004,3,31,0.617,0.158,0.459,28965.3,45.85,45.85,38.93,1,1,1,230.3,207.6,259.5,171.3,148.6,59,59,59,-9.168e-16,-2.842e-14,0,0.257,0.227,0.284,171.3,148.6,200.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.108,0.0996,0.118,0.0103,0.00838,0.0128,0.00041,0.00033,0.00051,0.292,0.251,0.344,0.011,0.0098,0.014,25.13,24.92,25.3,0.945,0.938,0.955,0.975,0.97,0.98,0.922,0.91,0.936,39.92,34.58,46.79,38.93,33.55,45.85,0,0,0,0,0,0,0.216,0,0.158,0.26,0.74,0.26,46.9
1104530400000,2005,1,2004,4,31,0.919,0.196,0.724,44267.6,80.07,80.07,59.5,2,1,1.6129032258064515,343.3,262,439.2,270.3,189,73,73,73,0,-2.842e-14,2.842e-14,0.219,0.166,0.279,270.3,189,366.2,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.144,0.116,0.178,0.0333,0.0118,0.0718,0.0014,0.00047,0.0029,0.357,0.247,0.44,0.014,0.0098,0.018,24.52,23.98,24.93,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.97,26.24,52.52,38.75,25.45,48.2,0,0,0,0,0,0,0.331,0,0.195,0.21,0.79,0.21,48.2
1107208800000,2005,2,2004,5,28,1.3,0.206,1.1,64745.2,109,109,96.35,3,2,2.4285714285714284,539.2,446,607.9,454.2,361,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.159,0.14,0.191,454.2,361,522.9,990,990,990,966,965.6,966.3,24,23.7,24.4,0.215,0.177,0.247,0.115,0.0694,0.15,0.0048,0.0028,0.0063,0.529,0.433,0.612,0.022,0.018,0.026,23.45,23.09,23.96,0.952,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.71,35.19,52.14,40.53,34.14,48.2,0,0,0,0,0,0,0.535,0,0.2,0.16,0.85,0.15,49.8
1109628000000,2005,3,2004,6,31,1.57,0.287,1.29,74284.1,122.6,122.6,99.84,3,2,2.2580645161290325,587.1,560.3,698.7,480.1,453.3,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.183,0.153,0.191,480.1,453.3,591.7,990,990,990,966.2,966.1,966.7,23.8,23.3,23.9,0.228,0.213,0.291,0.127,0.113,0.196,0.0054,0.0047,0.0084,0.591,0.524,0.696,0.025,0.022,0.03,23.17,22.61,23.3,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,47.21,34.99,52.55,45.2,33.94,48.2,0,0,0,0,0,0,0.555,0,0.28,0.18,0.82,0.18,47.3
1112306400000,2005,4,2004,7,30,2.8,0.324,2.44,125452,192.8,192.8,174.2,4,3,3.7666666666666666,1082,723,1294,956.6,598,125,125,125,13.94,-1.137e-13,69.05,0.12,0.0966,0.173,942.7,598,1100,990,990,990,968.1,966.8,968.8,21.9,21.2,23.2,0.612,0.299,0.812,0.466,0.2,0.648,0.022,0.0086,0.031,1.35,0.711,1.76,0.062,0.031,0.083,20.54,19.42,22.5,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.64,39.95,51.48,46.21,38.99,48.2,0,0,0,0,0,0,0.968,0,0.36,0.12,0.87,0.13,44.8
1114898400000,2005,5,2004,8,31,2.11,0.394,1.72,95430.3,178.1,178.1,128.3,4,2,3,788.2,571.5,1089,641.2,424.5,147,147,147,-1.834e-15,-1.137e-13,1.137e-13,0.193,0.135,0.257,641.2,424.5,941.6,990,990,990,967,966.2,968.2,23,21.8,23.8,0.336,0.206,0.571,0.227,0.0994,0.395,0.01,0.0042,0.018,0.794,0.535,1.23,0.035,0.022,0.056,22.16,20.6,23.29,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.39,35.16,51.97,43.11,34.1,48.2,0,0,0,0,0,0,0.713,0,0.39,0.19,0.82,0.18,45.2
1117576800000,2005,6,2004,9,30,1.16,0.308,0.854,51287.1,94.83,94.83,71.23,2,2,2,448.6,362.6,560.9,329.6,243.6,119,119,119,0,-5.684e-14,5.684e-14,0.27,0.212,0.328,329.6,243.6,441.9,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.171,0.141,0.211,0.0547,0.0165,0.108,0.0023,0.00066,0.0045,0.391,0.264,0.559,0.016,0.011,0.023,23.99,23.32,24.52,0.944,0.927,0.958,0.973,0.97,0.98,0.919,0.9,0.939,36.56,27.17,48.38,35.62,26.35,47.41,0,0,0,0,0,0,0.396,0,0.306,0.27,0.74,0.26,44.2
1120168800000,2005,7,2004,10,31,0.823,0.289,0.534,33014.9,54.47,54.47,44.37,2,1,1.1935483870967742,307.5,264.5,359.1,199.5,156.5,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.354,0.301,0.408,199.5,156.5,251.1,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.124,0.109,0.142,0.0127,0.00905,0.0175,0.00051,0.00036,0.00071,0.317,0.248,0.398,0.013,0.01,0.016,24.74,24.53,24.97,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.52,25.74,52.35,39.32,24.97,48.2,0,0,0,0,0,0,0.247,0,0.289,0.35,0.65,0.35,40.1
1122847200000,2005,8,2004,11,31,0.595,0.249,0.346,17609.5,38.08,38.08,23.67,1,1,1,222.3,192,262,129.3,98.99,93,93,93,0,-1.421e-14,1.421e-14,0.422,0.355,0.484,129.3,98.99,169,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0974,0.0867,0.111,0.00674,0.00416,0.0101,0.00027,0.00016,0.0004,0.221,0.167,0.292,0.0087,0.0065,0.012,25.24,24.96,25.42,0.722,0,0.945,0.751,0,0.974,0.7,0,0.921,24.39,0,39.09,23.67,0,38.08,0,7,0,0,0.226,0,0.131,0.226,0.249,0.42,0.58,0.42,29.6
1125525600000,2005,9,2004,12,30,0.414,0.187,0.228,13973.2,26.19,26.19,19.41,1,1,1,159.8,139.5,189.5,87.77,67.49,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.455,0.38,0.516,87.77,67.49,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0735,0.0911,0.00321,0.00149,0.00574,0.00013,0.000058,0.00022,0.145,0.109,0.198,0.0057,0.0043,0.0077,25.38,25.37,25.39,0.921,0.899,0.939,0.964,0.96,0.97,0.888,0.863,0.901,20.12,15.11,27,19.41,14.51,26.19,0,0,0,0,0,0,0.108,0,0.186,0.45,0.55,0.45,33.8
1128117600000,2005,10,2005,1,31,0.329,0.139,0.19,9929.21,18.98,18.98,13.35,1,1,1,122.8,112.4,137.6,70.81,60.42,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.425,0.378,0.463,70.81,60.42,85.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0763,0.00177,0.000886,0.00302,0.000069,0.000035,0.00012,0.112,0.0958,0.137,0.0044,0.0038,0.0054,25.39,25.36,25.4,0.767,0,0.94,0.805,0,0.962,0.737,0,0.903,13.9,0,19.72,13.35,0,18.98,0,5,0,0,0.161,0,0.0741,0.161,0.139,0.42,0.58,0.42,30.2
1130796000000,2005,11,2005,2,30,0.378,0.13,0.248,14878.8,27.25,27.25,20.66,1,1,1,145.8,112.7,172,95.76,62.7,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.347,0.291,0.444,95.76,62.7,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0708,0.0888,0.00389,0.00108,0.00612,0.00015,0.000042,0.00024,0.155,0.099,0.202,0.0061,0.0039,0.0079,25.35,25.34,25.4,0.887,0,0.937,0.935,0,0.97,0.857,0,0.9,21.36,0,28.1,20.66,0,27.25,0,1,0,0,0.0333,0,0.115,0.0333,0.13,0.34,0.66,0.34,39.4
1133388000000,2005,12,2005,3,31,0.508,0.158,0.35,21801.2,34.98,34.98,29.3,1,1,1,189.6,170.9,213.9,130.6,111.9,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.312,0.276,0.345,130.6,111.9,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0867,0.102,0.00685,0.00526,0.00891,0.00027,0.00021,0.00035,0.219,0.186,0.262,0.0086,0.0073,0.01,25.35,25.25,25.36,0.93,0.919,0.94,0.97,0.97,0.97,0.902,0.892,0.912,30.21,25.59,36.06,29.3,24.82,34.98,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,42.9
1136066400000,2006,1,2005,4,31,0.844,0.196,0.649,39857.8,87.49,87.49,53.57,2,1,1.4838709677419355,315.3,216.9,473.9,242.3,143.9,73,73,73,0,-2.842e-14,2.842e-14,0.246,0.154,0.337,242.3,143.9,400.9,990,990,990,965,964.5,965.7,25,24.3,25.5,0.134,0.0997,0.19,0.0286,0.00798,0.0882,0.0012,0.00031,0.0036,0.33,0.244,0.492,0.013,0.0096,0.02,24.68,23.78,25.25,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,38.02,26.08,51.33,36.99,25.3,48.2,0,0,0,0,0,0,0.298,0,0.195,0.23,0.77,0.23,47.2
1138744800000,2006,2,2005,5,28,1.58,0.206,1.38,78795.6,158.2,158.2,117.3,4,2,2.75,653.7,486.2,887.1,568.7,401.2,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.134,0.0958,0.175,568.7,401.2,802.1,990,990,990,966.5,965.8,967.4,23.5,22.6,24.2,0.276,0.192,0.427,0.184,0.0884,0.327,0.0079,0.0036,0.015,0.683,0.493,0.989,0.029,0.02,0.044,22.81,21.58,23.72,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.38,35.03,52.06,43.06,33.98,48.2,0,0,0,0,0,0,0.651,0,0.2,0.13,0.87,0.13,49.9
1141164000000,2006,3,2005,6,31,3.89,0.443,2.84,136121,192.8,192.8,183,4,4,4,1453,924.8,1880,1287,795.8,165.6,129,183,227.2,0,596.8,0.115,0.0966,0.139,1060,795.8,1100,990,990,990,969.3,967.6,970.7,20.7,19.3,22.4,0.814,0.435,0.926,0.593,0.324,0.648,0.029,0.014,0.034,1.7,0.97,1.87,0.083,0.043,0.097,18.97,17.41,21.43,0.952,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.936,46.77,39.85,50.5,45.74,38.88,48.2,0,0,0,0,0,0,1.02,0,1.05,0.11,0.73,0.27,35
1143842400000,2006,4,2005,7,30,5.12,0.384,2.85,123561,176.2,176.2,171.6,4,4,4,1975,1838,2042,1827,1690,148,148,148,726.7,590.2,794.2,0.075,0.0725,0.0805,1100,1100,1100,990,990,990,971,970.6,971.2,19,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.92,17.55,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.78,43.26,44.95,42.9,42.39,44.05,0,0,0,0,0,0,0.953,0,2.27,0.075,0.56,0.44,24.1
1146434400000,2006,5,2005,8,31,3.61,0.514,2.69,131765,192.8,192.8,177.1,4,3,3.903225806451613,1347,940.9,1807,1155,748.9,192,192,192,151,-1.137e-13,515.2,0.149,0.106,0.204,1004,748.9,1100,990,990,990,969,967.7,970.5,21,19.5,22.3,0.731,0.402,0.926,0.528,0.301,0.648,0.025,0.013,0.033,1.54,0.983,1.87,0.074,0.044,0.096,19.46,17.65,21.35,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.58,39.49,51.75,45.44,38.5,48.2,0,0,0,0,0,0,0.984,0,0.92,0.14,0.75,0.25,36.5
1149112800000,2006,6,2005,9,30,1.99,0.381,1.61,90066.2,157.6,157.6,125.1,4,2,2.966666666666667,769,629.2,924.8,622,468.2,147,119,161,0,-5.684e-14,5.684e-14,0.196,0.129,0.256,622,468.2,805.8,990,990,990,967,966.4,967.6,23,22.4,23.6,0.318,0.229,0.443,0.216,0.12,0.329,0.0094,0.0051,0.015,0.761,0.543,1.01,0.033,0.023,0.045,22.26,21.41,22.98,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.86,35.15,52.14,42.44,34.1,48.2,0,0,0,0,0,0,0.695,0,0.38,0.19,0.81,0.19,45.3
1151704800000,2006,7,2005,10,31,1.38,0.498,0.883,52302.7,92.34,92.34,70.3,2,2,2,515.5,429.9,621.3,329.5,243.9,186,186,186,-9.168e-16,-5.684e-14,5.684e-14,0.365,0.299,0.433,329.5,243.9,435.3,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.146,0.214,0.0546,0.0165,0.104,0.0023,0.00067,0.0044,0.396,0.27,0.554,0.016,0.011,0.023,23.69,23.06,24.2,0.944,0.928,0.957,0.973,0.97,0.98,0.919,0.9,0.938,36.09,26.85,47.11,35.15,26.04,46.17,0,0,0,0,0,0,0.391,0,0.497,0.36,0.64,0.36,37.9
1154383200000,2006,8,2005,11,31,0.964,0.415,0.548,33467.1,58.08,58.08,44.98,2,1,1.2580645161290323,359.7,307.7,425.2,204.7,152.7,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.435,0.365,0.504,204.7,152.7,270.2,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.152,0.0137,0.00873,0.0266,0.00056,0.00035,0.0011,0.318,0.256,0.406,0.013,0.01,0.016,24.48,24.18,24.79,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.18,25.93,52.39,38,25.15,48.2,0,0,0,0,0,0,0.25,0,0.416,0.43,0.57,0.43,34.7
1157061600000,2006,9,2005,12,30,0.673,0.306,0.367,22758.8,41.96,41.96,31.61,1,1,1,259.7,227.3,303.6,141.7,109.3,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.458,0.389,0.519,141.7,109.3,185.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0917,0.119,0.0078,0.00504,0.0115,0.00031,0.0002,0.00046,0.245,0.187,0.323,0.0097,0.0073,0.013,25.03,24.76,25.25,0.934,0.918,0.95,0.971,0.97,0.98,0.908,0.89,0.931,32.53,24.84,42.82,31.61,24.09,41.96,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
1159653600000,2006,10,2006,1,31,0.553,0.26,0.293,10733,28.65,28.65,14.43,1,1,1,206.5,188.4,225.3,109.5,91.44,97,97,97,-1.834e-15,-1.421e-14,1.421e-14,0.471,0.43,0.515,109.5,91.44,128.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0837,0.0967,0.00506,0.00352,0.00666,0.0002,0.00014,0.00026,0.185,0.153,0.219,0.0073,0.006,0.0086,25.36,25.23,25.43,0.507,0,0.93,0.532,0,0.97,0.491,0,0.902,14.87,0,29.53,14.43,0,28.65,0,14,0,0,0.452,0,0.0801,0.452,0.26,0.47,0.53,0.47,19.4
1162332000000,2006,11,2006,2,30,0.531,0.174,0.357,22321.2,32.84,32.84,31,1,1,1,204.8,192.8,212.8,137.8,125.8,67,67,67,0,0,0,0.327,0.315,0.347,137.8,125.8,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0923,0.0993,0.00746,0.00644,0.00814,0.00029,0.00025,0.00032,0.232,0.211,0.247,0.0091,0.0082,0.0097,25.33,25.28,25.38,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,31.96,29.08,33.86,31,28.2,32.84,0,0,0,0,0,0,0.172,0,0.174,0.33,0.67,0.33,42
1164924000000,2006,12,2006,3,31,0.624,0.158,0.466,29364,48.2,48.2,39.47,1,1,1,232.9,201,278.7,173.9,142,59,59,59,1.834e-15,0,2.842e-14,0.256,0.212,0.294,173.9,142,219.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0973,0.125,0.0105,0.00782,0.0144,0.00041,0.00031,0.00057,0.296,0.239,0.378,0.012,0.0094,0.015,25.11,24.81,25.35,0.946,0.935,0.958,0.975,0.97,0.98,0.923,0.907,0.939,40.52,33.03,51.22,39.47,32.04,48.2,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1167602400000,2007,1,2006,4,31,1.44,0.213,1.23,71147.7,144.6,144.6,95.63,3,1,2.3870967741935485,537.6,285.5,863.9,458.2,212.5,79.39,73,91,-2.75e-15,-5.684e-14,2.842e-14,0.162,0.105,0.256,458.2,212.5,772.9,990,990,990,966,964.8,967.4,24,22.6,25.2,0.228,0.124,0.402,0.128,0.0138,0.313,0.0055,0.00055,0.014,0.553,0.243,1,0.023,0.0097,0.044,23.47,21.64,24.85,0.949,0.923,0.958,0.976,0.97,0.98,0.926,0.895,0.939,40.95,25.8,52.29,39.71,25.02,48.2,0,0,0,0,0,0,0.531,0,0.21,0.15,0.85,0.15,49.4
1170280800000,2007,2,2006,5,28,3.84,0.37,2.5,117045,192.8,192.8,174.2,4,3,3.9285714285714284,1587,887.1,2434,1434,750.1,153.1,137,162,398.7,-1.137e-13,1172,0.104,0.0666,0.154,1035,750.1,1100,990,990,990,969.7,967.4,972.1,20.3,17.9,22.6,0.787,0.392,0.926,0.569,0.302,0.648,0.029,0.013,0.036,1.64,0.974,1.87,0.082,0.043,0.1,18.65,15.98,21.58,0.951,0.945,0.957,0.98,0.976,0.98,0.932,0.924,0.938,45.54,39.94,51.89,44.4,38.97,48.2,0,0,0,0,0,0,0.968,0,1.34,0.096,0.65,0.35,30.5
1172700000000,2007,3,2006,6,31,7.58,0.64,2.95,110369,158.3,158.3,148.3,4,4,4,2829,2468,3258,2590,2229,239,239,239,1490,1129,1919,0.0851,0.0734,0.0968,1100,1100,1100,990,990,990,973.1,972.2,974.1,16.9,15.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.11,0.12,15.03,14.02,15.9,0.941,0.935,0.945,0.973,0.97,0.977,0.915,0.907,0.923,38.12,35.35,40.49,37.09,34.29,39.57,0,0,0,0,0,0,0.824,0,4.63,0.084,0.39,0.61,14.6
1175378400000,2007,4,2006,7,30,8.05,0.562,2.85,101384,144.9,144.9,140.8,4,4,4,3107,2947,3275,2890,2730,217,217,217,1790,1630,1958,0.0699,0.0663,0.0736,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,13.98,14.74,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.29,35.25,37.34,35.2,34.2,36.24,0,0,0,0,0,0,0.782,0,5.2,0.07,0.35,0.65,12.6
1177970400000,2007,5,2006,8,31,6.23,0.778,2.95,120749,182.5,182.5,162.3,4,4,4,2328,1656,2919,2037,1380,290.5,276,321,937.2,279.5,1543,0.128,0.0946,0.167,1100,1100,1100,990,990,990,971.8,970,973.3,18.2,16.7,20,0.926,0.917,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.28,14.81,18.15,0.946,0.94,0.951,0.977,0.971,0.98,0.924,0.912,0.932,41.52,37.53,46.57,40.57,36.43,45.64,0,0,0,0,0,0,0.902,0,3.28,0.12,0.47,0.53,19.4
1180648800000,2007,6,2006,9,30,3,0.544,2.32,118281,192.8,192.8,164.3,4,3,3.6333333333333333,1157,828.6,1619,946.7,618.6,210,210,210,53.11,0,309.3,0.19,0.13,0.253,893.6,618.6,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.597,0.322,0.917,0.429,0.214,0.648,0.02,0.0094,0.032,1.29,0.757,1.87,0.061,0.033,0.093,20.34,18.27,22.03,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.3,39.32,51.25,45.24,38.32,48.2,0,0,0,0,0,0,0.913,0,0.68,0.18,0.77,0.23,39.4
1183240800000,2007,7,2006,10,31,1.83,0.573,1.26,72159.1,128.2,128.2,96.99,3,2,2.3548387096774195,683.2,553.2,819.4,469.4,326.2,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.32,0.227,0.41,469.4,326.2,633.4,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.242,0.179,0.326,0.127,0.053,0.224,0.0055,0.0022,0.0098,0.581,0.395,0.777,0.025,0.017,0.034,22.79,22.04,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.55,35.26,52.12,41.41,34.2,48.2,0,0,0,0,0,0,0.539,0,0.57,0.31,0.69,0.31,39.4
1185919200000,2007,8,2006,11,31,1.21,0.493,0.716,42768.6,77.38,77.38,57.48,2,1,1.6774193548387097,451.2,376.3,546.4,267.2,192.3,184,184,184,4.584e-15,-2.842e-14,5.684e-14,0.413,0.337,0.489,267.2,192.3,362.4,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.128,0.188,0.0303,0.0121,0.07,0.0013,0.00049,0.0029,0.354,0.262,0.446,0.015,0.011,0.019,24.02,23.5,24.38,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.38,25.97,52.28,36.22,25.19,48.2,0,0,0,0,0,0,0.319,0,0.494,0.41,0.59,0.41,35.3
1188597600000,2007,9,2006,12,30,0.815,0.358,0.457,28223.3,50.18,50.18,39.2,2,1,1.0333333333333334,314.3,269.1,371.1,176.3,131.1,138,138,138,0,-2.842e-14,2.842e-14,0.443,0.372,0.513,176.3,131.1,233.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.103,0.139,0.0107,0.00689,0.0156,0.00043,0.00027,0.00063,0.305,0.229,0.403,0.012,0.0091,0.016,24.72,24.36,24.99,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.53,25.87,52.31,38.36,25.09,48.2,0,0,0,0,0,0,0.218,0,0.358,0.44,0.56,0.44,34.6
1191189600000,2007,10,2007,1,31,0.65,0.282,0.368,22788.9,35.14,35.14,30.63,1,1,1,242.7,224,267.2,137.3,121.9,105.4,97,110,3.226e-21,-2.842e-14,2.842e-14,0.435,0.412,0.474,137.3,121.9,157.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0962,0.109,0.00742,0.00611,0.00911,0.00029,0.00024,0.00036,0.237,0.21,0.273,0.0093,0.0083,0.011,25.11,24.96,25.24,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,31.58,27.92,36.22,30.63,27.08,35.14,0,0,0,0,0,0,0.17,0,0.282,0.43,0.57,0.43,35.1
1193868000000,2007,11,2007,2,30,0.594,0.219,0.375,23383.8,37.02,37.02,32.48,1,1,1,229.1,224.5,236,144.7,131.8,84.33,67,93,0,0,0,0.368,0.29,0.414,144.7,131.8,163.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0976,0.106,0.00805,0.00695,0.00967,0.00032,0.00027,0.00038,0.247,0.225,0.279,0.0097,0.0088,0.011,25.18,25.14,25.23,0.936,0.931,0.943,0.97,0.97,0.972,0.908,0.903,0.917,33.47,30.37,38.09,32.48,29.46,37.02,0,0,0,0,0,0,0.18,0,0.219,0.37,0.63,0.37,39.4
1196460000000,2007,12,2007,3,31,0.719,0.158,0.56,34878.2,57.29,57.29,46.88,2,1,1.2903225806451613,268.3,225.3,320.5,209.3,166.3,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.222,0.184,0.262,209.3,166.3,261.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.106,0.139,0.0138,0.00989,0.0224,0.00055,0.00039,0.0009,0.312,0.239,0.387,0.012,0.0095,0.015,24.92,24.72,25.17,0.945,0.922,0.959,0.977,0.97,0.98,0.923,0.895,0.94,40.31,25.71,52.35,39.16,24.94,48.2,0,0,0,0,0,0,0.26,0,0.159,0.22,0.78,0.22,48.5
1199138400000,2008,1,2007,4,31,1.43,0.213,1.22,70533.4,156.2,156.2,94.8,4,2,2.4193548387096775,533.1,325.7,882.8,453.8,252.7,79.39,73,91,-9.168e-16,-5.684e-14,5.684e-14,0.161,0.103,0.224,453.8,252.7,791.8,990,990,990,966,965,967.4,24,22.6,25,0.226,0.138,0.419,0.124,0.0183,0.322,0.0053,0.00073,0.014,0.539,0.269,0.988,0.023,0.011,0.044,23.5,21.62,24.7,0.947,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.74,28.46,51.88,38.55,27.61,48.2,0,0,0,0,0,0,0.527,0,0.21,0.15,0.85,0.15,49.3
1201816800000,2008,2,2007,5,29,3.98,0.406,2.58,120785,192.8,192.8,173.5,4,3,3.9310344827586206,1590,911.2,2313,1428,749.2,162,162,162,397,-1.137e-13,1051,0.112,0.07,0.178,1031,749.2,1100,990,990,990,969.7,967.5,971.9,20.3,18.1,22.5,0.783,0.399,0.926,0.561,0.301,0.648,0.028,0.013,0.036,1.63,0.981,1.87,0.082,0.044,0.1,18.64,16.27,21.47,0.951,0.946,0.957,0.98,0.976,0.98,0.932,0.926,0.938,45.31,40.15,51.88,44.22,39.2,48.2,0,0,0,0,0,0,0.964,0,1.4,0.1,0.65,0.35,30.3
1204322400000,2008,3,2007,6,31,6.16,0.587,2.95,121237,166,166,163,4,4,4,2298,2184,2362,2079,2001,219.1,183,239,978.9,900.6,1023,0.0951,0.08,0.104,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.15,16.58,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.6,41.18,42.34,40.74,40.3,41.49,0,0,0,0,0,0,0.905,0,3.21,0.095,0.48,0.52,19.7
1207000800000,2008,4,2007,7,30,4.89,0.443,2.85,125959,188.7,188.7,174.9,4,4,4,1888,1478,2180,1717,1330,171,148,217,617.3,229.6,863,0.0904,0.0722,0.105,1100,1100,1100,990,990,990,970.7,969.4,971.5,19.3,18.5,20.6,0.923,0.897,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.85,1.87,0.097,0.09,0.1,17.43,16.59,18.74,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.63,42.36,48.13,43.74,41.52,47.17,0,0,0,0,0,0,0.972,0,2.04,0.091,0.58,0.42,25.8
1209592800000,2008,5,2007,8,31,2.83,0.433,2.35,122847,192.8,192.8,165.1,4,3,3.6451612903225805,1055,814.1,1449,893.3,667.1,161.5,147,192,16.04,-1.137e-13,157.3,0.155,0.132,0.181,877.2,667.1,1100,990,990,990,968,967.2,969.3,22,20.7,22.8,0.54,0.339,0.863,0.399,0.247,0.648,0.018,0.011,0.031,1.2,0.828,1.81,0.055,0.036,0.088,20.77,18.87,22.02,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.64,39.44,51.73,45.46,38.45,48.2,0,0,0,0,0,0,0.917,0,0.48,0.15,0.83,0.17,43.4
1212271200000,2008,6,2007,9,30,1.74,0.381,1.36,78331.4,139,139,108.8,3,2,2.566666666666667,672.6,544.7,805.5,525.6,383.7,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.225,0.148,0.296,525.6,383.7,686.5,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.262,0.194,0.348,0.158,0.0801,0.26,0.0068,0.0033,0.011,0.641,0.475,0.859,0.027,0.02,0.038,22.77,22.02,23.47,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.98,34.95,51.92,42.84,33.91,48.2,0,0,0,0,0,0,0.604,0,0.38,0.22,0.78,0.22,45
1214863200000,2008,7,2007,10,31,1.21,0.362,0.852,51017.4,86.72,86.72,68.57,2,2,2,453,384.2,537.4,318,249.2,135,135,135,0,-5.684e-14,5.684e-14,0.301,0.251,0.351,318,249.2,402.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.169,0.144,0.198,0.0491,0.0169,0.0889,0.002,0.00069,0.0037,0.375,0.272,0.501,0.015,0.011,0.021,23.99,23.48,24.41,0.943,0.929,0.955,0.972,0.97,0.98,0.917,0.902,0.936,35.24,27.72,44.24,34.29,26.89,43.36,0,0,0,0,0,0,0.381,0,0.358,0.3,0.7,0.3,42.2
1217541600000,2008,8,2007,11,31,0.869,0.308,0.561,34502.3,57.54,57.54,46.37,2,1,1.2903225806451613,324.3,280,380.7,209.3,165,115,115,115,0,-2.842e-14,2.842e-14,0.358,0.302,0.411,209.3,165,265.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.112,0.147,0.014,0.00978,0.0244,0.00056,0.00039,0.00099,0.318,0.249,0.397,0.013,0.01,0.016,24.66,24.4,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.74,25.71,52.18,38.6,24.94,48.2,0,0,0,0,0,0,0.258,0,0.308,0.35,0.65,0.35,39.7
1220220000000,2008,9,2007,12,30,0.612,0.236,0.376,23446.5,42.39,42.39,32.56,1,1,1,236.1,204.6,277.6,145.1,113.6,91,91,91,-1.421e-15,-2.842e-14,2.842e-14,0.388,0.328,0.445,145.1,113.6,186.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0911,0.117,0.00809,0.0054,0.0116,0.00032,0.00021,0.00046,0.249,0.192,0.323,0.0098,0.0075,0.013,25.14,24.87,25.38,0.936,0.92,0.951,0.972,0.97,0.98,0.909,0.893,0.932,33.5,26.01,43.25,32.56,25.23,42.39,0,0,0,0,0,0,0.181,0,0.236,0.39,0.61,0.39,38.3
1222812000000,2008,10,2008,1,31,0.504,0.196,0.309,19082.2,29.11,29.11,25.65,1,1,1,188.3,174.8,202.7,115.3,101.8,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.388,0.36,0.418,115.3,101.8,129.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0849,0.0947,0.00555,0.0044,0.00677,0.00022,0.00017,0.00026,0.193,0.169,0.219,0.0076,0.0066,0.0086,25.38,25.37,25.39,0.921,0.912,0.93,0.97,0.97,0.97,0.894,0.884,0.902,26.44,23.1,30.01,25.65,22.4,29.11,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.9
1225490400000,2008,11,2008,2,30,0.545,0.174,0.371,23215.9,38.57,38.57,32.24,1,1,1,210.3,174.5,237.1,143.3,107.5,67,67,67,0,-1.421e-14,1.421e-14,0.321,0.283,0.384,143.3,107.5,170.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0858,0.108,0.00793,0.00489,0.0102,0.00031,0.00019,0.0004,0.242,0.178,0.29,0.0095,0.007,0.011,25.27,25.09,25.38,0.935,0.916,0.945,0.97,0.97,0.975,0.907,0.889,0.922,33.22,24.5,39.56,32.24,23.76,38.57,0,0,0,0,0,0,0.179,0,0.174,0.32,0.68,0.32,42.6
1228082400000,2008,12,2008,3,31,0.709,0.174,0.535,33169.1,55.62,55.62,44.58,2,1,1.2903225806451613,264.7,233,312.9,199.9,156,64.81,59,77,0,-2.842e-14,2.842e-14,0.25,0.189,0.33,199.9,156,253.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.118,0.104,0.137,0.0128,0.00901,0.0188,0.00051,0.00035,0.00075,0.297,0.241,0.389,0.012,0.0096,0.015,24.95,24.77,25.14,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.16,25.83,52.59,36.96,25.06,48.2,0,0,0,0,0,0,0.248,0,0.174,0.25,0.75,0.25,46.8
1230760800000,2009,1,2008,4,31,1.06,0.196,0.868,52621.9,86.93,86.93,70.73,2,2,2,397,319.1,471.2,324,246.1,73,73,73,9.168e-16,0,2.842e-14,0.186,0.155,0.229,324,246.1,398.2,990,990,990,965.4,965,965.7,24.6,24.3,25,0.163,0.136,0.189,0.052,0.0167,0.0869,0.0021,0.00067,0.0036,0.376,0.261,0.488,0.015,0.01,0.02,24.25,23.79,24.74,0.943,0.928,0.955,0.973,0.97,0.98,0.918,0.9,0.936,36.32,27.71,44.35,35.36,26.88,43.46,0,0,0,0,0,0,0.393,0,0.192,0.18,0.82,0.18,49.6
1233439200000,2009,2,2008,5,28,1.59,0.219,1.37,78976,144,144,117.5,3,2,2.6785714285714284,657.7,478.6,819.4,567,393.6,90.71,85,105,-2.03e-15,-5.684e-14,0,0.141,0.112,0.178,567,393.6,714.4,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.275,0.189,0.359,0.184,0.0848,0.278,0.0079,0.0035,0.012,0.688,0.482,0.901,0.029,0.02,0.039,22.79,21.92,23.76,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.25,35.7,52.19,44.11,34.63,48.2,0,0,0,0,0,0,0.653,0,0.22,0.14,0.86,0.14,49.7
1235858400000,2009,3,2008,6,31,3.55,0.346,2.55,125528,192.8,192.8,168.7,4,3,3.774193548387097,1324,828.6,2291,1195,699.6,129,129,129,241.2,-1.137e-13,1062,0.109,0.0563,0.156,953.6,699.6,1100,990,990,990,968.9,967.2,971.8,21.1,18.2,22.8,0.667,0.356,0.926,0.487,0.268,0.648,0.024,0.012,0.036,1.43,0.882,1.87,0.069,0.039,0.1,19.69,16.32,21.9,0.953,0.946,0.957,0.98,0.975,0.98,0.934,0.927,0.938,46.06,39.38,51.69,44.88,38.39,48.2,0,0,0,0,0,0,0.937,0,1,0.097,0.72,0.28,35.4
1238536800000,2009,4,2008,7,30,6.84,0.562,2.85,110544,161.4,161.4,153.5,4,4,4,2639,2354,2823,2422,2137,217,217,217,1322,1037,1506,0.0825,0.0769,0.0922,1100,1100,1100,990,990,990,972.6,972,973.1,17.4,16.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.48,15.04,16.17,0.943,0.941,0.946,0.975,0.972,0.979,0.919,0.915,0.925,39.38,38.17,41.23,38.38,37.11,40.35,0,0,0,0,0,0,0.853,0,3.99,0.082,0.42,0.58,16.2
1241128800000,2009,5,2008,8,31,4.56,0.659,2.91,133425,192.8,192.8,179.3,4,4,4,1702,1134,2339,1456,942.4,246.2,192,276,369.8,-1.137e-13,963.5,0.147,0.118,0.181,1086,942.4,1100,990,990,990,970.1,968.3,971.9,19.9,18.1,21.7,0.867,0.579,0.926,0.621,0.395,0.648,0.031,0.018,0.036,1.78,1.23,1.87,0.09,0.057,0.1,18.11,16.21,20.44,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.78,41.33,49.73,44.83,40.46,48.2,0,0,0,0,0,0,0.996,0,1.65,0.14,0.64,0.36,29.3
1243807200000,2009,6,2008,9,30,2.25,0.417,1.83,100307,177.9,177.9,139.3,4,3,3.2333333333333334,866.6,707.4,1105,705.6,546.4,161,161,161,-1.137e-14,-1.137e-13,0,0.189,0.146,0.228,705.6,546.4,943.6,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.379,0.273,0.577,0.267,0.166,0.396,0.012,0.0071,0.018,0.882,0.628,1.23,0.039,0.027,0.057,21.76,20.54,22.64,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.42,38.44,52.18,43.2,37.39,48.2,0,0,0,0,0,0,0.774,0,0.42,0.19,0.81,0.19,44.6
1246399200000,2009,7,2008,10,31,1.56,0.537,1.02,59754.9,105.2,105.2,80.32,3,2,2.096774193548387,583,481.8,699.5,382.4,254.8,200.5,186,227,-1.192e-14,-5.684e-14,5.684e-14,0.352,0.266,0.471,382.4,254.8,513.5,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.199,0.154,0.258,0.0796,0.0193,0.144,0.0034,0.0008,0.0062,0.468,0.288,0.644,0.02,0.012,0.028,23.32,22.73,23.94,0.948,0.931,0.958,0.975,0.97,0.98,0.925,0.903,0.939,39.65,27.86,52.08,38.49,27.03,48.2,0,0,0,0,0,0,0.446,0,0.54,0.34,0.65,0.35,38.3
1249077600000,2009,8,2008,11,31,1.05,0.44,0.608,36713.3,62.42,62.42,49.35,2,1,1.4516129032258065,391.4,326.3,476.1,227.1,171.3,164.4,155,184,0,-2.842e-14,2.842e-14,0.422,0.377,0.475,227.1,171.3,292.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.164,0.017,0.0103,0.0369,0.00069,0.00041,0.0015,0.326,0.258,0.415,0.013,0.01,0.017,24.32,23.92,24.67,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.15,26.08,52.66,36.88,25.3,48.2,0,0,0,0,0,0,0.274,0,0.442,0.42,0.58,0.42,35
1251756000000,2009,9,2008,12,30,0.719,0.306,0.413,25723.5,46.3,46.3,35.73,1,1,1,277.4,243.4,322.7,159.4,125.4,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.429,0.366,0.485,159.4,125.4,204.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.109,0.0974,0.125,0.0093,0.00641,0.0131,0.00037,0.00025,0.00053,0.276,0.216,0.357,0.011,0.0085,0.014,24.91,24.63,25.12,0.942,0.929,0.956,0.973,0.97,0.98,0.916,0.901,0.936,36.68,28.7,47.25,35.73,27.84,46.3,0,0,0,0,0,0,0.198,0,0.306,0.43,0.57,0.43,35.8
1254348000000,2009,10,2009,1,31,0.588,0.26,0.328,17022,32.88,32.88,22.88,1,1,1,219.5,197.7,243.9,122.5,100.7,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.444,0.398,0.491,122.5,100.7,146.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.087,0.103,0.00616,0.00431,0.00824,0.00024,0.00017,0.00033,0.209,0.17,0.252,0.0082,0.0066,0.01,25.27,25.08,25.43,0.749,0,0.938,0.782,0,0.97,0.726,0,0.91,23.59,0,33.9,22.88,0,32.88,0,6,0,0,0.194,0,0.127,0.194,0.26,0.44,0.56,0.44,28.9
1257026400000,2009,11,2009,2,30,0.59,0.219,0.372,22638,41.84,41.84,31.44,1,1,1,227.7,201,250.5,143.3,108,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.374,0.267,0.463,143.3,108,183.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0892,0.113,0.00793,0.00493,0.0113,0.00031,0.00019,0.00045,0.245,0.182,0.314,0.0096,0.0071,0.012,25.19,24.98,25.41,0.904,0,0.949,0.94,0,0.98,0.88,0,0.93,32.31,0,42.69,31.44,0,41.84,0,1,0,0,0.0333,0,0.175,0.0333,0.218,0.37,0.63,0.37,38.4
