datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
851896800000,1996,12,1996,3,13,7,0.121,0.0417,0.0788,4916.81,31.26,31.26,29.27,1,1,1,199.3,195.3,205.1,130.3,125,69,59,73,-2.03e-15,-1.421e-14,0,0.346,0.298,0.369,130.3,125,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0961,0.00683,0.00638,0.00754,0.00027,0.00025,0.00029,0.22,0.211,0.233,0.0086,0.0082,0.0091,25.37,25.35,25.39,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.17,28.89,32.23,29.27,28.03,31.26,0,0,0,0,0,0,0.163,0,0.0422,0.34,0.65,0.35,40.6
852501600000,1997,1,1996,4,14,7,0.13,0.0442,0.0854,5335.44,34.73,34.73,31.76,1,1,1,214.3,206.5,227.3,141.3,133.5,73,73,73,0,0,0,0.341,0.321,0.354,141.3,133.5,154.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0988,0.0961,0.103,0.00776,0.0071,0.00886,0.0003,0.00028,0.00035,0.24,0.226,0.263,0.0094,0.0088,0.01,25.27,25.17,25.34,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.74,30.91,35.81,31.76,29.98,34.73,0,0,0,0,0,0,0.176,0,0.0446,0.34,0.66,0.34,41
853106400000,1997,1,1996,4,15,7,0.152,0.0442,0.108,6780.28,44.97,44.97,40.36,1,1,1,250.8,232.5,270.2,177.8,159.5,73,73,73,0,0,0,0.292,0.27,0.314,177.8,159.5,197.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.119,0.0109,0.0093,0.0125,0.00043,0.00037,0.0005,0.305,0.272,0.34,0.012,0.011,0.013,25,24.88,25.13,0.948,0.942,0.954,0.977,0.97,0.98,0.926,0.914,0.935,41.31,37.02,45.89,40.36,35.91,44.97,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.6
853711200000,1997,1,1996,4,16,7,0.186,0.0442,0.142,8693.7,58.89,58.89,51.75,2,1,1.5714285714285714,308.1,278.7,342.7,235.1,205.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.238,0.213,0.262,235.1,205.7,269.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.122,0.144,0.0172,0.0132,0.0263,0.00069,0.00053,0.0011,0.312,0.245,0.385,0.012,0.0098,0.015,24.74,24.59,24.83,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.49,26.05,51.77,36.11,25.27,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.7
854316000000,1997,1,1996,4,17,7,0.25,0.0462,0.204,12336,87.13,87.13,73.43,2,2,2,413.1,353.9,485.1,336.7,280.9,76.43,73,85,0,0,0,0.186,0.169,0.206,336.7,280.9,400.1,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.168,0.148,0.191,0.0579,0.0316,0.0879,0.0024,0.0013,0.0036,0.396,0.312,0.492,0.016,0.013,0.02,24.15,23.73,24.52,0.946,0.936,0.955,0.974,0.97,0.98,0.921,0.908,0.936,37.68,31.61,44.45,36.71,30.66,43.57,0,0,0,0,0,0,0.408,0,0.046,0.18,0.82,0.18,49.3
854920800000,1997,2,1996,5,18,7,0.364,0.0514,0.313,18198.5,124,124,108.3,3,2,2.7142857142857144,601.8,512.7,681.2,516.8,427.7,85,85,85,-8.12e-15,-5.684e-14,0,0.143,0.125,0.166,516.8,427.7,596.2,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.245,0.201,0.289,0.15,0.101,0.199,0.0063,0.0042,0.0085,0.598,0.523,0.699,0.025,0.022,0.03,23.11,22.68,23.56,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.76,35.3,50.38,40.61,34.24,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,50
855525600000,1997,2,1996,5,19,7,0.457,0.0618,0.395,22463,140.9,140.9,133.7,3,3,3,755.3,702.8,800.5,653.2,616.6,102.1,85,105,0,0,0,0.135,0.121,0.146,653.2,616.6,695.5,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.324,0.301,0.348,0.237,0.213,0.266,0.01,0.0092,0.012,0.798,0.735,0.87,0.035,0.032,0.038,22.28,22.03,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.48,43.27,47.93,44.57,42.41,46.97,0,0,0,0,0,0,0.743,0,0.062,0.14,0.86,0.14,49.2
856130400000,1997,2,1996,5,20,7,0.515,0.0635,0.452,24506.2,155.5,155.5,145.9,4,3,3.142857142857143,851.7,812.3,895.7,746.7,707.3,105,105,105,0,0,0,0.123,0.117,0.129,746.7,707.3,790.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.384,0.355,0.422,0.298,0.274,0.322,0.013,0.012,0.014,0.947,0.89,1.01,0.042,0.039,0.045,21.75,21.56,21.96,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.85,39.84,52.29,46.77,38.87,48.2,0,0,0,0,0,0,0.81,0,0.063,0.12,0.88,0.12,47.6
856735200000,1997,2,1996,5,21,7,0.59,0.0677,0.523,28104.2,174.3,174.3,167.3,4,4,4,975.8,915.7,1042,863.9,810.7,111.9,105,129,0,0,0,0.115,0.105,0.127,863.9,810.7,912.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.491,0.44,0.542,0.357,0.331,0.381,0.016,0.015,0.017,1.08,0.988,1.17,0.049,0.044,0.053,21.12,20.8,21.45,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.7,40.66,44.46,41.82,39.74,43.57,0,0,0,0,0,0,0.929,0,0.067,0.11,0.89,0.11,47.6
857340000000,1997,3,1996,6,22,7,0.664,0.078,0.586,30672.7,184.7,184.7,182.6,4,4,4,1098,1065,1113,968.8,935.9,129,129,129,-1.624e-14,-1.137e-13,0,0.117,0.116,0.121,968.8,935.9,983.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.594,0.563,0.61,0.408,0.392,0.415,0.019,0.018,0.019,1.27,1.21,1.3,0.058,0.055,0.06,20.52,20.45,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.58,45.35,47.12,45.64,44.44,46.18,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
857944800000,1997,3,1996,6,23,7,0.647,0.078,0.569,29993.6,182,182,178.5,4,4,4,1070,1047,1094,941.2,917.7,129,129,129,3.248e-14,-1.137e-13,1.137e-13,0.121,0.118,0.123,941.2,917.7,964.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.568,0.546,0.589,0.395,0.383,0.406,0.018,0.017,0.019,1.22,1.18,1.26,0.056,0.054,0.058,20.66,20.54,20.77,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.54,44.65,46.44,44.63,43.76,45.51,0,0,0,0,0,0,0.992,0,0.078,0.12,0.88,0.12,46.4
858549600000,1997,3,1996,6,24,7,0.615,0.078,0.537,28642.2,173.9,173.9,170.5,4,4,4,1017,998.6,1039,887.9,869.6,129,129,129,0,0,0,0.127,0.124,0.129,887.9,869.6,910,990,990,990,968,967.9,968,22,22,22.1,0.519,0.502,0.539,0.369,0.36,0.379,0.017,0.016,0.017,1.13,1.1,1.17,0.051,0.05,0.053,20.92,20.81,21.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.49,42.77,44.36,42.62,41.91,43.47,0,0,0,0,0,0,0.947,0,0.078,0.13,0.87,0.13,46.6
859154400000,1997,3,1996,6,25,7,0.603,0.078,0.525,28132.4,170.4,170.4,167.5,4,4,4,997.3,988.8,1016,868.3,859.8,129,129,129,0,0,0,0.129,0.127,0.13,868.3,859.8,887.1,990,990,990,967.9,967.9,968,22.1,22,22.1,0.501,0.493,0.518,0.359,0.355,0.368,0.016,0.016,0.017,1.1,1.08,1.13,0.05,0.049,0.051,21.02,20.92,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.72,42.39,43.46,41.86,41.54,42.59,0,0,0,0,0,0,0.93,0,0.078,0.13,0.87,0.13,46.7
859759200000,1997,3,1996,6,26,7,0.675,0.0759,0.599,30974.4,192.8,192.8,184.4,4,4,4,1117,1034,1218,991,904.9,125.6,125,129,1.624e-14,-1.137e-13,1.137e-13,0.113,0.103,0.125,991,904.9,1093,990,990,990,968.3,968,968.6,21.7,21.4,22,0.634,0.534,0.774,0.459,0.377,0.633,0.021,0.017,0.03,1.37,1.16,1.71,0.063,0.053,0.08,20.37,19.71,20.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.22,44.16,50.42,46.09,43.28,48.2,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,45.9
860364000000,1997,4,1996,7,27,7,0.842,0.0816,0.665,32093.7,192.8,192.8,191,4,4,4,1392,1262,1493,1258,1137,134.9,125,148,157.5,36.74,245.4,0.0968,0.0887,0.103,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.856,0.799,0.907,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.75,1.85,0.087,0.082,0.09,19.06,18.68,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.97,47.97,50.24,47.76,47.01,48.2,0,0,0,0,0,0,1.06,0,0.177,0.097,0.79,0.21,38.1
860968800000,1997,4,1996,7,28,7,0.983,0.0895,0.665,30832.7,187.1,187.1,183.5,4,4,4,1626,1522,1719,1478,1374,148,148,148,377.9,274.1,470.9,0.0912,0.0861,0.0972,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.917,0.909,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.24,17.94,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46,47.72,45.88,45.08,46.77,0,0,0,0,0,0,1.02,0,0.318,0.091,0.68,0.32,31.4
861573600000,1997,4,1996,7,29,7,1.04,0.0895,0.665,30318.1,182.1,182.1,180.5,4,4,4,1715,1669,1739,1567,1521,148,148,148,467.2,420.8,491.2,0.0863,0.0851,0.0887,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.95,17.87,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.82,46.45,45.12,44.91,45.52,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
862178400000,1997,4,1996,7,30,7,0.948,0.105,0.665,31178.1,188.7,188.7,185.6,4,4,4,1568,1484,1646,1395,1292,173.1,148,192,294.8,191.9,397.6,0.111,0.0899,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.877,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.44,18.18,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.65,48.13,46.4,45.72,47.17,0,0,0,0,0,0,1.03,0,0.283,0.11,0.7,0.3,32.9
862783200000,1997,5,1996,8,31,7,0.815,0.116,0.657,32138.6,192.8,192.8,191.3,4,4,4,1348,1221,1456,1156,1029,192,192,192,70.23,0,163.6,0.143,0.132,0.157,1086,1029,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.806,0.693,0.865,0.616,0.489,0.648,0.029,0.023,0.031,1.72,1.47,1.81,0.082,0.069,0.088,19.28,18.85,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,48.04,49.83,47.83,47.08,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.4
863388000000,1997,5,1996,8,32,7,0.66,0.116,0.544,28579.4,183.9,183.9,170.1,4,4,4,1091,1009,1184,899.3,816.6,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.176,0.162,0.19,899.3,816.6,992.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.541,0.464,0.639,0.374,0.334,0.419,0.017,0.015,0.019,1.16,1.02,1.34,0.053,0.046,0.062,20.65,20.18,21.06,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.43,40.19,46.92,42.53,39.24,45.98,0,0,0,0,0,0,0.945,0,0.116,0.18,0.82,0.18,43.3
863992800000,1997,5,1996,8,33,7,0.562,0.0967,0.466,24748.2,155,155,147.3,4,3,3.2857142857142856,929.8,880.7,986.3,770,733.7,159.9,147,192,0,0,0,0.172,0.156,0.199,770,733.7,796.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.416,0.381,0.443,0.311,0.291,0.324,0.014,0.013,0.015,0.989,0.944,1.03,0.044,0.042,0.046,21.39,21.18,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.67,39.29,52.09,45.43,38.29,48.2,0,0,0,0,0,0,0.818,0,0.096,0.17,0.83,0.17,44
864597600000,1997,5,1996,8,34,7,0.5,0.0865,0.413,23150.1,143.6,143.6,137.8,3,3,3,826.2,789.6,866,683.2,653.5,143,119,147,0,0,0,0.173,0.151,0.184,683.2,653.5,719,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.348,0.331,0.369,0.257,0.238,0.281,0.011,0.01,0.012,0.855,0.806,0.916,0.038,0.035,0.04,21.94,21.72,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.13,48.84,45.93,44.23,47.87,0,0,0,0,0,0,0.766,0,0.087,0.17,0.83,0.17,46.3
865202400000,1997,6,1996,9,35,7,0.453,0.072,0.381,21699.8,134.6,134.6,129.2,3,3,3,748.7,714.3,779.7,629.7,595.3,119,119,119,0,0,0,0.159,0.153,0.167,629.7,595.3,660.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.296,0.333,0.222,0.199,0.242,0.0096,0.0085,0.011,0.763,0.705,0.815,0.033,0.03,0.035,22.34,22.17,22.54,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.93,41.84,45.8,43.06,41,44.88,0,0,0,0,0,0,0.718,0,0.072,0.16,0.84,0.16,47.9
865807200000,1997,6,1996,9,36,7,0.406,0.072,0.334,19203,120.6,120.6,114.3,3,3,3,671.4,641.3,702.5,552.4,522.3,119,119,119,0,0,0,0.177,0.169,0.186,552.4,522.3,583.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.289,0.17,0.15,0.191,0.0073,0.0064,0.0082,0.633,0.582,0.685,0.027,0.025,0.029,22.78,22.6,22.95,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.933,39.11,37.17,41.1,38.1,36.05,40.21,0,0,0,0,0,0,0.635,0,0.072,0.18,0.82,0.18,47.3
866412000000,1997,6,1996,9,37,7,0.366,0.0792,0.287,16483,106.3,106.3,98.11,3,2,2.4285714285714284,604.8,579.2,631.7,473.8,418.2,131,119,161,-1.624e-14,-5.684e-14,5.684e-14,0.217,0.188,0.278,473.8,418.2,512.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.206,0.249,0.123,0.0964,0.143,0.0052,0.0041,0.0061,0.567,0.527,0.631,0.024,0.022,0.027,23.12,23.01,23.27,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,43.42,35.3,52.41,41.59,34.24,48.2,0,0,0,0,0,0,0.545,0,0.079,0.22,0.78,0.22,45
867016800000,1997,6,1996,9,38,7,0.332,0.0974,0.234,13972.7,87.73,87.73,83.17,2,2,2,548.5,526.4,570.7,387.5,365.4,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.294,0.282,0.306,387.5,365.4,409.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.203,0.0819,0.0715,0.0924,0.0034,0.003,0.0039,0.481,0.448,0.514,0.02,0.019,0.022,23.45,23.32,23.58,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.47,40.17,44.76,41.59,39.22,43.87,0,0,0,0,0,0,0.462,0,0.098,0.29,0.7,0.3,42.1
867621600000,1997,6,1996,9,39,7,0.303,0.0839,0.219,13136.4,81.88,81.88,78.19,2,2,2,501.4,483.5,519.6,362.7,348.5,138.7,135,161,1.624e-14,0,5.684e-14,0.277,0.263,0.31,362.7,348.5,378.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.19,0.0702,0.0635,0.0778,0.0029,0.0026,0.0032,0.442,0.421,0.466,0.018,0.017,0.019,23.7,23.62,23.8,0.95,0.948,0.952,0.976,0.973,0.98,0.927,0.923,0.933,40.05,38.57,41.78,39.1,37.53,40.94,0,0,0,0,0,0,0.434,0,0.084,0.28,0.72,0.28,43.4
868226400000,1997,7,1996,10,40,7,0.279,0.0816,0.198,11824.5,73.76,73.76,70.38,2,2,2,462.1,446.6,477.7,327.1,311.6,135,135,135,0,0,0,0.292,0.283,0.302,327.1,311.6,342.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.166,0.177,0.0534,0.0461,0.0608,0.0022,0.0019,0.0025,0.388,0.365,0.412,0.016,0.015,0.017,23.93,23.84,24.03,0.945,0.943,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.27,34.6,37.95,35.19,33.56,36.88,0,0,0,0,0,0,0.391,0,0.081,0.29,0.71,0.29,42.4
868831200000,1997,7,1996,10,41,7,0.258,0.0816,0.177,10576.3,66.03,66.03,62.95,2,2,2,427,412.9,441.4,292,277.9,135,135,135,0,0,0,0.316,0.306,0.327,292,277.9,306.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0368,0.0302,0.0436,0.0015,0.0012,0.0018,0.336,0.315,0.357,0.014,0.013,0.015,24.14,24.06,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.45,30.9,34.04,31.48,29.97,33.01,0,0,0,0,0,0,0.35,0,0.081,0.32,0.69,0.31,41
869436000000,1997,7,1996,10,42,7,0.24,0.0816,0.158,9475.87,58.94,58.94,56.4,2,2,2,396.4,384.2,408.3,261.4,249.2,135,135,135,4.06e-15,0,2.842e-14,0.341,0.331,0.351,261.4,249.2,273.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0224,0.0169,0.028,0.00091,0.00069,0.0011,0.29,0.272,0.308,0.012,0.011,0.013,24.33,24.25,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.07,27.72,30.38,28.2,26.89,29.47,0,0,0,0,0,0,0.313,0,0.082,0.34,0.66,0.34,39.5
870040800000,1997,7,1996,10,43,7,0.223,0.0765,0.146,8764.93,54.01,54.01,52.17,2,2,2,368,354.4,380.1,241.5,233.9,126.4,115,135,0,-2.842e-14,2.842e-14,0.343,0.316,0.366,241.5,233.9,249.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.138,0.143,0.0163,0.0156,0.0169,0.00066,0.00063,0.00068,0.262,0.255,0.269,0.011,0.01,0.011,24.5,24.43,24.57,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,26.89,25.98,27.84,26.09,25.2,27,0,0,0,0,0,0,0.29,0,0.077,0.34,0.65,0.35,39.3
870645600000,1997,8,1996,11,44,7,0.203,0.0696,0.134,8169.81,50.67,50.67,48.63,2,1,1.2857142857142858,336.4,324.1,349.2,221.4,209.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.342,0.329,0.355,221.4,209.1,234.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.127,0.136,0.0146,0.0135,0.0157,0.00058,0.00054,0.00063,0.343,0.247,0.394,0.014,0.0099,0.016,24.58,24.51,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.17,25.59,51.84,41.46,24.82,48.2,0,0,0,0,0,0,0.27,0,0.069,0.34,0.66,0.34,40.2
871250400000,1997,8,1996,11,45,7,0.187,0.0696,0.117,7376.35,46.39,46.39,43.91,1,1,1,309,299.2,320,194,184.2,115,115,115,-4.06e-15,-2.842e-14,0,0.372,0.359,0.384,194,184.2,205,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0122,0.0114,0.0132,0.00049,0.00045,0.00053,0.339,0.321,0.358,0.014,0.013,0.014,24.72,24.64,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.8,42.52,47.33,43.91,41.67,46.39,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.4
871855200000,1997,8,1996,11,46,7,0.174,0.0696,0.104,6506.01,40.98,40.98,38.73,1,1,1,287.2,278.1,296.2,172.2,163.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.4,0.388,0.413,172.2,163.1,181.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00962,0.0111,0.00041,0.00038,0.00044,0.3,0.283,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.7,37.59,41.82,38.73,36.49,40.98,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.4
872460000000,1997,8,1996,11,47,7,0.162,0.0696,0.0925,5734.19,35.77,35.77,34.13,1,1,1,267.9,261.4,275.1,152.9,146.4,115,115,115,0,-2.842e-14,2.842e-14,0.43,0.418,0.44,152.9,146.4,160.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00875,0.0082,0.00936,0.00035,0.00032,0.00037,0.265,0.254,0.278,0.011,0.01,0.011,24.96,24.92,25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.19,33.67,36.88,34.13,32.66,35.77,0,0,0,0,0,0,0.19,0,0.0695,0.43,0.57,0.43,35.4
873064800000,1997,9,1996,12,48,7,0.151,0.055,0.0961,5992.08,37.71,37.71,35.67,1,1,1,249.9,240.9,258.4,158.9,149.9,91,91,91,0,0,0,0.364,0.352,0.378,158.9,149.9,167.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00926,0.00849,0.00998,0.00037,0.00034,0.0004,0.273,0.257,0.289,0.011,0.01,0.011,25.03,24.98,25.1,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.74,34.65,38.74,35.67,33.61,37.71,0,0,0,0,0,0,0.198,0,0.0549,0.36,0.64,0.36,39.7
873669600000,1997,9,1996,12,49,7,0.14,0.055,0.0845,5253.94,32.92,32.92,31.27,1,1,1,230.7,224.3,237.9,139.7,133.3,91,91,91,0,0,0,0.395,0.382,0.406,139.7,133.3,146.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.103,0.00762,0.00708,0.00824,0.0003,0.00028,0.00032,0.239,0.228,0.252,0.0094,0.0089,0.0099,25.18,25.12,25.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.24,30.73,33.94,31.27,29.8,32.92,0,0,0,0,0,0,0.174,0,0.0555,0.39,0.6,0.4,37.5
874274400000,1997,9,1996,12,50,7,0.132,0.055,0.0767,4757.9,29.74,29.74,28.32,1,1,1,217.8,212,224,126.8,121,91,91,91,0,-1.421e-14,1.421e-14,0.418,0.406,0.429,126.8,121,133,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.098,0.00653,0.00603,0.00705,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.28,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.2,27.81,30.66,28.32,26.97,29.74,0,0,0,0,0,0,0.157,0,0.0553,0.42,0.58,0.42,36
874879200000,1997,9,1996,12,51,7,0.124,0.055,0.0685,3074.47,26.52,26.52,18.3,1,1,1,204.3,198.6,210,113.3,107.6,91,91,91,0,-1.421e-14,1.421e-14,0.445,0.433,0.458,113.3,107.6,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.0931,0.00538,0.00489,0.00587,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.897,18.87,0,27.34,18.3,0,26.52,0,2,0,0,0.286,0,0.102,0.286,0.0555,0.44,0.55,0.45,24.8
875484000000,1997,9,1996,12,52,7,0.116,0.0473,0.0687,3130.6,26.75,26.75,18.63,1,1,1,191.7,187.3,196.6,113.5,103.7,78.14,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.379,0.467,113.5,103.7,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0877,0.0912,0.0054,0.00457,0.00593,0.00021,0.00018,0.00023,0.191,0.175,0.201,0.0075,0.0068,0.0079,25.39,25.38,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.21,0,27.58,18.63,0,26.75,0,2,0,0,0.286,0,0.104,0.286,0.0473,0.41,0.59,0.41,27
876088800000,1997,10,1997,1,1,7,0.112,0.0442,0.0675,4160.17,25.09,25.09,24.76,1,1,1,184.6,183.2,186,111.6,110.2,73,73,73,0,-1.421e-14,1.421e-14,0.395,0.393,0.398,111.6,110.2,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0878,0.0888,0.00524,0.00512,0.00535,0.0002,0.0002,0.00021,0.187,0.184,0.189,0.0073,0.0072,0.0074,25.38,25.38,25.38,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,25.53,25.19,25.87,24.76,24.43,25.09,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.1
876693600000,1997,10,1997,1,2,7,0.11,0.0442,0.0657,4038.74,25.03,25.03,24.04,1,1,1,181.6,177.5,185.7,108.6,104.5,73,73,73,4.06e-15,0,1.421e-14,0.402,0.393,0.411,108.6,104.5,112.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0858,0.0887,0.00498,0.00463,0.00533,0.00019,0.00018,0.00021,0.181,0.174,0.189,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.78,23.77,25.8,24.04,23.06,25.03,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
877298400000,1997,10,1997,1,3,7,0.104,0.0442,0.0599,3661.83,22.73,22.73,21.8,1,1,1,172,167.9,176.1,99.03,94.93,73,73,73,0,-1.421e-14,1.421e-14,0.424,0.414,0.435,99.03,94.93,103.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0824,0.0853,0.00417,0.00382,0.00452,0.00016,0.00015,0.00018,0.164,0.157,0.172,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.913,0.911,0.917,0.968,0.967,0.97,0.884,0.883,0.886,22.51,21.66,23.43,21.8,20.93,22.73,0,0,0,0,0,0,0.121,0,0.0441,0.43,0.58,0.42,35.2
877903200000,1997,10,1997,1,4,7,0.102,0.0402,0.0617,3793.06,26.65,26.65,22.58,1,1,1,168.5,165.2,171.2,102,92.2,66.43,50,73,2.03e-15,-1.421e-14,1.421e-14,0.394,0.295,0.442,102,92.2,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0815,0.088,0.00442,0.00359,0.00591,0.00017,0.00014,0.00023,0.169,0.152,0.198,0.0066,0.006,0.0077,25.37,25.34,25.38,0.919,0.913,0.925,0.968,0.965,0.97,0.889,0.883,0.897,23.33,21.11,27.48,22.58,20.38,26.65,0,0,0,0,0,0,0.125,0,0.0403,0.39,0.6,0.4,37.2
878508000000,1997,11,1997,2,5,7,0.105,0.0302,0.0748,4648.09,28.7,28.7,27.67,1,1,1,173.8,168.5,178.1,123.8,118.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.288,0.281,0.297,123.8,118.5,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0876,0.091,0.00627,0.00582,0.00663,0.00025,0.00023,0.00026,0.205,0.196,0.213,0.008,0.0077,0.0083,25.34,25.34,25.34,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.52,27.2,29.59,27.67,26.39,28.7,0,0,0,0,0,0,0.154,0,0.0302,0.29,0.71,0.29,44.3
879112800000,1997,11,1997,2,6,7,0.112,0.0302,0.0821,5125.99,32.21,32.21,30.51,1,1,1,185.7,175.9,192.8,135.7,125.9,50,50,50,2.03e-15,0,1.421e-14,0.269,0.259,0.284,135.7,125.9,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0962,0.00728,0.00645,0.00789,0.00028,0.00025,0.00031,0.227,0.209,0.239,0.0089,0.0082,0.0094,25.34,25.34,25.35,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.907,31.46,29.05,33.21,30.51,28.18,32.21,0,0,0,0,0,0,0.17,0,0.0299,0.27,0.73,0.27,45.8
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0835,5224.19,32.41,32.41,31.1,1,1,1,188.1,184.9,193.6,138.1,134.9,50,50,50,0,0,0,0.266,0.258,0.27,138.1,134.9,143.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0934,0.0965,0.00749,0.00722,0.00796,0.00029,0.00028,0.00031,0.231,0.225,0.241,0.009,0.0088,0.0094,25.35,25.34,25.35,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.06,31.26,33.42,31.1,30.32,32.41,0,0,0,0,0,0,0.173,0,0.0305,0.26,0.73,0.27,45.8
880322400000,1997,11,1997,2,8,7,0.113,0.0302,0.0824,5150.48,31.04,31.04,30.66,1,1,1,186.3,183.5,187.9,136.3,133.5,50,50,50,0,0,0,0.268,0.266,0.272,136.3,133.5,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0929,0.0944,0.00733,0.0071,0.00747,0.00029,0.00028,0.00029,0.228,0.223,0.231,0.0089,0.0087,0.009,25.34,25.34,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.61,30.93,32,30.66,30,31.04,0,0,0,0,0,0,0.17,0,0.0306,0.27,0.73,0.27,45.6
880927200000,1997,12,1997,3,9,7,0.113,0.0357,0.0775,4827.21,30.67,30.67,28.73,1,1,1,187.1,183,195.3,128.1,124,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.315,0.302,0.322,128.1,124,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0909,0.0953,0.00664,0.00629,0.00733,0.00026,0.00025,0.00029,0.214,0.207,0.229,0.0084,0.0081,0.009,25.36,25.36,25.36,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.62,28.6,31.62,28.73,27.74,30.67,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
881532000000,1997,12,1997,3,10,7,0.116,0.0357,0.08,4993.93,30.87,30.87,29.73,1,1,1,191.3,187.3,196.1,132.3,128.3,59,59,59,0,0,0,0.309,0.301,0.315,132.3,128.3,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0925,0.0956,0.00699,0.00666,0.0074,0.00027,0.00026,0.00029,0.222,0.215,0.231,0.0087,0.0084,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.65,29.68,31.82,29.73,28.79,30.87,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43.1
882136800000,1997,12,1997,3,11,7,0.114,0.0357,0.0783,4883.19,30.22,30.22,29.07,1,1,1,188.5,183.5,193.4,129.5,124.5,59,59,59,2.03e-15,0,1.421e-14,0.313,0.305,0.321,129.5,124.5,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0911,0.0946,0.00676,0.00633,0.00717,0.00026,0.00025,0.00028,0.217,0.208,0.226,0.0085,0.0081,0.0088,25.36,25.36,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.97,28.74,31.15,29.07,27.88,30.22,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
882741600000,1997,12,1997,3,12,7,0.122,0.0357,0.086,5384.96,33.42,33.42,32.05,1,1,1,201.1,195.6,207,142.1,136.6,59,59,59,0,0,0,0.293,0.285,0.302,142.1,136.6,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0954,0.0994,0.00783,0.00736,0.00833,0.00031,0.00029,0.00033,0.24,0.23,0.25,0.0094,0.009,0.0098,25.35,25.31,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.04,31.69,34.45,32.05,30.74,33.42,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.1
883346400000,1997,12,1997,3,13,7,0.13,0.0405,0.089,5572.76,34.42,34.42,33.17,1,1,1,214.2,208.4,225.9,147.2,137.9,67,59,73,0,0,0,0.312,0.282,0.346,147.2,137.9,152.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0976,0.103,0.00826,0.00747,0.00875,0.00032,0.00029,0.00034,0.25,0.234,0.261,0.0098,0.0092,0.01,25.27,25.18,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,34.2,31.94,35.49,33.17,30.98,34.42,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.9
883951200000,1998,1,1997,4,14,7,0.147,0.0442,0.103,6483.54,41.61,41.61,38.59,1,1,1,243.4,231.1,255.7,170.4,158.1,73,73,73,0,0,0,0.3,0.285,0.316,170.4,158.1,182.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.105,0.113,0.0102,0.00919,0.0113,0.0004,0.00036,0.00045,0.292,0.27,0.314,0.012,0.011,0.012,25.05,24.96,25.14,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.913,0.93,39.57,36.7,42.46,38.59,35.6,41.61,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44.1
884556000000,1998,1,1997,4,15,7,0.174,0.0442,0.129,8006.7,51.39,51.39,47.66,2,1,1.2857142857142858,287.1,263.6,308.5,214.1,190.6,73,73,73,0,-2.842e-14,2.842e-14,0.255,0.237,0.277,214.1,190.6,235.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.116,0.132,0.0139,0.012,0.0158,0.00055,0.00047,0.00063,0.325,0.242,0.386,0.013,0.0096,0.015,24.82,24.73,24.92,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.84,25.7,51.84,40.43,24.93,48.2,0,0,0,0,0,0,0.265,0,0.045,0.25,0.74,0.26,46
885160800000,1998,1,1997,4,16,7,0.208,0.0442,0.164,9942.34,65.4,65.4,59.18,2,2,2,344,318.1,372.7,271,245.1,73,73,73,0,0,0,0.213,0.196,0.23,271,245.1,299.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.135,0.155,0.0272,0.0166,0.0405,0.0011,0.00066,0.0016,0.297,0.26,0.34,0.012,0.01,0.014,24.58,24.4,24.75,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.51,27.59,33.71,29.59,26.76,32.7,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
885765600000,1998,1,1997,4,17,7,0.255,0.0452,0.21,12700.2,81.89,81.89,75.6,2,2,2,421.2,383.9,460,346.5,310.9,74.71,73,85,0,0,0,0.178,0.163,0.19,346.5,310.9,375,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.182,0.0625,0.0458,0.076,0.0026,0.0019,0.0031,0.41,0.357,0.454,0.017,0.014,0.019,24.1,23.88,24.32,0.948,0.942,0.952,0.974,0.97,0.98,0.923,0.914,0.933,38.78,34.94,41.79,37.8,33.89,40.95,0,0,0,0,0,0,0.42,0,0.045,0.18,0.82,0.18,49.8
886370400000,1998,2,1997,5,18,7,0.315,0.0514,0.264,15634.3,102.7,102.7,93.06,3,2,2.142857142857143,520.8,472.8,575.6,435.8,387.8,85,85,85,1.624e-14,0,5.684e-14,0.164,0.148,0.18,435.8,387.8,490.6,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.187,0.229,0.105,0.082,0.131,0.0044,0.0034,0.0055,0.53,0.473,0.6,0.022,0.019,0.025,23.53,23.29,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.43,35.3,51.49,44.08,34.24,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.6
886975200000,1998,2,1997,5,19,7,0.405,0.0514,0.354,20390.7,136.2,136.2,121.4,3,3,3,670.4,596.1,749.3,585.4,511.1,85,85,85,0,0,0,0.128,0.113,0.143,585.4,511.1,664.3,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.282,0.24,0.327,0.192,0.142,0.245,0.0082,0.006,0.011,0.68,0.555,0.813,0.029,0.023,0.035,22.74,22.29,23.16,0.953,0.947,0.957,0.977,0.97,0.98,0.93,0.919,0.938,41.42,36.66,46.31,40.46,35.56,45.39,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.3
887580000000,1998,2,1997,5,20,7,0.494,0.0549,0.439,24131.3,144.6,144.6,143.6,3,3,3,816.1,770.3,849.8,725.4,685.3,90.71,85,105,0,0,0,0.111,0.102,0.124,725.4,685.3,749.2,990,990,990,967.2,967,967.3,22.8,22.7,23,0.364,0.339,0.38,0.286,0.259,0.301,0.013,0.011,0.013,0.919,0.849,0.96,0.04,0.037,0.042,21.92,21.74,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.73,47.54,51.1,47.88,46.59,48.2,0,0,0,0,0,0,0.798,0,0.055,0.11,0.89,0.11,48.8
888184800000,1998,2,1997,5,21,7,0.519,0.0656,0.453,24292.8,144.6,144.6,144.6,3,3,3,857.8,853.8,861.9,749.4,730.8,108.4,105,129,0,0,0,0.126,0.122,0.15,749.4,730.8,756.9,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.385,0.375,0.391,0.301,0.289,0.305,0.013,0.013,0.013,0.966,0.936,0.978,0.043,0.041,0.043,21.7,21.67,21.72,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.87,49.66,51.3,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.066,0.13,0.87,0.13,46.8
888789600000,1998,3,1997,6,22,7,0.518,0.078,0.44,24292.8,144.6,144.6,144.6,3,3,3,856.4,853.8,857.8,727.4,724.8,129,129,129,0,0,0,0.151,0.15,0.151,727.4,724.8,728.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.372,0.37,0.373,0.287,0.285,0.288,0.013,0.013,0.013,0.929,0.924,0.932,0.041,0.041,0.041,21.75,21.74,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.47,49.33,49.55,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.9
889394400000,1998,3,1997,6,23,7,0.541,0.078,0.463,24865.1,157.9,157.9,148,4,3,3.2857142857142856,894.5,859.8,938.6,765.5,730.8,129,129,129,0,0,0,0.144,0.137,0.15,765.5,730.8,809.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.407,0.375,0.447,0.309,0.289,0.331,0.014,0.013,0.015,0.976,0.936,1.02,0.043,0.041,0.045,21.55,21.35,21.72,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.7,39.76,52.15,45.61,38.78,48.2,0,0,0,0,0,0,0.822,0,0.078,0.14,0.86,0.14,46
889999200000,1998,3,1997,6,24,7,0.628,0.078,0.55,29166.3,184.7,184.7,173.6,4,4,4,1038,959.8,1113,909.2,830.8,129,129,129,-3.248e-14,-1.137e-13,0,0.125,0.116,0.134,909.2,830.8,983.7,990,990,990,968,967.7,968.3,22,21.7,22.3,0.539,0.467,0.61,0.379,0.341,0.415,0.017,0.015,0.019,1.17,1.03,1.3,0.053,0.046,0.06,20.82,20.45,21.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.3,41.25,47.12,43.4,40.37,46.18,0,0,0,0,0,0,0.964,0,0.078,0.12,0.88,0.12,46.4
890604000000,1998,3,1997,6,25,7,0.716,0.078,0.637,32141.4,192.8,192.8,191.3,4,4,4,1183,1132,1239,1054,1003,129,129,129,1.36,0,9.52,0.109,0.104,0.114,1053,1003,1100,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.712,0.638,0.785,0.542,0.429,0.648,0.025,0.02,0.03,1.54,1.35,1.73,0.072,0.062,0.081,19.98,19.62,20.34,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.23,47.78,50.48,47.83,46.82,48.2,0,0,0,0,0,0,1.06,0,0.079,0.11,0.89,0.11,44.9
891208800000,1998,3,1997,6,26,7,0.821,0.0862,0.665,32258.5,192.8,192.8,192,4,4,4,1357,1265,1440,1214,1136,142.6,129,148,114.2,35.66,191.9,0.105,0.0999,0.112,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.839,0.796,0.876,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.82,0.085,0.082,0.088,19.19,18.89,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.51,50.22,48,47.54,48.2,0,0,0,0,0,0,1.07,0,0.156,0.1,0.81,0.19,39.3
891813600000,1998,4,1997,7,27,7,0.921,0.0895,0.665,31427.2,189.3,189.3,187.1,4,4,4,1523,1462,1577,1375,1314,148,148,148,275.2,213.8,328.8,0.0972,0.0939,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.906,0.886,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.59,18.41,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,47.25,48.3,46.77,46.3,47.33,0,0,0,0,0,0,1.04,0,0.256,0.097,0.72,0.28,34.1
892418400000,1998,4,1997,7,28,7,0.973,0.0895,0.665,30927.7,184.7,184.7,184.1,4,4,4,1609,1593,1619,1461,1445,148,148,148,361.4,345.1,371.3,0.092,0.0914,0.0929,1100,1100,1100,990,990,990,969.8,969.8,969.9,20.2,20.1,20.2,0.916,0.915,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.3,18.27,18.35,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.96,46.88,47.1,46.02,45.94,46.16,0,0,0,0,0,0,1.02,0,0.308,0.092,0.68,0.32,31.8
893023200000,1998,4,1997,7,29,7,0.933,0.0895,0.665,31312.9,188.5,188.5,186.4,4,4,4,1542,1481,1596,1394,1333,148,148,148,294.4,232.7,348.4,0.096,0.0927,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.91,0.9,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.52,18.34,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.55,47.08,48.1,46.6,46.13,47.14,0,0,0,0,0,0,1.04,0,0.268,0.096,0.71,0.29,33.6
893628000000,1998,4,1997,7,30,7,0.828,0.101,0.662,32169.1,192.8,192.8,191.5,4,4,4,1368,1253,1459,1201,1061,166.9,148,192,107.1,0,210.7,0.123,0.101,0.153,1094,1061,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.832,0.74,0.884,0.635,0.56,0.648,0.03,0.026,0.031,1.77,1.59,1.83,0.084,0.075,0.089,19.17,18.82,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.33,49.97,47.87,47.36,48.2,0,0,0,0,0,0,1.06,0,0.166,0.12,0.8,0.2,38.9
894232800000,1998,5,1997,8,31,7,0.677,0.116,0.561,29298,187.7,187.7,174.4,4,4,4,1120,1031,1216,928,839.3,192,192,192,0,-1.137e-13,1.137e-13,0.172,0.158,0.186,928,839.3,1024,990,990,990,968.3,968,968.6,21.7,21.4,22,0.572,0.485,0.685,0.394,0.345,0.476,0.018,0.016,0.022,1.22,1.06,1.45,0.056,0.048,0.067,20.5,19.98,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.5,41.11,47.88,43.6,40.23,46.92,0,0,0,0,0,0,0.969,0,0.116,0.17,0.83,0.17,43.3
894837600000,1998,5,1997,8,32,7,0.572,0.0889,0.483,25814.8,165.9,165.9,153.7,4,3,3.5714285714285716,946.2,891.4,1009,799.2,744.4,147,147,147,0,0,0,0.156,0.146,0.165,799.2,744.4,861.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.441,0.39,0.498,0.326,0.298,0.356,0.015,0.013,0.016,1.01,0.966,1.09,0.045,0.043,0.049,21.3,20.99,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.31,39.73,51.85,43.58,38.75,48.2,0,0,0,0,0,0,0.854,0,0.089,0.16,0.84,0.16,45.1
895442400000,1998,5,1997,8,33,7,0.505,0.0889,0.416,23258.9,144.6,144.6,138.4,3,3,3,835.4,797.3,876.4,688.4,650.3,147,147,147,0,0,0,0.176,0.168,0.184,688.4,650.3,729.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.33,0.377,0.261,0.235,0.288,0.011,0.01,0.013,0.865,0.8,0.936,0.038,0.035,0.041,21.89,21.66,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.12,44.94,49.41,46.15,44.04,48.2,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46.1
896047200000,1998,5,1997,8,34,7,0.457,0.0889,0.368,20930.7,130.3,130.3,124.6,3,3,3,755.3,719.5,786.6,608.3,572.5,147,147,147,0,0,0,0.195,0.187,0.204,608.3,572.5,639.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.285,0.324,0.207,0.183,0.228,0.009,0.0079,0.0099,0.729,0.669,0.782,0.032,0.029,0.034,22.35,22.17,22.55,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.41,40.19,44.31,41.53,39.25,43.42,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
896652000000,1998,6,1997,9,35,7,0.408,0.072,0.336,19337.7,121.8,121.8,115.1,3,3,3,675.3,643.7,708.2,556.3,524.7,119,119,119,0,0,0,0.176,0.168,0.185,556.3,524.7,589.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.256,0.293,0.173,0.152,0.195,0.0074,0.0064,0.0084,0.639,0.586,0.695,0.027,0.025,0.03,22.76,22.57,22.94,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.36,37.33,41.46,38.37,36.22,40.6,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
897256800000,1998,6,1997,9,36,7,0.367,0.072,0.295,16808.2,106.7,106.7,100,3,2,2.4285714285714284,606.2,580,633.6,487.2,461,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.197,0.188,0.205,487.2,461,514.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.22,0.25,0.13,0.117,0.145,0.0055,0.0049,0.0061,0.587,0.538,0.634,0.025,0.023,0.027,23.09,23,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.8,35.43,52.54,42.53,34.37,48.2,0,0,0,0,0,0,0.556,0,0.072,0.2,0.8,0.2,45.8
897861600000,1998,6,1997,9,37,7,0.331,0.0756,0.256,15259.8,96.4,96.4,90.83,2,2,2,548,525.6,571.5,423,364.6,125,119,161,8.12e-15,-5.684e-14,5.684e-14,0.228,0.208,0.306,423,364.6,452.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.187,0.215,0.0986,0.0711,0.113,0.0041,0.003,0.0047,0.531,0.446,0.575,0.022,0.019,0.024,23.4,23.25,23.59,0.956,0.95,0.958,0.979,0.976,0.98,0.936,0.928,0.939,46.4,40.08,49.43,45.42,39.13,48.2,0,0,0,0,0,0,0.505,0,0.075,0.23,0.77,0.23,46.1
898466400000,1998,6,1997,9,38,7,0.301,0.0974,0.204,12122.3,76.6,76.6,72.16,2,2,2,497.9,478.8,518.2,336.9,317.8,161,161,161,8.12e-15,0,5.684e-14,0.324,0.311,0.336,336.9,317.8,357.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.177,0.17,0.184,0.058,0.049,0.0676,0.0024,0.002,0.0028,0.405,0.376,0.435,0.017,0.016,0.018,23.75,23.63,23.87,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.14,35.1,39.3,36.08,34.05,38.3,0,0,0,0,0,0,0.401,0,0.097,0.32,0.68,0.32,40.3
899071200000,1998,6,1997,9,39,7,0.276,0.0861,0.189,11315.2,70.04,70.04,67.35,2,2,2,455.5,439.7,472.5,313.1,304.7,142.4,135,161,0,0,0,0.312,0.293,0.345,313.1,304.7,325.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.164,0.171,0.0468,0.0428,0.0526,0.0019,0.0018,0.0022,0.368,0.355,0.386,0.015,0.015,0.016,23.98,23.91,24.07,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.916,34.72,33.75,36.1,33.68,32.74,35.02,0,0,0,0,0,0,0.374,0,0.087,0.31,0.68,0.32,41
899676000000,1998,7,1997,10,40,7,0.254,0.0816,0.172,10316.1,64.59,64.59,61.41,2,2,2,419.7,405.6,434.5,284.7,270.6,135,135,135,0,0,0,0.322,0.311,0.333,284.7,270.6,299.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0334,0.0267,0.0404,0.0014,0.0011,0.0017,0.325,0.304,0.347,0.013,0.012,0.014,24.19,24.1,24.27,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.65,30.08,33.29,30.7,29.18,32.29,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
900280800000,1998,7,1997,10,41,7,0.235,0.0816,0.153,9188.03,57.36,57.36,54.69,2,2,2,388.5,376.3,400.9,253.5,241.3,135,135,135,8.12e-15,0,2.842e-14,0.348,0.337,0.359,253.5,241.3,265.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.15,0.0194,0.0163,0.0245,0.00079,0.00066,0.001,0.279,0.263,0.297,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.19,26.82,29.57,27.35,26.01,28.68,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
900885600000,1998,7,1997,10,42,7,0.218,0.0816,0.136,8215.87,51.12,51.12,48.9,2,1,1.2857142857142858,360.7,349.8,372.2,225.7,214.8,135,135,135,-8.12e-15,-2.842e-14,0,0.375,0.363,0.386,225.7,214.8,237.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.014,0.0159,0.0006,0.00056,0.00064,0.353,0.254,0.404,0.014,0.01,0.016,24.44,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.83,25.88,52.46,41.67,25.11,48.2,0,0,0,0,0,0,0.272,0,0.082,0.37,0.62,0.38,37.7
901490400000,1998,7,1997,10,43,7,0.203,0.0782,0.125,7837.11,48.2,48.2,46.65,1,1,1,336.3,326,346.2,207,198.6,129.3,115,135,4.06e-15,-2.842e-14,2.842e-14,0.384,0.349,0.405,207,198.6,214.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.126,0.131,0.0133,0.0126,0.014,0.00054,0.00051,0.00056,0.364,0.35,0.375,0.015,0.014,0.015,24.55,24.5,24.6,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.65,45.7,49.5,46.65,44.79,48.2,0,0,0,0,0,0,0.259,0,0.078,0.39,0.62,0.38,38.6
902095200000,1998,8,1997,11,44,7,0.188,0.0696,0.118,7449.37,46.81,46.81,44.34,1,1,1,310.9,301.1,321.9,195.9,186.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.37,0.357,0.382,195.9,186.1,206.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0116,0.0133,0.0005,0.00046,0.00053,0.342,0.325,0.362,0.014,0.013,0.014,24.7,24.63,24.77,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.25,42.97,47.77,44.34,42.11,46.81,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
902700000000,1998,8,1997,11,45,7,0.175,0.0696,0.105,6588.37,41.42,41.42,39.22,1,1,1,289.1,280.6,298.1,174.1,165.6,115,115,115,-1.218e-14,-2.842e-14,0,0.398,0.386,0.41,174.1,165.6,183.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.00983,0.0113,0.00042,0.00039,0.00045,0.303,0.288,0.319,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.17,38.16,42.27,39.22,37.1,41.42,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.6
903304800000,1998,8,1997,11,46,7,0.164,0.0696,0.0942,5843.9,36.49,36.49,34.79,1,1,1,270.7,263.4,278.1,155.7,148.4,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.413,0.437,155.7,148.4,163.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00899,0.00836,0.00962,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.86,34.12,37.59,34.79,33.1,36.49,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
903909600000,1998,8,1997,11,47,7,0.154,0.0696,0.0842,5208.19,32.53,32.53,31,1,1,1,254.2,248.3,260.9,139.2,133.3,115,115,115,-4.06e-15,-2.842e-14,0,0.453,0.441,0.463,139.2,133.3,145.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00758,0.00708,0.00815,0.0003,0.00028,0.00032,0.241,0.23,0.253,0.0095,0.0091,0.01,25.04,25,25.08,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,31.96,30.57,33.54,31,29.65,32.53,0,0,0,0,0,0,0.172,0,0.0698,0.45,0.55,0.45,33.8
904514400000,1998,8,1997,11,48,7,0.143,0.0571,0.0862,5356.62,34.17,34.17,31.88,1,1,1,236.9,227.8,246.4,142.5,131.4,94.43,91,115,0,0,0,0.398,0.374,0.467,142.5,131.4,152.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.105,0.00786,0.00692,0.0087,0.00031,0.00027,0.00034,0.244,0.227,0.262,0.0096,0.009,0.01,25.13,25.08,25.2,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,32.87,30.12,35.22,31.88,29.22,34.17,0,0,0,0,0,0,0.177,0,0.0568,0.4,0.6,0.4,37.5
905119200000,1998,9,1997,12,49,7,0.131,0.0501,0.0814,5067.02,32.15,32.15,30.16,1,1,1,217.4,210,224.8,134.6,126.4,82.86,72,91,-2.03e-15,-1.421e-14,0,0.381,0.335,0.419,134.6,126.4,143,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0979,0.0957,0.1,0.00719,0.0065,0.0079,0.00028,0.00025,0.00031,0.229,0.215,0.244,0.009,0.0084,0.0095,25.27,25.22,25.31,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.09,29.12,33.15,30.16,28.25,32.15,0,0,0,0,0,0,0.168,0,0.0496,0.38,0.62,0.38,38.7
905724000000,1998,9,1997,12,50,7,0.123,0.0435,0.0792,4938.79,30.71,30.71,29.4,1,1,1,202.9,197.2,208.7,130.9,125.2,72,72,72,0,0,0,0.355,0.345,0.365,130.9,125.2,136.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0938,0.0979,0.00688,0.00639,0.00737,0.00027,0.00025,0.00029,0.222,0.212,0.232,0.0087,0.0083,0.0091,25.36,25.32,25.38,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.31,28.94,31.66,29.4,28.07,30.71,0,0,0,0,0,0,0.163,0,0.0438,0.35,0.64,0.36,40.2
906328800000,1998,9,1997,12,51,7,0.115,0.0435,0.0717,4439.55,27.6,27.6,26.43,1,1,1,190.5,185.4,195.3,118.5,113.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.378,0.369,0.388,118.5,113.4,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0897,0.0932,0.00582,0.00539,0.00623,0.00023,0.00021,0.00024,0.2,0.191,0.208,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.24,25.98,28.45,26.43,25.2,27.6,0,0,0,0,0,0,0.147,0,0.0433,0.38,0.62,0.38,38.6
906933600000,1998,9,1997,12,52,7,0.11,0.0366,0.0734,4555.39,29.2,29.2,27.12,1,1,1,182,178.1,185.2,121.4,111.5,60.57,52,72,0,-1.421e-14,1.421e-14,0.332,0.285,0.392,121.4,111.5,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.089,0.0921,0.00607,0.00523,0.00681,0.00024,0.0002,0.00027,0.203,0.187,0.217,0.0079,0.0073,0.0085,25.36,25.35,25.38,0.925,0.919,0.931,0.97,0.97,0.97,0.898,0.891,0.903,27.95,25.5,30.1,27.12,24.74,29.2,0,0,0,0,0,0,0.151,0,0.0366,0.33,0.67,0.33,41.4
907538400000,1998,10,1998,1,1,7,0.104,0.0314,0.0721,4462.43,27.77,27.77,26.56,1,1,1,171.2,166.3,176.1,119.2,114.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.295,0.313,119.2,114.3,124.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0865,0.0899,0.00588,0.00546,0.0063,0.00023,0.00021,0.00025,0.197,0.189,0.206,0.0077,0.0074,0.0081,25.34,25.34,25.35,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.38,26.16,28.63,26.56,25.38,27.77,0,0,0,0,0,0,0.148,0,0.0319,0.3,0.69,0.31,42.9
908143200000,1998,10,1998,1,2,7,0.0975,0.0314,0.0661,4058.12,25.05,25.05,24.16,1,1,1,161.2,157.3,164.9,109.2,105.3,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.315,0.331,109.2,105.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0833,0.086,0.00503,0.0047,0.00535,0.0002,0.00018,0.00021,0.18,0.173,0.186,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.9,23.93,25.82,24.16,23.21,25.05,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
908748000000,1998,10,1998,1,3,7,0.0926,0.0314,0.0611,3730.48,22.88,22.88,22.21,1,1,1,153,150.4,155.9,101,98.43,52,52,52,-2.03e-15,-1.421e-14,0,0.34,0.334,0.346,101,98.43,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0809,0.0828,0.00434,0.00412,0.00458,0.00017,0.00016,0.00018,0.165,0.16,0.17,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.886,22.91,22.32,23.59,22.21,21.61,22.88,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
909352800000,1998,10,1998,1,4,7,0.0889,0.0313,0.0577,3524.02,21.44,21.44,20.98,1,1,1,147.1,145.8,149.6,95.36,94.06,51.71,50,52,0,-1.421e-14,1.421e-14,0.352,0.343,0.356,95.36,94.06,97.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0793,0.0806,0.00386,0.00375,0.00405,0.00015,0.00015,0.00016,0.155,0.153,0.159,0.0061,0.006,0.0062,25.35,25.34,25.35,0.916,0.913,0.917,0.967,0.966,0.968,0.885,0.884,0.886,21.7,21.44,22.15,20.98,20.71,21.44,0,0,0,0,0,0,0.117,0,0.0312,0.35,0.65,0.35,39.6
909957600000,1998,11,1998,2,5,7,0.0914,0.0302,0.0612,3739.94,24.28,24.28,22.26,1,1,1,151.2,146.6,159.7,101.2,96.6,50,50,50,-6.09e-15,-1.421e-14,0,0.331,0.313,0.341,101.2,96.6,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0799,0.0845,0.00435,0.00396,0.00508,0.00017,0.00016,0.0002,0.165,0.157,0.18,0.0065,0.0061,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.969,0.967,0.97,0.885,0.883,0.89,22.98,21.95,25.03,22.26,21.23,24.28,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,40.9
910562400000,1998,11,1998,2,6,7,0.0993,0.0302,0.0691,4261.97,26.99,26.99,25.37,1,1,1,164.3,158.6,170.9,114.3,108.6,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.305,0.293,0.315,114.3,108.6,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0841,0.0884,0.00546,0.00498,0.00603,0.00021,0.0002,0.00024,0.188,0.178,0.2,0.0074,0.007,0.0078,25.34,25.34,25.34,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.15,24.76,27.82,25.37,24.01,26.99,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
911167200000,1998,11,1998,2,7,7,0.106,0.0302,0.0755,4693.92,28.12,28.12,27.94,1,1,1,174.8,174.2,175.6,124.8,124.2,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.286,0.285,0.287,124.8,124.2,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0896,0.0901,0.00636,0.00631,0.00643,0.00025,0.00025,0.00025,0.207,0.206,0.209,0.0081,0.0081,0.0082,25.34,25.34,25.34,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.8,28.65,28.99,27.94,27.79,28.12,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
911772000000,1998,11,1998,2,8,7,0.107,0.0302,0.0764,4754.31,29.09,29.09,28.3,1,1,1,176.4,173.4,179.7,126.4,123.4,50,50,50,0,-1.421e-14,1.421e-14,0.284,0.278,0.288,126.4,123.4,129.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0893,0.0915,0.00649,0.00624,0.00677,0.00025,0.00024,0.00027,0.21,0.205,0.216,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.17,28.44,29.99,28.3,27.59,29.09,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
912376800000,1998,11,1998,2,9,7,0.112,0.0349,0.0772,4805.73,30.15,30.15,28.61,1,1,1,185.3,180,193.1,127.6,122.3,57.71,50,59,0,-1.421e-14,1.421e-14,0.311,0.278,0.325,127.6,122.3,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0904,0.0945,0.0066,0.00615,0.00715,0.00026,0.00024,0.00028,0.213,0.204,0.225,0.0083,0.008,0.0088,25.36,25.34,25.36,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.49,28.19,31.08,28.61,27.34,30.15,0,0,0,0,0,0,0.159,0,0.0348,0.31,0.69,0.31,42.9
912981600000,1998,12,1998,3,10,7,0.12,0.0357,0.0843,5277.81,32.22,32.22,31.42,1,1,1,198.4,194.5,201.8,139.4,135.5,59,59,59,0,0,0,0.297,0.292,0.303,139.4,135.5,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.095,0.0976,0.0076,0.00726,0.00789,0.0003,0.00028,0.00031,0.235,0.228,0.241,0.0092,0.0089,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.907,32.39,31.42,33.22,31.42,30.48,32.22,0,0,0,0,0,0,0.175,0,0.0357,0.3,0.7,0.3,44
