datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.147,0.0357,0.111,7032.28,43.62,43.62,41.86,1,1,1,242.3,238.8,250,183.3,179.8,59,59,59,0,0,0,0.244,0.236,0.247,183.3,179.8,191,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.115,0.0113,0.011,0.012,0.00045,0.00043,0.00047,0.313,0.307,0.327,0.012,0.012,0.013,25.03,24.97,25.06,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,42.71,41.89,44.51,41.86,41.05,43.62,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.8
977090400000,2000,12,2000,3,12,7,0.167,0.0357,0.131,8112.1,52.03,52.03,48.29,2,1,1.2857142857142858,275.4,255.7,296.7,216.4,196.7,59,59,59,4.06e-15,0,2.842e-14,0.215,0.199,0.231,216.4,196.7,237.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.117,0.131,0.0141,0.0125,0.016,0.00056,0.00049,0.00064,0.327,0.241,0.382,0.013,0.0096,0.015,24.87,24.79,24.94,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.44,25.83,51.72,40.99,25.06,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.6
977695200000,2000,12,2000,3,13,7,0.203,0.0357,0.167,10145,67.69,67.69,60.39,2,2,2,334.8,305.2,368.6,275.8,246.2,59,59,59,-4.06e-15,-2.842e-14,0,0.177,0.16,0.193,275.8,246.2,309.6,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.145,0.134,0.156,0.0294,0.0167,0.0452,0.0012,0.00067,0.0018,0.303,0.259,0.353,0.012,0.01,0.014,24.62,24.4,24.81,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.913,31.13,27.8,34.89,30.19,26.97,33.84,0,0,0,0,0,0,0.335,0,0.036,0.18,0.82,0.18,50
978300000000,2001,1,2000,4,14,7,0.262,0.0442,0.218,13202.7,90.8,90.8,78.59,2,2,2,433.3,384.8,490.3,360.3,311.8,73,73,73,0,0,0,0.17,0.149,0.19,360.3,311.8,417.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.176,0.159,0.196,0.0691,0.0462,0.096,0.0028,0.0019,0.004,0.431,0.358,0.516,0.018,0.015,0.021,24.02,23.68,24.32,0.949,0.942,0.956,0.975,0.97,0.98,0.926,0.914,0.937,40.27,35.03,46.33,39.29,33.97,45.4,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
978904800000,2001,1,2000,4,15,7,0.334,0.0604,0.274,16077.4,96.4,96.4,95.7,2,2,2,552.8,509.2,590.7,453,435.4,99.86,73,120,-1.624e-14,-5.684e-14,0,0.179,0.135,0.216,453,435.4,470.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.212,0.203,0.223,0.113,0.105,0.121,0.0047,0.0044,0.0051,0.573,0.545,0.604,0.024,0.023,0.025,23.34,23.14,23.56,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.62,47.73,51.31,47.85,46.77,48.2,0,0,0,0,0,0,0.532,0,0.06,0.18,0.82,0.18,48.1
979509600000,2001,1,2000,4,16,7,0.386,0.0726,0.314,17991.2,115.3,115.3,107.1,3,2,2.857142857142857,638.9,600.2,677.4,518.9,480.2,120,120,120,0,0,0,0.188,0.177,0.2,518.9,480.2,557.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.228,0.272,0.148,0.126,0.173,0.0063,0.0053,0.0074,0.59,0.53,0.639,0.025,0.022,0.027,22.95,22.75,23.12,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.44,35.16,51.96,37.99,34.1,48.2,0,0,0,0,0,0,0.595,0,0.072,0.19,0.81,0.19,46.6
980114400000,2001,1,2000,4,17,7,0.433,0.0726,0.361,20680.4,128.8,128.8,123.1,3,3,3,716.7,689.6,747.6,596.7,569.6,120,120,120,0,0,0,0.168,0.161,0.174,596.7,569.6,627.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.279,0.312,0.2,0.182,0.22,0.0086,0.0078,0.0095,0.705,0.66,0.757,0.03,0.028,0.033,22.53,22.35,22.68,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.91,40.22,43.81,41.03,39.27,42.94,0,0,0,0,0,0,0.684,0,0.072,0.17,0.83,0.17,47.8
980719200000,2001,1,2000,4,18,7,0.474,0.0785,0.396,22396.6,136.7,136.7,133.3,3,3,3,784.3,759.4,812.3,654.6,639.4,129.7,120,137,0,0,0,0.165,0.155,0.175,654.6,639.4,675.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.329,0.319,0.342,0.238,0.228,0.252,0.01,0.0099,0.011,0.804,0.777,0.84,0.035,0.034,0.037,22.16,22.01,22.29,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.34,44.52,46.5,44.44,43.63,45.57,0,0,0,0,0,0,0.741,0,0.078,0.17,0.84,0.16,47.3
981324000000,2001,2,2000,5,19,7,0.537,0.0829,0.454,24707.4,160.3,160.3,147.1,4,3,3.2857142857142856,887.1,824.9,962.1,750.1,687.9,137,137,137,0,0,0,0.155,0.142,0.166,750.1,687.9,825.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.395,0.349,0.461,0.298,0.261,0.338,0.013,0.011,0.015,0.947,0.861,1.02,0.042,0.038,0.046,21.6,21.23,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.76,39.75,51.66,45.27,38.77,48.2,0,0,0,0,0,0,0.817,0,0.083,0.15,0.85,0.15,46
981928800000,2001,2,2000,5,20,7,0.681,0.0829,0.595,30639.3,192.8,192.8,182.4,4,4,4,1126,998.6,1271,989.4,861.6,137,137,137,4.787,-1.137e-13,33.51,0.122,0.108,0.137,984.6,861.6,1100,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.631,0.494,0.793,0.468,0.356,0.648,0.022,0.016,0.03,1.37,1.08,1.74,0.063,0.049,0.082,20.33,19.51,21.02,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.77,42.39,50.18,45.59,41.55,48.2,0,0,0,0,0,0,1.01,0,0.086,0.12,0.87,0.13,45
982533600000,2001,2,2000,5,21,7,0.892,0.0937,0.665,31722.9,192.8,192.8,188.8,4,4,4,1474,1333,1629,1320,1196,154.9,137,162,219.6,95.79,367.1,0.105,0.0985,0.114,1100,1100,1100,990,990,990,969.4,968.9,969.9,20.6,20.1,21.1,0.872,0.819,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.78,18.24,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,46.81,49.58,47.21,45.88,48.2,0,0,0,0,0,0,1.05,0,0.227,0.11,0.75,0.25,35.6
983138400000,2001,2,2000,5,22,7,1.16,0.125,0.665,29186.1,181.1,181.1,173.7,4,4,4,1918,1699,2111,1712,1537,206,162,239,611.5,436.8,771.7,0.107,0.0873,0.124,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.31,16.76,18.01,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.32,42.81,46.21,43.43,41.96,45.29,0,0,0,0,0,0,0.965,0,0.495,0.11,0.57,0.43,25.2
983743200000,2001,3,2000,6,23,7,1.4,0.145,0.665,27266.9,166.4,166.4,162.3,4,4,4,2321,2165,2464,2082,1926,239,239,239,981.9,826.3,1125,0.103,0.097,0.11,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.9,16.63,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.45,40.52,42.46,40.58,39.59,41.61,0,0,0,0,0,0,0.902,0,0.735,0.1,0.48,0.52,19.5
984348000000,2001,3,2000,6,24,7,1.61,0.145,0.665,25707.5,157.2,157.2,153,4,4,4,2657,2506,2803,2418,2267,239,239,239,1318,1167,1464,0.0901,0.0853,0.0954,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.09,15.8,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.26,38.3,40.24,38.26,37.24,39.3,0,0,0,0,0,0,0.85,0,0.945,0.09,0.41,0.59,16
984952800000,2001,3,2000,6,25,7,1.8,0.145,0.665,24217.4,147.8,147.8,144.2,4,4,4,2979,2847,3106,2740,2608,239,239,239,1640,1508,1767,0.0803,0.077,0.084,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.36,14.98,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.13,36.29,38.02,36.04,35.2,36.94,0,0,0,0,0,0,0.801,0,1.135,0.081,0.37,0.63,13.5
985557600000,2001,3,2000,6,26,7,1.98,0.149,0.665,23005.4,139.6,139.6,136.9,4,4,4,3268,3151,3367,3021,2912,247,239,295,1921,1812,1998,0.0755,0.0716,0.0876,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.79,14.25,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.29,34.72,35.99,34.23,33.68,34.91,0,0,0,0,0,0,0.761,0,1.315,0.075,0.34,0.66,11.6
986162400000,2001,4,2000,7,27,7,2.11,0.178,0.665,22190.9,134.1,134.1,132.1,4,4,4,3483,3396,3565,3188,3101,295,295,295,2088,2001,2170,0.0847,0.0827,0.0869,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.54,13.37,13.73,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,34.04,33.57,34.55,33.02,32.56,33.51,0,0,0,0,0,0,0.734,0,1.445,0.084,0.32,0.68,10.5
986767200000,2001,4,2000,7,28,7,2.2,0.178,0.665,21620.7,129.8,129.8,128.7,4,4,4,3635,3586,3663,3340,3291,295,295,295,2240,2191,2268,0.0812,0.0805,0.0823,1100,1100,1100,990,990,990,974.9,974.8,975,15.1,15,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.22,13.16,13.32,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.17,33,33.45,32.17,32.01,32.44,0,0,0,0,0,0,0.715,0,1.535,0.081,0.3,0.7,9.83
987372000000,2001,4,2000,7,29,7,2.2,0.178,0.665,21595.4,129.5,129.5,128.5,4,4,4,3641,3599,3668,3346,3304,295,295,295,2246,2204,2273,0.081,0.0804,0.082,1100,1100,1100,990,990,990,974.9,974.8,975,15.1,15,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.21,13.15,13.29,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.13,32.98,33.37,32.14,31.99,32.37,0,0,0,0,0,0,0.714,0,1.535,0.081,0.3,0.7,9.82
987976800000,2001,4,2000,7,30,7,2.1,0.178,0.665,22247.7,134.9,134.9,132.4,4,4,4,3468,3358,3569,3173,3063,295,295,295,2073,1963,2174,0.0851,0.0826,0.0878,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.36,13.81,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.13,33.55,34.77,33.11,32.54,33.73,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
988581600000,2001,4,2000,7,31,7,1.92,0.192,0.665,23415,143.3,143.3,139.4,4,4,4,3167,3008,3321,2849,2687,317.3,295,321,1749,1587,1926,0.1,0.0888,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.22,13.89,14.59,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.92,34.99,36.94,34.84,33.94,35.83,0,0,0,0,0,0,0.774,0,1.255,0.1,0.35,0.65,12.2
989186400000,2001,5,2000,8,32,7,1.69,0.194,0.665,25041.2,153.3,153.3,149.1,4,4,4,2800,2646,2955,2479,2325,321,321,321,1379,1225,1534,0.115,0.109,0.121,1100,1100,1100,990,990,990,973,972.7,973.4,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.72,15.47,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.32,37.29,39.33,37.26,36.18,38.33,0,0,0,0,0,0,0.828,0,1.025,0.11,0.39,0.61,14.8
989791200000,2001,5,2000,8,33,7,1.48,0.194,0.665,26676.4,162.6,162.6,158.8,4,4,4,2449,2313,2595,2128,1992,321,321,321,1028,892.3,1174,0.131,0.124,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.59,16.27,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.62,39.66,41.5,39.7,38.68,40.64,0,0,0,0,0,0,0.882,0,0.815,0.13,0.45,0.55,18
990396000000,2001,5,2000,8,34,7,1.27,0.194,0.665,28242.8,172.7,172.7,168.1,4,4,4,2103,1939,2272,1782,1618,321,321,321,681.9,518.2,851.3,0.153,0.141,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.37,17.22,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.89,41.77,44.07,42.03,40.92,43.18,0,0,0,0,0,0,0.934,0,0.605,0.15,0.52,0.48,22.2
991000800000,2001,5,2000,8,35,7,1.07,0.165,0.665,30022.5,182.7,182.7,178.7,4,4,4,1766,1649,1894,1493,1438,273.4,210,321,392.6,338.5,472.7,0.154,0.122,0.182,1100,1100,1100,990,990,990,970.3,970,970.8,19.7,19.2,20,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.37,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.46,46.62,44.68,43.58,45.69,0,0,0,0,0,0,0.993,0,0.405,0.15,0.62,0.38,28.1
991605600000,2001,6,2000,9,36,7,0.917,0.127,0.665,31487.9,190.7,190.7,187.4,4,4,4,1516,1428,1613,1306,1218,210,210,210,205.8,117.5,302.7,0.139,0.13,0.147,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.895,0.861,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.62,18.29,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.93,48.65,46.86,45.99,47.68,0,0,0,0,0,0,1.04,0,0.252,0.14,0.73,0.27,34.3
992210400000,2001,6,2000,9,37,7,0.765,0.127,0.626,31366.9,192.8,192.8,186.7,4,4,4,1265,1143,1400,1055,932.7,210,210,210,19.08,0,89.68,0.167,0.15,0.184,1036,932.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.727,0.579,0.849,0.528,0.39,0.648,0.025,0.018,0.031,1.54,1.23,1.8,0.073,0.057,0.086,19.73,19.04,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.72,44.61,49.61,46.68,43.71,48.2,0,0,0,0,0,0,1.04,0,0.139,0.17,0.82,0.18,41
992815200000,2001,6,2000,9,38,7,0.628,0.127,0.501,26399.4,170.4,170.4,157.1,4,3,3.7142857142857144,1038,969.3,1113,828,759.3,210,210,210,3.248e-14,0,1.137e-13,0.203,0.189,0.217,828,759.3,902.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.483,0.421,0.552,0.34,0.307,0.376,0.015,0.014,0.017,1.07,1,1.17,0.049,0.045,0.054,20.92,20.57,21.21,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.15,39.53,51.51,42.73,38.54,48.2,0,0,0,0,0,0,0.873,0,0.127,0.2,0.8,0.2,42
993420000000,2001,6,2000,9,39,7,0.548,0.125,0.423,23264.7,144.6,144.6,138.5,3,3,3,905.3,859.8,952.6,698.7,664.3,206.6,186,210,0,0,0,0.228,0.216,0.24,698.7,664.3,742.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.348,0.405,0.268,0.245,0.297,0.012,0.011,0.013,0.895,0.834,0.979,0.04,0.037,0.044,21.58,21.31,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.15,45.21,49.49,46.16,44.3,48.2,0,0,0,0,0,0,0.769,0,0.125,0.23,0.77,0.23,42.5
994024800000,2001,7,2000,10,40,7,0.493,0.112,0.381,21418.8,132.8,132.8,127.5,3,3,3,815.4,789.6,845.8,629.4,603.6,186,186,186,0,0,0,0.228,0.22,0.236,629.4,603.6,659.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.323,0.309,0.341,0.221,0.204,0.242,0.0097,0.0089,0.011,0.771,0.727,0.822,0.034,0.032,0.036,22.07,21.89,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.37,41.83,45.16,42.5,40.99,44.26,0,0,0,0,0,0,0.708,0,0.112,0.23,0.77,0.23,43.4
994629600000,2001,7,2000,10,41,7,0.458,0.13,0.328,18508.9,121.6,121.6,110.2,3,3,3,757.1,725.7,782.4,541.8,498.7,215.3,186,227,8.12e-15,0,5.684e-14,0.285,0.238,0.313,541.8,498.7,596.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.278,0.255,0.305,0.163,0.134,0.199,0.0071,0.0058,0.0087,0.627,0.557,0.715,0.027,0.024,0.031,22.44,22.26,22.64,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.918,0.934,37.75,34.92,41.39,36.72,33.87,40.52,0,0,0,0,0,0,0.612,0,0.13,0.28,0.72,0.28,40.4
995234400000,2001,7,2000,10,42,7,0.414,0.137,0.277,15873.6,96.4,96.4,94.49,2,2,2,684.8,655.5,715.6,457.8,428.5,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.332,0.317,0.346,457.8,428.5,488.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.25,0.115,0.101,0.13,0.0049,0.0043,0.0056,0.599,0.548,0.652,0.026,0.023,0.028,22.76,22.59,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.89,46.08,51.75,47.24,45.16,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.3
995839200000,2001,7,2000,10,43,7,0.375,0.137,0.238,13996.2,88.46,88.46,83.31,2,2,2,620.5,595.6,645.9,393.5,368.6,227,227,227,1.624e-14,0,5.684e-14,0.366,0.351,0.381,393.5,368.6,418.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0847,0.073,0.0967,0.0036,0.0031,0.0041,0.495,0.458,0.534,0.021,0.019,0.023,23.12,22.98,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.54,39.98,45.13,41.66,39.02,44.23,0,0,0,0,0,0,0.463,0,0.137,0.37,0.63,0.37,37.3
996444000000,2001,7,2000,10,44,7,0.341,0.119,0.222,13135.6,83.05,83.05,78.19,2,2,2,563.2,537.9,587.7,367,353.8,196.3,184,227,0,-5.684e-14,5.684e-14,0.348,0.321,0.391,367,353.8,388.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.185,0.198,0.0722,0.066,0.0823,0.003,0.0028,0.0035,0.453,0.433,0.485,0.019,0.018,0.02,23.41,23.31,23.55,0.951,0.949,0.953,0.976,0.973,0.98,0.928,0.923,0.934,40.05,38.45,42.37,39.09,37.4,41.53,0,0,0,0,0,0,0.434,0,0.119,0.35,0.65,0.35,38.5
997048800000,2001,8,2000,11,45,7,0.308,0.111,0.196,11624.9,73.73,73.73,69.2,2,2,2,508.5,487.3,530,324.5,303.3,184,184,184,8.12e-15,0,5.684e-14,0.362,0.347,0.378,324.5,303.3,346,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.0522,0.0422,0.0623,0.0022,0.0017,0.0026,0.389,0.357,0.421,0.016,0.015,0.018,23.72,23.59,23.85,0.945,0.941,0.948,0.97,0.97,0.972,0.917,0.913,0.921,35.66,33.39,37.94,34.6,32.39,36.86,0,0,0,0,0,0,0.384,0,0.112,0.36,0.64,0.36,37.7
997653600000,2001,8,2000,11,46,7,0.28,0.111,0.169,10016.1,63.58,63.58,59.62,2,2,2,462.9,444.9,481.6,278.9,260.9,184,184,184,0,0,0,0.398,0.382,0.414,278.9,260.9,297.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0307,0.0222,0.0394,0.0013,0.00091,0.0016,0.32,0.293,0.348,0.013,0.012,0.014,24,23.88,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.73,28.75,32.77,29.81,27.89,31.79,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
998258400000,2001,8,2000,11,47,7,0.257,0.111,0.146,8617.9,54.8,54.8,51.3,2,1,1.7142857142857142,424.9,410.2,440.3,240.9,226.2,184,184,184,0,-2.842e-14,2.842e-14,0.433,0.418,0.449,240.9,226.2,256.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0166,0.015,0.02,0.00068,0.00061,0.00082,0.311,0.261,0.412,0.013,0.011,0.017,24.18,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.15,25.9,52.28,32.53,25.13,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.5
998863200000,2001,8,2000,11,48,7,0.239,0.103,0.136,8269.54,53.75,53.75,49.22,2,1,1.2857142857142858,395.8,381.5,407.7,225,208.4,170.9,138,184,8.12e-15,-2.842e-14,2.842e-14,0.431,0.356,0.469,225,208.4,249.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.0149,0.0135,0.0169,0.0006,0.00055,0.00069,0.352,0.266,0.399,0.014,0.011,0.016,24.27,24.17,24.43,0.949,0.928,0.958,0.977,0.97,0.98,0.928,0.9,0.939,42.97,27.05,50.82,41.64,26.24,48.2,0,0,0,0,0,0,0.273,0,0.103,0.43,0.57,0.43,34.6
999468000000,2001,9,2000,12,49,7,0.219,0.0835,0.136,8208.96,51.45,51.45,48.86,2,1,1.2857142857142858,362.1,348.9,376.8,224.1,210.9,138,138,138,0,-2.842e-14,2.842e-14,0.381,0.366,0.395,224.1,210.9,238.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.141,0.0148,0.0137,0.0161,0.0006,0.00055,0.00065,0.35,0.255,0.403,0.014,0.01,0.016,24.44,24.36,24.49,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.43,25.93,52.31,41.59,25.15,48.2,0,0,0,0,0,0,0.271,0,0.083,0.38,0.62,0.38,37.5
1000072800000,2001,9,2000,12,50,7,0.202,0.0835,0.119,7434.06,46.58,46.58,44.25,1,1,1,334.4,325.2,344.9,196.4,187.2,138,138,138,1.624e-14,0,2.842e-14,0.413,0.4,0.424,196.4,187.2,206.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.129,0.0124,0.0117,0.0133,0.0005,0.00047,0.00054,0.346,0.329,0.364,0.014,0.013,0.015,24.58,24.51,24.64,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.15,43.02,47.53,44.25,42.16,46.58,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
1000677600000,2001,9,2000,12,51,7,0.191,0.0835,0.107,6689.37,41.6,41.6,39.82,1,1,1,315.3,307.9,322.7,177.3,169.9,138,138,138,0,-2.842e-14,2.842e-14,0.438,0.428,0.448,177.3,169.9,184.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0108,0.0102,0.0114,0.00043,0.00041,0.00046,0.312,0.298,0.325,0.012,0.012,0.013,24.71,24.66,24.76,0.948,0.946,0.95,0.977,0.974,0.98,0.927,0.921,0.931,40.74,39.02,42.45,39.82,38.01,41.6,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35
1001282400000,2001,9,2000,12,52,7,0.179,0.0835,0.0955,5909.71,37.27,37.27,35.18,1,1,1,296,287.4,304.9,158,149.4,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.466,0.453,0.48,158,149.4,166.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00918,0.00845,0.00994,0.00037,0.00034,0.0004,0.277,0.262,0.293,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.919,36.25,34.25,38.33,35.18,33.22,37.27,0,0,0,0,0,0,0.195,0,0.0835,0.47,0.53,0.47,33
1001887200000,2001,10,2001,1,1,7,0.171,0.0665,0.104,6535.28,39.86,39.86,38.9,1,1,1,282.7,276.8,286.6,172.7,166.8,110,110,110,0,-2.842e-14,2.842e-14,0.389,0.384,0.397,172.7,166.8,176.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.116,0.0104,0.00992,0.0108,0.00041,0.00039,0.00043,0.301,0.29,0.308,0.012,0.012,0.012,24.87,24.85,24.9,0.946,0.944,0.948,0.976,0.973,0.978,0.923,0.919,0.926,39.87,38.46,40.77,38.9,37.42,39.86,0,0,0,0,0,0,0.216,0,0.067,0.39,0.61,0.39,38.2
1002492000000,2001,10,2001,1,2,7,0.161,0.0665,0.0943,5854.61,36.67,36.67,34.85,1,1,1,265.9,258.4,273.8,155.9,148.4,110,110,110,-8.12e-15,-2.842e-14,0,0.414,0.402,0.426,155.9,148.4,163.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.009,0.00837,0.00967,0.00036,0.00033,0.00038,0.271,0.257,0.285,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.92,34.17,37.76,34.85,33.14,36.67,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.4
1003096800000,2001,10,2001,1,3,7,0.153,0.0665,0.0865,5356.65,32.58,32.58,31.88,1,1,1,253,250.2,256,143,140.2,110,110,110,0,0,0,0.435,0.43,0.44,143,140.2,146,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.0079,0.00767,0.00816,0.00031,0.0003,0.00032,0.247,0.243,0.253,0.0098,0.0096,0.01,25.04,25.02,25.06,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.87,32.22,33.59,31.88,31.26,32.58,0,0,0,0,0,0,0.177,0,0.0665,0.43,0.57,0.43,35
1003701600000,2001,10,2001,1,4,7,0.151,0.0665,0.0847,5246.87,31.63,31.63,31.23,1,1,1,250.1,247.2,251.9,140.1,137.2,110,110,110,0,0,0,0.44,0.437,0.445,140.1,137.2,141.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00766,0.00741,0.00781,0.0003,0.00029,0.00031,0.242,0.237,0.245,0.0096,0.0094,0.0097,25.06,25.05,25.08,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.2,31.52,32.61,31.23,30.57,31.63,0,0,0,0,0,0,0.174,0,0.0663,0.44,0.56,0.44,34.7
1004306400000,2001,10,2001,1,5,7,0.151,0.0651,0.0858,5314.66,32.07,32.07,31.63,1,1,1,249.5,247,253.8,141.8,140,107.7,106,110,0,0,0,0.432,0.427,0.44,141.8,140,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.103,0.104,0.0078,0.00765,0.00797,0.00031,0.0003,0.00032,0.245,0.242,0.249,0.0097,0.0096,0.0098,25.06,25.04,25.07,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,32.61,32.16,33.07,31.63,31.19,32.07,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,35.2
1004911200000,2001,11,2001,2,6,7,0.152,0.063,0.0889,5513.86,36.11,36.11,32.82,1,1,1,251.1,247,254.1,146.9,141,104.1,93,106,0,0,0,0.415,0.366,0.429,146.9,141,161.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00824,0.00773,0.00944,0.00033,0.00031,0.00037,0.254,0.243,0.277,0.01,0.0096,0.011,25.04,25.01,25.07,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.914,33.84,32.42,37.23,32.82,31.45,36.11,0,0,0,0,0,0,0.182,0,0.0631,0.41,0.58,0.42,36.3
1005516000000,2001,11,2001,2,7,7,0.158,0.0562,0.102,6383.1,39.17,39.17,37.99,1,1,1,261.6,256,266.4,168.6,163,93,93,93,-4.06e-15,-2.842e-14,0,0.356,0.349,0.363,168.6,163,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.112,0.0101,0.0096,0.0105,0.0004,0.00038,0.00042,0.291,0.281,0.299,0.012,0.011,0.012,24.96,24.94,25,0.945,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.924,39.01,37.68,40.12,37.99,36.59,39.17,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.4
1006120800000,2001,11,2001,2,8,7,0.166,0.0562,0.109,6893.07,41.91,41.91,41.03,1,1,1,273.9,268.3,277.6,180.9,175.3,93,93,93,0,-2.842e-14,2.842e-14,0.34,0.335,0.347,180.9,175.3,184.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.116,0.0111,0.0106,0.0114,0.00044,0.00042,0.00045,0.313,0.303,0.319,0.012,0.012,0.013,24.89,24.87,24.92,0.949,0.947,0.95,0.979,0.977,0.98,0.929,0.925,0.931,41.89,40.57,42.77,41.03,39.65,41.91,0,0,0,0,0,0,0.228,0,0.057,0.34,0.66,0.34,41.5
1006725600000,2001,11,2001,2,9,7,0.171,0.0581,0.113,7139.43,43.55,43.55,42.5,1,1,1,283.4,281.7,284.7,187.2,180.1,96.14,93,104,8.12e-15,-2.842e-14,2.842e-14,0.339,0.327,0.366,187.2,180.1,191.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.119,0.0117,0.0111,0.012,0.00046,0.00044,0.00048,0.324,0.312,0.332,0.013,0.012,0.013,24.84,24.83,24.85,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.929,0.933,43.37,41.65,44.44,42.5,40.8,43.55,0,0,0,0,0,0,0.236,0,0.058,0.34,0.66,0.34,41.8
1007330400000,2001,12,2001,3,10,7,0.173,0.0629,0.11,6915.81,42.2,42.2,41.17,1,1,1,285.7,281.7,290.2,181.7,177.7,104,104,104,4.06e-15,-2.842e-14,2.842e-14,0.364,0.358,0.369,181.7,177.7,186.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.118,0.0112,0.0109,0.0116,0.00045,0.00043,0.00046,0.315,0.308,0.323,0.013,0.012,0.013,24.84,24.82,24.87,0.949,0.948,0.95,0.98,0.978,0.98,0.93,0.927,0.931,42.02,41.07,43.06,41.17,40.18,42.2,0,0,0,0,0,0,0.229,0,0.063,0.36,0.64,0.36,40
1007935200000,2001,12,2001,3,11,7,0.176,0.0489,0.127,7932.69,48.2,48.2,47.22,1,1,1,291.3,287.1,298.6,210.4,184.8,80.86,77,104,0,-2.842e-14,2.842e-14,0.278,0.258,0.36,210.4,184.8,221.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.117,0.128,0.0136,0.0115,0.0146,0.00054,0.00046,0.00058,0.364,0.321,0.384,0.014,0.013,0.015,24.77,24.72,24.82,0.956,0.95,0.959,0.98,0.98,0.98,0.937,0.931,0.939,48.88,42.74,51.51,47.22,41.89,48.2,0,0,0,0,0,0,0.262,0,0.049,0.28,0.72,0.28,45.1
1008540000000,2001,12,2001,3,12,7,0.181,0.0419,0.14,8374.61,52.4,52.4,49.85,2,1,1.4285714285714286,300,295.1,303.8,230.7,223.8,69.29,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.231,0.198,0.256,230.7,223.8,239.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.13,0.128,0.132,0.0154,0.0148,0.0161,0.00061,0.00059,0.00064,0.33,0.248,0.393,0.013,0.0099,0.016,24.77,24.69,24.87,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,41.41,26.63,52.67,38.7,25.83,48.2,0,0,0,0,0,0,0.277,0,0.041,0.23,0.77,0.23,46.3
1009144800000,2001,12,2001,3,13,7,0.18,0.0357,0.144,8767.18,53.56,53.56,52.19,2,2,2,297.4,294,303.6,238.4,235,59,59,59,0,-2.842e-14,2.842e-14,0.198,0.194,0.201,238.4,235,244.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.13,0.133,0.016,0.0157,0.0165,0.00064,0.00063,0.00066,0.251,0.247,0.258,0.01,0.0098,0.01,24.86,24.82,24.88,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,26.9,26.5,27.61,26.09,25.71,26.78,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.7
1009749600000,2001,12,2001,3,14,7,0.188,0.0429,0.145,8799.46,54.36,54.36,52.38,2,2,2,310.8,307.1,314.2,239.8,234.4,71,59,73,0,-2.842e-14,2.842e-14,0.228,0.192,0.237,239.8,234.4,248.1,990,990,990,965,964.9,965,25,25,25.1,0.133,0.132,0.135,0.0161,0.0157,0.0168,0.00064,0.00063,0.00067,0.254,0.248,0.262,0.01,0.0099,0.01,24.79,24.77,24.81,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.897,0.901,27,26.36,28.02,26.19,25.57,27.18,0,0,0,0,0,0,0.291,0,0.043,0.23,0.77,0.23,46.8
1010354400000,2002,1,2001,4,15,7,0.197,0.0442,0.153,9273.24,58.36,58.36,55.2,2,2,2,325.7,314.5,340.2,252.7,241.5,73,73,73,8.12e-15,0,2.842e-14,0.224,0.215,0.232,252.7,241.5,267.2,990,990,990,965,965,965.1,25,24.9,25,0.138,0.134,0.143,0.0193,0.0163,0.0251,0.00077,0.00065,0.001,0.271,0.256,0.291,0.011,0.01,0.012,24.7,24.61,24.77,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.45,27.18,30.08,27.6,26.36,29.18,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1010959200000,2002,1,2001,4,16,7,0.21,0.0442,0.166,10088.4,62.56,62.56,60.05,2,2,2,348,342.1,359.6,275,269.1,73,73,73,0,0,0,0.21,0.203,0.213,275,269.1,286.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.144,0.15,0.0288,0.026,0.0343,0.0012,0.001,0.0014,0.303,0.294,0.32,0.012,0.012,0.013,24.56,24.48,24.6,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.95,30.29,32.25,30.02,29.39,31.28,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,48
1011564000000,2002,1,2001,4,17,7,0.228,0.0442,0.184,11136.4,68.59,68.59,66.29,2,2,2,377,365.4,387.8,304,292.4,73,73,73,0,0,0,0.194,0.188,0.2,304,292.4,314.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.156,0.152,0.16,0.0425,0.037,0.0476,0.0017,0.0015,0.0019,0.346,0.329,0.363,0.014,0.013,0.015,24.37,24.3,24.44,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.914,34.17,32.89,35.35,33.14,31.9,34.29,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.8
1012168800000,2002,1,2001,4,18,7,0.244,0.0473,0.197,11896.8,72.32,72.32,70.81,2,2,2,403.8,391.9,418.1,325.6,318.9,78.14,73,85,0,0,0,0.193,0.181,0.209,325.6,318.9,333.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.161,0.168,0.0527,0.0495,0.0562,0.0021,0.002,0.0023,0.379,0.369,0.391,0.015,0.015,0.016,24.2,24.13,24.27,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.917,36.5,35.8,37.27,35.41,34.73,36.16,0,0,0,0,0,0,0.393,0,0.047,0.19,0.81,0.19,48.8
1012773600000,2002,2,2001,5,19,7,0.265,0.0514,0.213,12897.1,81.01,81.01,76.77,2,2,2,437.6,421.7,456.1,352.6,336.7,85,85,85,0,0,0,0.194,0.186,0.202,352.6,336.7,371.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.169,0.181,0.0654,0.0579,0.0742,0.0027,0.0024,0.003,0.42,0.396,0.448,0.017,0.016,0.018,24.01,23.9,24.11,0.949,0.946,0.951,0.975,0.971,0.979,0.925,0.919,0.931,39.38,37.66,41.37,38.38,36.56,40.5,0,0,0,0,0,0,0.426,0,0.052,0.19,0.8,0.2,48.7
1013378400000,2002,2,2001,5,20,7,0.303,0.0514,0.251,15114.2,96.4,96.4,89.97,2,2,2,500.7,464.6,540.1,415.7,379.6,85,85,85,1.624e-14,0,5.684e-14,0.17,0.157,0.183,415.7,379.6,455.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.184,0.211,0.0952,0.0782,0.114,0.0039,0.0032,0.0047,0.515,0.461,0.574,0.021,0.019,0.024,23.63,23.4,23.85,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.02,42.28,50,44.98,41.43,48.2,0,0,0,0,0,0,0.5,0,0.052,0.17,0.83,0.17,49.9
1013983200000,2002,2,2001,5,21,7,0.359,0.0514,0.307,17684.1,114.5,114.5,105.3,3,2,2.7142857142857144,593.2,553.5,634.4,508.2,468.5,85,85,85,1.624e-14,0,5.684e-14,0.144,0.134,0.154,508.2,468.5,549.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.239,0.216,0.262,0.142,0.12,0.168,0.006,0.005,0.0071,0.582,0.53,0.62,0.025,0.022,0.026,23.15,22.94,23.31,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.49,35.65,52.46,39.68,34.58,48.2,0,0,0,0,0,0,0.585,0,0.052,0.14,0.86,0.14,49.3
1014588000000,2002,2,2001,5,22,7,0.421,0.0571,0.364,20938.6,129.8,129.8,124.6,3,3,3,696.2,648.4,738.6,601.8,563.4,94.43,85,107,0,0,0,0.135,0.122,0.15,601.8,563.4,631.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.27,0.314,0.203,0.177,0.223,0.0087,0.0075,0.0096,0.71,0.643,0.763,0.03,0.027,0.033,22.6,22.38,22.86,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.42,40.07,44.16,41.54,39.12,43.28,0,0,0,0,0,0,0.692,0,0.057,0.14,0.86,0.14,49.7
1015192800000,2002,3,2001,6,23,7,0.463,0.0647,0.399,22620.3,137.1,137.1,134.6,3,3,3,765.9,748.2,779.7,658.9,641.2,107,107,107,0,0,0,0.14,0.137,0.143,658.9,641.2,672.7,990,990,990,967,966.9,967,23,23,23.1,0.329,0.319,0.337,0.241,0.229,0.25,0.01,0.0099,0.011,0.81,0.78,0.833,0.035,0.034,0.036,22.23,22.15,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.8,44.74,46.62,44.88,43.84,45.68,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,48.9
1015797600000,2002,3,2001,6,24,7,0.48,0.0647,0.415,23396.4,140.3,140.3,139.3,3,3,3,792.9,783.8,798.9,685.9,676.8,107,107,107,0,0,0,0.135,0.134,0.137,685.9,676.8,691.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.345,0.34,0.348,0.259,0.253,0.263,0.011,0.011,0.011,0.855,0.84,0.865,0.037,0.037,0.038,22.07,22.04,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.37,46.85,47.71,46.42,45.91,46.75,0,0,0,0,0,0,0.774,0,0.065,0.13,0.86,0.14,48.7
1016402400000,2002,3,2001,6,25,7,0.491,0.0647,0.427,23941.1,144.5,144.5,142.5,3,3,3,812.5,800.5,824.9,705.5,693.5,107,107,107,0,0,0,0.132,0.13,0.134,705.5,693.5,717.9,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.349,0.363,0.272,0.264,0.281,0.012,0.012,0.012,0.888,0.868,0.909,0.039,0.038,0.04,21.96,21.89,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,47.8,49.16,47.5,46.84,48.18,0,0,0,0,0,0,0.792,0,0.064,0.13,0.87,0.13,48.8
1017007200000,2002,3,2001,6,26,7,0.512,0.0647,0.447,24292.8,144.6,144.6,144.6,3,3,3,846.8,830.5,861.9,739.8,723.5,107,107,107,0,0,0,0.126,0.124,0.129,739.8,723.5,754.9,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.379,0.366,0.392,0.295,0.284,0.304,0.013,0.012,0.013,0.949,0.918,0.977,0.042,0.04,0.043,21.76,21.68,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.36,49.47,51.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.4
1017612000000,2002,4,2001,7,27,7,0.543,0.0756,0.467,25071.8,157.9,157.9,149.2,4,3,3.4285714285714284,897.4,868.1,934,772.4,743.1,125,125,125,0,0,0,0.139,0.134,0.144,772.4,743.1,809,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.415,0.388,0.449,0.313,0.297,0.331,0.014,0.013,0.015,0.979,0.947,1.01,0.043,0.042,0.045,21.53,21.37,21.67,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.23,39.3,51.82,44.19,38.3,48.2,0,0,0,0,0,0,0.829,0,0.076,0.14,0.86,0.14,46.2
1018216800000,2002,4,2001,7,28,7,0.631,0.0756,0.555,29361.6,190.1,190.1,174.8,4,4,4,1043,950.3,1151,917.7,825.3,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.121,0.109,0.132,917.7,825.3,1026,990,990,990,968,967.7,968.4,22,21.6,22.3,0.553,0.464,0.675,0.39,0.338,0.481,0.018,0.015,0.022,1.19,1.02,1.44,0.054,0.046,0.067,20.78,20.18,21.28,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.59,41.06,48.5,43.69,40.17,47.53,0,0,0,0,0,0,0.971,0,0.076,0.12,0.88,0.12,46.5
1018821600000,2002,4,2001,7,29,7,0.742,0.0756,0.661,32390.4,192.8,192.8,192.8,4,4,4,1228,1187,1247,1103,1062,125,125,125,9.38,0,22.2,0.102,0.1,0.105,1093,1062,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.777,0.728,0.793,0.633,0.563,0.648,0.03,0.026,0.03,1.71,1.58,1.74,0.08,0.074,0.082,19.68,19.58,19.93,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.32,49.56,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.1,0.89,0.11,43.7
1019426400000,2002,4,2001,7,30,7,0.706,0.0756,0.63,32102.8,192.8,192.8,191.1,4,4,4,1167,1134,1207,1042,1009,125,125,125,1.624e-14,0,1.137e-13,0.107,0.104,0.11,1042,1009,1082,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.699,0.651,0.757,0.518,0.444,0.608,0.024,0.02,0.028,1.51,1.38,1.66,0.07,0.064,0.077,20.07,19.79,20.3,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.97,48.01,50.11,47.77,47.05,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.5
1020031200000,2002,4,2001,7,31,7,0.685,0.0851,0.6,31147.4,187.2,187.2,185.4,4,4,4,1132,1124,1143,991.4,979.3,140.7,125,147,4.872e-14,0,1.137e-13,0.124,0.111,0.131,991.4,979.3,1001,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.625,0.608,0.639,0.419,0.413,0.426,0.019,0.019,0.02,1.32,1.29,1.34,0.061,0.06,0.062,20.36,20.32,20.41,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.3,46.82,47.76,46.35,45.88,46.8,0,0,0,0,0,0,1.03,0,0.085,0.12,0.88,0.12,45.5
1020636000000,2002,5,2001,8,32,7,0.675,0.0889,0.586,30567.7,186.2,186.2,182,4,4,4,1116,1070,1145,968.6,923.1,147,147,147,-1.624e-14,-1.137e-13,1.137e-13,0.132,0.128,0.137,968.6,923.1,998.4,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.6,0.554,0.636,0.408,0.386,0.422,0.019,0.018,0.02,1.28,1.19,1.34,0.059,0.055,0.062,20.46,20.31,20.69,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.42,44.73,47.5,45.49,43.83,46.55,0,0,0,0,0,0,1.01,0,0.089,0.13,0.87,0.13,45.3
1021240800000,2002,5,2001,8,33,7,0.593,0.0889,0.504,26919.9,171.8,171.8,160.2,4,3,3.857142857142857,980,915.7,1047,833,768.7,147,147,147,1.624e-14,0,1.137e-13,0.15,0.14,0.161,833,768.7,899.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.413,0.532,0.342,0.311,0.374,0.015,0.014,0.017,1.05,0.961,1.15,0.047,0.043,0.053,21.14,20.8,21.43,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.02,39.44,51.5,41.78,38.45,48.2,0,0,0,0,0,0,0.89,0,0.089,0.15,0.85,0.15,45.4
1021845600000,2002,5,2001,8,34,7,0.509,0.0889,0.421,23354.4,144.6,144.6,139,3,3,3,842.3,795.7,895.7,695.3,648.7,147,147,147,0,0,0,0.175,0.164,0.185,695.3,648.7,748.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.357,0.329,0.394,0.265,0.234,0.301,0.012,0.01,0.013,0.878,0.797,0.975,0.039,0.035,0.043,21.85,21.54,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.5,44.85,50.45,46.34,43.95,48.2,0,0,0,0,0,0,0.772,0,0.088,0.17,0.83,0.17,45.9
1022450400000,2002,5,2001,8,35,7,0.45,0.0841,0.366,20889.5,130,130,124.3,3,3,3,744.8,700.6,785.2,605.8,581.6,139,119,147,0,0,0,0.186,0.166,0.201,605.8,581.6,638.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.304,0.288,0.323,0.206,0.19,0.227,0.0089,0.0081,0.0099,0.724,0.682,0.78,0.031,0.029,0.034,22.4,22.18,22.62,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.32,40.86,44.22,41.45,39.96,43.34,0,0,0,0,0,0,0.691,0,0.084,0.19,0.81,0.19,46.4
1023055200000,2002,6,2001,9,36,7,0.392,0.072,0.32,18418,117.5,117.5,109.6,3,3,3,648,611.2,687.2,529,492.2,119,119,119,-8.12e-15,-5.684e-14,0,0.184,0.173,0.195,529,492.2,568.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.258,0.237,0.281,0.155,0.131,0.181,0.0066,0.0056,0.0077,0.594,0.533,0.659,0.025,0.023,0.028,22.91,22.69,23.12,0.949,0.945,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.59,35.17,40.13,36.54,34.12,39.18,0,0,0,0,0,0,0.609,0,0.072,0.18,0.82,0.18,47
1023660000000,2002,6,2001,9,37,7,0.344,0.072,0.272,15893.9,96.4,96.4,94.61,2,2,2,568.2,538.7,599.4,449.2,419.7,119,119,119,0,-5.684e-14,5.684e-14,0.21,0.199,0.221,449.2,419.7,480.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.203,0.231,0.111,0.0971,0.126,0.0047,0.0041,0.0053,0.572,0.526,0.623,0.024,0.022,0.026,23.27,23.08,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.04,46.15,51.98,47.3,45.23,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.2
1024264800000,2002,6,2001,9,38,7,0.305,0.072,0.233,14001.1,88.55,88.55,83.34,2,2,2,504,480.5,529.1,385,361.5,119,119,119,8.12e-15,0,5.684e-14,0.236,0.225,0.248,385,361.5,410.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.2,0.0807,0.0696,0.0926,0.0033,0.0029,0.0039,0.474,0.439,0.512,0.02,0.018,0.021,23.66,23.51,23.8,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.936,42.56,40.07,45.18,41.67,39.12,44.27,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1024869600000,2002,6,2001,9,39,7,0.273,0.072,0.201,12084.3,76.57,76.57,71.93,2,2,2,452.1,432.6,473.1,333.1,313.6,119,119,119,0,0,0,0.264,0.252,0.275,333.1,313.6,354.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.166,0.18,0.0562,0.047,0.0661,0.0023,0.0019,0.0027,0.396,0.367,0.428,0.016,0.015,0.018,23.97,23.84,24.09,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,37.03,34.92,39.29,35.97,33.87,38.29,0,0,0,0,0,0,0.4,0,0.072,0.26,0.74,0.26,44.3
1025474400000,2002,7,2001,10,40,7,0.247,0.0653,0.181,10906.6,68.88,68.88,64.92,2,2,2,407.7,389.7,426.3,299.7,281.7,108,108,108,0,0,0,0.265,0.253,0.277,299.7,281.7,318.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.166,0.0405,0.032,0.0493,0.0016,0.0013,0.002,0.345,0.318,0.373,0.014,0.013,0.015,24.22,24.11,24.33,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.46,31.48,35.51,32.46,30.53,34.44,0,0,0,0,0,0,0.361,0,0.066,0.26,0.73,0.27,44.2
1026079200000,2002,7,2001,10,41,7,0.224,0.0653,0.158,9535.56,60.06,60.06,56.76,2,2,2,369.7,355,385,261.7,247,108,108,108,-4.06e-15,-2.842e-14,0,0.292,0.28,0.304,261.7,247,277,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.141,0.151,0.0227,0.0167,0.0298,0.00092,0.00067,0.0012,0.288,0.267,0.311,0.012,0.011,0.013,24.46,24.36,24.56,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.26,27.61,30.96,28.38,26.78,30.03,0,0,0,0,0,0,0.315,0,0.066,0.29,0.71,0.29,42.6
1026684000000,2002,7,2001,10,42,7,0.204,0.0653,0.139,8380.02,52.54,52.54,49.88,2,1,1.5714285714285714,337.9,325.7,350.3,229.9,217.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.32,0.308,0.332,229.9,217.7,242.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.139,0.0153,0.0143,0.0163,0.00061,0.00057,0.00066,0.312,0.248,0.396,0.013,0.0099,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.01,25.67,52.12,35.27,24.9,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41.1
1027288800000,2002,7,2001,10,43,7,0.188,0.0653,0.123,7722.49,48.2,48.2,45.97,1,1,1,310.9,300.3,321.6,202.9,192.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.347,0.336,0.36,202.9,192.3,213.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.013,0.0121,0.0139,0.00052,0.00048,0.00056,0.355,0.336,0.374,0.014,0.013,0.015,24.69,24.62,24.76,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.93,44.47,49.36,45.97,43.58,48.2,0,0,0,0,0,0,0.255,0,0.065,0.35,0.65,0.35,41.1
1027893600000,2002,7,2001,10,44,7,0.174,0.0601,0.114,7176.73,44.25,44.25,42.72,1,1,1,287.7,277,297.8,188.3,183.8,99.43,93,108,-8.12e-15,-2.842e-14,0,0.345,0.323,0.37,188.3,183.8,194.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0118,0.0114,0.0123,0.00047,0.00045,0.00049,0.327,0.319,0.338,0.013,0.013,0.013,24.82,24.78,24.87,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.59,42.48,45.15,42.72,41.63,44.25,0,0,0,0,0,0,0.237,0,0.06,0.35,0.66,0.34,41.2
1028498400000,2002,8,2001,11,45,7,0.16,0.0562,0.103,6478.43,40.96,40.96,38.56,1,1,1,263.9,254.9,273.5,170.9,161.9,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.353,0.34,0.365,170.9,161.9,180.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00951,0.0111,0.00041,0.00038,0.00044,0.296,0.279,0.313,0.012,0.011,0.012,24.95,24.89,25,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.54,37.42,41.8,38.56,36.32,40.96,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.5
1029103200000,2002,8,2001,11,46,7,0.147,0.0562,0.0911,5669.48,35.61,35.61,33.75,1,1,1,243.6,236,251.9,150.6,143,93,93,93,0,0,0,0.382,0.369,0.394,150.6,143,158.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00855,0.00791,0.00925,0.00034,0.00031,0.00037,0.259,0.246,0.274,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.79,33,36.72,33.75,32.01,35.61,0,0,0,0,0,0,0.187,0,0.0559,0.38,0.62,0.38,38.6
1029708000000,2002,8,2001,11,47,7,0.138,0.0562,0.0815,5061.21,31.7,31.7,30.13,1,1,1,227.7,221.5,234.7,134.7,128.5,93,93,93,0,0,0,0.409,0.396,0.42,134.7,128.5,141.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0971,0.102,0.0072,0.00668,0.00779,0.00028,0.00026,0.00031,0.231,0.22,0.243,0.0091,0.0086,0.0096,25.2,25.15,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.06,29.6,32.68,30.13,28.71,31.7,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
1030312800000,2002,8,2001,11,48,7,0.129,0.0544,0.0749,4645.58,30.46,30.46,27.65,1,1,1,213.9,207.6,219.6,123.9,117.6,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.421,0.347,0.442,123.9,117.6,135.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0933,0.0975,0.00628,0.00575,0.00727,0.00025,0.00022,0.00028,0.211,0.2,0.23,0.0083,0.0078,0.009,25.31,25.27,25.34,0.927,0.923,0.933,0.97,0.97,0.97,0.899,0.896,0.905,28.51,26.98,31.41,27.65,26.17,30.46,0,0,0,0,0,0,0.154,0,0.0541,0.42,0.58,0.42,36
1030917600000,2002,9,2001,12,49,7,0.119,0.0435,0.0756,4704.5,29.9,29.9,28,1,1,1,197,190.3,205.1,125,118.3,72,72,72,-2.03e-15,-1.421e-14,0,0.366,0.351,0.378,125,118.3,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0914,0.0966,0.00638,0.00581,0.00707,0.00025,0.00023,0.00028,0.211,0.2,0.226,0.0083,0.0078,0.0088,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.87,27.21,30.83,28,26.39,29.9,0,0,0,0,0,0,0.156,0,0.0434,0.37,0.64,0.36,39.5
1031522400000,2002,9,2001,12,50,7,0.11,0.0435,0.067,4123.23,25.93,25.93,24.54,1,1,1,182.7,177,188.4,110.7,105,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.394,0.382,0.407,110.7,105,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00516,0.00467,0.00565,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.3,23.88,26.73,24.54,23.16,25.93,0,0,0,0,0,0,0.136,0,0.043,0.4,0.61,0.39,37.5
1032127200000,2002,9,2001,12,51,7,0.103,0.0435,0.059,3609.05,22.71,22.71,21.48,1,1,1,169.5,164.7,175,97.53,92.65,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.425,0.411,0.437,97.53,92.65,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0823,0.086,0.00404,0.00363,0.00451,0.00016,0.00014,0.00018,0.162,0.154,0.172,0.0064,0.006,0.0067,25.38,25.38,25.38,0.915,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.888,22.2,21.19,23.41,21.48,20.46,22.71,0,0,0,0,0,0,0.119,0,0.044,0.42,0.57,0.43,35
1032732000000,2002,9,2001,12,52,7,0.0967,0.0435,0.0532,3273.24,20.18,20.18,19.48,1,1,1,159.9,156.2,163.3,87.89,84.17,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.45,0.441,0.461,87.89,84.17,91.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0794,0.0819,0.00322,0.0029,0.00351,0.00013,0.00011,0.00014,0.145,0.138,0.151,0.0057,0.0054,0.0059,25.37,25.37,25.38,0.925,0.921,0.929,0.963,0.962,0.965,0.891,0.889,0.893,20.22,19.46,20.92,19.48,18.71,20.18,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.8
1033336800000,2002,9,2001,12,53,7,0.095,0.0332,0.0618,3789.37,23.73,23.73,22.56,1,1,1,157,154.5,159.5,102.2,82.81,54.86,52,72,4.06e-15,-1.421e-14,1.421e-14,0.35,0.326,0.465,102.2,82.81,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0789,0.084,0.00443,0.00279,0.00488,0.00017,0.00011,0.00019,0.168,0.136,0.177,0.0066,0.0053,0.0069,25.35,25.34,25.37,0.917,0.913,0.93,0.969,0.961,0.97,0.888,0.885,0.894,23.28,19.17,24.47,22.56,18.43,23.73,0,0,0,0,0,0,0.125,0,0.0332,0.35,0.65,0.35,39.9
1033941600000,2002,10,2002,1,1,7,0.092,0.0314,0.0606,3696.86,22.69,22.69,22.01,1,1,1,152.2,148.5,155.1,100.2,96.52,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.342,0.335,0.35,100.2,96.52,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0825,0.00426,0.00395,0.00451,0.00017,0.00016,0.00018,0.163,0.157,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.967,0.97,0.884,0.883,0.886,22.71,21.93,23.39,22.01,21.21,22.69,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1034546400000,2002,10,2002,1,2,7,0.0866,0.0314,0.0552,3381.52,20.93,20.93,20.13,1,1,1,143.2,140,147.2,91.2,88.04,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.353,0.371,91.2,88.04,95.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0772,0.0797,0.0035,0.00323,0.00384,0.00014,0.00013,0.00015,0.147,0.142,0.154,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.916,0.924,0.965,0.963,0.967,0.888,0.885,0.89,20.86,20.22,21.66,20.13,19.48,20.93,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39
1035151200000,2002,10,2002,1,3,7,0.0829,0.0314,0.0514,3168.59,19.31,19.31,18.86,1,1,1,137,135.4,139.2,84.99,83.39,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.374,0.384,84.99,83.39,87.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0756,0.0769,0.00297,0.00284,0.00316,0.00012,0.00011,0.00012,0.136,0.133,0.14,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.927,0.925,0.929,0.962,0.961,0.963,0.892,0.89,0.893,19.6,19.28,20.05,18.86,18.53,19.31,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.2
1035756000000,2002,10,2002,1,4,7,0.081,0.0309,0.0501,3092.2,19,19,18.41,1,1,1,133.9,132.1,135.7,82.77,80.11,51.14,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.369,0.394,82.77,80.11,85.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0744,0.076,0.00279,0.00256,0.00303,0.00011,0.0001,0.00012,0.132,0.128,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.15,18.61,19.74,18.41,17.86,19,0,0,0,0,0,0,0.102,0,0.0309,0.38,0.62,0.38,38.2
1036360800000,2002,11,2002,2,5,7,0.0862,0.0302,0.0559,3424.83,20.79,20.79,20.39,1,1,1,142.5,137.6,144.4,92.46,87.58,50,50,50,0,-1.421e-14,1.421e-14,0.351,0.346,0.363,92.46,87.58,94.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0767,0.0791,0.00361,0.00319,0.00378,0.00014,0.00013,0.00015,0.149,0.141,0.153,0.0059,0.0055,0.006,25.35,25.35,25.36,0.919,0.916,0.924,0.965,0.963,0.966,0.887,0.886,0.89,21.12,20.13,21.51,20.39,19.39,20.79,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
1036965600000,2002,11,2002,2,6,7,0.0875,0.0302,0.0573,3501.22,20.95,20.95,20.84,1,1,1,144.7,144.1,145.2,94.69,94.14,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.345,0.344,0.347,94.69,94.14,95.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.079,0.0794,0.0038,0.00375,0.00385,0.00015,0.00015,0.00015,0.153,0.152,0.154,0.006,0.006,0.0061,25.35,25.35,25.35,0.916,0.916,0.917,0.966,0.966,0.967,0.885,0.885,0.886,21.57,21.45,21.68,20.84,20.73,20.95,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
1037570400000,2002,11,2002,2,7,7,0.0854,0.0302,0.0551,3379.21,20.73,20.73,20.11,1,1,1,141.1,137.8,144.1,91.13,87.85,50,50,50,0,-1.421e-14,1.421e-14,0.354,0.347,0.363,91.13,87.85,94.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0768,0.079,0.0035,0.00322,0.00375,0.00014,0.00013,0.00015,0.147,0.141,0.152,0.0058,0.0055,0.006,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.85,20.18,21.45,20.11,19.44,20.73,0,0,0,0,0,0,0.112,0,0.0303,0.35,0.65,0.35,39.6
1038175200000,2002,11,2002,2,8,7,0.0871,0.031,0.0561,3435.54,20.9,20.9,20.45,1,1,1,144.1,143.1,145,92.78,85.42,51.29,50,59,0,-1.421e-14,1.421e-14,0.356,0.345,0.409,92.78,85.42,94.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0773,0.0793,0.00364,0.00301,0.00382,0.00014,0.00012,0.00015,0.15,0.138,0.154,0.0059,0.0054,0.006,25.35,25.35,25.36,0.918,0.916,0.927,0.966,0.962,0.966,0.887,0.885,0.892,21.18,19.69,21.62,20.45,18.95,20.9,0,0,0,0,0,0,0.114,0,0.031,0.36,0.64,0.36,39.4
