datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0892,0.0357,0.0535,3290.48,21.7,21.7,19.59,1,1,1,147.5,142,157.8,88.54,82.96,59,59,59,4.06e-15,0,1.421e-14,0.401,0.374,0.416,88.54,82.96,98.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0765,0.0821,0.00328,0.0028,0.00415,0.00013,0.00011,0.00016,0.144,0.134,0.162,0.0056,0.0052,0.0064,25.36,25.35,25.37,0.923,0.912,0.93,0.964,0.961,0.968,0.89,0.883,0.894,20.32,19.19,22.41,19.59,18.44,21.7,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
1039384800000,2002,12,2002,3,10,7,0.1,0.0357,0.0646,3965.11,24.16,24.16,23.6,1,1,1,165.9,161.9,168.2,106.9,102.9,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.356,0.351,0.364,106.9,102.9,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0835,0.0857,0.00483,0.0045,0.00503,0.00019,0.00018,0.0002,0.176,0.169,0.181,0.0069,0.0066,0.0071,25.36,25.35,25.36,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.89,24.33,23.36,24.91,23.6,22.66,24.16,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.7
1039989600000,2002,12,2002,3,11,7,0.107,0.0357,0.0718,4445.45,27.88,27.88,26.46,1,1,1,177.7,169.3,183.5,118.7,110.3,59,59,59,8.121e-15,-1.421e-14,1.421e-14,0.332,0.321,0.348,118.7,110.3,124.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0861,0.0911,0.00584,0.00513,0.00633,0.00023,0.0002,0.00025,0.198,0.183,0.208,0.0077,0.0072,0.0081,25.36,25.36,25.36,0.924,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.28,25.18,28.74,26.46,24.43,27.88,0,0,0,0,0,0,0.147,0,0.0352,0.33,0.67,0.33,41.5
1040594400000,2002,12,2002,3,12,7,0.117,0.0357,0.0816,5101.34,32.47,32.47,30.37,1,1,1,194,185.4,202.9,135,126.4,59,59,59,0,0,0,0.304,0.291,0.318,135,126.4,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0918,0.098,0.00722,0.0065,0.00798,0.00028,0.00025,0.00031,0.227,0.211,0.243,0.0089,0.0083,0.0095,25.36,25.34,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.3,29.21,33.48,30.37,28.34,32.47,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1041199200000,2002,12,2002,3,13,7,0.127,0.0417,0.0851,5317.21,33.36,33.36,31.65,1,1,1,209.7,205.9,213.9,140.7,134.6,69,59,73,0,0,0,0.329,0.285,0.352,140.7,134.6,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0964,0.0993,0.00771,0.00719,0.00831,0.0003,0.00028,0.00033,0.238,0.228,0.25,0.0093,0.0089,0.0098,25.3,25.28,25.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,32.63,31.16,34.39,31.65,30.23,33.36,0,0,0,0,0,0,0.176,0,0.0419,0.33,0.67,0.33,41.9
1041804000000,2003,1,2002,4,14,7,0.137,0.0442,0.0933,5840.96,38.99,38.99,34.77,1,1,1,227.3,216.1,245,154.3,143.1,73,73,73,0,0,0,0.322,0.298,0.338,154.3,143.1,172,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0994,0.11,0.00886,0.00791,0.0104,0.00035,0.00031,0.00041,0.263,0.243,0.295,0.01,0.0095,0.012,25.17,25.03,25.26,0.94,0.936,0.946,0.971,0.97,0.976,0.913,0.908,0.923,35.8,33.17,39.95,34.77,32.17,38.99,0,0,0,0,0,0,0.193,0,0.0437,0.32,0.68,0.32,42.6
1042408800000,2003,1,2002,4,15,7,0.169,0.0442,0.125,7755.22,51.81,51.81,46.16,2,1,1.1428571428571428,279,253,310.4,206,180,73,73,73,-1.218e-14,-2.842e-14,0,0.263,0.235,0.289,206,180,237.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.133,0.0133,0.011,0.0159,0.00053,0.00044,0.00064,0.333,0.251,0.39,0.013,0.01,0.016,24.85,24.72,24.98,0.95,0.925,0.959,0.979,0.97,0.98,0.93,0.898,0.94,43.85,26.71,52.34,42.46,25.91,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,45.9
1043013600000,2003,1,2002,4,16,7,0.213,0.0442,0.169,10255.6,67.2,67.2,61.05,2,2,2,352.7,320,381.2,279.7,247,73,73,73,-4.06e-15,-2.842e-14,0,0.208,0.191,0.228,279.7,247,308.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.136,0.158,0.0312,0.0167,0.0445,0.0013,0.00067,0.0018,0.31,0.262,0.353,0.012,0.01,0.014,24.53,24.34,24.74,0.936,0.928,0.942,0.97,0.97,0.97,0.908,0.9,0.913,31.47,27.81,34.64,30.52,26.97,33.6,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1043618400000,2003,1,2002,4,17,7,0.25,0.0462,0.204,12326,76.2,76.2,73.37,2,2,2,413.4,390.8,435.1,337,317.8,76.43,73,85,0,0,0,0.185,0.174,0.2,337,317.8,350.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.168,0.161,0.174,0.0581,0.049,0.0642,0.0024,0.002,0.0026,0.396,0.367,0.417,0.016,0.015,0.017,24.14,24.03,24.28,0.946,0.943,0.948,0.972,0.97,0.974,0.92,0.915,0.924,37.75,35.68,39.11,36.68,34.61,38.1,0,0,0,0,0,0,0.408,0,0.046,0.18,0.82,0.18,49.3
1044223200000,2003,2,2002,5,18,7,0.273,0.0514,0.222,13441.5,83.61,83.61,80.01,2,2,2,451.9,440.8,468.2,366.9,355.8,85,85,85,0,0,0,0.188,0.182,0.193,366.9,355.8,383.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.179,0.176,0.185,0.0722,0.0669,0.0799,0.003,0.0027,0.0033,0.442,0.425,0.466,0.018,0.017,0.019,23.92,23.83,23.99,0.951,0.949,0.953,0.978,0.975,0.98,0.929,0.926,0.934,40.92,39.73,42.66,40,38.76,41.8,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1044828000000,2003,2,2002,5,19,7,0.304,0.0514,0.252,15185.2,96.4,96.4,90.39,2,2,2,502.2,473.9,536.8,417.2,388.9,85,85,85,-8.12e-15,-5.684e-14,0,0.169,0.158,0.179,417.2,388.9,451.8,990,990,990,965.9,965.7,966,24.1,24,24.3,0.197,0.187,0.209,0.0959,0.0826,0.112,0.004,0.0034,0.0047,0.517,0.475,0.569,0.021,0.02,0.024,23.62,23.42,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.19,43.27,49.7,45.19,42.4,48.2,0,0,0,0,0,0,0.502,0,0.052,0.17,0.83,0.17,50
1045432800000,2003,2,2002,5,20,7,0.354,0.0514,0.303,17451.4,112.1,112.1,103.9,3,2,2.7142857142857144,585.3,550.2,622.9,500.3,465.2,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.145,0.136,0.154,500.3,465.2,537.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.234,0.214,0.256,0.137,0.119,0.16,0.0058,0.005,0.0068,0.569,0.52,0.612,0.024,0.022,0.026,23.2,23.01,23.33,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.94,35.18,52.17,39.22,34.12,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.86,0.14,49.3
1046037600000,2003,2,2002,5,21,7,0.409,0.0552,0.354,20434.2,127.6,127.6,121.6,3,3,3,677,634.1,726,585.7,549.1,91.29,85,107,0,0,0,0.135,0.123,0.152,585.7,549.1,619,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.262,0.307,0.192,0.168,0.215,0.0082,0.0071,0.0092,0.682,0.619,0.742,0.029,0.026,0.032,22.71,22.45,22.94,0.953,0.951,0.955,0.978,0.974,0.98,0.933,0.926,0.936,41.44,39.16,43.4,40.54,38.15,42.53,0,0,0,0,0,0,0.676,0,0.055,0.13,0.87,0.13,50
1046642400000,2003,3,2002,6,22,7,0.478,0.0647,0.414,23287.9,144.6,144.6,138.6,3,3,3,791.1,745.4,836.1,684.1,638.4,107,107,107,0,0,0,0.136,0.128,0.144,684.1,638.4,729.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.344,0.318,0.369,0.258,0.227,0.288,0.011,0.0098,0.013,0.852,0.775,0.928,0.037,0.034,0.041,22.08,21.83,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.23,44.57,49.78,46.21,43.68,48.2,0,0,0,0,0,0,0.77,0,0.064,0.14,0.87,0.13,48.7
1047247200000,2003,3,2002,6,23,7,0.526,0.0647,0.461,24292.8,144.6,144.6,144.6,3,3,3,870,849.8,882.8,763,742.8,107,107,107,0,0,0,0.123,0.121,0.126,763,742.8,775.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.399,0.381,0.411,0.308,0.297,0.314,0.014,0.013,0.014,0.991,0.955,1.01,0.044,0.042,0.045,21.63,21.56,21.75,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.6,50.53,52.27,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.12,0.88,0.12,46.2
1047852000000,2003,3,2002,6,24,7,0.542,0.0647,0.477,26049.6,157,157,155.1,4,4,4,895.8,884.9,906.8,788.8,777.9,107,107,107,0,0,0,0.119,0.118,0.121,788.8,777.9,799.8,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.423,0.413,0.433,0.321,0.316,0.326,0.014,0.014,0.015,0.952,0.933,0.971,0.042,0.041,0.043,21.56,21.5,21.63,0.953,0.952,0.953,0.975,0.974,0.976,0.93,0.928,0.931,39.74,39.29,40.2,38.76,38.28,39.25,0,0,0,0,0,0,0.861,0,0.065,0.12,0.88,0.12,48.1
1048456800000,2003,3,2002,6,25,7,0.558,0.0647,0.493,26820.7,162.8,162.8,159.6,4,4,4,922.2,909,940.9,815.2,802,107,107,107,0,0,0,0.116,0.114,0.118,815.2,802,833.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.447,0.435,0.464,0.334,0.327,0.343,0.015,0.015,0.015,0.998,0.975,1.03,0.045,0.043,0.046,21.41,21.31,21.49,0.954,0.953,0.954,0.978,0.977,0.979,0.933,0.931,0.934,40.82,40.29,41.56,39.91,39.34,40.71,0,0,0,0,0,0,0.887,0,0.065,0.12,0.88,0.12,48.1
1049061600000,2003,3,2002,6,26,7,0.594,0.074,0.52,27939.2,169.5,169.5,166.3,4,4,4,981.9,952.6,1006,859.5,839.5,122.4,107,125,0,0,0,0.125,0.112,0.13,859.5,839.5,881.1,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.494,0.475,0.515,0.355,0.345,0.365,0.016,0.016,0.017,1.08,1.05,1.12,0.049,0.047,0.051,21.09,20.96,21.24,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.43,41.63,43.25,41.58,40.77,42.38,0,0,0,0,0,0,0.924,0,0.074,0.12,0.88,0.12,47
1049666400000,2003,4,2002,7,27,7,0.673,0.0756,0.596,30769.2,192.8,192.8,183.2,4,4,4,1113,1019,1247,988.4,893.6,125,125,125,3.171,-1.137e-13,22.2,0.113,0.1,0.123,985.2,893.6,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.631,0.526,0.793,0.461,0.372,0.648,0.021,0.017,0.03,1.36,1.14,1.74,0.063,0.052,0.082,20.38,19.58,20.9,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.95,43.75,50.38,45.79,42.87,48.2,0,0,0,0,0,0,1.02,0,0.077,0.11,0.89,0.11,45.7
1050271200000,2003,4,2002,7,28,7,0.919,0.0756,0.665,31431.8,192.8,192.8,187.1,4,4,4,1520,1321,1736,1395,1196,125,125,125,295.1,95.81,510.8,0.0829,0.072,0.0946,1100,1100,1100,990,990,990,969.5,968.9,970.2,20.5,19.8,21.1,0.887,0.824,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.09,0.084,0.095,18.61,17.88,19.32,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.8,45.86,49.67,46.77,44.94,48.2,0,0,0,0,0,0,1.04,0,0.254,0.082,0.72,0.28,34.2
1050876000000,2003,4,2002,7,29,7,1.21,0.0895,0.665,28729.2,177,177,171,4,4,4,2003,1814,2140,1855,1666,148,148,148,754.5,566.1,891.8,0.0741,0.0692,0.0816,1100,1100,1100,990,990,990,971.1,970.5,971.4,18.9,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.06,16.69,17.63,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.62,42.62,45.16,42.75,41.77,44.26,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1051480800000,2003,4,2002,7,30,7,1.29,0.105,0.665,28119.7,168.7,168.7,167.4,4,4,4,2128,2078,2154,1955,1886,173.1,148,192,855.3,786.2,906.4,0.0815,0.0687,0.0924,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.65,16.84,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.7,42.53,43.02,41.84,41.68,42.16,0,0,0,0,0,0,0.93,0,0.625,0.081,0.52,0.48,21.8
1052085600000,2003,5,2002,8,31,7,1.18,0.116,0.665,28949,175.9,175.9,172.3,4,4,4,1954,1849,2053,1762,1657,192,192,192,662.3,556.5,761,0.0984,0.0935,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.9,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.96,43.19,44.86,43.08,42.32,43.96,0,0,0,0,0,0,0.957,0,0.515,0.098,0.56,0.44,24.5
1052690400000,2003,5,2002,8,32,7,1.03,0.116,0.665,30358.5,183.9,183.9,180.7,4,4,4,1709,1616,1811,1517,1424,192,192,192,416.9,324,518.7,0.113,0.106,0.119,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.97,17.64,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.1,45.19,46.91,45.18,44.29,45.98,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1053295200000,2003,5,2002,8,33,7,0.907,0.116,0.665,31593.7,191.3,191.3,188.1,4,4,4,1500,1415,1587,1308,1223,192,192,192,208.2,123.1,294.6,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.848,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.38,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.17,48.79,47.01,46.23,47.81,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1053900000000,2003,5,2002,8,34,7,0.759,0.113,0.634,31726.4,192.8,192.8,188.8,4,4,4,1255,1143,1387,1068,981.2,187.6,161,192,19.89,-1.137e-13,95.4,0.15,0.138,0.164,1048,981.2,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.728,0.619,0.837,0.54,0.414,0.648,0.025,0.019,0.031,1.56,1.31,1.78,0.073,0.06,0.085,19.74,19.09,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.34,46.52,49.97,47.21,45.59,48.2,0,0,0,0,0,0,1.05,0,0.125,0.15,0.84,0.16,41.8
1054504800000,2003,6,2002,9,35,7,0.628,0.0974,0.53,28168.9,179.1,179.1,167.7,4,4,4,1038,969.3,1113,877,808.3,161,161,161,3.248e-14,0,1.137e-13,0.155,0.145,0.166,877,808.3,951.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.516,0.453,0.585,0.363,0.33,0.4,0.017,0.015,0.018,1.12,0.999,1.25,0.051,0.045,0.057,20.87,20.5,21.22,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.81,40.1,45.69,41.92,39.14,44.78,0,0,0,0,0,0,0.932,0,0.098,0.16,0.84,0.16,44.9
1055109600000,2003,6,2002,9,36,7,0.548,0.0974,0.45,24344.3,153.7,153.7,144.9,4,3,3.142857142857143,905.3,859.8,952.6,744.3,698.8,161,161,161,0,0,0,0.178,0.169,0.187,744.3,698.8,791.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.396,0.36,0.438,0.296,0.268,0.322,0.013,0.012,0.014,0.956,0.885,1.02,0.043,0.039,0.046,21.52,21.32,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.17,39.42,51.7,46.47,38.43,48.2,0,0,0,0,0,0,0.805,0,0.098,0.18,0.82,0.18,44.4
1055714400000,2003,6,2002,9,37,7,0.495,0.0974,0.398,22337.4,137.6,137.6,133,3,3,3,818.3,792.6,845.8,657.3,631.6,161,161,161,0,0,0,0.197,0.19,0.203,657.3,631.6,684.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.322,0.352,0.24,0.223,0.258,0.011,0.0097,0.011,0.815,0.771,0.861,0.036,0.034,0.038,22.01,21.86,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.22,43.71,46.82,44.32,42.84,45.88,0,0,0,0,0,0,0.739,0,0.097,0.2,0.8,0.2,45.1
1056319200000,2003,6,2002,9,38,7,0.459,0.0974,0.362,20577.9,127.2,127.2,122.5,3,3,3,759.7,728.5,785.2,598.7,567.5,161,161,161,0,0,0,0.212,0.205,0.221,598.7,567.5,624.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.318,0.201,0.18,0.218,0.0087,0.0078,0.0095,0.716,0.663,0.759,0.031,0.029,0.033,22.35,22.2,22.52,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.71,39.77,43.27,40.83,38.8,42.4,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,44.8
1056924000000,2003,6,2002,9,39,7,0.414,0.11,0.304,17185.5,114,114,102.3,3,2,2.5714285714285716,684.6,654.4,716.7,502.1,468.4,182.4,161,186,-1.624e-14,-5.684e-14,0,0.267,0.225,0.284,502.1,468.4,555.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.251,0.232,0.279,0.138,0.12,0.172,0.0059,0.0051,0.0074,0.604,0.55,0.643,0.026,0.024,0.028,22.76,22.59,22.87,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.85,35.15,52.03,40.98,34.09,48.2,0,0,0,0,0,0,0.568,0,0.11,0.27,0.73,0.27,41.5
1057528800000,2003,7,2002,10,40,7,0.374,0.112,0.261,15375.5,96.4,96.4,91.52,2,2,2,617.6,591.8,644.8,431.6,405.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.301,0.288,0.314,431.6,405.8,458.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.226,0.103,0.0905,0.116,0.0043,0.0038,0.0049,0.55,0.51,0.594,0.023,0.021,0.025,23.08,22.93,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.72,44.14,49.39,45.76,43.26,48.2,0,0,0,0,0,0,0.508,0,0.113,0.3,0.7,0.3,41.1
1058133600000,2003,7,2002,10,41,7,0.339,0.112,0.227,13458.8,84.83,84.83,80.11,2,2,2,561.1,539,583.3,375.1,353,186,186,186,0,0,0,0.332,0.319,0.345,375.1,353,397.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.2,0.076,0.0656,0.0865,0.0032,0.0027,0.0036,0.464,0.431,0.497,0.019,0.018,0.021,23.41,23.28,23.54,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.97,38.67,43.28,40.06,37.63,42.42,0,0,0,0,0,0,0.445,0,0.112,0.33,0.67,0.33,39.7
1058738400000,2003,7,2002,10,42,7,0.31,0.112,0.198,11714.4,73.74,73.74,69.73,2,2,2,513.2,494.4,532.1,327.2,308.4,186,186,186,0,-5.684e-14,5.684e-14,0.363,0.35,0.376,327.2,308.4,346.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0534,0.0446,0.0624,0.0022,0.0018,0.0026,0.392,0.364,0.421,0.016,0.015,0.018,23.7,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.93,33.93,37.95,34.86,32.91,36.87,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
1059343200000,2003,7,2002,10,43,7,0.285,0.112,0.173,10274.4,64.63,64.63,61.16,2,2,2,471.4,453.7,488.7,286.2,269.7,185.1,184,186,0,0,0,0.393,0.381,0.406,286.2,269.7,302.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.156,0.167,0.0341,0.0263,0.0419,0.0014,0.0011,0.0017,0.331,0.307,0.355,0.014,0.013,0.015,23.95,23.85,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.52,29.72,33.31,30.58,28.82,32.32,0,0,0,0,0,0,0.34,0,0.112,0.39,0.61,0.39,36.1
1059948000000,2003,8,2002,11,44,7,0.26,0.111,0.149,8810.88,56.31,56.31,52.45,2,1,1.8571428571428572,430.1,414,447.4,246.1,230,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.428,0.411,0.444,246.1,230,263.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.154,0.0179,0.0153,0.0233,0.00073,0.00062,0.00096,0.296,0.261,0.41,0.012,0.011,0.017,24.17,24.09,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,30.93,25.87,52.11,29.67,25.1,48.2,0,0,0,0,0,0,0.291,0,0.111,0.43,0.57,0.43,33.9
1060552800000,2003,8,2002,11,45,7,0.238,0.0937,0.145,8596.62,54.56,54.56,51.17,2,1,1.7142857142857142,394.2,380.9,408.8,239.2,225.9,155,155,155,0,-2.842e-14,2.842e-14,0.393,0.379,0.407,239.2,225.9,253.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.137,0.147,0.0163,0.015,0.0188,0.00066,0.00061,0.00077,0.306,0.256,0.406,0.012,0.01,0.016,24.32,24.27,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.13,25.9,52.33,32.47,25.12,48.2,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,36.1
1061157600000,2003,8,2002,11,46,7,0.221,0.0937,0.127,7849.27,48.2,48.2,46.72,1,1,1,364.6,352.8,376.8,209.6,197.8,155,155,155,-1.624e-14,-2.842e-14,0,0.425,0.411,0.439,209.6,197.8,221.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0126,0.0146,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.98,45.32,50.71,46.72,44.42,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
1061762400000,2003,8,2002,11,47,7,0.205,0.0937,0.111,6919,43.61,43.61,41.18,1,1,1,338.7,329,349.2,183.7,174,155,155,155,8.12e-15,0,2.842e-14,0.458,0.444,0.471,183.7,174,194.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0114,0.0105,0.0123,0.00046,0.00042,0.00049,0.324,0.306,0.343,0.013,0.012,0.014,24.58,24.51,24.65,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.08,39.83,44.5,41.18,38.86,43.61,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1062367200000,2003,9,2002,12,48,7,0.189,0.0714,0.117,7373.53,46.79,46.79,43.89,1,1,1,312,299.7,324.9,194,181.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.378,0.363,0.394,194,181.7,206.9,990,990,990,965,964.9,965,25,25,25.1,0.122,0.117,0.126,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.338,0.316,0.361,0.014,0.013,0.014,24.7,24.61,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.79,41.93,47.74,43.89,41.09,46.79,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1062972000000,2003,9,2002,12,49,7,0.173,0.0714,0.102,6339.85,40.2,40.2,37.74,1,1,1,286.2,277,296.2,168.2,159,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.412,0.398,0.426,168.2,159,178.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.01,0.00927,0.0109,0.0004,0.00037,0.00043,0.292,0.276,0.31,0.012,0.011,0.012,24.86,24.81,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.928,38.76,36.61,41.09,37.74,35.51,40.2,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.6
1063576800000,2003,9,2002,12,50,7,0.161,0.0714,0.0894,5535.59,34.83,34.83,32.95,1,1,1,265.8,258.2,274,147.8,140.2,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.444,0.431,0.457,147.8,140.2,156,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.00831,0.00766,0.00901,0.00033,0.0003,0.00036,0.256,0.242,0.27,0.01,0.0096,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.97,32.17,35.91,32.95,31.2,34.83,0,0,0,0,0,0,0.183,0,0.0716,0.44,0.56,0.44,34.4
1064181600000,2003,9,2002,12,51,7,0.15,0.0714,0.0788,4864.37,30.64,30.64,28.95,1,1,1,248.3,240.9,255.7,130.3,122.9,118,118,118,2.03e-15,0,1.421e-14,0.475,0.461,0.49,130.3,122.9,137.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.0966,0.102,0.00683,0.0062,0.00746,0.00027,0.00024,0.00029,0.224,0.211,0.238,0.0089,0.0083,0.0094,25.09,25.04,25.14,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.85,28.11,31.59,28.95,27.27,30.64,0,0,0,0,0,0,0.161,0,0.0712,0.48,0.53,0.47,32.4
1064786400000,2003,9,2002,12,52,7,0.141,0.0623,0.0787,4875.66,30.89,30.89,29.02,1,1,1,233.2,227.5,238.5,130.2,119.1,103,97,118,0,-1.421e-14,1.421e-14,0.441,0.412,0.498,130.2,119.1,138.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0979,0.0952,0.1,0.00682,0.00587,0.0075,0.00027,0.00023,0.0003,0.223,0.204,0.237,0.0088,0.0081,0.0093,25.18,25.15,25.21,0.93,0.925,0.934,0.97,0.97,0.97,0.903,0.897,0.906,29.92,27.2,31.84,29.02,26.38,30.89,0,0,0,0,0,0,0.161,0,0.0623,0.44,0.56,0.44,34.6
1065391200000,2003,10,2003,1,1,7,0.133,0.0587,0.0748,4631.14,28.71,28.71,27.57,1,1,1,220.7,216.3,225.6,123.7,119.3,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.44,0.43,0.448,123.7,119.3,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0935,0.0968,0.00626,0.00589,0.00668,0.00025,0.00023,0.00026,0.211,0.203,0.22,0.0083,0.008,0.0086,25.27,25.23,25.3,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.42,27.38,29.6,27.57,26.55,28.71,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
1065996000000,2003,10,2003,1,2,7,0.129,0.0587,0.0707,4365.57,26.68,26.68,25.99,1,1,1,213.9,210.9,216.9,116.9,113.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.453,0.447,0.46,116.9,113.9,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0916,0.0937,0.00569,0.00543,0.00594,0.00022,0.00021,0.00023,0.199,0.193,0.204,0.0078,0.0076,0.008,25.32,25.29,25.34,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.79,26.05,27.51,25.99,25.27,26.68,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1066600800000,2003,10,2003,1,3,7,0.131,0.0587,0.0721,4453.31,27.13,27.13,26.51,1,1,1,216.1,210.9,218.8,119.1,113.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.449,0.443,0.46,119.1,113.9,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0916,0.0944,0.00588,0.00543,0.0061,0.00023,0.00021,0.00024,0.203,0.193,0.207,0.0079,0.0076,0.0081,25.3,25.28,25.34,0.924,0.921,0.926,0.97,0.97,0.97,0.897,0.893,0.899,27.33,26.05,27.97,26.51,25.27,27.13,0,0,0,0,0,0,0.147,0,0.0589,0.45,0.55,0.45,34
1067205600000,2003,10,2003,1,4,7,0.123,0.058,0.0647,1742.62,24.69,24.69,10.37,1,1,1,202.8,198.6,208.4,107,103.7,95.86,93,97,4.06e-15,0,1.421e-14,0.473,0.465,0.483,107,103.7,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.088,0.0907,0.00484,0.00457,0.00522,0.00019,0.00018,0.0002,0.181,0.175,0.189,0.0071,0.0068,0.0074,25.4,25.36,25.42,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.69,0,25.46,10.37,0,24.69,0,4,0,0,0.571,0,0.0576,0.571,0.0583,0.47,0.53,0.47,14.2
1067810400000,2003,11,2003,2,5,7,0.122,0.0562,0.0657,1757.73,24.5,24.5,10.46,1,1,1,201.7,198.3,203.5,108.7,105.3,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.461,0.457,0.469,108.7,105.3,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0882,0.0901,0.00499,0.0047,0.00514,0.00019,0.00018,0.0002,0.184,0.178,0.187,0.0072,0.0069,0.0073,25.4,25.39,25.42,0.393,0,0.918,0.416,0,0.97,0.382,0,0.89,10.79,0,25.26,10.46,0,24.5,0,4,0,0,0.571,0,0.0581,0.571,0.0563,0.46,0.54,0.46,14.4
1068415200000,2003,11,2003,2,6,7,0.124,0.0428,0.0815,4516.59,32.34,32.34,26.88,1,1,1,205.5,199.9,210.6,134.8,107.7,70.71,67,93,2.03e-15,0,1.421e-14,0.344,0.318,0.463,134.8,107.7,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0891,0.0986,0.00721,0.00491,0.00796,0.00028,0.00019,0.00031,0.228,0.182,0.243,0.0089,0.0071,0.0095,25.34,25.29,25.41,0.801,0,0.936,0.831,0,0.97,0.777,0,0.908,27.72,0,33.34,26.88,0,32.34,0,1,0,0,0.143,0,0.149,0.143,0.0425,0.35,0.66,0.34,36.4
1069020000000,2003,11,2003,2,7,7,0.128,0.0405,0.087,5441.82,33.28,33.28,32.39,1,1,1,210.8,206.5,214.7,143.8,139.5,67,67,67,0,0,0,0.318,0.312,0.324,143.8,139.5,147.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0971,0.1,0.00798,0.00761,0.0083,0.00031,0.0003,0.00033,0.243,0.236,0.25,0.0095,0.0092,0.0098,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.39,32.37,34.31,32.39,31.4,33.28,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
1069624800000,2003,11,2003,2,8,7,0.133,0.0405,0.0929,5818.42,35.09,35.09,34.63,1,1,1,220.6,217.2,222.6,153.6,150.2,67,67,67,0,0,0,0.304,0.301,0.309,153.6,150.2,155.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00881,0.00851,0.00898,0.00035,0.00033,0.00035,0.261,0.255,0.264,0.01,0.01,0.01,25.22,25.2,25.24,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.7,34.89,36.17,34.63,33.85,35.09,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43.7
1070229600000,2003,12,2003,3,9,7,0.133,0.0357,0.0976,6134.89,37.58,37.58,36.52,1,1,1,220.4,215.2,224.8,161.4,156.2,59,59,59,0,0,0,0.268,0.262,0.274,161.4,156.2,165.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00947,0.00903,0.00984,0.00037,0.00035,0.00039,0.274,0.265,0.282,0.011,0.01,0.011,25.2,25.17,25.24,0.942,0.941,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.6,36.38,38.62,36.52,35.29,37.58,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
1070834400000,2003,12,2003,3,10,7,0.136,0.0357,0.101,6346.76,40.03,40.03,37.78,1,1,1,225.5,215.5,234.7,166.5,156.5,59,59,59,0,0,0,0.262,0.251,0.274,166.5,156.5,175.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.00991,0.00905,0.0107,0.00039,0.00035,0.00042,0.283,0.265,0.299,0.011,0.01,0.012,25.16,25.09,25.24,0.944,0.941,0.947,0.974,0.97,0.978,0.919,0.912,0.926,38.8,36.44,40.93,37.78,35.35,40.03,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.7
1071439200000,2003,12,2003,3,11,7,0.146,0.0357,0.111,7024.34,42.81,42.81,41.81,1,1,1,242.1,237.7,246.4,183.1,178.7,59,59,59,0,0,0,0.244,0.239,0.248,183.1,178.7,187.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0113,0.0109,0.0117,0.00045,0.00043,0.00046,0.313,0.305,0.321,0.012,0.012,0.013,25.03,25,25.07,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.928,0.932,42.67,41.63,43.68,41.81,40.78,42.81,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1072044000000,2003,12,2003,3,12,7,0.154,0.0357,0.118,7504.95,45.79,45.79,44.67,1,1,1,254.5,247.8,259.3,195.5,188.8,59,59,59,4.06e-15,0,2.842e-14,0.232,0.228,0.238,195.5,188.8,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.118,0.0124,0.0118,0.0128,0.00049,0.00047,0.00051,0.335,0.323,0.343,0.013,0.013,0.014,24.95,24.92,24.99,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.58,44,46.72,44.67,43.12,45.79,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1072648800000,2003,12,2003,3,13,7,0.161,0.0405,0.121,7650.41,46.22,46.22,45.54,1,1,1,266.4,259.3,273.8,199.4,193.4,67,59,73,0,-2.842e-14,2.842e-14,0.251,0.226,0.274,199.4,193.4,202.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.12,0.0127,0.0122,0.0129,0.0005,0.00048,0.00051,0.343,0.333,0.347,0.014,0.013,0.014,24.89,24.86,24.92,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.47,44.99,47.17,45.54,44.09,46.22,0,0,0,0,0,0,0.253,0,0.04,0.25,0.75,0.25,47.5
1073253600000,2004,1,2003,4,14,7,0.176,0.0442,0.132,8153.11,52.36,52.36,48.53,2,1,1.2857142857142858,291.3,274,312.9,218.3,201,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.233,0.266,218.3,201,239.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0143,0.0128,0.0161,0.00057,0.00051,0.00064,0.332,0.245,0.388,0.013,0.0098,0.015,24.8,24.72,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.68,26.08,52.09,41.18,25.3,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.3
1073858400000,2004,1,2003,4,15,7,0.212,0.0442,0.168,10187.2,66.21,66.21,60.64,2,2,2,350.7,323.5,376.6,277.7,250.5,73,73,73,-4.06e-15,-2.842e-14,0,0.209,0.194,0.226,277.7,250.5,303.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.156,0.0301,0.0172,0.0423,0.0012,0.00069,0.0017,0.307,0.266,0.346,0.012,0.011,0.014,24.54,24.37,24.72,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.26,28.22,34.13,30.32,27.37,33.11,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1074463200000,2004,1,2003,4,16,7,0.254,0.0442,0.21,12736,82.76,82.76,75.81,2,2,2,420.4,387.8,451.2,347.4,314.8,73,73,73,0,0,0,0.174,0.162,0.188,347.4,314.8,378.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.172,0.16,0.182,0.063,0.0476,0.0775,0.0026,0.0019,0.0032,0.412,0.363,0.458,0.017,0.015,0.019,24.1,23.91,24.3,0.948,0.943,0.952,0.974,0.97,0.98,0.923,0.914,0.933,38.9,35.35,42.23,37.9,34.29,41.38,0,0,0,0,0,0,0.421,0,0.044,0.17,0.83,0.17,50.1
1075068000000,2004,1,2003,4,17,7,0.303,0.0452,0.258,15429.7,96.4,96.4,91.84,2,2,2,501.7,460.8,547.7,427,387.8,74.71,73,85,-1.624e-14,-5.684e-14,0,0.149,0.137,0.158,427,387.8,462.7,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.186,0.213,0.101,0.082,0.117,0.0042,0.0034,0.0049,0.531,0.472,0.586,0.022,0.019,0.024,23.61,23.35,23.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.25,43.25,50.71,45.92,42.38,48.2,0,0,0,0,0,0,0.51,0,0.045,0.15,0.85,0.15,50.9
1075672800000,2004,2,2003,5,18,7,0.369,0.0514,0.317,18303.7,119.8,119.8,109,3,2,2.857142857142857,609.8,564.4,660.1,524.8,479.4,85,85,85,-1.624e-14,-5.684e-14,0,0.14,0.129,0.151,524.8,479.4,575.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.248,0.222,0.277,0.152,0.125,0.185,0.0064,0.0053,0.0079,0.594,0.527,0.663,0.025,0.022,0.028,23.07,22.8,23.27,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,40.08,35.52,52.24,38.61,34.46,48.2,0,0,0,0,0,0,0.605,0,0.052,0.14,0.86,0.14,49.6
1076277600000,2004,2,2003,5,19,7,0.451,0.06,0.391,22265.3,142.3,142.3,132.5,3,3,3,745.6,680.1,808.9,646.3,595.1,99.29,85,105,0,0,0,0.133,0.121,0.145,646.3,595.1,703.9,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.32,0.288,0.353,0.233,0.199,0.271,0.01,0.0085,0.012,0.786,0.697,0.884,0.034,0.03,0.039,22.33,21.98,22.68,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.08,42.1,48.4,44.18,41.26,47.43,0,0,0,0,0,0,0.736,0,0.06,0.13,0.87,0.13,49.4
1076882400000,2004,2,2003,5,20,7,0.542,0.069,0.472,25527.1,159.5,159.5,151.9,4,3,3.5714285714285716,895.4,832.3,957.4,781.2,727.3,114.1,105,137,0,0,0,0.127,0.115,0.146,781.2,727.3,820.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.416,0.367,0.456,0.316,0.287,0.336,0.014,0.013,0.015,0.974,0.923,1.01,0.043,0.041,0.045,21.54,21.26,21.85,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,44.84,39.84,52.07,43.15,38.87,48.2,0,0,0,0,0,0,0.844,0,0.07,0.13,0.87,0.13,47.1
1077487200000,2004,2,2003,5,21,7,0.616,0.0829,0.533,28438.9,177.1,177.1,169.3,4,4,4,1019,974.1,1070,881.7,837.1,137,137,137,-4.872e-14,-1.137e-13,0,0.135,0.128,0.141,881.7,837.1,933.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.512,0.472,0.559,0.366,0.344,0.391,0.017,0.016,0.018,1.12,1.04,1.21,0.051,0.047,0.055,20.93,20.67,21.16,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.19,41.44,45.19,42.32,40.58,44.28,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.2
1078092000000,2004,3,2003,6,22,7,0.713,0.111,0.601,30763.9,192.8,192.8,183.1,4,4,4,1178,1089,1291,995.4,905.6,183,183,183,1.156,-1.137e-13,8.09,0.156,0.142,0.168,994.2,905.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.651,0.545,0.8,0.467,0.377,0.648,0.022,0.017,0.031,1.39,1.17,1.75,0.065,0.054,0.083,20.15,19.44,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.83,43.8,49.99,45.78,42.92,48.2,0,0,0,0,0,0,1.02,0,0.112,0.16,0.84,0.16,43.1
1078696800000,2004,3,2003,6,23,7,0.88,0.111,0.665,31849.5,192.8,192.8,189.6,4,4,4,1455,1342,1567,1272,1159,183,183,183,171.6,58.82,284.1,0.126,0.117,0.136,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.867,0.821,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.091,18.85,18.44,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.35,49.5,47.4,46.4,48.2,0,0,0,0,0,0,1.05,0,0.215,0.13,0.76,0.24,36.2
1079301600000,2004,3,2003,6,24,7,1.11,0.111,0.665,29693.4,183.9,183.9,176.7,4,4,4,1828,1616,2107,1645,1433,183,183,183,544.6,333,824.1,0.101,0.0868,0.113,1100,1100,1100,990,990,990,970.5,969.9,971.4,19.5,18.6,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.6,16.77,18.28,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.09,42.84,46.92,44.19,41.98,45.98,0,0,0,0,0,0,0.982,0,0.445,0.1,0.6,0.4,26.8
1079906400000,2004,3,2003,6,25,7,1.61,0.111,0.665,25687,164.3,164.3,152.9,4,4,4,2662,2250,3126,2479,2067,183,183,183,1379,967,1843,0.0696,0.0585,0.0813,1100,1100,1100,990,990,990,972.7,971.7,973.8,17.3,16.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.43,14.31,16.42,0.942,0.937,0.946,0.975,0.97,0.98,0.918,0.909,0.927,39.21,36.15,41.91,38.22,35.07,41.07,0,0,0,0,0,0,0.849,0,0.945,0.069,0.41,0.59,16
1080511200000,2004,3,2003,6,26,7,2.25,0.122,0.665,21271,136.1,136.1,126.6,4,4,4,3726,3304,4086,3524,3121,202.4,183,217,2424,2021,2769,0.0543,0.0507,0.0577,1100,1100,1100,990,990,990,975.1,974.2,975.8,14.9,14.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.29,13.92,0.928,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.906,32.63,30.58,35.09,31.65,29.66,34.03,0,0,0,0,0,0,0.703,0,1.585,0.054,0.3,0.7,9.45
1081116000000,2004,4,2003,7,27,7,2.61,0.138,0.665,19176.4,117,117,114.1,4,4,4,4313,4170,4394,4085,3953,228.1,217,295,2985,2853,3073,0.0528,0.0494,0.0671,1100,1100,1100,990,990,990,976.3,976,976.4,13.7,13.6,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.72,12.13,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.894,29.42,29,30.15,28.54,28.13,29.24,0,0,0,0,0,0,0.634,0,1.945,0.053,0.25,0.75,7.35
1081720800000,2004,4,2003,7,28,7,2.64,0.178,0.665,18995.1,114.2,114.2,113.1,4,4,4,4367,4309,4399,4072,4014,295,295,295,2972,2914,3004,0.0676,0.0671,0.0685,1100,1100,1100,990,990,990,976.4,976.2,976.4,13.6,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.77,11.72,11.88,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.891,29.14,28.98,29.44,28.27,28.11,28.56,0,0,0,0,0,0,0.628,0,1.975,0.067,0.25,0.75,7.2
1082325600000,2004,4,2003,7,29,7,2.51,0.178,0.665,19719.2,120.1,120.1,117.4,4,4,4,4150,4011,4277,3855,3716,295,295,295,2755,2616,2882,0.0711,0.069,0.0735,1100,1100,1100,990,990,990,976,975.7,976.2,14,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.94,12.43,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,30.25,29.6,30.96,29.34,28.71,30.03,0,0,0,0,0,0,0.652,0,1.845,0.071,0.26,0.74,7.86
1082930400000,2004,4,2003,7,30,7,2.29,0.183,0.665,21052.5,129.3,129.3,125.3,4,4,4,3783,3608,3954,3481,3287,302.4,295,321,2381,2187,2559,0.0801,0.0746,0.089,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.54,13.28,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.3,31.29,33.32,31.33,30.35,32.32,0,0,0,0,0,0,0.696,0,1.625,0.08,0.29,0.71,9.19
1083535200000,2004,5,2003,8,31,7,2.03,0.194,0.665,22697.5,139.8,139.8,135.1,4,4,4,3350,3143,3544,3029,2822,321,321,321,1929,1722,2123,0.0959,0.0906,0.102,1100,1100,1100,990,990,990,974.3,973.9,974.7,15.7,15.3,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.41,14.27,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.82,33.69,36.04,33.78,32.68,34.96,0,0,0,0,0,0,0.751,0,1.365,0.096,0.33,0.67,11.2
1084140000000,2004,5,2003,8,32,7,1.73,0.194,0.665,24796.6,153.2,153.2,147.6,4,4,4,2853,2650,3065,2532,2329,321,321,321,1432,1229,1644,0.113,0.105,0.121,1100,1100,1100,990,990,990,973.2,972.7,973.7,16.8,16.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.46,15.46,0.941,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,37.97,36.56,39.31,36.9,35.46,38.3,0,0,0,0,0,0,0.82,0,1.065,0.11,0.38,0.62,14.3
1084744800000,2004,5,2003,8,33,7,1.46,0.194,0.665,26853.1,164.7,164.7,159.8,4,4,4,2411,2235,2584,2090,1914,321,321,321,989.9,814.2,1163,0.133,0.124,0.144,1100,1100,1100,990,990,990,972.1,971.7,972.5,17.9,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.62,16.46,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.86,39.74,42.01,39.96,38.76,41.17,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
1085349600000,2004,5,2003,8,34,7,1.19,0.194,0.665,28887.7,177.6,177.6,172,4,4,4,1973,1797,2165,1652,1476,321,321,321,551.9,376,744.3,0.163,0.148,0.179,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.63,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.86,42.46,45.31,42.99,41.61,44.41,0,0,0,0,0,0,0.955,0,0.525,0.16,0.56,0.44,24.3
1085954400000,2004,5,2003,8,35,7,0.975,0.137,0.665,30914.5,188.3,188.3,184,4,4,4,1612,1490,1746,1386,1280,225.9,210,321,286.4,180.2,385.5,0.14,0.124,0.184,1100,1100,1100,990,990,990,969.8,969.5,970.3,20.2,19.7,20.5,0.914,0.889,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.095,18.29,17.85,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.94,45.76,48.05,46,44.85,47.08,0,0,0,0,0,0,1.02,0,0.31,0.14,0.68,0.32,31.7
1086559200000,2004,6,2003,9,36,7,0.799,0.127,0.642,31692.3,192.8,192.8,188.6,4,4,4,1321,1170,1456,1111,960.4,210,210,210,49.72,-1.137e-13,145.6,0.16,0.144,0.179,1061,960.4,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.775,0.607,0.872,0.57,0.404,0.648,0.027,0.019,0.031,1.64,1.28,1.82,0.078,0.059,0.088,19.45,18.84,20.29,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.19,45.62,49.66,47.16,44.71,48.2,0,0,0,0,0,0,1.05,0,0.157,0.16,0.8,0.2,39.7
1087164000000,2004,6,2003,9,37,7,0.624,0.127,0.497,26220,172.8,172.8,156.1,4,3,3.5714285714285716,1032,945.6,1129,822.1,735.6,210,210,210,3.248e-14,0,1.137e-13,0.204,0.186,0.222,822.1,735.6,919,990,990,990,968,967.7,968.3,22,21.7,22.3,0.478,0.399,0.567,0.337,0.292,0.384,0.015,0.013,0.018,1.07,0.965,1.2,0.049,0.043,0.055,20.94,20.49,21.35,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.68,40.05,51.89,44.18,39.09,48.2,0,0,0,0,0,0,0.867,0,0.127,0.2,0.8,0.2,42
1087768800000,2004,6,2003,9,38,7,0.527,0.127,0.4,22209.2,141.1,141.1,132.2,3,3,3,870.7,824.9,924.8,660.7,614.9,210,210,210,0,0,0,0.242,0.227,0.255,660.7,614.9,714.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.346,0.32,0.38,0.242,0.212,0.278,0.011,0.0093,0.012,0.828,0.751,0.922,0.037,0.033,0.041,21.79,21.48,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.97,42.31,48.01,44.07,41.47,47.05,0,0,0,0,0,0,0.734,0,0.127,0.24,0.76,0.24,42.1
1088373600000,2004,6,2003,9,39,7,0.472,0.119,0.353,19967.7,122.1,122.1,118.9,3,3,3,780.4,747.4,812.3,584.1,561.4,196.3,186,210,0,0,0,0.251,0.239,0.266,584.1,561.4,602.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.285,0.313,0.191,0.176,0.203,0.0083,0.0076,0.0089,0.696,0.656,0.729,0.03,0.028,0.032,22.28,22.12,22.45,0.953,0.951,0.954,0.977,0.974,0.979,0.931,0.927,0.935,40.54,39.2,41.56,39.62,38.2,40.71,0,0,0,0,0,0,0.66,0,0.119,0.25,0.75,0.25,42.3
1088978400000,2004,7,2003,10,40,7,0.423,0.116,0.307,17421.5,112.1,112.1,103.7,3,2,2.7142857142857144,699.6,666.1,735,507.8,439.1,191.9,186,227,8.12e-15,0,5.684e-14,0.275,0.253,0.341,507.8,439.1,549,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.222,0.278,0.142,0.106,0.168,0.0061,0.0045,0.0072,0.598,0.555,0.648,0.026,0.024,0.028,22.7,22.52,22.87,0.951,0.946,0.957,0.973,0.97,0.98,0.926,0.918,0.938,40.55,35.36,52.28,39.06,34.3,48.2,0,0,0,0,0,0,0.576,0,0.116,0.27,0.73,0.27,41.2
1089583200000,2004,7,2003,10,41,7,0.379,0.137,0.242,14221.6,90.32,90.32,84.65,2,2,2,627.1,600.2,655.5,400.1,373.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.378,400.1,373.2,428.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.215,0.0878,0.0752,0.101,0.0037,0.0032,0.0043,0.505,0.465,0.548,0.021,0.02,0.023,23.09,22.93,23.23,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,43.22,40.46,46.08,42.33,39.53,45.16,0,0,0,0,0,0,0.47,0,0.137,0.36,0.64,0.36,37.5
1090188000000,2004,7,2003,10,42,7,0.343,0.137,0.206,12103.8,77.2,77.2,72.05,2,2,2,567.8,545.3,591.8,340.8,318.3,227,227,227,-2.436e-14,-5.684e-14,0,0.4,0.384,0.416,340.8,318.3,364.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.184,0.176,0.193,0.0599,0.0492,0.0712,0.0025,0.0021,0.003,0.416,0.383,0.452,0.017,0.016,0.019,23.43,23.28,23.56,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.927,37.08,34.71,39.59,36.02,33.67,38.6,0,0,0,0,0,0,0.4,0,0.137,0.4,0.6,0.4,35.3
1090792800000,2004,7,2003,10,43,7,0.313,0.134,0.18,10586.9,67,67,63.02,2,2,2,517.9,498,537.9,297.1,278.4,220.9,184,227,-8.12e-15,-5.684e-14,0,0.426,0.37,0.449,297.1,278.4,314,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.162,0.173,0.0392,0.0304,0.0472,0.0016,0.0013,0.002,0.35,0.323,0.373,0.015,0.013,0.015,23.72,23.61,23.8,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.48,30.42,34.54,31.51,29.51,33.5,0,0,0,0,0,0,0.35,0,0.133,0.43,0.58,0.42,33.8
1091397600000,2004,8,2003,11,44,7,0.285,0.111,0.173,10298.6,65.58,65.58,61.3,2,2,2,470.9,451.8,491.1,286.9,267.8,184,184,184,0,0,0,0.391,0.375,0.407,286.9,267.8,307.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0344,0.0254,0.044,0.0014,0.001,0.0018,0.332,0.304,0.363,0.014,0.012,0.015,23.95,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.6,29.51,33.8,30.65,28.62,32.79,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36.1
1092002400000,2004,8,2003,11,45,7,0.26,0.111,0.149,8802.74,56.02,56.02,52.4,2,1,1.8571428571428572,429.9,414.3,446,245.9,230.3,184,184,184,-4.06e-15,-2.842e-14,0,0.428,0.413,0.444,245.9,230.3,262,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0177,0.0153,0.0227,0.00072,0.00062,0.00093,0.296,0.261,0.411,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.91,25.9,52.17,29.64,25.13,48.2,0,0,0,0,0,0,0.291,0,0.111,0.43,0.57,0.43,33.9
1092607200000,2004,8,2003,11,46,7,0.239,0.111,0.128,7855.46,48.2,48.2,46.76,1,1,1,395.6,382.9,409.1,211.5,198.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.466,0.45,0.481,211.5,198.8,225.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.14,0.0137,0.0127,0.0149,0.00056,0.00051,0.00061,0.377,0.354,0.401,0.015,0.014,0.016,24.25,24.16,24.33,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.12,45.3,51.12,46.76,44.39,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.9
1093212000000,2004,8,2003,11,47,7,0.222,0.111,0.11,6834.68,43.47,43.47,40.68,1,1,1,366.7,355.2,378.8,182.7,171.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.502,0.486,0.518,182.7,171.2,194.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.129,0.0113,0.0103,0.0123,0.00046,0.00042,0.0005,0.325,0.305,0.347,0.013,0.012,0.014,24.44,24.36,24.52,0.95,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.59,38.97,44.36,40.68,37.95,43.47,0,0,0,0,0,0,0.226,0,0.112,0.5,0.5,0.5,30.8
1093816800000,2004,8,2003,11,48,7,0.205,0.0914,0.114,7080.9,46.52,46.52,42.15,1,1,1,339.1,325.4,351.7,188,164.1,151.1,138,184,0,-2.842e-14,2.842e-14,0.445,0.4,0.529,188,164.1,206.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.119,0.129,0.0117,0.0097,0.0133,0.00047,0.00039,0.00053,0.332,0.292,0.364,0.013,0.012,0.015,24.57,24.51,24.64,0.951,0.944,0.956,0.977,0.97,0.98,0.93,0.916,0.937,43.11,37.34,47.47,42.15,36.23,46.52,0,0,0,0,0,0,0.234,0,0.091,0.45,0.56,0.44,34.5
1094421600000,2004,9,2003,12,49,7,0.187,0.08,0.107,6705.95,41.59,41.59,39.92,1,1,1,309.8,298.4,321.9,177.5,167.5,132.3,118,138,8.12e-15,-2.842e-14,2.842e-14,0.427,0.391,0.452,177.5,167.5,183.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.121,0.0108,0.00998,0.0114,0.00043,0.0004,0.00046,0.311,0.294,0.323,0.012,0.012,0.013,24.74,24.67,24.79,0.948,0.945,0.95,0.978,0.973,0.98,0.927,0.919,0.931,40.83,38.45,42.44,39.92,37.4,41.59,0,0,0,0,0,0,0.222,0,0.08,0.43,0.57,0.43,35.9
1095026400000,2004,9,2003,12,50,7,0.173,0.0714,0.102,6347.26,39.86,39.86,37.78,1,1,1,286.4,278.4,294.8,168.4,160.4,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.412,0.4,0.424,168.4,160.4,176.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00938,0.0108,0.0004,0.00037,0.00043,0.293,0.278,0.308,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.943,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.8,36.93,40.77,37.78,35.82,39.86,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1095631200000,2004,9,2003,12,51,7,0.162,0.0714,0.0908,5623.98,35.39,35.39,33.48,1,1,1,268.1,260.1,276.5,150.1,142.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.44,0.427,0.454,150.1,142.1,158.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00851,0.00783,0.00922,0.00034,0.00031,0.00037,0.26,0.245,0.275,0.01,0.0097,0.011,24.97,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.51,32.62,36.48,33.48,31.64,35.39,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
1096236000000,2004,9,2003,12,52,7,0.155,0.0659,0.0887,5501.72,35.24,35.24,32.75,1,1,1,255.7,249.4,259.8,146.7,139.3,109,97,118,0,-2.842e-14,2.842e-14,0.426,0.381,0.459,146.7,139.3,157.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00822,0.00759,0.00912,0.00033,0.0003,0.00036,0.253,0.241,0.271,0.01,0.0095,0.011,25.02,25.01,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.76,31.97,36.33,32.75,31.02,35.24,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
1096840800000,2004,10,2004,1,1,7,0.146,0.0587,0.0869,5398.42,33.57,33.57,32.13,1,1,1,240.7,234.9,247,143.7,137.9,97,97,97,0,0,0,0.403,0.393,0.413,143.7,137.9,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00796,0.00747,0.0085,0.00031,0.00029,0.00034,0.247,0.236,0.258,0.0097,0.0093,0.01,25.11,25.06,25.15,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.13,31.78,34.61,32.13,30.82,33.57,0,0,0,0,0,0,0.179,0,0.0591,0.4,0.6,0.4,37
1097445600000,2004,10,2004,1,2,7,0.14,0.0587,0.0815,5058.92,30.7,30.7,30.11,1,1,1,231.8,228.6,234.4,134.8,131.6,97,97,97,0,0,0,0.418,0.414,0.424,134.8,131.6,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0979,0.0999,0.00721,0.00694,0.00743,0.00028,0.00027,0.00029,0.231,0.225,0.235,0.0091,0.0088,0.0093,25.18,25.16,25.2,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.04,30.3,31.65,30.11,29.39,30.7,0,0,0,0,0,0,0.167,0,0.0585,0.42,0.58,0.42,36.1
1098050400000,2004,10,2004,1,3,7,0.134,0.0587,0.075,4642.91,28.96,28.96,27.64,1,1,1,221,215.2,226.7,124,118.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.428,0.451,124,118.2,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0931,0.0972,0.00629,0.0058,0.00678,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.31,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.49,27.11,29.85,27.64,26.3,28.96,0,0,0,0,0,0,0.154,0,0.059,0.44,0.56,0.44,34.6
1098655200000,2004,10,2004,1,4,7,0.129,0.0587,0.0701,4328.57,26.23,26.23,25.77,1,1,1,213,211.4,215,116,114.4,97,97,97,0,-1.421e-14,1.421e-14,0.455,0.451,0.459,116,114.4,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0918,0.093,0.00561,0.00547,0.00578,0.00022,0.00021,0.00023,0.197,0.194,0.201,0.0077,0.0076,0.0079,25.33,25.31,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.56,26.18,27.04,25.77,25.4,26.23,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.6
1099260000000,2004,11,2004,2,5,7,0.126,0.0562,0.07,4325.28,26.23,26.23,25.75,1,1,1,208.8,206.5,210.9,115.8,113.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.445,0.441,0.45,115.8,113.5,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0911,0.0927,0.00559,0.0054,0.00577,0.00022,0.00021,0.00023,0.196,0.192,0.2,0.0077,0.0075,0.0078,25.35,25.33,25.37,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.54,25.98,27.04,25.75,25.2,26.23,0,0,0,0,0,0,0.143,0,0.056,0.45,0.56,0.44,34.3
1099864800000,2004,11,2004,2,6,7,0.125,0.0473,0.0775,4823.22,31.4,31.4,28.71,1,1,1,206.3,204.6,208.1,128.2,114.3,78.14,67,93,0,0,0,0.379,0.324,0.449,128.2,114.3,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0914,0.0971,0.00665,0.00547,0.00761,0.00026,0.00021,0.0003,0.217,0.194,0.236,0.0085,0.0076,0.0092,25.35,25.33,25.36,0.928,0.921,0.934,0.97,0.97,0.97,0.901,0.893,0.906,29.6,26.18,32.37,28.71,25.4,31.4,0,0,0,0,0,0,0.159,0,0.0475,0.38,0.62,0.38,38.6
1100469600000,2004,11,2004,2,7,7,0.126,0.0405,0.0858,5366.42,32.53,32.53,31.94,1,1,1,208.9,205.4,211.4,141.9,138.4,67,67,67,0,0,0,0.321,0.317,0.326,141.9,138.4,144.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0967,0.0989,0.00781,0.00751,0.00802,0.00031,0.00029,0.00031,0.24,0.234,0.244,0.0094,0.0091,0.0096,25.31,25.29,25.33,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.93,32.11,33.53,31.94,31.14,32.53,0,0,0,0,0,0,0.177,0,0.0402,0.32,0.68,0.32,42.6
