datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162764000000,2006,11,2006,2,6,7,0.124,0.0405,0.0837,5235.47,31.9,31.9,31.16,1,1,1,205.5,202.4,208.7,138.5,135.4,67,67,67,0,0,0,0.326,0.321,0.331,138.5,135.4,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0957,0.0979,0.00752,0.00726,0.00779,0.00029,0.00028,0.0003,0.234,0.228,0.239,0.0091,0.0089,0.0094,25.33,25.31,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.13,31.4,32.88,31.16,30.46,31.9,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
1163368800000,2006,11,2006,2,7,7,0.124,0.0405,0.0838,5236.94,31.9,31.9,31.17,1,1,1,205.5,203.5,208.7,138.5,136.5,67,67,67,0,0,0,0.326,0.321,0.329,138.5,136.5,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0961,0.0979,0.00752,0.00735,0.00779,0.00029,0.00029,0.0003,0.234,0.23,0.239,0.0091,0.009,0.0094,25.33,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.14,31.66,32.88,31.17,30.71,31.9,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.2
1163973600000,2006,11,2006,2,8,7,0.124,0.0405,0.0839,5244.45,32.21,32.21,31.22,1,1,1,205.7,201.8,210,138.7,134.8,67,67,67,0,0,0,0.326,0.319,0.332,138.7,134.8,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0955,0.0984,0.00754,0.00721,0.00791,0.00029,0.00028,0.00031,0.234,0.227,0.242,0.0092,0.0089,0.0095,25.33,25.3,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.18,31.27,33.21,31.22,30.33,32.21,0,0,0,0,0,0,0.173,0,0.0401,0.33,0.68,0.32,42.3
1164578400000,2006,11,2006,2,9,7,0.125,0.0384,0.0867,5427.62,32.84,32.84,32.31,1,1,1,206.9,201,212.8,143.3,139.8,63.57,59,67,0,0,0,0.307,0.29,0.324,143.3,139.8,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0972,0.0993,0.00793,0.00763,0.00814,0.00031,0.0003,0.00032,0.242,0.236,0.247,0.0095,0.0092,0.0097,25.32,25.28,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.31,32.43,33.86,32.31,31.46,32.84,0,0,0,0,0,0,0.179,0,0.0383,0.31,0.69,0.31,43.4
1165183200000,2006,12,2006,3,10,7,0.128,0.0357,0.0923,5790.82,36.1,36.1,34.47,1,1,1,211.6,202.4,218.8,152.6,143.4,59,59,59,0,0,0,0.279,0.27,0.292,152.6,143.4,159.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0978,0.104,0.00872,0.00794,0.00933,0.00034,0.00031,0.00037,0.258,0.242,0.271,0.01,0.0095,0.011,25.27,25.22,25.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.54,33.35,37.21,34.47,32.35,36.1,0,0,0,0,0,0,0.191,0,0.0357,0.28,0.72,0.28,45.2
1165788000000,2006,12,2006,3,11,7,0.137,0.0357,0.102,6398.77,40.09,40.09,38.09,1,1,1,226.8,219.1,234.9,167.8,160.1,59,59,59,0,0,0,0.26,0.251,0.269,167.8,160.1,175.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.01,0.00936,0.0107,0.00039,0.00037,0.00042,0.286,0.272,0.3,0.011,0.011,0.012,25.15,25.09,25.21,0.944,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.926,39.1,37.28,40.99,38.09,36.16,40.09,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.7
1166392800000,2006,12,2006,3,12,7,0.148,0.0357,0.112,7109.48,43.69,43.69,42.32,1,1,1,244.3,236.3,250.2,185.3,177.3,59,59,59,0,0,0,0.242,0.236,0.25,185.3,177.3,191.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.0108,0.012,0.00045,0.00043,0.00047,0.317,0.302,0.327,0.013,0.012,0.013,25.02,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.927,0.933,43.19,41.31,44.58,42.32,40.44,43.69,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48
1166997600000,2006,12,2006,3,13,7,0.158,0.0357,0.123,7735.7,48.2,48.2,46.05,1,1,1,261.9,249.1,278.7,202.9,190.1,59,59,59,8.12e-15,0,2.842e-14,0.226,0.212,0.237,202.9,190.1,219.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.114,0.125,0.013,0.0119,0.0144,0.00051,0.00047,0.00057,0.348,0.325,0.378,0.014,0.013,0.015,24.9,24.81,24.98,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.32,44.32,51.22,46.05,43.44,48.2,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49
1167602400000,2007,1,2006,4,14,7,0.19,0.0442,0.146,8916.21,60.49,60.49,53.07,2,1,1.7142857142857142,314.8,285.5,350,241.8,212.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.233,0.209,0.256,241.8,212.5,277,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.124,0.147,0.0186,0.0138,0.0298,0.00074,0.00055,0.0012,0.3,0.243,0.381,0.012,0.0097,0.015,24.72,24.54,24.85,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.65,25.8,51.27,33.42,25.02,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.9
1168207200000,2007,1,2006,4,15,7,0.249,0.0442,0.205,12397.9,84.88,84.88,73.8,2,2,2,411.2,365.1,461.3,338.2,292.1,73,73,73,0,0,0,0.178,0.158,0.2,338.2,292.1,388.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.168,0.152,0.186,0.0586,0.0369,0.0823,0.0024,0.0015,0.0034,0.398,0.329,0.473,0.016,0.013,0.019,24.16,23.85,24.45,0.946,0.938,0.954,0.973,0.97,0.98,0.921,0.91,0.934,37.89,32.86,43.31,36.9,31.87,42.44,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
1168812000000,2007,1,2006,4,16,7,0.338,0.0457,0.293,17176,114.3,114.3,102.2,3,2,2.5714285714285716,559.4,483.5,639.9,483.8,410.5,75.57,73,91,-8.12e-15,-5.684e-14,0,0.136,0.119,0.151,483.8,410.5,548.9,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.227,0.194,0.263,0.13,0.0927,0.168,0.0055,0.0038,0.0071,0.559,0.506,0.62,0.023,0.021,0.026,23.33,22.92,23.72,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.938,41.93,35.02,50.4,40.74,33.97,48.2,0,0,0,0,0,0,0.568,0,0.045,0.14,0.87,0.13,50.8
1169416800000,2007,1,2006,4,17,7,0.445,0.055,0.39,22246.4,142.8,142.8,132.4,3,3,3,736,665.3,795.7,645,574.3,91,91,91,0,0,0,0.124,0.114,0.137,645,574.3,704.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.317,0.277,0.351,0.232,0.185,0.272,0.01,0.0079,0.012,0.782,0.663,0.883,0.034,0.028,0.039,22.37,22.03,22.78,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.05,40.73,48.58,44.14,39.82,47.61,0,0,0,0,0,0,0.736,0,0.055,0.12,0.88,0.12,50
1170021600000,2007,1,2006,4,18,7,0.538,0.0709,0.467,24979.1,161.9,161.9,148.7,4,3,3.2857142857142856,888.9,814.1,971.7,771.6,723.1,117.3,91,137,0,0,0,0.131,0.105,0.154,771.6,723.1,834.7,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.408,0.362,0.469,0.312,0.284,0.343,0.014,0.012,0.015,0.982,0.914,1.04,0.044,0.04,0.047,21.56,21.18,21.93,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.09,39.94,52.29,45.78,38.97,48.2,0,0,0,0,0,0,0.826,0,0.071,0.13,0.87,0.13,46.4
1170626400000,2007,2,2006,5,19,7,0.717,0.085,0.615,31155.3,192.8,192.8,185.4,4,4,4,1185,1014,1378,1045,876.6,140.6,137,162,27.5,-1.137e-13,116.2,0.12,0.105,0.135,1017,876.6,1100,990,990,990,968.5,967.9,969.1,21.5,20.9,22.1,0.684,0.508,0.841,0.517,0.363,0.648,0.024,0.016,0.031,1.48,1.11,1.79,0.069,0.05,0.086,20.04,19.12,20.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.58,42.99,50.46,46.36,42.13,48.2,0,0,0,0,0,0,1.03,0,0.102,0.12,0.86,0.14,43.5
1171231200000,2007,2,2006,5,20,7,0.948,0.098,0.665,31201.7,190.8,190.8,185.7,4,4,4,1567,1424,1736,1405,1262,162,162,162,304.7,162.4,473.8,0.104,0.0933,0.114,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.895,0.86,0.917,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.094,18.46,17.89,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,45.88,48.68,46.43,44.96,47.71,0,0,0,0,0,0,1.03,0,0.283,0.1,0.7,0.3,32.9
1171836000000,2007,2,2006,5,21,7,1.23,0.098,0.665,28568.4,177.3,177.3,170.1,4,4,4,2041,1807,2287,1879,1645,162,162,162,779.4,545.2,1025,0.0798,0.0708,0.0896,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.97,16.33,17.65,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.38,41.67,45.23,42.51,40.82,44.33,0,0,0,0,0,0,0.945,0,0.565,0.08,0.54,0.46,23.2
1172440800000,2007,2,2006,5,22,7,1.49,0.125,0.665,26642.6,161.7,161.7,158.6,4,4,4,2456,2343,2541,2250,2181,206,162,239,1150,1081,1202,0.0836,0.0666,0.0968,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.72,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.57,40.02,41.31,39.65,39.06,40.43,0,0,0,0,0,0,0.881,0,0.825,0.084,0.45,0.55,17.9
1173045600000,2007,3,2006,6,23,7,1.58,0.145,0.665,25885.2,155.7,155.7,154.1,4,4,4,2619,2560,2677,2380,2321,239,239,239,1280,1221,1338,0.0913,0.0893,0.0933,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.39,15.67,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.51,39.13,39.89,38.52,38.11,38.92,0,0,0,0,0,0,0.856,0,0.915,0.092,0.42,0.58,16.4
1173650400000,2007,3,2006,6,24,7,1.68,0.145,0.665,25168.8,151.9,151.9,149.8,4,4,4,2773,2697,2855,2534,2458,239,239,239,1434,1358,1516,0.0862,0.0837,0.0886,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.96,15.34,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.914,0.918,38.5,37.96,39,37.45,36.89,37.98,0,0,0,0,0,0,0.832,0,1.015,0.086,0.4,0.6,15
1174255200000,2007,3,2006,6,25,7,1.8,0.145,0.665,24226.2,146.5,146.5,144.2,4,4,4,2976,2891,3061,2737,2652,239,239,239,1637,1552,1722,0.0804,0.0781,0.0827,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.67,14.47,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.15,36.59,37.72,36.05,35.49,36.63,0,0,0,0,0,0,0.801,0,1.135,0.081,0.37,0.63,13.5
1174860000000,2007,3,2006,6,26,7,1.93,0.143,0.665,23283.5,141,141,138.6,4,4,4,3197,3097,3271,2961,2858,235.9,217,239,1861,1758,1954,0.0738,0.0663,0.0772,1100,1100,1100,990,990,990,974,973.7,974.1,16,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,13.99,14.38,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.72,35.28,36.34,34.65,34.22,35.25,0,0,0,0,0,0,0.77,0,1.265,0.074,0.34,0.66,12.1
1175464800000,2007,4,2006,7,27,7,1.96,0.131,0.665,23140.2,139,139,137.7,4,4,4,3233,3175,3275,3016,2958,217,217,217,1916,1858,1958,0.0671,0.0663,0.0683,1100,1100,1100,990,990,990,974.1,973.9,974.1,15.9,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,13.98,14.19,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.5,35.25,35.83,34.43,34.2,34.76,0,0,0,0,0,0,0.765,0,1.295,0.067,0.34,0.66,11.8
1176069600000,2007,4,2006,7,28,7,1.88,0.131,0.665,23675.4,142.1,142.1,140.9,4,4,4,3100,3057,3155,2883,2840,217,217,217,1783,1740,1838,0.07,0.0688,0.071,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.24,14.48,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.32,35.96,36.61,35.23,34.88,35.51,0,0,0,0,0,0,0.783,0,1.215,0.07,0.35,0.65,12.6
1176674400000,2007,4,2006,7,29,7,1.85,0.131,0.665,23845.4,142.3,142.3,141.9,4,4,4,3061,3048,3077,2844,2831,217,217,217,1744,1731,1760,0.0709,0.0705,0.0712,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.46,14.43,14.49,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.58,36.48,36.67,35.48,35.38,35.57,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1177279200000,2007,4,2006,7,30,7,1.84,0.131,0.665,23959,144.2,144.2,142.6,4,4,4,3035,2975,3073,2818,2758,217,217,217,1718,1658,1756,0.0715,0.0706,0.0729,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.53,14.44,14.67,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.76,36.5,37.15,35.65,35.41,36.04,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1177884000000,2007,4,2006,7,31,7,1.73,0.162,0.665,24752,149.8,149.8,147.3,4,4,4,2862,2771,2947,2594,2495,267.6,217,276,1494,1395,1630,0.0936,0.0736,0.0996,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.74,15.16,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.912,0.916,37.91,37.34,38.51,36.83,36.24,37.46,0,0,0,0,0,0,0.819,0,1.065,0.094,0.38,0.62,14.3
1178488800000,2007,5,2006,8,32,7,1.58,0.179,0.665,25907.6,157.7,157.7,154.2,4,4,4,2614,2487,2736,2319,2166,295.3,276,321,1219,1066,1360,0.113,0.101,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.25,15.85,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.54,38.74,40.37,38.55,37.71,39.43,0,0,0,0,0,0,0.857,0,0.915,0.11,0.42,0.58,16.4
1179093600000,2007,5,2006,8,33,7,1.4,0.194,0.665,27295.2,166.3,166.3,162.5,4,4,4,2315,2169,2445,1994,1848,321,321,321,893.9,748,1024,0.139,0.131,0.148,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.95,16.62,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.49,40.64,42.44,40.62,39.73,41.59,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
1179698400000,2007,5,2006,8,34,7,1.19,0.167,0.665,28937.2,176.9,176.9,172.2,4,4,4,1960,1818,2114,1684,1542,276,276,276,584.3,441.5,738.3,0.141,0.131,0.152,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.75,17.62,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.94,42.79,45.13,43.06,41.93,44.23,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
1180303200000,2007,5,2006,8,35,7,1,0.15,0.665,30653.7,186.2,186.2,182.5,4,4,4,1657,1548,1773,1409,1338,247.7,210,276,309.4,237.7,397.1,0.149,0.13,0.167,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.14,17.76,18.5,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.55,45.52,47.5,45.62,44.61,46.55,0,0,0,0,0,0,1.01,0,0.335,0.15,0.67,0.33,30.7
1180908000000,2007,6,2006,9,36,7,0.858,0.127,0.665,32010.7,192.8,192.8,190.5,4,4,4,1419,1303,1512,1209,1093,210,210,210,110.4,0,202.5,0.148,0.139,0.161,1099,1093,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.858,0.801,0.905,0.646,0.632,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.082,0.091,18.97,18.62,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.7,47.81,49.61,47.63,46.86,48.2,0,0,0,0,0,0,1.06,0,0.193,0.15,0.78,0.22,37.3
1181512800000,2007,6,2006,9,37,7,0.695,0.127,0.568,29452.1,189.8,189.8,175.3,4,4,4,1149,1054,1259,939.5,844.4,210,210,210,1.624e-14,0,1.137e-13,0.183,0.167,0.199,939.5,844.4,1049,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.597,0.498,0.736,0.407,0.348,0.533,0.019,0.016,0.025,1.26,1.07,1.56,0.058,0.049,0.073,20.37,19.73,20.86,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,44.73,41.19,48.42,43.83,40.3,47.45,0,0,0,0,0,0,0.974,0,0.127,0.18,0.82,0.18,42.4
1182117600000,2007,6,2006,9,38,7,0.586,0.127,0.459,24630.5,157.2,157.2,146.6,4,3,3.2857142857142856,969.4,915.7,1031,759.4,705.7,210,210,210,0,0,0,0.217,0.204,0.229,759.4,705.7,821.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.421,0.371,0.477,0.304,0.272,0.337,0.014,0.012,0.015,0.982,0.904,1.04,0.044,0.04,0.047,21.24,20.97,21.53,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.58,39.32,51.25,45.17,38.32,48.2,0,0,0,0,0,0,0.814,0,0.127,0.22,0.78,0.22,42
1182722400000,2007,6,2006,9,39,7,0.518,0.125,0.394,21946.9,137.2,137.2,130.6,3,3,3,857.3,819.4,900.1,650.7,618.6,206.6,186,210,0,0,0,0.241,0.227,0.253,650.7,618.6,690.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.322,0.362,0.236,0.214,0.262,0.01,0.0094,0.012,0.81,0.757,0.878,0.036,0.033,0.039,21.86,21.62,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.43,42.53,46.66,43.55,41.68,45.73,0,0,0,0,0,0,0.726,0,0.124,0.24,0.76,0.24,42.4
1183327200000,2007,7,2006,10,40,7,0.476,0.112,0.364,20574.9,126.7,126.7,122.5,3,3,3,787.6,766.2,810.6,601.6,580.2,186,186,186,0,0,0,0.236,0.229,0.243,601.6,580.2,624.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.308,0.295,0.321,0.203,0.189,0.218,0.0088,0.0082,0.0095,0.724,0.688,0.763,0.032,0.03,0.033,22.23,22.1,22.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.7,40.39,43.09,40.82,39.45,42.23,0,0,0,0,0,0,0.68,0,0.112,0.24,0.76,0.24,43.2
1183932000000,2007,7,2006,10,41,7,0.436,0.13,0.306,17226.4,115.9,115.9,102.5,3,2,2.4285714285714284,720.6,688.3,753.9,505.3,461.3,215.3,186,227,1.624e-14,0,5.684e-14,0.3,0.247,0.33,505.3,461.3,567.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.257,0.234,0.288,0.141,0.117,0.18,0.0061,0.005,0.0078,0.63,0.565,0.667,0.027,0.024,0.029,22.59,22.42,22.74,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.23,35.26,52.12,43.36,34.2,48.2,0,0,0,0,0,0,0.57,0,0.13,0.3,0.7,0.3,39.5
1184536800000,2007,7,2006,10,42,7,0.393,0.137,0.256,15001.3,94.69,94.69,89.29,2,2,2,650.3,623.5,678.2,423.3,396.5,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.349,0.335,0.364,423.3,396.5,451.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.228,0.0988,0.0861,0.112,0.0042,0.0036,0.0048,0.542,0.5,0.587,0.023,0.021,0.025,22.96,22.8,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.56,42.87,48.31,44.65,42.01,47.35,0,0,0,0,0,0,0.496,0,0.137,0.35,0.65,0.35,38.2
1185141600000,2007,7,2006,10,43,7,0.357,0.137,0.22,12932.9,82.31,82.31,76.98,2,2,2,590.7,568,615,363.7,341,227,227,227,0,-5.684e-14,5.684e-14,0.385,0.369,0.4,363.7,341,388,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.192,0.184,0.201,0.0707,0.0599,0.0821,0.003,0.0025,0.0035,0.451,0.417,0.487,0.019,0.017,0.021,23.29,23.15,23.43,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.48,37.1,41.99,38.49,35.99,41.15,0,0,0,0,0,0,0.428,0,0.137,0.38,0.62,0.38,36.2
1185746400000,2007,7,2006,10,44,7,0.325,0.119,0.207,12214,77.38,77.38,72.7,2,2,2,538.1,515.7,560.6,341.8,326.2,196.3,184,227,2.436e-14,0,5.684e-14,0.364,0.337,0.41,341.8,326.2,362.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.178,0.188,0.0603,0.053,0.07,0.0025,0.0022,0.0029,0.416,0.395,0.446,0.017,0.017,0.019,23.56,23.47,23.68,0.947,0.945,0.95,0.971,0.97,0.975,0.92,0.917,0.927,37.42,35.55,39.67,36.35,34.48,38.69,0,0,0,0,0,0,0.404,0,0.118,0.37,0.64,0.36,37.6
1186351200000,2007,8,2006,11,45,7,0.295,0.111,0.184,10908,69.15,69.15,64.93,2,2,2,488.1,469,508.4,304.1,285,184,184,184,0,0,0,0.377,0.362,0.392,304.1,285,324.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0425,0.0335,0.0521,0.0018,0.0014,0.0022,0.358,0.33,0.389,0.015,0.014,0.016,23.85,23.72,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.47,31.4,35.64,32.46,30.46,34.58,0,0,0,0,0,0,0.361,0,0.111,0.38,0.62,0.38,37
1186956000000,2007,8,2006,11,46,7,0.27,0.111,0.159,9415.95,59.57,59.57,56.05,2,2,2,446.2,430.4,462.7,262.2,246.4,184,184,184,0,0,0,0.413,0.398,0.427,262.2,246.4,278.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0229,0.0167,0.0305,0.00094,0.00068,0.0013,0.296,0.273,0.32,0.012,0.011,0.013,24.1,24,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.89,27.15,30.71,28.02,26.33,29.79,0,0,0,0,0,0,0.311,0,0.111,0.41,0.59,0.41,34.9
1187560800000,2007,8,2006,11,47,7,0.248,0.111,0.137,8208.15,51.52,51.52,48.86,2,1,1.2857142857142858,410.4,396.3,425.2,226.4,212.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.449,0.433,0.464,226.4,212.3,241.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.135,0.146,0.015,0.0138,0.0163,0.00061,0.00056,0.00066,0.358,0.262,0.412,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.44,25.97,52.28,41.58,25.19,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1188165600000,2007,8,2006,11,48,7,0.23,0.103,0.126,7730.09,50.18,50.18,46.01,2,1,1.1428571428571428,380,366.4,392.7,209.1,192.3,170.9,138,184,1.218e-14,0,2.842e-14,0.449,0.372,0.489,209.1,192.3,233.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.128,0.139,0.0135,0.0121,0.0156,0.00055,0.00049,0.00063,0.349,0.254,0.403,0.014,0.01,0.016,24.35,24.26,24.49,0.951,0.924,0.958,0.979,0.97,0.98,0.931,0.896,0.939,43.78,25.87,52.31,42.43,25.09,48.2,0,0,0,0,0,0,0.256,0,0.104,0.45,0.55,0.45,33.6
1188770400000,2007,9,2006,12,49,7,0.21,0.0835,0.127,7871.28,48.2,48.2,46.85,1,1,1,348,335.6,361.3,210,197.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.397,0.382,0.411,210,197.6,223.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.135,0.0136,0.0125,0.0147,0.00055,0.0005,0.00059,0.37,0.348,0.394,0.015,0.014,0.016,24.49,24.4,24.57,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.42,51.21,46.85,44.52,48.2,0,0,0,0,0,0,0.26,0,0.083,0.4,0.6,0.4,37.5
1189375200000,2007,9,2006,12,50,7,0.193,0.0835,0.11,6871.65,43.59,43.59,40.9,1,1,1,319.9,309,331.4,181.9,171,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.416,0.447,181.9,171,193.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.32,0.3,0.34,0.013,0.012,0.014,24.68,24.6,24.75,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.8,39.28,44.48,40.9,38.28,43.59,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.6
1189980000000,2007,9,2006,12,51,7,0.18,0.0835,0.0961,5946.06,37.4,37.4,35.39,1,1,1,296.9,288,305.5,158.9,150,138,138,138,1.218e-14,0,2.842e-14,0.465,0.452,0.479,158.9,150,167.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.109,0.115,0.00926,0.0085,0.00998,0.00037,0.00034,0.0004,0.279,0.263,0.294,0.011,0.01,0.012,24.83,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.46,34.38,38.45,35.39,33.35,37.4,0,0,0,0,0,0,0.197,0,0.0839,0.46,0.53,0.47,33
1190584800000,2007,9,2006,12,52,7,0.167,0.0835,0.0839,5173.08,32.66,32.66,30.79,1,1,1,276.8,269.1,285,138.8,131.1,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.499,0.484,0.513,138.8,131.1,147,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.108,0.00755,0.00689,0.00824,0.0003,0.00027,0.00033,0.243,0.229,0.257,0.0096,0.0091,0.01,24.95,24.9,24.99,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.74,29.93,33.67,30.79,29.03,32.66,0,0,0,0,0,0,0.171,0,0.0831,0.5,0.5,0.5,31
1191189600000,2007,10,2007,1,1,7,0.159,0.0665,0.0929,5764.13,35.14,35.14,34.31,1,1,1,263.6,257.4,267.2,153.6,147.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.412,0.427,153.6,147.3,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.109,0.0088,0.00827,0.00911,0.00035,0.00033,0.00036,0.266,0.255,0.273,0.011,0.01,0.011,24.98,24.96,25.02,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.37,33.91,36.22,34.31,32.89,35.14,0,0,0,0,0,0,0.191,0,0.0661,0.42,0.58,0.42,36.3
1191794400000,2007,10,2007,1,2,7,0.151,0.0665,0.0844,5224.87,32.58,32.58,31.1,1,1,1,249.5,243.4,256,139.5,133.4,110,110,110,0,0,0,0.441,0.43,0.452,139.5,133.4,146,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00761,0.00709,0.00816,0.0003,0.00028,0.00032,0.241,0.23,0.253,0.0095,0.0091,0.01,25.07,25.02,25.11,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.06,30.62,33.59,31.1,29.7,32.58,0,0,0,0,0,0,0.173,0,0.0666,0.44,0.56,0.44,34.6
1192399200000,2007,10,2007,1,3,7,0.143,0.0654,0.0772,4770.89,29.7,29.7,28.4,1,1,1,235.7,230,241.5,127.6,121.9,108.1,97,110,2.03e-15,-1.421e-14,1.421e-14,0.459,0.422,0.474,127.6,121.9,133,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0966,0.0999,0.0066,0.00611,0.00706,0.00026,0.00024,0.00028,0.22,0.21,0.227,0.0087,0.0083,0.0089,25.17,25.12,25.2,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.28,27.92,30.62,28.4,27.08,29.7,0,0,0,0,0,0,0.158,0,0.0658,0.46,0.54,0.46,33.4
1193004000000,2007,10,2007,1,4,7,0.137,0.0587,0.0786,4873.86,29.58,29.58,29.01,1,1,1,227,224,229.5,130,127,97,97,97,2.03e-15,0,1.421e-14,0.427,0.423,0.433,130,127,132.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0962,0.0982,0.0068,0.00654,0.00701,0.00027,0.00026,0.00028,0.222,0.217,0.226,0.0087,0.0085,0.0089,25.22,25.2,25.24,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,29.91,29.21,30.5,29.01,28.34,29.58,0,0,0,0,0,0,0.161,0,0.0584,0.43,0.57,0.43,35.6
1193608800000,2007,10,2007,1,5,7,0.14,0.0573,0.0825,5120.72,31.27,31.27,30.48,1,1,1,231.1,229.5,232.7,136.3,132.5,94.71,93,97,0,0,0,0.41,0.4,0.423,136.3,132.5,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0982,0.1,0.00734,0.00701,0.00763,0.00029,0.00028,0.0003,0.233,0.226,0.239,0.0092,0.0089,0.0094,25.18,25.16,25.2,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.42,30.5,32.23,30.48,29.58,31.27,0,0,0,0,0,0,0.169,0,0.0575,0.41,0.59,0.41,36.6
1194213600000,2007,11,2007,2,6,7,0.14,0.0562,0.0838,5204.79,32.01,32.01,30.98,1,1,1,231.5,228.1,236,138.5,135.1,93,93,93,0,0,0,0.402,0.394,0.408,138.5,135.1,143,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0987,0.102,0.00752,0.00723,0.00791,0.0003,0.00028,0.00031,0.237,0.231,0.245,0.0093,0.0091,0.0097,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.94,31.14,33.01,30.98,30.21,32.01,0,0,0,0,0,0,0.172,0,0.0562,0.4,0.6,0.4,37.2
1194818400000,2007,11,2007,2,7,7,0.137,0.0562,0.0812,5044.68,30.45,30.45,30.03,1,1,1,227.3,224.8,229.2,134.3,131.8,93,93,93,0,0,0,0.409,0.406,0.414,134.3,131.8,136.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0976,0.0991,0.00717,0.00695,0.00733,0.00028,0.00027,0.00029,0.229,0.225,0.233,0.009,0.0088,0.0092,25.21,25.19,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.96,30.37,31.4,30.03,29.46,30.45,0,0,0,0,0,0,0.167,0,0.0558,0.41,0.59,0.41,36.8
1195423200000,2007,11,2007,2,8,7,0.138,0.045,0.0931,5823.94,37.02,37.02,34.67,1,1,1,228.4,225.9,230.8,153.9,132.9,74.43,67,93,0,0,0,0.326,0.29,0.412,153.9,132.9,163.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.098,0.106,0.00883,0.00705,0.00967,0.00035,0.00028,0.00038,0.262,0.227,0.279,0.01,0.0089,0.011,25.17,25.14,25.22,0.94,0.932,0.943,0.971,0.97,0.972,0.912,0.904,0.917,35.71,30.63,38.09,34.67,29.71,37.02,0,0,0,0,0,0,0.193,0,0.0449,0.33,0.67,0.33,42.2
1196028000000,2007,11,2007,2,9,7,0.138,0.0391,0.0984,6179.63,38.73,38.73,36.78,1,1,1,227.5,224.5,229.5,162.7,157.5,64.71,59,67,0,0,0,0.284,0.257,0.298,162.7,157.5,170.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00958,0.00914,0.0102,0.00038,0.00036,0.0004,0.277,0.268,0.29,0.011,0.011,0.011,25.16,25.13,25.19,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.922,37.86,36.62,39.71,36.78,35.52,38.73,0,0,0,0,0,0,0.204,0,0.0396,0.28,0.71,0.29,44.8
1196632800000,2007,12,2007,3,10,7,0.146,0.0357,0.11,6987.16,42.87,42.87,41.59,1,1,1,241.2,233.6,246.7,182.2,174.6,59,59,59,0,0,0,0.245,0.239,0.253,182.2,174.6,187.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0112,0.0106,0.0117,0.00044,0.00042,0.00046,0.311,0.298,0.321,0.012,0.012,0.013,25.04,25,25.1,0.949,0.946,0.951,0.98,0.977,0.98,0.93,0.925,0.932,42.46,40.67,43.75,41.59,39.76,42.87,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1197237600000,2007,12,2007,3,11,7,0.156,0.0357,0.12,7645.22,47.09,47.09,45.51,1,1,1,258.1,249.7,265,199.1,190.7,59,59,59,0,-2.842e-14,2.842e-14,0.229,0.223,0.236,199.1,190.7,206,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0127,0.012,0.0133,0.0005,0.00047,0.00053,0.341,0.326,0.354,0.014,0.013,0.014,24.93,24.89,24.98,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.44,44.45,48.05,45.51,43.56,47.09,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1197842400000,2007,12,2007,3,12,7,0.167,0.0357,0.132,8121.63,49.87,49.87,48.34,2,1,1.1428571428571428,276.6,266.9,287.1,217.6,207.9,59,59,59,1.218e-14,-2.842e-14,2.842e-14,0.213,0.205,0.221,217.6,207.9,228.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.128,0.0142,0.0134,0.0151,0.00057,0.00053,0.0006,0.353,0.239,0.387,0.014,0.0095,0.015,24.84,24.78,24.91,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.82,25.71,52.35,44.78,24.94,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.6
1198447200000,2007,12,2007,3,13,7,0.182,0.0357,0.147,8914.5,56.16,56.16,53.06,2,2,2,301.4,290.7,315.3,242.4,231.7,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.196,0.187,0.203,242.4,231.7,256.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.129,0.138,0.0168,0.0154,0.02,0.00067,0.00061,0.0008,0.256,0.243,0.273,0.01,0.0097,0.011,24.83,24.75,24.89,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.35,26.12,28.95,26.53,25.34,28.08,0,0,0,0,0,0,0.295,0,0.035,0.2,0.81,0.19,49
1199052000000,2007,12,2007,3,14,7,0.204,0.0429,0.161,9779.73,61.79,61.79,58.21,2,2,2,337.4,320.5,356.1,266.4,252.7,71,59,73,-4.06e-15,-2.842e-14,0,0.21,0.184,0.224,266.4,252.7,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.149,0.0248,0.0183,0.0326,0.00099,0.00073,0.0013,0.29,0.269,0.315,0.012,0.011,0.013,24.62,24.5,24.72,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.01,28.46,31.85,29.11,27.61,30.9,0,0,0,0,0,0,0.323,0,0.043,0.21,0.79,0.21,47.9
1199656800000,2008,1,2007,4,15,7,0.236,0.0442,0.192,11601.5,76.13,76.13,69.06,2,2,2,389.8,362.9,422,316.8,289.9,73,73,73,0,0,0,0.188,0.173,0.201,316.8,289.9,349,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.151,0.172,0.0485,0.0358,0.0637,0.002,0.0014,0.0026,0.366,0.325,0.414,0.015,0.013,0.017,24.29,24.09,24.46,0.943,0.938,0.948,0.971,0.97,0.974,0.915,0.91,0.923,35.57,32.61,39.08,34.53,31.64,38.06,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1200261600000,2008,1,2007,4,16,7,0.303,0.0442,0.259,15404.8,105.1,105.1,91.7,3,2,2.142857142857143,501.5,438.6,574.8,428.5,365.6,73,73,73,0,-5.684e-14,5.684e-14,0.146,0.127,0.166,428.5,365.6,501.8,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.201,0.178,0.233,0.101,0.0716,0.136,0.0042,0.0029,0.0057,0.518,0.439,0.603,0.021,0.018,0.025,23.63,23.28,23.99,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.7,36.13,51.88,43.34,35.05,48.2,0,0,0,0,0,0,0.509,0,0.044,0.15,0.85,0.15,50.8
1200866400000,2008,1,2007,4,17,7,0.421,0.055,0.366,20963.2,140.8,140.8,124.8,3,3,3,695.8,603,783.8,604.8,512,91,91,91,0,0,0,0.132,0.116,0.151,604.8,512,692.8,990,990,990,966.7,966.3,967,23.3,23,23.7,0.295,0.242,0.345,0.205,0.143,0.264,0.0088,0.006,0.011,0.714,0.558,0.863,0.031,0.024,0.038,22.6,22.1,23.13,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.55,36.68,47.91,41.59,35.58,46.95,0,0,0,0,0,0,0.693,0,0.055,0.13,0.87,0.13,49.8
1201471200000,2008,1,2007,4,18,7,0.536,0.0734,0.462,24862.6,156.8,156.8,148,4,3,3.2857142857142856,885.7,807.2,971.7,764.3,716.2,121.4,91,162,0,0,0,0.136,0.103,0.178,764.3,716.2,809.7,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.403,0.358,0.455,0.308,0.279,0.331,0.014,0.012,0.015,0.971,0.902,1.03,0.043,0.039,0.046,21.59,21.21,21.97,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.71,40,51.88,45.61,39.04,48.2,0,0,0,0,0,0,0.822,0,0.074,0.14,0.86,0.14,46.4
1202076000000,2008,2,2007,5,19,7,0.673,0.098,0.575,29845.6,192.8,192.8,177.7,4,4,4,1113,1004,1253,950.8,841.6,162,162,162,1.624e-14,-1.137e-13,1.137e-13,0.146,0.129,0.161,950.8,841.6,1091,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.599,0.484,0.779,0.43,0.346,0.628,0.02,0.016,0.029,1.29,1.06,1.71,0.059,0.048,0.08,20.46,19.6,21.03,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.44,41.4,50.02,44.41,40.54,48.2,0,0,0,0,0,0,0.987,0,0.098,0.15,0.85,0.15,44.3
1202680800000,2008,2,2007,5,20,7,0.902,0.098,0.665,31607,192.8,192.8,188.1,4,4,4,1492,1321,1669,1330,1159,162,162,162,230.1,58.81,406.8,0.109,0.0971,0.123,1100,1100,1100,990,990,990,969.5,968.9,970,20.5,20,21.1,0.876,0.817,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.76,1.86,0.089,0.084,0.093,18.72,18.11,19.33,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.07,46.47,49.69,47.03,45.54,48.2,0,0,0,0,0,0,1.05,0,0.237,0.11,0.74,0.26,35
1203285600000,2008,2,2007,5,21,7,1.19,0.098,0.665,28967.7,179.7,179.7,172.4,4,4,4,1960,1739,2154,1798,1577,162,162,162,697.7,477.2,892.4,0.0831,0.0752,0.0931,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.19,16.65,17.88,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.99,42.53,45.85,43.11,41.68,44.93,0,0,0,0,0,0,0.958,0,0.525,0.082,0.56,0.44,24.3
1203890400000,2008,2,2007,5,22,7,1.38,0.111,0.665,27431.2,165.5,165.5,163.3,4,4,4,2286,2202,2343,2102,2040,184,162,239,1002,940,1051,0.0802,0.07,0.102,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.2,16.54,0.946,0.946,0.947,0.979,0.979,0.98,0.927,0.926,0.928,41.68,41.31,42.22,40.82,40.43,41.38,0,0,0,0,0,0,0.907,0,0.715,0.08,0.48,0.52,19.9
1204495200000,2008,3,2007,6,23,7,1.42,0.145,0.665,27115.4,161.6,161.6,161.4,4,4,4,2355,2347,2362,2116,2108,239,239,239,1016,1008,1023,0.102,0.101,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.15,16.19,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.925,41.23,41.18,41.28,40.35,40.3,40.41,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
1205100000000,2008,3,2007,6,24,7,1.41,0.145,0.665,27232.4,162.6,162.6,162.1,4,4,4,2330,2313,2343,2091,2074,239,239,239,990.8,974.3,1004,0.102,0.102,0.103,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.2,16.27,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.39,41.31,41.5,40.52,40.43,40.64,0,0,0,0,0,0,0.901,0,0.745,0.1,0.47,0.53,19.3
1205704800000,2008,3,2007,6,25,7,1.39,0.13,0.665,27408.6,163.9,163.9,163.1,4,4,4,2292,2265,2310,2077,2059,215,183,239,976.9,959.3,1004,0.0937,0.08,0.104,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.28,16.39,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.64,41.52,41.81,40.79,40.66,40.97,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1206309600000,2008,3,2007,6,26,7,1.34,0.111,0.665,27726.4,165.9,165.9,165,4,4,4,2220,2187,2254,2037,2004,183,183,183,937.5,904.3,970.7,0.0824,0.0812,0.0837,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.41,16.57,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.1,41.89,42.32,41.26,41.05,41.47,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1206914400000,2008,3,2007,6,27,7,1.31,0.128,0.665,27944,166.9,166.9,166.3,4,4,4,2170,2147,2184,1957,1930,212.1,183,217,857.4,830.1,900.6,0.0978,0.0838,0.101,1100,1100,1100,990,990,990,971.5,971.5,971.5,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.58,16.67,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.43,42.34,42.58,41.58,41.49,41.73,0,0,0,0,0,0,0.924,0,0.645,0.098,0.51,0.49,21.3
1207519200000,2008,4,2007,7,28,7,1.25,0.113,0.665,28368.5,170.9,170.9,168.9,4,4,4,2071,1992,2136,1883,1844,187.4,148,217,783.2,744.3,819.1,0.0902,0.0722,0.105,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.7,17.05,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.08,42.65,43.6,42.21,41.8,42.73,0,0,0,0,0,0,0.938,0,0.585,0.09,0.53,0.47,22.7
1208124000000,2008,4,2007,7,29,7,1.13,0.0895,0.665,29441.6,178.5,178.5,175.2,4,4,4,1866,1773,1960,1718,1625,148,148,148,618.2,525.1,712.4,0.0794,0.0755,0.0835,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.15,17.76,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.931,44.71,43.88,45.52,43.81,43,44.61,0,0,0,0,0,0,0.974,0,0.465,0.079,0.59,0.41,26.1
1208728800000,2008,4,2007,7,30,7,1,0.0895,0.665,30678.7,185.6,185.6,182.6,4,4,4,1653,1564,1743,1505,1416,148,148,148,404.7,315.9,494.6,0.0897,0.0849,0.0946,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.919,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.15,17.86,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.58,45.79,47.36,45.65,44.88,46.41,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1209333600000,2008,4,2007,7,31,7,0.877,0.105,0.665,31885.7,192.8,192.8,189.8,4,4,4,1451,1366,1535,1278,1174,173.1,148,192,177.6,74.03,286.9,0.12,0.0964,0.141,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.871,0.828,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.86,18.54,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.61,49.27,47.45,46.66,48.2,0,0,0,0,0,0,1.05,0,0.212,0.12,0.76,0.24,36.4
1209938400000,2008,5,2007,8,32,7,0.734,0.112,0.619,31353.8,192.8,192.8,186.6,4,4,4,1213,1115,1321,1027,953.4,185.6,147,192,4.116,0,28.81,0.153,0.132,0.168,1023,953.4,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.686,0.589,0.809,0.499,0.4,0.648,0.023,0.019,0.031,1.47,1.25,1.76,0.069,0.058,0.083,19.96,19.33,20.46,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.76,45.53,49.73,46.66,44.62,48.2,0,0,0,0,0,0,1.04,0,0.115,0.15,0.84,0.16,42.7
1210543200000,2008,5,2007,8,33,7,0.621,0.0889,0.532,28308.5,178.5,178.5,168.5,4,4,4,1026,969.3,1091,879.2,822.3,147,147,147,-1.624e-14,-1.137e-13,0,0.144,0.135,0.152,879.2,822.3,944.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.514,0.462,0.573,0.365,0.337,0.396,0.017,0.015,0.018,1.12,1.02,1.23,0.051,0.046,0.056,20.91,20.58,21.2,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43,40.77,45.53,42.13,39.86,44.62,0,0,0,0,0,0,0.936,0,0.089,0.14,0.86,0.14,45.6
1211148000000,2008,5,2007,8,34,7,0.55,0.0889,0.461,24802,156.6,156.6,147.6,4,3,3.2857142857142856,908.9,872.2,952.6,761.9,725.2,147,147,147,0,0,0,0.162,0.154,0.169,761.9,725.2,805.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.406,0.373,0.446,0.307,0.285,0.329,0.014,0.013,0.015,0.972,0.927,1.02,0.043,0.041,0.045,21.49,21.3,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.35,39.44,51.73,45.51,38.45,48.2,0,0,0,0,0,0,0.82,0,0.089,0.16,0.84,0.16,45.1
1211752800000,2008,5,2007,8,35,7,0.504,0.0865,0.417,23343.6,142.9,142.9,138.9,3,3,3,832.9,805.5,861.9,689.9,667.1,143,119,147,0,0,0,0.172,0.148,0.181,689.9,667.1,714.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.352,0.339,0.366,0.262,0.247,0.279,0.012,0.011,0.012,0.867,0.828,0.909,0.038,0.036,0.04,21.9,21.74,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.26,45.93,48.62,46.32,45.01,47.65,0,0,0,0,0,0,0.772,0,0.087,0.17,0.83,0.17,46.3
1212357600000,2008,6,2007,9,36,7,0.468,0.072,0.396,22447.3,137.7,137.7,133.6,3,3,3,773.9,744.9,797.3,654.9,625.9,119,119,119,0,0,0,0.154,0.149,0.16,654.9,625.9,678.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.313,0.343,0.238,0.219,0.254,0.01,0.0095,0.011,0.806,0.757,0.845,0.035,0.033,0.037,22.2,22.07,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.45,43.71,46.83,44.54,42.84,45.89,0,0,0,0,0,0,0.742,0,0.072,0.15,0.85,0.15,48
1212962400000,2008,6,2007,9,37,7,0.427,0.0901,0.337,19230.6,126.5,126.5,114.5,3,3,3,705.7,675.2,733.7,556.7,514.2,149,119,161,0,0,0,0.212,0.162,0.238,556.7,514.2,614.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.255,0.307,0.173,0.144,0.212,0.0074,0.0062,0.0091,0.644,0.573,0.738,0.028,0.025,0.032,22.63,22.43,22.83,0.951,0.948,0.955,0.974,0.97,0.98,0.926,0.919,0.936,39.16,36.36,43.03,38.16,35.27,42.17,0,0,0,0,0,0,0.636,0,0.09,0.21,0.79,0.21,45
1213567200000,2008,6,2007,9,38,7,0.384,0.0974,0.287,16462.8,103.8,103.8,97.99,3,2,2.2857142857142856,635.3,607.1,664.5,474.3,446.1,161,161,161,0,-5.684e-14,5.684e-14,0.253,0.242,0.265,474.3,446.1,503.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.232,0.216,0.249,0.123,0.11,0.137,0.0052,0.0046,0.0059,0.586,0.539,0.634,0.025,0.023,0.027,22.97,22.89,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.91,34.95,51.92,44.1,33.91,48.2,0,0,0,0,0,0,0.544,0,0.097,0.25,0.75,0.25,42.9
1214172000000,2008,6,2007,9,39,7,0.348,0.0974,0.25,14874.2,93.31,93.31,88.54,2,2,2,574.9,552.1,599.1,413.9,391.1,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.28,0.269,0.292,413.9,391.1,438.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.204,0.196,0.213,0.0944,0.0836,0.106,0.004,0.0035,0.0045,0.52,0.486,0.557,0.022,0.02,0.023,23.29,23.15,23.43,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.17,42.86,47.61,44.27,42,46.66,0,0,0,0,0,0,0.492,0,0.098,0.28,0.72,0.28,42.7
1214776800000,2008,6,2007,9,40,7,0.317,0.0839,0.233,13970.4,86.72,86.72,83.16,2,2,2,524.1,504.8,544.7,385.4,369.8,138.7,135,161,0,-5.684e-14,5.684e-14,0.264,0.251,0.296,385.4,369.8,402.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.187,0.198,0.0809,0.0736,0.0889,0.0034,0.003,0.0037,0.476,0.453,0.501,0.02,0.019,0.021,23.57,23.47,23.68,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.44,40.83,44.24,41.58,39.93,43.36,0,0,0,0,0,0,0.462,0,0.084,0.26,0.74,0.26,44.1
1215381600000,2008,7,2007,10,41,7,0.291,0.0816,0.209,12510.6,78.44,78.44,74.47,2,2,2,480.8,464.6,498.5,345.8,329.6,135,135,135,0,0,0,0.281,0.271,0.291,345.8,329.6,363.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.173,0.185,0.0622,0.0546,0.0706,0.0026,0.0022,0.0029,0.417,0.392,0.443,0.017,0.016,0.018,23.82,23.71,23.92,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.28,36.54,40.17,37.23,35.45,39.22,0,0,0,0,0,0,0.414,0,0.082,0.28,0.72,0.28,43
1215986400000,2008,7,2007,10,42,7,0.269,0.0816,0.187,11186.8,69.81,69.81,66.59,2,2,2,444.1,429.3,459.4,309.1,294.3,135,135,135,0,0,0,0.304,0.294,0.314,309.1,294.3,324.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.171,0.0449,0.0379,0.0521,0.0018,0.0016,0.0021,0.361,0.339,0.384,0.015,0.014,0.016,24.04,23.95,24.13,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.32,32.72,35.99,33.29,31.74,34.91,0,0,0,0,0,0,0.37,0,0.082,0.3,0.7,0.3,41.6
1216591200000,2008,7,2007,10,43,7,0.249,0.0816,0.168,10048,62.47,62.47,59.81,2,2,2,412.3,400.1,424.7,277.3,265.1,135,135,135,0,0,0,0.327,0.318,0.337,277.3,265.1,289.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0299,0.0241,0.0357,0.0012,0.00098,0.0015,0.314,0.295,0.332,0.013,0.012,0.014,24.23,24.16,24.3,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.83,29.47,32.2,29.9,28.59,31.24,0,0,0,0,0,0,0.332,0,0.081,0.33,0.67,0.33,40.4
1217196000000,2008,7,2007,10,44,7,0.232,0.0765,0.156,9346.6,57.54,57.54,55.63,2,2,2,383.8,370.8,396,257.4,249.2,126.4,115,135,0,-2.842e-14,2.842e-14,0.329,0.302,0.351,257.4,249.2,265.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.148,0.0205,0.0169,0.0244,0.00083,0.00069,0.00099,0.283,0.272,0.294,0.011,0.011,0.012,24.4,24.33,24.47,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,28.68,27.72,29.66,27.82,26.89,28.77,0,0,0,0,0,0,0.309,0,0.076,0.33,0.67,0.33,40.3
1217800800000,2008,8,2007,11,45,7,0.214,0.0696,0.144,8664.23,54.42,54.42,51.57,2,1,1.8571428571428572,353.8,341.6,366.2,238.8,226.6,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.325,0.314,0.337,238.8,226.6,251.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.142,0.0161,0.015,0.0176,0.00065,0.0006,0.00071,0.279,0.249,0.397,0.011,0.01,0.016,24.55,24.5,24.62,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.49,25.71,52.18,29.23,24.94,48.2,0,0,0,0,0,0,0.287,0,0.07,0.33,0.67,0.33,40.5
1218405600000,2008,8,2007,11,46,7,0.198,0.0696,0.129,7981.94,48.2,48.2,47.51,1,1,1,327.7,318.3,338,212.7,203.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.351,0.34,0.361,212.7,203.3,223,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.132,0.0138,0.013,0.0147,0.00055,0.00052,0.00059,0.372,0.355,0.391,0.015,0.014,0.016,24.59,24.52,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.09,46.96,51.41,47.51,46.02,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.3
1219010400000,2008,8,2007,11,47,7,0.185,0.0696,0.116,7273.71,45.35,45.35,43.3,1,1,1,306.3,297.3,315.3,191.3,182.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.376,0.365,0.387,191.3,182.3,200.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.334,0.318,0.35,0.013,0.013,0.014,24.73,24.67,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.18,42.07,46.28,43.3,41.23,45.35,0,0,0,0,0,0,0.241,0,0.069,0.38,0.63,0.37,39.3
1219615200000,2008,8,2007,11,48,7,0.174,0.0696,0.104,6517.13,40.63,40.63,38.79,1,1,1,287.4,280,294.8,172.4,165,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.4,0.39,0.411,172.4,165,179.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0104,0.00978,0.011,0.00041,0.00039,0.00044,0.3,0.287,0.313,0.012,0.011,0.012,24.85,24.81,24.89,0.946,0.944,0.949,0.976,0.972,0.979,0.923,0.917,0.929,39.76,38.03,41.5,38.79,36.96,40.63,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
1220220000000,2008,9,2007,12,49,7,0.161,0.055,0.106,6667.82,42.39,42.39,39.69,1,1,1,266.4,256.8,277.6,175.4,165.8,91,91,91,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.328,0.354,175.4,165.8,186.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.117,0.0107,0.00984,0.0116,0.00042,0.00039,0.00046,0.303,0.286,0.323,0.012,0.011,0.013,24.93,24.87,24.99,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.918,0.932,40.63,38.35,43.25,39.69,37.3,42.39,0,0,0,0,0,0,0.22,0,0.055,0.34,0.66,0.34,41.4
1220824800000,2008,9,2007,12,50,7,0.148,0.055,0.0931,5801.32,36.55,36.55,34.53,1,1,1,245,236.8,253.8,154,145.8,91,91,91,0,0,0,0.372,0.359,0.384,154,145.8,162.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.00884,0.00815,0.00959,0.00035,0.00032,0.00038,0.265,0.25,0.28,0.01,0.0099,0.011,25.07,25,25.13,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.59,33.68,37.65,34.53,32.67,36.55,0,0,0,0,0,0,0.192,0,0.0549,0.37,0.63,0.37,39.2
1221429600000,2008,9,2007,12,51,7,0.138,0.055,0.0827,5138.68,32.11,32.11,30.59,1,1,1,227.7,221.8,234.4,136.7,130.8,91,91,91,0,0,0,0.4,0.388,0.41,136.7,130.8,143.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0972,0.102,0.00737,0.00687,0.00794,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0088,0.0097,25.2,25.15,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.53,30.15,33.1,30.59,29.24,32.11,0,0,0,0,0,0,0.17,0,0.0553,0.4,0.6,0.4,37.2
1222034400000,2008,9,2007,12,52,7,0.13,0.055,0.0745,4616.66,28.81,28.81,27.48,1,1,1,214.1,208.4,219.9,123.1,117.4,91,91,91,-4.06e-15,-1.421e-14,0,0.425,0.414,0.437,123.1,117.4,128.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0925,0.0965,0.00622,0.00573,0.00671,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.33,26.94,29.7,27.48,26.13,28.81,0,0,0,0,0,0,0.153,0,0.0555,0.42,0.57,0.43,35.5
1222639200000,2008,9,2007,12,53,7,0.122,0.0473,0.0746,4638.71,29.11,29.11,27.61,1,1,1,201.5,197.2,206.5,123.4,113.6,78.14,73,91,0,-1.421e-14,1.421e-14,0.387,0.36,0.445,123.4,113.6,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0911,0.0947,0.00624,0.0054,0.00677,0.00024,0.00021,0.00026,0.208,0.192,0.219,0.0081,0.0075,0.0086,25.38,25.37,25.39,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.47,26.01,30.01,27.61,25.23,29.11,0,0,0,0,0,0,0.153,0,0.0474,0.39,0.61,0.39,38
1223244000000,2008,10,2008,1,1,7,0.116,0.0442,0.0721,4472.44,27.49,27.49,26.62,1,1,1,192.3,188.7,195.8,119.3,115.7,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.38,0.373,0.387,119.3,115.7,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0898,0.0923,0.00589,0.00559,0.00619,0.00023,0.00022,0.00024,0.2,0.194,0.207,0.0078,0.0076,0.0081,25.38,25.38,25.38,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.45,26.55,28.34,26.62,25.75,27.49,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.6
1223848800000,2008,10,2008,1,2,7,0.112,0.0442,0.068,4193.51,25.42,25.42,24.96,1,1,1,185.4,183.5,187.3,112.4,110.5,73,73,73,0,-1.421e-14,1.421e-14,0.394,0.39,0.398,112.4,110.5,114.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0879,0.0893,0.00531,0.00514,0.00547,0.00021,0.0002,0.00021,0.188,0.185,0.192,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.73,25.26,26.21,24.96,24.5,25.42,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1224453600000,2008,10,2008,1,3,7,0.112,0.0442,0.0681,4201.48,25.69,25.69,25.01,1,1,1,185.6,183,188.4,112.6,110,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.387,0.399,112.6,110,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0878,0.0897,0.00532,0.0051,0.00556,0.00021,0.0002,0.00022,0.189,0.184,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.78,25.12,26.48,25.01,24.37,25.69,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
