datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225058400000,2008,10,2008,1,4,7,0.108,0.0431,0.0644,3952.95,24.36,24.36,23.53,1,1,1,177.8,174.5,182.4,106.5,101.8,71.29,67,73,2.03e-15,-1.421e-14,1.421e-14,0.401,0.379,0.418,106.5,101.8,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0849,0.0876,0.0048,0.0044,0.0051,0.00019,0.00017,0.0002,0.177,0.169,0.183,0.0069,0.0066,0.0072,25.38,25.37,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.89,24.26,23.1,25.11,23.53,22.4,24.36,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
1225663200000,2008,11,2008,2,5,7,0.118,0.0405,0.0773,4813.16,30.58,30.58,28.65,1,1,1,194.8,182.7,202.9,127.8,115.7,67,67,67,-4.06e-15,-1.421e-14,0,0.345,0.33,0.367,127.8,115.7,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0887,0.0959,0.00661,0.00558,0.0073,0.00026,0.00022,0.00029,0.215,0.193,0.229,0.0084,0.0075,0.009,25.37,25.35,25.38,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.894,0.905,29.54,26.54,31.53,28.65,25.74,30.58,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.8
1226268000000,2008,11,2008,2,6,7,0.127,0.0405,0.0862,5393.6,32.84,32.84,32.1,1,1,1,209.6,204.8,212.8,142.6,137.8,67,67,67,0,0,0,0.32,0.315,0.327,142.6,137.8,145.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0965,0.0993,0.00787,0.00747,0.00814,0.00031,0.00029,0.00032,0.241,0.233,0.247,0.0094,0.0091,0.0097,25.3,25.28,25.34,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.1,31.98,33.86,32.1,31.02,32.84,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1226872800000,2008,11,2008,2,7,7,0.131,0.0405,0.0901,5638.26,35.58,35.58,33.56,1,1,1,215.9,207.8,224.8,148.9,140.8,67,67,67,0,0,0,0.31,0.298,0.322,148.9,140.8,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0976,0.104,0.00841,0.00772,0.00916,0.00033,0.0003,0.00036,0.252,0.238,0.268,0.0099,0.0093,0.011,25.25,25.18,25.31,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.6,32.69,36.68,33.56,31.71,35.58,0,0,0,0,0,0,0.186,0,0.0409,0.31,0.69,0.31,43
1227477600000,2008,11,2008,2,8,7,0.14,0.0405,0.099,6216.07,38.57,38.57,37,1,1,1,230.7,226.7,237.1,163.7,159.7,67,67,67,0,0,0,0.291,0.283,0.296,163.7,159.7,170.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00967,0.00933,0.0102,0.00038,0.00037,0.0004,0.279,0.272,0.29,0.011,0.011,0.011,25.14,25.09,25.17,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.07,37.13,39.56,37,36.01,38.57,0,0,0,0,0,0,0.206,0,0.041,0.29,0.71,0.29,44.4
1228082400000,2008,12,2008,3,9,7,0.143,0.0466,0.0963,6017.4,36.62,36.62,35.82,1,1,1,236.2,233,239.6,159.2,156,77,77,77,0,0,0,0.326,0.321,0.33,159.2,156,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00928,0.00901,0.00957,0.00037,0.00035,0.00038,0.272,0.266,0.278,0.011,0.01,0.011,25.11,25.08,25.14,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.92,36.18,37.71,35.82,35.09,36.62,0,0,0,0,0,0,0.199,0,0.0467,0.33,0.67,0.33,42.1
1228687200000,2008,12,2008,3,10,7,0.147,0.0403,0.107,6760.44,44.58,44.58,40.24,1,1,1,243.9,234.9,254.1,177.2,157.9,66.71,59,77,0,0,0,0.275,0.232,0.328,177.2,157.9,195.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.105,0.116,0.0108,0.00917,0.0123,0.00043,0.00036,0.00049,0.303,0.27,0.334,0.012,0.011,0.013,25.04,24.95,25.12,0.947,0.941,0.953,0.976,0.97,0.98,0.925,0.913,0.934,41.22,36.62,45.49,40.24,35.52,44.58,0,0,0,0,0,0,0.224,0,0.04,0.27,0.73,0.27,46
1229292000000,2008,12,2008,3,11,7,0.162,0.0357,0.126,7898.67,48.2,48.2,47.02,1,1,1,267.3,256.5,281.1,208.3,197.5,59,59,59,0,-2.842e-14,2.842e-14,0.221,0.21,0.23,208.3,197.5,222.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.117,0.126,0.0135,0.0125,0.0146,0.00053,0.0005,0.00058,0.358,0.339,0.383,0.014,0.013,0.015,24.87,24.79,24.94,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.58,46.08,51.79,47.02,45.15,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,48.8
1229896800000,2008,12,2008,3,12,7,0.177,0.0357,0.142,8582.19,53.01,53.01,51.08,2,1,1.8571428571428572,293.2,284.7,301.1,234.2,225.7,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.201,0.196,0.207,234.2,225.7,242.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.133,0.0157,0.0149,0.0163,0.00062,0.00059,0.00065,0.268,0.241,0.389,0.011,0.0096,0.015,24.86,24.77,24.91,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.3,25.83,52.59,28.99,25.06,48.2,0,0,0,0,0,0,0.284,0,0.035,0.2,0.8,0.2,48.5
1230501600000,2008,12,2008,3,13,7,0.192,0.0405,0.151,9201.98,56.46,56.46,54.77,2,2,2,317.4,301.9,331.4,250.4,242.9,67,59,73,8.12e-15,-2.842e-14,2.842e-14,0.211,0.189,0.229,250.4,242.9,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.133,0.14,0.018,0.0164,0.021,0.00072,0.00065,0.00084,0.266,0.256,0.278,0.011,0.01,0.011,24.75,24.66,24.83,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.23,27.42,29.1,27.39,26.6,28.23,0,0,0,0,0,0,0.304,0,0.041,0.21,0.79,0.21,47.9
1231106400000,2009,1,2008,4,14,7,0.216,0.0442,0.171,10391.9,66.1,66.1,61.86,2,2,2,356.4,334.5,376,283.4,261.5,73,73,73,0,0,0,0.205,0.194,0.218,283.4,261.5,303,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.141,0.156,0.0327,0.0224,0.042,0.0013,0.0009,0.0017,0.315,0.283,0.345,0.013,0.011,0.014,24.5,24.37,24.65,0.937,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,31.88,29.44,34.07,30.93,28.56,33.05,0,0,0,0,0,0,0.344,0,0.045,0.2,0.79,0.21,48.1
1231711200000,2009,1,2008,4,15,7,0.238,0.0442,0.194,11729.1,73.67,73.67,69.82,2,2,2,393.5,379,411.3,320.5,306,73,73,73,0,0,0,0.186,0.177,0.193,320.5,306,338.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.157,0.168,0.0503,0.0434,0.0587,0.002,0.0018,0.0024,0.371,0.349,0.398,0.015,0.014,0.016,24.26,24.15,24.36,0.944,0.941,0.946,0.97,0.97,0.972,0.915,0.913,0.919,35.98,34.4,37.92,34.91,33.37,36.84,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1232316000000,2009,1,2008,4,16,7,0.26,0.0442,0.216,13076.2,81.14,81.14,77.83,2,2,2,429.4,415.4,443.8,356.4,342.4,73,73,73,0,0,0,0.17,0.164,0.176,356.4,342.4,370.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.17,0.18,0.0672,0.0606,0.074,0.0027,0.0025,0.003,0.425,0.404,0.447,0.017,0.016,0.018,24.04,23.96,24.13,0.949,0.947,0.951,0.976,0.972,0.979,0.926,0.921,0.931,39.88,38.36,41.44,38.92,37.31,40.57,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.3
1232920800000,2009,1,2008,4,17,7,0.279,0.0452,0.234,14191.5,86.93,86.93,84.47,2,2,2,461.3,448.5,478.6,386.5,375.5,74.71,73,85,0,0,0,0.162,0.155,0.178,386.5,375.5,398.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.181,0.189,0.0814,0.0762,0.0869,0.0033,0.0031,0.0036,0.47,0.454,0.488,0.019,0.019,0.02,23.85,23.76,23.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43.1,41.93,44.35,42.24,41.09,43.46,0,0,0,0,0,0,0.469,0,0.045,0.16,0.84,0.16,50.9
1233525600000,2009,2,2008,5,18,7,0.312,0.0514,0.26,15534.1,96.4,96.4,92.47,2,2,2,515.4,485.4,550.5,430.4,400.4,85,85,85,-8.12e-15,-5.684e-14,0,0.165,0.154,0.175,430.4,400.4,465.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.202,0.191,0.214,0.102,0.088,0.119,0.0042,0.0036,0.005,0.537,0.492,0.59,0.022,0.02,0.025,23.54,23.33,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.52,44.48,50.96,46.23,43.59,48.2,0,0,0,0,0,0,0.514,0,0.052,0.16,0.83,0.17,49.8
1234130400000,2009,2,2008,5,19,7,0.375,0.0514,0.324,18684.8,123.5,123.5,111.2,3,2,2.857142857142857,620.9,563.9,678.7,535.9,478.9,85,85,85,0,0,0,0.138,0.125,0.151,535.9,478.9,593.7,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.254,0.222,0.287,0.16,0.125,0.198,0.0068,0.0052,0.0084,0.613,0.531,0.694,0.026,0.022,0.03,23.01,22.69,23.25,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.79,35.7,52.19,39.37,34.63,48.2,0,0,0,0,0,0,0.618,0,0.051,0.14,0.86,0.14,49.8
1234735200000,2009,2,2008,5,20,7,0.448,0.0549,0.393,22437.9,137.7,137.7,133.6,3,3,3,741.2,697,776,650.4,612,90.71,85,105,0,0,0,0.122,0.112,0.136,650.4,612,673.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.32,0.298,0.335,0.236,0.21,0.251,0.01,0.009,0.011,0.791,0.725,0.829,0.034,0.031,0.036,22.34,22.17,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.43,43.15,46.85,44.52,42.29,45.91,0,0,0,0,0,0,0.742,0,0.055,0.12,0.88,0.12,50.1
1235340000000,2009,2,2008,5,21,7,0.486,0.0656,0.42,23642.9,144,144,140.7,3,3,3,803.4,782.4,828.6,695,677.4,108.4,105,129,0,0,0,0.135,0.128,0.156,695,677.4,714.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.338,0.359,0.265,0.254,0.278,0.012,0.011,0.012,0.869,0.839,0.901,0.038,0.037,0.039,22.02,21.9,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.87,46.91,48.99,46.91,45.97,48.01,0,0,0,0,0,0,0.782,0,0.066,0.13,0.86,0.14,48.6
1235944800000,2009,3,2008,6,22,7,0.528,0.078,0.45,24443.9,153.5,153.5,145.5,4,3,3.142857142857143,872.3,838.1,913.5,743.3,709.1,129,129,129,0,0,0,0.148,0.141,0.154,743.3,709.1,784.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.388,0.361,0.424,0.296,0.275,0.319,0.013,0.012,0.014,0.948,0.898,1.01,0.042,0.039,0.045,21.66,21.5,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.44,39.38,51.69,46.67,38.39,48.2,0,0,0,0,0,0,0.808,0,0.078,0.15,0.85,0.15,46.3
1236549600000,2009,3,2008,6,23,7,0.608,0.078,0.53,28298.1,184.3,184.3,168.4,4,4,4,1005,929.4,1110,876.2,800.4,129,129,129,-1.624e-14,-1.137e-13,0,0.129,0.116,0.139,876.2,800.4,981,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.509,0.439,0.606,0.363,0.326,0.414,0.016,0.015,0.019,1.11,0.978,1.29,0.05,0.044,0.059,20.99,20.46,21.4,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.01,40.04,47.03,42.11,39.08,46.09,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.5
1237154400000,2009,3,2008,6,24,7,0.82,0.078,0.659,32042.5,192.8,192.8,190.7,4,4,4,1356,1162,1541,1227,1033,129,129,129,137.4,0,312.3,0.0961,0.0837,0.111,1089,1033,1100,990,990,990,969,968.4,969.6,21,20.4,21.6,0.822,0.682,0.903,0.624,0.497,0.648,0.03,0.023,0.032,1.74,1.47,1.85,0.083,0.068,0.091,19.23,18.53,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.94,47.58,50.36,47.68,46.62,48.2,0,0,0,0,0,0,1.06,0,0.161,0.095,0.8,0.2,39.1
1237759200000,2009,3,2008,6,25,7,1.13,0.078,0.665,29484.4,184.2,184.2,175.5,4,4,4,1867,1609,2136,1738,1480,129,129,129,637.5,380.4,907.1,0.0698,0.0604,0.0802,1100,1100,1100,990,990,990,970.6,969.8,971.4,19.4,18.6,20.2,0.922,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.48,16.7,18.3,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.77,42.65,46.98,43.88,41.8,46.04,0,0,0,0,0,0,0.975,0,0.465,0.069,0.59,0.41,26.1
1238364000000,2009,3,2008,6,26,7,1.46,0.116,0.665,26820.8,165,165,159.6,4,4,4,2418,2220,2607,2226,2091,191.9,129,217,1126,991.4,1290,0.0789,0.0563,0.0922,1100,1100,1100,990,990,990,972.1,971.6,972.6,17.9,17.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.56,16.49,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.928,40.82,39.59,42.1,39.91,38.6,41.26,0,0,0,0,0,0,0.887,0,0.795,0.079,0.46,0.54,18.4
1238968800000,2009,4,2008,7,27,7,1.67,0.131,0.665,25190,152.8,152.8,149.9,4,4,4,2768,2665,2823,2551,2448,217,217,217,1451,1348,1506,0.0784,0.0769,0.0814,1100,1100,1100,990,990,990,973,972.7,973.1,17,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.04,15.42,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.53,38.17,39.2,37.49,37.11,38.2,0,0,0,0,0,0,0.833,0,1.005,0.078,0.4,0.6,15.1
1239573600000,2009,4,2008,7,28,7,1.68,0.131,0.665,25145.8,151.4,151.4,149.7,4,4,4,2778,2716,2819,2561,2499,217,217,217,1461,1399,1502,0.0781,0.077,0.0799,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.05,15.3,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.47,38.2,38.87,37.42,37.13,37.84,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
1240178400000,2009,4,2008,7,29,7,1.57,0.131,0.665,25954.8,157.1,157.1,154.5,4,4,4,2604,2510,2689,2387,2293,217,217,217,1287,1193,1372,0.0834,0.0807,0.0864,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.36,15.79,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.922,39.61,39.05,40.22,38.62,38.03,39.27,0,0,0,0,0,0,0.858,0,0.905,0.083,0.42,0.58,16.5
1240783200000,2009,4,2008,7,30,7,1.43,0.147,0.665,27033.8,163.9,163.9,160.9,4,4,4,2373,2265,2476,2130,1989,242.3,217,276,1030,888.8,1159,0.103,0.0876,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.88,16.39,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.12,40.44,41.81,40.23,39.51,40.97,0,0,0,0,0,0,0.894,0,0.765,0.1,0.47,0.53,18.9
1241388000000,2009,5,2008,8,31,7,1.24,0.167,0.665,28452.5,173.6,173.6,169.4,4,4,4,2057,1915,2209,1781,1639,276,276,276,680.9,538.7,833.4,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.52,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.2,42.17,44.28,42.34,41.33,43.4,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
1241992800000,2009,5,2008,8,32,7,1.06,0.167,0.665,30140.2,183.3,183.3,179.4,4,4,4,1746,1632,1869,1470,1356,276,276,276,370.1,256.4,493.3,0.158,0.148,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.85,17.45,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.77,44.68,46.77,44.85,43.78,45.83,0,0,0,0,0,0,0.997,0,0.395,0.16,0.63,0.37,28.4
1242597600000,2009,5,2008,8,33,7,0.907,0.138,0.665,31604.4,191.4,191.4,188.1,4,4,4,1500,1412,1596,1272,1220,228,192,276,171.8,120,220.3,0.151,0.128,0.181,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.879,0.847,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.34,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.99,47.08,48.82,47.03,46.14,47.84,0,0,0,0,0,0,1.05,0,0.242,0.15,0.73,0.27,34.8
1243202400000,2009,5,2008,8,34,7,0.754,0.116,0.627,31504,192.8,192.8,187.5,4,4,4,1247,1134,1378,1055,942.4,192,192,192,17.29,-1.137e-13,86.22,0.155,0.139,0.169,1037,942.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.714,0.579,0.833,0.528,0.395,0.648,0.025,0.018,0.031,1.53,1.23,1.78,0.072,0.057,0.085,19.8,19.13,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.98,45.12,49.73,46.88,44.22,48.2,0,0,0,0,0,0,1.04,0,0.127,0.15,0.83,0.17,41.8
1243807200000,2009,6,2008,9,35,7,0.623,0.0974,0.526,27964.9,177.9,177.9,166.5,4,4,4,1030,962.1,1105,869.4,801.1,161,161,161,-4.872e-14,-1.137e-13,0,0.157,0.146,0.167,869.4,801.1,943.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.509,0.447,0.577,0.36,0.327,0.396,0.016,0.015,0.018,1.11,0.987,1.23,0.05,0.044,0.057,20.91,20.54,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.51,39.81,45.39,41.61,38.84,44.48,0,0,0,0,0,0,0.925,0,0.097,0.16,0.84,0.16,44.9
1244412000000,2009,6,2008,9,36,7,0.549,0.0974,0.452,24174,144.6,144.6,143.9,3,3,3,907.9,866,945.6,746.9,705,161,161,161,0,0,0,0.178,0.17,0.186,746.9,705,784.6,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.398,0.364,0.432,0.298,0.272,0.319,0.013,0.012,0.014,0.973,0.895,1.04,0.043,0.04,0.047,21.5,21.28,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.19,47.94,52.18,47.96,46.98,48.2,0,0,0,0,0,0,0.799,0,0.097,0.18,0.82,0.18,44
1245016800000,2009,6,2008,9,37,7,0.494,0.0974,0.396,22278.4,138.6,138.6,132.6,3,3,3,816.4,788.1,851.8,655.4,627.1,161,161,161,0,0,0,0.197,0.189,0.204,655.4,627.1,690.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.319,0.355,0.239,0.22,0.262,0.01,0.0096,0.012,0.812,0.764,0.871,0.036,0.033,0.038,22.02,21.82,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.11,43.44,47.15,44.2,42.57,46.21,0,0,0,0,0,0,0.737,0,0.098,0.2,0.8,0.2,45.1
1245621600000,2009,6,2008,9,38,7,0.457,0.0974,0.36,20459.2,126.5,126.5,121.8,3,3,3,756,726,781.1,595,565,161,161,161,0,0,0,0.213,0.206,0.222,595,565,620.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.284,0.315,0.198,0.178,0.215,0.0086,0.0077,0.0094,0.71,0.659,0.752,0.031,0.028,0.033,22.37,22.22,22.54,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.48,39.62,43.02,40.59,38.63,42.16,0,0,0,0,0,0,0.677,0,0.097,0.21,0.79,0.21,44.8
1246226400000,2009,6,2008,9,39,7,0.418,0.108,0.31,17515.2,114.1,114.1,104.3,3,2,2.7142857142857144,691,665.6,717,512.2,479.6,178.9,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.259,0.225,0.279,512.2,479.6,556,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.279,0.144,0.125,0.172,0.0062,0.0053,0.0074,0.604,0.547,0.644,0.026,0.023,0.028,22.73,22.59,22.82,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,41.09,35.04,52.08,39.34,33.99,48.2,0,0,0,0,0,0,0.579,0,0.108,0.26,0.74,0.26,41.9
1246831200000,2009,7,2008,10,40,7,0.383,0.112,0.27,15776.2,96.4,96.4,93.91,2,2,2,632.5,608.4,657.1,446.5,422.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.294,0.283,0.306,446.5,422.4,471.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.209,0.233,0.11,0.0984,0.121,0.0047,0.0042,0.0052,0.574,0.535,0.615,0.024,0.023,0.026,23,22.86,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.82,50.52,46.95,44.9,48.2,0,0,0,0,0,0,0.522,0,0.113,0.29,0.7,0.3,41.2
1247436000000,2009,7,2008,10,41,7,0.35,0.112,0.238,14088.9,88.24,88.24,83.86,2,2,2,578.8,556.8,600.5,392.8,370.8,186,186,186,-2.436e-14,-5.684e-14,0,0.321,0.31,0.334,392.8,370.8,414.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.206,0.0844,0.074,0.0946,0.0035,0.0031,0.004,0.491,0.457,0.523,0.021,0.019,0.022,23.3,23.17,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.81,40.53,45.02,41.93,39.61,44.12,0,0,0,0,0,0,0.466,0,0.112,0.32,0.68,0.32,40.3
1248040800000,2009,7,2008,10,42,7,0.321,0.134,0.187,11024.3,77.69,77.69,65.62,2,2,2,530.5,511.6,549.9,309.4,284.6,221.1,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.417,0.338,0.444,309.4,284.6,363.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.164,0.188,0.045,0.0334,0.0708,0.0019,0.0014,0.003,0.369,0.332,0.447,0.015,0.014,0.019,23.64,23.48,23.77,0.942,0.938,0.95,0.971,0.97,0.976,0.915,0.91,0.927,33.79,31.1,39.82,32.81,30.17,38.85,0,0,0,0,0,0,0.365,0,0.134,0.42,0.58,0.42,34.3
1248645600000,2009,7,2008,10,43,7,0.295,0.13,0.165,9738.74,62.42,62.42,57.97,2,2,2,487.4,468.7,505.4,272.7,254.8,214.7,184,227,-4.06e-15,-2.842e-14,0,0.44,0.386,0.471,272.7,254.8,292.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.159,0.154,0.164,0.0277,0.0193,0.0369,0.0011,0.0008,0.0015,0.313,0.288,0.34,0.013,0.012,0.014,23.89,23.8,23.96,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.88,27.86,32.18,28.98,27.03,31.21,0,0,0,0,0,0,0.322,0,0.13,0.44,0.56,0.44,33
1249250400000,2009,8,2008,11,44,7,0.267,0.111,0.156,9244.21,59.28,59.28,55.03,2,2,2,441.4,422.5,461.3,257.4,238.5,184,184,184,0,-2.842e-14,2.842e-14,0.417,0.399,0.436,257.4,238.5,277.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.158,0.0214,0.016,0.0299,0.00088,0.00065,0.0012,0.289,0.264,0.318,0.012,0.011,0.013,24.12,24.01,24.23,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.36,26.25,30.56,27.51,25.46,29.64,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.6
1249855200000,2009,8,2008,11,45,7,0.243,0.0962,0.146,8656.94,55.03,55.03,51.53,2,1,1.7142857142857142,401.2,386.1,416.8,242,231.1,159.1,155,184,4.06e-15,-2.842e-14,2.842e-14,0.396,0.377,0.442,242,231.1,256,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.139,0.147,0.0167,0.0154,0.0198,0.00068,0.00062,0.00081,0.31,0.258,0.415,0.013,0.01,0.017,24.29,24.11,24.39,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.938,34.51,26.08,52.66,32.65,25.3,48.2,0,0,0,0,0,0,0.286,0,0.097,0.4,0.6,0.4,35.6
1250460000000,2009,8,2008,11,46,7,0.223,0.0937,0.129,7940.11,48.2,48.2,47.26,1,1,1,368.6,356.3,381.5,213.6,201.3,155,155,155,-1.218e-14,-2.842e-14,0,0.42,0.406,0.435,213.6,201.3,226.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0139,0.0129,0.015,0.00056,0.00052,0.00061,0.377,0.355,0.4,0.015,0.014,0.016,24.38,24.29,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.88,46.13,51.72,47.26,45.21,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.6
1251064800000,2009,8,2008,11,47,7,0.206,0.0937,0.112,6996.92,44.29,44.29,41.65,1,1,1,340.7,329.8,352.2,185.7,174.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.455,0.44,0.47,185.7,174.8,197.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0115,0.0106,0.0125,0.00046,0.00043,0.0005,0.327,0.308,0.348,0.013,0.012,0.014,24.57,24.49,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.54,40.02,45.19,41.65,39.06,44.29,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
1251669600000,2009,8,2008,11,48,7,0.191,0.0746,0.116,7274.44,46.3,46.3,43.3,1,1,1,315,303.8,326.3,191.8,171.3,123.3,118,155,0,-2.842e-14,2.842e-14,0.391,0.366,0.475,191.8,171.3,204.7,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.125,0.012,0.0103,0.0131,0.00048,0.00041,0.00053,0.335,0.301,0.357,0.013,0.012,0.014,24.69,24.63,24.76,0.952,0.946,0.956,0.979,0.974,0.98,0.932,0.922,0.936,44.22,39.2,47.25,43.3,38.19,46.3,0,0,0,0,0,0,0.241,0,0.075,0.39,0.61,0.39,38.1
1252274400000,2009,9,2008,12,49,7,0.176,0.0714,0.105,6545.08,41.21,41.21,38.96,1,1,1,291.2,282.2,300.3,173.2,164.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.405,0.393,0.418,173.2,164.2,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.83,24.78,24.89,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.92,37.83,42.06,38.96,36.74,41.21,0,0,0,0,0,0,0.216,0,0.071,0.41,0.6,0.4,37.2
1252879200000,2009,9,2008,12,50,7,0.164,0.0714,0.0925,5734.71,36.01,36.01,34.14,1,1,1,271,263.4,279.2,153,145.4,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.436,0.423,0.448,153,145.4,161.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00875,0.00811,0.00945,0.00035,0.00032,0.00038,0.265,0.251,0.28,0.011,0.01,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.19,33.4,37.12,34.14,32.4,36.01,0,0,0,0,0,0,0.19,0,0.0715,0.44,0.56,0.44,35
1253484000000,2009,9,2008,12,51,7,0.153,0.0714,0.0821,5069.54,31.83,31.83,30.18,1,1,1,253.7,247.2,260.9,135.7,129.2,118,118,118,-4.06e-15,-2.842e-14,0,0.465,0.452,0.477,135.7,129.2,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0988,0.104,0.00728,0.00673,0.0079,0.00029,0.00027,0.00031,0.234,0.222,0.247,0.0093,0.0088,0.0098,25.05,25.01,25.09,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.11,29.59,32.81,30.18,28.71,31.83,0,0,0,0,0,0,0.168,0,0.0709,0.47,0.54,0.46,33.1
1254088800000,2009,9,2008,12,52,7,0.147,0.0641,0.0828,5128.06,32.88,32.88,30.52,1,1,1,242.9,239.8,245.3,136.9,125.4,106,97,118,-2.03e-15,-1.421e-14,0,0.436,0.398,0.485,136.9,125.4,146.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0974,0.103,0.00738,0.00641,0.00824,0.00029,0.00025,0.00033,0.235,0.216,0.252,0.0093,0.0085,0.01,25.11,25.08,25.12,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,31.47,28.7,33.9,30.52,27.84,32.88,0,0,0,0,0,0,0.17,0,0.0642,0.44,0.56,0.44,34.9
1254693600000,2009,10,2009,1,1,7,0.141,0.0587,0.0819,5082.79,31.51,31.51,30.25,1,1,1,232.4,227,237.9,135.4,130,97,97,97,0,0,0,0.417,0.408,0.427,135.4,130,140.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0973,0.101,0.00726,0.0068,0.00773,0.00029,0.00027,0.0003,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.19,29.92,32.48,30.25,29.02,31.51,0,0,0,0,0,0,0.168,0,0.0591,0.42,0.58,0.42,36
1255298400000,2009,10,2009,1,2,7,0.133,0.0587,0.0747,4621.93,28.58,28.58,27.51,1,1,1,220.4,215.8,225.1,123.4,118.8,97,97,97,4.06e-15,0,1.421e-14,0.44,0.431,0.45,123.4,118.8,128.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0933,0.0966,0.00624,0.00585,0.00664,0.00024,0.00023,0.00026,0.21,0.202,0.219,0.0083,0.0079,0.0086,25.27,25.23,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.36,27.24,29.47,27.51,26.42,28.58,0,0,0,0,0,0,0.153,0,0.0583,0.44,0.56,0.44,34.8
1255903200000,2009,10,2009,1,3,7,0.127,0.0587,0.0682,4205.55,25.98,25.98,25.03,1,1,1,209.8,204.6,213.9,112.8,107.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.462,0.454,0.474,112.8,107.6,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0894,0.0927,0.00534,0.00489,0.00568,0.00021,0.00019,0.00022,0.191,0.182,0.199,0.0075,0.0071,0.0078,25.35,25.32,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.81,24.53,26.78,25.03,23.8,25.98,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
1256508000000,2009,10,2009,1,4,7,0.121,0.0583,0.0625,0,0,0,0,1,1,1,199.7,197.7,202.7,103.3,100.7,96.43,93,97,4.06e-15,-1.421e-14,1.421e-14,0.483,0.463,0.491,103.3,100.7,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.087,0.0892,0.00453,0.00431,0.00493,0.00018,0.00017,0.00019,0.174,0.17,0.182,0.0068,0.0066,0.0071,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0585,0.48,0.52,0.48,0
1257112800000,2009,11,2009,2,5,7,0.13,0.0562,0.074,4581.66,28.65,28.65,27.27,1,1,1,215.3,206.2,221.3,122.3,113.2,93,93,93,6.09e-15,0,1.421e-14,0.432,0.42,0.451,122.3,113.2,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.091,0.0963,0.00615,0.00537,0.00665,0.00024,0.00021,0.00026,0.208,0.192,0.219,0.0082,0.0075,0.0086,25.3,25.25,25.37,0.926,0.92,0.93,0.97,0.97,0.97,0.899,0.892,0.902,28.12,25.92,29.54,27.27,25.14,28.65,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.2
1257717600000,2009,11,2009,2,6,7,0.133,0.0562,0.0765,4746.21,28.78,28.78,28.25,1,1,1,219.5,217.7,221.8,126.5,124.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.424,0.419,0.427,126.5,124.7,128.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0951,0.0965,0.0065,0.00635,0.0067,0.00026,0.00025,0.00026,0.215,0.212,0.22,0.0085,0.0083,0.0086,25.27,25.25,25.28,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.12,28.7,29.67,28.25,27.84,28.78,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1258322400000,2009,11,2009,2,7,7,0.142,0.0518,0.09,5617.06,39.38,39.38,33.43,1,1,1,234.3,224.8,240.4,148.7,131.8,85.57,67,93,0,0,0,0.366,0.279,0.414,148.7,131.8,173.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0976,0.109,0.00839,0.00695,0.0105,0.00033,0.00027,0.00041,0.254,0.225,0.296,0.01,0.0088,0.012,25.14,25.06,25.23,0.938,0.931,0.946,0.972,0.97,0.977,0.911,0.903,0.924,34.4,30.37,40.32,33.43,29.46,39.38,0,0,0,0,0,0,0.186,0,0.052,0.36,0.63,0.37,39.6
1258927200000,2009,11,2009,2,8,7,0.146,0.0405,0.106,6688.93,41.77,41.77,39.82,1,1,1,242.2,237.7,250.2,175.2,170.7,67,67,67,0,0,0,0.277,0.268,0.282,175.2,170.7,183.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0106,0.0103,0.0113,0.00042,0.0004,0.00045,0.299,0.291,0.314,0.012,0.011,0.012,25.05,24.99,25.08,0.947,0.945,0.949,0.977,0.975,0.98,0.925,0.922,0.93,40.74,39.69,42.63,39.82,38.71,41.77,0,0,0,0,0,0,0.221,0,0.04,0.28,0.73,0.27,45.8
1259532000000,2009,11,2009,2,9,7,0.154,0.0457,0.108,6814.93,41.84,41.84,40.57,1,1,1,254.1,250.5,259.3,178.5,174.3,75.57,67,77,0,0,0,0.297,0.267,0.306,178.5,174.3,183.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.0109,0.0106,0.0113,0.00043,0.00042,0.00045,0.306,0.299,0.314,0.012,0.012,0.012,24.98,24.95,25,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.45,40.45,42.69,40.57,39.52,41.84,0,0,0,0,0,0,0.225,0,0.046,0.3,0.7,0.3,44.3
1260136800000,2009,12,2009,3,10,7,0.171,0.0466,0.124,7771.46,48.2,48.2,46.26,1,1,1,282.4,265,298.9,205.4,188,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.273,0.258,0.291,205.4,188,221.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0132,0.0117,0.0146,0.00052,0.00046,0.00058,0.355,0.324,0.384,0.014,0.013,0.015,24.82,24.72,24.92,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.75,43.69,51.57,46.26,42.81,48.2,0,0,0,0,0,0,0.257,0,0.047,0.27,0.73,0.27,45.4
1260741600000,2009,12,2009,3,11,7,0.187,0.0466,0.14,8485.04,51.43,51.43,50.51,2,1,1.8571428571428572,309.1,301.4,312.9,232.1,224.4,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.249,0.246,0.255,232.1,224.4,235.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.133,0.0155,0.0148,0.0158,0.00062,0.00059,0.00063,0.268,0.243,0.389,0.011,0.0097,0.015,24.79,24.7,24.82,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.93,25.79,52.14,28.7,25.01,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1261346400000,2009,12,2009,3,12,7,0.198,0.0357,0.162,9866.38,59.96,59.96,58.73,2,2,2,327.2,317,332.8,268.1,258,59,59,59,0,0,0,0.18,0.177,0.186,268.1,258,273.8,990,990,990,965,965,965.1,25,24.9,25,0.142,0.138,0.144,0.0256,0.0208,0.0282,0.001,0.00083,0.0011,0.291,0.276,0.299,0.012,0.011,0.012,24.67,24.64,24.74,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.27,29.13,30.91,29.36,28.26,29.98,0,0,0,0,0,0,0.326,0,0.036,0.18,0.82,0.18,49.8
1261951200000,2009,12,2009,3,13,7,0.213,0.0393,0.173,10519.7,64.11,64.11,62.62,2,2,2,351.4,336.9,364.3,286.4,277.9,65,59,73,0,0,0,0.185,0.168,0.204,286.4,277.9,293,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.145,0.152,0.0342,0.0302,0.0373,0.0014,0.0012,0.0015,0.319,0.306,0.328,0.013,0.012,0.013,24.52,24.45,24.61,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,32.28,31.37,33.05,31.31,30.43,32.06,0,0,0,0,0,0,0.348,0,0.04,0.18,0.81,0.19,49.4
1262556000000,2010,1,2009,4,14,7,0.234,0.0442,0.19,11489.8,73.36,73.36,68.39,2,2,2,386.8,366.7,409.9,313.8,293.7,73,73,73,0,0,0,0.189,0.178,0.199,313.8,293.7,336.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.16,0.153,0.168,0.0471,0.0376,0.058,0.0019,0.0015,0.0024,0.361,0.331,0.396,0.015,0.013,0.016,24.31,24.16,24.44,0.942,0.939,0.946,0.97,0.97,0.971,0.914,0.911,0.919,35.25,33.04,37.77,34.2,32.05,36.68,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
1263160800000,2010,1,2009,4,15,7,0.271,0.0442,0.226,13744.2,88.54,88.54,81.81,2,2,2,447.5,419.5,479.1,374.5,346.5,73,73,73,0,0,0,0.163,0.152,0.174,374.5,346.5,406.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.181,0.171,0.192,0.0758,0.0625,0.0907,0.0031,0.0026,0.0037,0.452,0.41,0.5,0.019,0.017,0.021,23.93,23.74,24.1,0.952,0.948,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.82,38.81,45.17,40.91,37.78,44.27,0,0,0,0,0,0,0.455,0,0.045,0.16,0.83,0.17,50.7
1263765600000,2010,1,2009,4,16,7,0.326,0.0504,0.276,16189,104.1,104.1,96.36,3,2,2.142857142857143,538.9,492.5,589.3,455.6,419.5,83.29,73,91,8.12e-15,-5.684e-14,5.684e-14,0.154,0.14,0.17,455.6,419.5,498.3,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.197,0.234,0.114,0.097,0.134,0.0048,0.004,0.0057,0.56,0.52,0.618,0.023,0.021,0.026,23.41,23.21,23.66,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.4,35.77,52.33,45.7,34.7,48.2,0,0,0,0,0,0,0.535,0,0.05,0.15,0.85,0.15,49.7
1264370400000,2010,1,2009,4,17,7,0.419,0.055,0.364,20874.5,138.6,138.6,124.3,3,3,3,692.5,609.8,770.6,601.5,518.8,91,91,91,0,0,0,0.132,0.118,0.149,601.5,518.8,679.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.293,0.246,0.337,0.203,0.148,0.255,0.0087,0.0062,0.011,0.709,0.569,0.84,0.03,0.024,0.037,22.62,22.18,23.09,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.37,37.13,47.16,41.42,36.02,46.21,0,0,0,0,0,0,0.69,0,0.055,0.13,0.87,0.13,49.8
1264975200000,2010,2,2009,5,18,7,0.516,0.0829,0.433,23827.6,154.3,154.3,141.8,4,3,3.142857142857143,853.4,783.8,927.1,716.4,646.8,137,137,137,0,0,0,0.161,0.148,0.175,716.4,646.8,790.1,990,990,990,967.3,967,967.6,22.7,22.4,23,0.371,0.325,0.429,0.278,0.233,0.321,0.012,0.01,0.014,0.901,0.792,0.999,0.04,0.034,0.044,21.79,21.43,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.86,39.56,51.43,45.44,38.57,48.2,0,0,0,0,0,0,0.788,0,0.083,0.16,0.84,0.16,46.2
1265580000000,2010,2,2009,5,19,7,0.643,0.0915,0.552,29110.7,188.2,188.2,173.3,4,4,4,1064,957.4,1182,912.7,820.4,151.3,137,162,1.624e-14,-1.137e-13,1.137e-13,0.142,0.134,0.153,912.7,820.4,1020,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.55,0.456,0.674,0.386,0.336,0.467,0.018,0.015,0.022,1.19,1.01,1.43,0.054,0.045,0.066,20.72,20.1,21.26,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.932,0.936,44.22,40.78,48,43.32,39.87,47.04,0,0,0,0,0,0,0.963,0,0.091,0.14,0.86,0.14,45.3
1266184800000,2010,2,2009,5,20,7,0.845,0.098,0.663,32010.8,192.8,192.8,190.5,4,4,4,1397,1230,1548,1235,1068,162,162,162,139.9,0,285.7,0.117,0.105,0.132,1095,1068,1100,990,990,990,969.2,968.6,969.6,20.8,20.4,21.4,0.842,0.745,0.899,0.638,0.576,0.648,0.031,0.027,0.032,1.78,1.61,1.85,0.085,0.076,0.091,19.07,18.51,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.78,47.53,50.03,47.64,46.58,48.2,0,0,0,0,0,0,1.06,0,0.182,0.12,0.78,0.22,37.9
1266789600000,2010,2,2009,5,21,7,1.09,0.098,0.665,29798.4,184.4,184.4,177.4,4,4,4,1806,1603,2007,1644,1441,162,162,162,544.3,340.9,744.5,0.0902,0.0807,0.101,1100,1100,1100,990,990,990,970.5,969.8,971.1,19.5,18.9,20.2,0.92,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.092,0.099,17.66,17.01,18.33,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.25,43.49,47.04,44.34,42.62,46.1,0,0,0,0,0,0,0.985,0,0.425,0.09,0.61,0.39,27.3
1267394400000,2010,3,2009,6,22,7,1.37,0.145,0.665,27517.6,168.9,168.9,163.8,4,4,4,2264,2067,2438,2025,1828,239,239,239,925.4,728.4,1099,0.106,0.098,0.116,1100,1100,1100,990,990,990,971.7,971.3,972.2,18.3,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.39,15.97,16.86,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.82,40.69,43.1,40.95,39.78,42.23,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
1267999200000,2010,3,2009,6,23,7,1.67,0.145,0.665,25256.6,157.3,157.3,150.3,4,4,4,2754,2503,3024,2515,2264,239,239,239,1415,1164,1685,0.0871,0.079,0.0955,1100,1100,1100,990,990,990,972.9,972.3,973.6,17.1,16.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.55,15.81,0.942,0.938,0.944,0.973,0.97,0.977,0.916,0.91,0.922,38.62,36.83,40.27,37.58,35.73,39.33,0,0,0,0,0,0,0.835,0,1.005,0.087,0.4,0.6,15.1
1268604000000,2010,3,2009,6,24,7,2,0.145,0.665,22867.4,140.5,140.5,136.1,4,4,4,3306,3118,3434,3067,2879,239,239,239,1967,1779,2095,0.0724,0.0696,0.0767,1100,1100,1100,990,990,990,974.2,973.8,974.5,15.8,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.65,14.33,0.935,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,35.08,34.33,36.2,34.03,33.3,35.12,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1269208800000,2010,3,2009,6,25,7,2.13,0.145,0.665,22031.2,132.5,132.5,131.1,4,4,4,3526,3463,3565,3287,3224,239,239,239,2187,2124,2226,0.0678,0.067,0.069,1100,1100,1100,990,990,990,974.7,974.5,974.8,15.3,15.2,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.37,13.58,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.905,33.8,33.57,34.16,32.78,32.56,33.13,0,0,0,0,0,0,0.729,0,1.465,0.068,0.31,0.69,10.3
1269813600000,2010,3,2009,6,26,7,2.16,0.164,0.665,21832.1,130.2,130.2,130,4,4,4,3579,3569,3586,3308,3283,271,239,295,2208,2183,2239,0.0758,0.0668,0.0825,1100,1100,1100,990,990,990,974.8,974.8,974.8,15.2,15.2,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.34,13.32,13.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,33.49,33.45,33.55,32.49,32.44,32.54,0,0,0,0,0,0,0.722,0,1.495,0.076,0.31,0.69,10.1
1270418400000,2010,4,2009,7,27,7,2.21,0.178,0.665,21544.5,129.7,129.7,128.2,4,4,4,3655,3591,3737,3360,3296,295,295,295,2260,2196,2342,0.0807,0.0789,0.0822,1100,1100,1100,990,990,990,974.9,974.8,975.1,15.1,14.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,13,13.31,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,33.05,32.58,33.42,32.06,31.6,32.42,0,0,0,0,0,0,0.712,0,1.545,0.081,0.3,0.7,9.75
1271023200000,2010,4,2009,7,28,7,2.3,0.178,0.665,20968.7,125.7,125.7,124.8,4,4,4,3806,3767,3828,3511,3472,295,295,295,2411,2372,2433,0.0775,0.0771,0.0783,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.81,12.94,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.901,32.17,32.04,32.4,31.2,31.08,31.43,0,0,0,0,0,0,0.693,0,1.635,0.077,0.29,0.71,9.12
1271628000000,2010,4,2009,7,29,7,2.3,0.178,0.665,20980.8,125.6,125.6,124.9,4,4,4,3803,3771,3823,3508,3476,295,295,295,2408,2376,2428,0.0776,0.0772,0.0782,1100,1100,1100,990,990,990,975.3,975.2,975.3,14.7,14.7,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.86,12.82,12.93,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.901,32.19,32.07,32.38,31.22,31.1,31.4,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1272232800000,2010,4,2009,7,30,7,2.23,0.183,0.665,21403.6,129,129,127.4,4,4,4,3692,3621,3758,3390,3300,302.4,295,321,2290,2200,2363,0.0819,0.0785,0.0887,1100,1100,1100,990,990,990,975,974.9,975.2,15,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.96,13.25,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.903,32.84,32.45,33.25,31.85,31.48,32.25,0,0,0,0,0,0,0.708,0,1.565,0.082,0.3,0.7,9.6
1272837600000,2010,5,2009,8,31,7,2.1,0.194,0.665,22217.9,135.2,135.2,132.2,4,4,4,3476,3346,3591,3155,3025,321,321,321,2055,1925,2170,0.0924,0.0894,0.0959,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.31,13.83,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.42,34.84,33.06,32.42,33.8,0,0,0,0,0,0,0.735,0,1.435,0.092,0.32,0.68,10.6
1273442400000,2010,5,2009,8,32,7,1.89,0.194,0.665,23604.8,145.2,145.2,140.5,4,4,4,3122,2939,3300,2801,2618,321,321,321,1701,1518,1879,0.103,0.0973,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.93,14.76,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,36.21,35.11,37.4,35.13,34.06,36.29,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
1274047200000,2010,5,2009,8,33,7,1.64,0.194,0.665,25469.8,156,156,151.6,4,4,4,2708,2549,2879,2387,2228,321,321,321,1287,1128,1458,0.119,0.112,0.126,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.9,15.7,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.921,38.92,37.8,39.97,37.9,36.72,39,0,0,0,0,0,0,0.842,0,0.975,0.12,0.41,0.59,15.5
1274652000000,2010,5,2009,8,34,7,1.42,0.194,0.665,27137.8,165.8,165.8,161.5,4,4,4,2349,2191,2499,2028,1870,321,321,321,928.3,770,1078,0.137,0.128,0.147,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.82,16.56,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.27,40.29,42.29,40.38,39.35,41.45,0,0,0,0,0,0,0.897,0,0.755,0.14,0.47,0.53,19.1
1275256800000,2010,5,2009,8,35,7,1.19,0.161,0.665,28881.9,176.7,176.7,171.9,4,4,4,1971,1824,2129,1705,1567,266.1,257,321,605.3,467.4,717.6,0.135,0.124,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.14,16.71,17.59,0.948,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.86,42.7,45.07,42.98,41.84,44.17,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
1275861600000,2010,6,2009,9,36,7,1.01,0.155,0.665,30611.8,186,186,182.2,4,4,4,1664,1554,1780,1407,1297,257,257,257,306.8,197.2,422.9,0.155,0.144,0.165,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.12,17.74,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.48,45.46,47.44,45.55,44.55,46.49,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1276466400000,2010,6,2009,9,37,7,0.863,0.155,0.662,31898.3,192.8,192.8,189.9,4,4,4,1427,1315,1519,1170,1058,257,257,257,76.36,0,161.9,0.18,0.169,0.195,1094,1058,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.852,0.766,0.904,0.634,0.553,0.648,0.031,0.026,0.032,1.79,1.61,1.85,0.086,0.076,0.091,18.96,18.6,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.45,47.76,49.26,47.47,46.81,48.2,0,0,0,0,0,0,1.05,0,0.201,0.18,0.77,0.23,37
1277071200000,2010,6,2009,9,38,7,0.702,0.155,0.546,28328.6,184.2,184.2,168.6,4,4,4,1161,1065,1271,903.5,807.9,257,257,257,0,-1.137e-13,1.137e-13,0.222,0.202,0.241,903.5,807.9,1014,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.57,0.475,0.701,0.38,0.33,0.453,0.018,0.015,0.021,1.2,1.02,1.44,0.055,0.047,0.068,20.4,19.81,20.88,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.06,39.4,47,42.16,38.4,46.06,0,0,0,0,0,0,0.937,0,0.156,0.22,0.78,0.22,40.4
1277676000000,2010,6,2009,9,39,7,0.592,0.145,0.447,23976.5,144.6,144.6,142.7,3,3,3,979.1,924.8,1042,739.2,697.8,239.9,227,257,0,0,0,0.245,0.233,0.258,739.2,697.8,784.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.408,0.369,0.454,0.294,0.267,0.319,0.013,0.012,0.015,0.976,0.892,1.06,0.044,0.04,0.048,21.22,20.91,21.51,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.02,46.93,51.28,47.57,45.99,48.2,0,0,0,0,0,0,0.793,0,0.145,0.24,0.76,0.24,40.5
1278280800000,2010,7,2009,10,40,7,0.523,0.137,0.386,21484.5,135.4,135.4,127.9,3,3,3,864.9,823.1,909,637.9,596.1,227,227,227,0,0,0,0.263,0.25,0.276,637.9,596.1,682,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.334,0.311,0.36,0.227,0.199,0.257,0.01,0.0087,0.011,0.791,0.721,0.866,0.035,0.032,0.039,21.85,21.6,22.09,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.51,41.05,46.06,42.63,40.16,45.14,0,0,0,0,0,0,0.71,0,0.137,0.26,0.74,0.26,41.1
1278885600000,2010,7,2009,10,41,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1279490400000,2010,7,2009,10,42,7,0.439,0.137,0.302,16879.4,108,108,100.5,3,2,2.4285714285714284,726,693.2,759.9,499,466.2,227,227,227,2.436e-14,0,5.684e-14,0.313,0.299,0.327,499,466.2,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.237,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.621,0.575,0.668,0.027,0.025,0.029,22.58,22.45,22.71,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.82,35.65,52.62,42.67,34.58,48.2,0,0,0,0,0,0,0.558,0,0.137,0.31,0.69,0.31,38.4
1280095200000,2010,7,2009,10,43,7,0.395,0.135,0.26,15243,95.48,95.48,90.73,2,2,2,653.8,625.7,682.5,430.4,407.7,223.4,202,227,-8.12e-15,-5.684e-14,5.684e-14,0.342,0.323,0.358,430.4,407.7,455.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.208,0.231,0.102,0.0914,0.114,0.0044,0.0039,0.0049,0.553,0.517,0.595,0.024,0.022,0.025,22.93,22.77,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.29,44.01,48.72,45.37,43.13,47.74,0,0,0,0,0,0,0.504,0,0.135,0.34,0.66,0.34,38.6
1280700000000,2010,8,2009,11,44,7,0.356,0.122,0.234,13818.4,87.9,87.9,82.25,2,2,2,588.6,562.5,616.1,386.6,360.5,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.344,0.328,0.359,386.6,360.5,414.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.199,0.19,0.209,0.0815,0.0692,0.0945,0.0034,0.0029,0.004,0.484,0.445,0.526,0.02,0.019,0.022,23.27,23.11,23.42,0.953,0.95,0.956,0.978,0.975,0.98,0.932,0.926,0.937,42.03,39.33,44.85,41.13,38.33,43.95,0,0,0,0,0,0,0.457,0,0.122,0.34,0.66,0.34,38.8
1281304800000,2010,8,2009,11,45,7,0.322,0.122,0.199,11770.6,74.8,74.8,70.06,2,2,2,531.8,509.7,554,329.8,307.7,202,202,202,0,0,0,0.38,0.365,0.396,329.8,307.7,352,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.172,0.187,0.0547,0.0442,0.0652,0.0023,0.0018,0.0027,0.399,0.366,0.433,0.017,0.015,0.018,23.61,23.47,23.74,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.09,33.75,38.45,35.03,32.74,37.4,0,0,0,0,0,0,0.389,0,0.123,0.38,0.62,0.38,36.6
1281909600000,2010,8,2009,11,46,7,0.293,0.119,0.174,10282.2,64.06,64.06,61.2,2,2,2,483.9,465.2,502.9,287.1,275.7,196.9,184,202,0,0,0,0.407,0.39,0.423,287.1,275.7,300.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.16,0.169,0.0345,0.0291,0.041,0.0014,0.0012,0.0017,0.334,0.318,0.356,0.014,0.013,0.015,23.89,23.78,23.98,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.55,30.28,33.02,30.6,29.37,32.03,0,0,0,0,0,0,0.34,0,0.119,0.41,0.59,0.41,35.1
1282514400000,2010,8,2009,11,47,7,0.268,0.111,0.157,9311.68,58.87,58.87,55.43,2,2,2,443.3,427.7,459.4,259.3,243.7,184,184,184,-4.06e-15,-2.842e-14,0,0.415,0.401,0.43,259.3,243.7,275.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0218,0.0165,0.029,0.00089,0.00067,0.0012,0.291,0.27,0.315,0.012,0.011,0.013,24.11,24.02,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.57,26.84,30.35,27.71,26.03,29.44,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
1283119200000,2010,8,2009,11,48,7,0.245,0.0914,0.154,9183.3,58.97,58.97,54.66,2,2,2,405.4,387.5,422.5,254.2,233.3,151.1,138,184,0,0,0,0.372,0.335,0.441,254.2,233.3,273.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.143,0.153,0.0206,0.0156,0.0281,0.00084,0.00064,0.0011,0.282,0.258,0.308,0.011,0.011,0.013,24.3,24.23,24.39,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.18,25.66,30.4,27.33,24.89,29.49,0,0,0,0,0,0,0.304,0,0.091,0.37,0.63,0.37,37.5
1283724000000,2010,9,2009,12,49,7,0.222,0.0835,0.138,8333.09,52.54,52.54,49.6,2,1,1.4285714285714286,366.9,352.2,381.8,228.9,214.2,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.376,0.361,0.392,228.9,214.2,243.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0152,0.014,0.0165,0.00061,0.00056,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.43,24.36,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.38,25.96,52.37,38.57,25.18,48.2,0,0,0,0,0,0,0.276,0,0.084,0.38,0.62,0.38,37.5
1284328800000,2010,9,2009,12,50,7,0.203,0.0835,0.119,7462.83,47.19,47.19,44.42,1,1,1,335.2,323,347.6,197.2,185,138,138,138,0,-2.842e-14,2.842e-14,0.412,0.397,0.427,197.2,185,209.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.347,0.325,0.369,0.014,0.013,0.015,24.58,24.49,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.33,42.51,48.15,44.42,41.66,47.19,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1284933600000,2010,9,2009,12,51,7,0.186,0.0835,0.103,6398.31,40.7,40.7,38.09,1,1,1,308.2,297.5,318.9,170.2,159.5,138,138,138,0,-2.842e-14,2.842e-14,0.448,0.433,0.464,170.2,159.5,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00931,0.0111,0.00041,0.00037,0.00044,0.299,0.28,0.318,0.012,0.011,0.013,24.76,24.69,24.83,0.946,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.09,36.61,41.56,38.09,35.51,40.7,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1285538400000,2010,9,2009,12,52,7,0.173,0.0762,0.0972,6039.69,38.98,38.98,35.95,1,1,1,286.8,280.9,295.1,160.8,148.1,126,110,138,-4.06e-15,-2.842e-14,0,0.439,0.389,0.482,160.8,148.1,173.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00941,0.00834,0.0105,0.00037,0.00033,0.00042,0.281,0.259,0.301,0.011,0.01,0.012,24.87,24.84,24.9,0.943,0.939,0.946,0.972,0.97,0.976,0.916,0.91,0.924,36.97,33.93,39.94,35.95,32.91,38.98,0,0,0,0,0,0,0.2,0,0.0758,0.44,0.56,0.44,34.9
1286143200000,2010,10,2010,1,1,7,0.163,0.0665,0.0961,5970.37,37.69,37.69,35.54,1,1,1,268.8,259.8,277.9,158.8,149.8,110,110,110,0,-2.842e-14,2.842e-14,0.409,0.396,0.423,158.8,149.8,167.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.106,0.113,0.00925,0.00848,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.95,24.9,25,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.61,34.5,38.72,35.54,33.46,37.69,0,0,0,0,0,0,0.197,0,0.0669,0.41,0.59,0.41,36.6
1286748000000,2010,10,2010,1,2,7,0.153,0.0665,0.0863,5346.31,32.89,32.89,31.82,1,1,1,252.7,248.1,257.4,142.7,138.1,110,110,110,4.06e-15,0,2.842e-14,0.435,0.427,0.443,142.7,138.1,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00788,0.00748,0.00827,0.00031,0.0003,0.00033,0.247,0.239,0.255,0.0098,0.0094,0.01,25.04,25.02,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.81,31.71,33.91,31.82,30.76,32.89,0,0,0,0,0,0,0.177,0,0.0667,0.43,0.56,0.44,34.9
