datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537135200000,2018,9,2017,12,51,7,0.204,0.0835,0.121,7569.26,47.43,47.43,45.06,1,1,1,338,327.4,348.7,200,189.3,138,138,138,0,-2.842e-14,2.842e-14,0.409,0.396,0.422,200,189.3,210.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.131,0.0128,0.0118,0.0137,0.00051,0.00047,0.00055,0.352,0.333,0.371,0.014,0.013,0.015,24.56,24.49,24.63,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,45.97,43.53,48.39,45.06,42.65,47.43,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37.1
1537740000000,2018,9,2017,12,52,7,0.19,0.0835,0.107,6663.12,41.85,41.85,39.66,1,1,1,314.7,305.7,323.8,176.7,167.7,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.439,0.426,0.451,176.7,167.7,185.8,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.311,0.295,0.327,0.012,0.012,0.013,24.72,24.65,24.78,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.59,38.52,42.7,39.66,37.47,41.85,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35.1
1538344800000,2018,10,2018,1,1,7,0.178,0.0665,0.111,6983,43.67,43.67,41.57,1,1,1,293.7,284.7,302.7,183.7,174.7,110,110,110,0,-2.842e-14,2.842e-14,0.375,0.363,0.386,183.7,174.7,192.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.32,0.304,0.336,0.013,0.012,0.013,24.8,24.75,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.933,42.45,40.33,44.56,41.57,39.39,43.67,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
1538949600000,2018,10,2018,1,2,7,0.165,0.0665,0.0988,6152.65,38.64,38.64,36.62,1,1,1,273.4,265.8,281.7,163.4,155.8,110,110,110,0,-2.842e-14,2.842e-14,0.403,0.391,0.414,163.4,155.8,171.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00964,0.00899,0.0103,0.00038,0.00036,0.00041,0.284,0.27,0.299,0.011,0.011,0.012,24.92,24.87,24.97,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.69,35.9,39.62,36.62,34.82,38.64,0,0,0,0,0,0,0.203,0,0.0662,0.4,0.6,0.4,37.3
1539554400000,2018,10,2018,1,3,7,0.158,0.0665,0.0914,5670.98,35.2,35.2,33.76,1,1,1,261.1,253.5,267.5,151.1,143.5,110,110,110,-8.12e-15,-2.842e-14,0,0.422,0.411,0.434,151.1,143.5,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.0086,0.00795,0.00913,0.00034,0.00031,0.00036,0.262,0.248,0.273,0.01,0.0098,0.011,24.99,24.96,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.8,33,36.29,33.76,32.01,35.2,0,0,0,0,0,0,0.188,0,0.0666,0.42,0.58,0.42,35.9
1540159200000,2018,10,2018,1,4,7,0.148,0.0665,0.0816,5045.66,31.7,31.7,30.03,1,1,1,244.8,237.4,252.2,134.8,127.4,110,110,110,-2.03e-15,-1.421e-14,0,0.449,0.436,0.463,134.8,127.4,142.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.104,0.00721,0.00658,0.00783,0.00028,0.00026,0.00031,0.233,0.22,0.246,0.0092,0.0087,0.0097,25.1,25.05,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.96,29.22,32.68,30.03,28.34,31.7,0,0,0,0,0,0,0.167,0,0.0664,0.45,0.55,0.45,34.1
1540764000000,2018,10,2018,1,5,7,0.141,0.0607,0.0801,4963.81,31.64,31.64,29.55,1,1,1,232.7,230.8,234.9,132.4,121.6,100.3,93,110,-4.06e-15,-1.421e-14,0,0.431,0.397,0.475,132.4,121.6,141.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0965,0.101,0.007,0.00609,0.00777,0.00028,0.00024,0.00031,0.227,0.209,0.242,0.0089,0.0082,0.0095,25.18,25.15,25.2,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.899,0.907,30.46,27.85,32.62,29.55,27.02,31.64,0,0,0,0,0,0,0.164,0,0.0609,0.43,0.57,0.43,35.2
1541368800000,2018,11,2018,2,6,7,0.146,0.0562,0.0895,5567.2,33.95,33.95,33.14,1,1,1,240.9,236.3,244.5,147.9,143.3,93,93,93,0,0,0,0.386,0.38,0.394,147.9,143.3,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.105,0.00832,0.00793,0.00863,0.00033,0.00031,0.00034,0.254,0.246,0.26,0.01,0.0097,0.01,25.1,25.07,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.16,33.07,35,33.14,32.08,33.95,0,0,0,0,0,0,0.184,0,0.0565,0.38,0.61,0.39,38.1
1541973600000,2018,11,2018,2,7,7,0.145,0.0562,0.0889,5532.88,33.7,33.7,32.93,1,1,1,240,237.7,243.4,147,144.7,93,93,93,0,0,0,0.387,0.382,0.391,147,144.7,150.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00825,0.00805,0.00853,0.00033,0.00032,0.00034,0.252,0.248,0.258,0.0099,0.0098,0.01,25.11,25.08,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,33.95,33.39,34.74,32.93,32.39,33.7,0,0,0,0,0,0,0.183,0,0.0561,0.39,0.61,0.39,38.2
1542578400000,2018,11,2018,2,8,7,0.144,0.0562,0.0874,5435.41,32.95,32.95,32.35,1,1,1,237.5,236.3,240.1,144.5,143.3,93,93,93,0,0,0,0.392,0.387,0.394,144.5,143.3,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.103,0.00803,0.00793,0.00826,0.00032,0.00031,0.00033,0.248,0.246,0.252,0.0098,0.0097,0.01,25.13,25.11,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.35,33.07,33.97,32.35,32.08,32.95,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1543183200000,2018,11,2018,2,9,7,0.148,0.0535,0.0946,5907.31,38.84,38.84,35.16,1,1,1,244.9,241.5,248.6,156.5,148.5,88.43,77,93,0,0,0,0.361,0.31,0.385,156.5,148.5,171.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00905,0.00837,0.0103,0.00036,0.00033,0.00041,0.269,0.255,0.294,0.011,0.01,0.012,25.06,25.01,25.1,0.941,0.938,0.946,0.971,0.97,0.976,0.914,0.91,0.923,36.19,34.29,39.81,35.16,33.27,38.84,0,0,0,0,0,0,0.195,0,0.0534,0.36,0.64,0.36,39.9
1543788000000,2018,12,2018,3,10,7,0.155,0.0466,0.108,6836.42,42.11,42.11,40.69,1,1,1,256.1,248.9,262,179.1,171.9,77,77,77,0,-2.842e-14,2.842e-14,0.301,0.294,0.309,179.1,171.9,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.11,0.115,0.011,0.0104,0.0115,0.00043,0.00041,0.00045,0.308,0.295,0.318,0.012,0.012,0.013,24.97,24.93,25.01,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.58,39.87,42.97,40.69,38.91,42.11,0,0,0,0,0,0,0.226,0,0.047,0.3,0.7,0.3,44.1
1544392800000,2018,12,2018,3,11,7,0.155,0.0372,0.117,7454.77,45.66,45.66,44.37,1,1,1,255.8,253,260.1,194.3,183.1,61.57,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.228,0.296,194.3,183.1,199.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.118,0.0123,0.0113,0.0127,0.00049,0.00045,0.0005,0.333,0.315,0.342,0.013,0.012,0.014,24.94,24.92,24.96,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.935,45.28,42.52,46.59,44.37,41.67,45.66,0,0,0,0,0,0,0.247,0,0.038,0.24,0.75,0.25,48.1
1544997600000,2018,12,2018,3,12,7,0.153,0.0357,0.117,7428.39,44.77,44.77,44.22,1,1,1,252.5,250,254.9,193.5,191,59,59,59,0,0,0,0.234,0.231,0.236,193.5,191,195.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.115,0.116,0.0122,0.012,0.0124,0.00048,0.00047,0.00049,0.331,0.327,0.336,0.013,0.013,0.013,24.96,24.94,24.97,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,45.12,44.51,45.69,44.22,43.62,44.77,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1545602400000,2018,12,2018,3,13,7,0.156,0.0357,0.121,7664.18,46.97,46.97,45.62,1,1,1,258.6,254.3,264.5,199.6,195.3,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.228,0.223,0.232,199.6,195.3,205.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0127,0.0124,0.0132,0.0005,0.00049,0.00052,0.342,0.335,0.353,0.014,0.013,0.014,24.92,24.89,24.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.55,45.56,47.93,45.62,44.64,46.97,0,0,0,0,0,0,0.253,0,0.035,0.23,0.78,0.22,49.1
1546207200000,2018,12,2018,3,14,7,0.163,0.0429,0.12,7627.33,47.53,47.53,45.4,1,1,1,270,266.1,274.6,199,193.1,71,59,73,8.12e-15,-2.842e-14,2.842e-14,0.263,0.221,0.274,199,193.1,207.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.121,0.0127,0.0122,0.0134,0.0005,0.00048,0.00053,0.343,0.332,0.357,0.014,0.013,0.014,24.88,24.85,24.9,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.33,44.92,48.5,45.4,44.02,47.53,0,0,0,0,0,0,0.252,0,0.043,0.26,0.74,0.26,46.8
1546812000000,2019,1,2018,4,15,7,0.169,0.0442,0.125,7916.34,48.2,48.2,47.12,1,1,1,279.9,276.5,286.3,206.9,203.5,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.261,0.255,0.264,206.9,203.5,213.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.121,0.124,0.0133,0.013,0.0139,0.00053,0.00052,0.00055,0.357,0.351,0.369,0.014,0.014,0.015,24.82,24.79,24.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.15,47.36,49.63,47.12,46.42,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.8
1547416800000,2019,1,2018,4,16,7,0.18,0.0442,0.136,8229.17,50.66,50.66,48.98,2,1,1.4285714285714286,297.4,291.5,305.2,224.4,218.5,73,73,73,0,-2.842e-14,2.842e-14,0.245,0.239,0.25,224.4,218.5,232.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.128,0.126,0.131,0.0148,0.0143,0.0155,0.00059,0.00057,0.00062,0.322,0.24,0.386,0.013,0.0096,0.015,24.79,24.73,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.39,25.55,51.9,38.26,24.78,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.76,0.24,45.7
1548021600000,2019,1,2018,4,17,7,0.2,0.0442,0.156,9468.98,61.02,61.02,56.36,2,2,2,331.1,312.6,352.5,258.1,239.6,73,73,73,-8.12e-15,-2.842e-14,0,0.221,0.207,0.234,258.1,239.6,279.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.133,0.148,0.0215,0.0161,0.0309,0.00086,0.00064,0.0012,0.278,0.254,0.31,0.011,0.01,0.012,24.67,24.53,24.78,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,29.05,26.96,31.45,28.18,26.15,30.51,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.3
1548626400000,2019,1,2018,4,18,7,0.242,0.0473,0.195,11765.3,76.26,76.26,70.03,2,2,2,399.8,363.7,435.4,321.7,290.7,78.14,73,85,0,0,0,0.195,0.182,0.207,321.7,290.7,350.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.152,0.174,0.0508,0.0362,0.0644,0.0021,0.0015,0.0026,0.373,0.326,0.417,0.015,0.013,0.017,24.23,24.02,24.45,0.944,0.938,0.948,0.971,0.97,0.974,0.916,0.91,0.924,36.07,32.71,39.14,35.02,31.72,38.13,0,0,0,0,0,0,0.389,0,0.047,0.2,0.81,0.19,48.6
1549231200000,2019,2,2018,5,19,7,0.293,0.0514,0.241,14571.9,93.76,93.76,86.74,2,2,2,483.7,448.2,518.2,398.7,363.2,85,85,85,8.12e-15,0,5.684e-14,0.176,0.164,0.19,398.7,363.2,433.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.178,0.203,0.0872,0.0704,0.103,0.0036,0.0029,0.0043,0.49,0.436,0.541,0.02,0.018,0.022,23.73,23.53,23.95,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.928,0.938,44.27,40.52,47.84,43.37,39.6,46.88,0,0,0,0,0,0,0.482,0,0.052,0.18,0.82,0.18,49.7
1549836000000,2019,2,2018,5,20,7,0.347,0.0514,0.296,17185.8,111.1,111.1,102.3,3,2,2.5714285714285716,574.4,530.5,618,489.4,445.5,85,85,85,1.624e-14,0,5.684e-14,0.148,0.138,0.16,489.4,445.5,533,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.207,0.253,0.132,0.109,0.157,0.0055,0.0046,0.0066,0.567,0.52,0.607,0.024,0.022,0.025,23.25,23.04,23.45,0.952,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.58,35.19,51.89,40.98,34.14,48.2,0,0,0,0,0,0,0.568,0,0.051,0.15,0.85,0.15,49.5
1550440800000,2019,2,2018,5,21,7,0.415,0.0514,0.363,20922.4,132.7,132.7,124.5,3,3,3,685.6,635.8,729.9,600.6,550.8,85,85,85,0,0,0,0.124,0.116,0.134,600.6,550.8,644.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.291,0.263,0.316,0.202,0.169,0.232,0.0087,0.0072,0.01,0.706,0.622,0.781,0.03,0.026,0.034,22.65,22.4,22.93,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.926,0.937,42.41,39.26,45.15,41.51,38.26,44.25,0,0,0,0,0,0,0.692,0,0.052,0.12,0.87,0.13,50.4
1551045600000,2019,2,2018,5,22,7,0.462,0.0571,0.405,22989.7,139.1,139.1,136.8,3,3,3,764.1,740,785.2,669.7,655,94.43,85,107,0,0,0,0.123,0.111,0.138,669.7,655,681.5,990,990,990,967,966.9,967,23,23,23.1,0.333,0.322,0.34,0.248,0.239,0.256,0.011,0.01,0.011,0.825,0.798,0.843,0.036,0.034,0.037,22.22,22.12,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.55,45.76,47.32,45.61,44.84,46.37,0,0,0,0,0,0,0.76,0,0.057,0.12,0.88,0.12,49.8
1551650400000,2019,3,2018,6,23,7,0.496,0.0647,0.432,24011.9,144.6,144.6,142.9,3,3,3,820.9,792.6,845.8,713.9,685.6,107,107,107,0,0,0,0.13,0.127,0.135,713.9,685.6,738.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.361,0.345,0.377,0.278,0.259,0.295,0.012,0.011,0.013,0.903,0.855,0.947,0.04,0.037,0.042,21.91,21.77,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.93,47.35,50.31,47.64,46.4,48.2,0,0,0,0,0,0,0.794,0,0.064,0.13,0.87,0.13,48.4
1552255200000,2019,3,2018,6,24,7,0.517,0.078,0.439,24275,144.6,144.6,144.5,3,3,3,854.4,847.8,859.8,725.4,718.8,129,129,129,0,0,0,0.151,0.15,0.152,725.4,718.8,730.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.371,0.367,0.375,0.286,0.281,0.289,0.013,0.012,0.013,0.926,0.914,0.936,0.041,0.04,0.041,21.76,21.72,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.36,49,49.66,48.16,48.02,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,47
1552860000000,2019,3,2018,6,25,7,0.498,0.0704,0.427,23918.9,143.9,143.9,142.4,3,3,3,822.7,802.2,845.8,706.3,695.2,116.4,107,129,0,0,0,0.141,0.13,0.155,706.3,695.2,716.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.358,0.35,0.366,0.273,0.265,0.28,0.012,0.012,0.012,0.891,0.871,0.911,0.039,0.038,0.04,21.92,21.81,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.89,48.96,47.46,46.93,47.98,0,0,0,0,0,0,0.791,0,0.071,0.14,0.86,0.14,48
1553464800000,2019,3,2018,6,26,7,0.479,0.0647,0.414,23351.5,140,140,139,3,3,3,791.3,788.1,797.3,684.3,681.1,107,107,107,0,0,0,0.135,0.134,0.136,684.3,681.1,690.3,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.344,0.342,0.347,0.258,0.256,0.262,0.011,0.011,0.011,0.852,0.847,0.862,0.037,0.037,0.038,22.08,22.05,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.28,47.09,47.62,46.33,46.15,46.66,0,0,0,0,0,0,0.772,0,0.065,0.14,0.86,0.14,48.8
1554069600000,2019,4,2018,7,27,7,0.49,0.0756,0.414,23283.1,141.4,141.4,138.6,3,3,3,809.9,795.7,826.7,684.9,670.7,125,125,125,0,0,0,0.154,0.151,0.157,684.9,670.7,701.7,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.341,0.358,0.258,0.249,0.27,0.011,0.011,0.012,0.858,0.834,0.886,0.038,0.036,0.039,22,21.91,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.14,46.33,48.09,46.2,45.41,47.13,0,0,0,0,0,0,0.77,0,0.076,0.15,0.84,0.16,47.5
1554674400000,2019,4,2018,7,28,7,0.512,0.0756,0.436,24194.6,144.6,144.6,144,3,3,3,845.9,832.3,853.8,720.9,707.3,125,125,125,0,0,0,0.148,0.146,0.15,720.9,707.3,728.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.361,0.375,0.283,0.274,0.288,0.012,0.012,0.013,0.919,0.896,0.933,0.04,0.039,0.041,21.8,21.75,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.15,48.4,49.58,48.01,47.43,48.2,0,0,0,0,0,0,0.8,0,0.076,0.15,0.85,0.15,47.3
1555279200000,2019,4,2018,7,29,7,0.512,0.0756,0.437,24217.3,144.6,144.6,144.2,3,3,3,846.7,834.2,853.8,721.7,709.2,125,125,125,0,0,0,0.148,0.146,0.15,721.7,709.2,728.8,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.37,0.363,0.375,0.283,0.275,0.288,0.012,0.012,0.013,0.921,0.899,0.933,0.041,0.039,0.041,21.79,21.75,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.2,48.51,49.58,48.05,47.54,48.2,0,0,0,0,0,0,0.801,0,0.075,0.15,0.85,0.15,47.3
1555884000000,2019,4,2018,7,30,7,0.493,0.0756,0.417,23407,142.3,142.3,139.3,3,3,3,814.4,791.1,832.3,689.4,666.1,125,125,125,0,0,0,0.154,0.15,0.158,689.4,666.1,707.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.351,0.338,0.361,0.262,0.246,0.274,0.011,0.011,0.012,0.865,0.826,0.896,0.038,0.036,0.039,21.98,21.87,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.39,46.06,48.4,46.44,45.14,47.43,0,0,0,0,0,0,0.774,0,0.076,0.15,0.85,0.15,47.5
1556488800000,2019,4,2018,7,31,7,0.462,0.0851,0.377,21431.6,134.2,134.2,127.6,3,3,3,764.3,743.5,783.8,623.6,596.5,140.7,125,147,0,0,0,0.184,0.159,0.198,623.6,596.5,658.8,990,990,990,967,966.9,967,23,23,23.1,0.314,0.299,0.334,0.218,0.199,0.241,0.0094,0.0086,0.01,0.755,0.709,0.814,0.033,0.031,0.035,22.29,22.15,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.39,41.7,45.63,42.52,40.86,44.72,0,0,0,0,0,0,0.709,0,0.085,0.18,0.82,0.18,46.4
1557093600000,2019,5,2018,8,32,7,0.431,0.0889,0.343,19572.5,121.1,121.1,116.5,3,3,3,713.4,688,736.1,566.4,541,147,147,147,0,0,0,0.206,0.2,0.214,566.4,541,589.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.282,0.268,0.295,0.179,0.162,0.195,0.0077,0.007,0.0084,0.659,0.616,0.697,0.028,0.026,0.03,22.59,22.46,22.73,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.924,0.933,39.8,38.19,41.24,38.83,37.13,40.36,0,0,0,0,0,0,0.647,0,0.088,0.21,0.8,0.2,45.4
1557698400000,2019,5,2018,8,33,7,0.393,0.0889,0.304,17324.6,109.6,109.6,103.1,3,2,2.7142857142857144,649.6,619.4,679,502.7,472.4,147,147,147,0,0,0,0.226,0.216,0.237,502.7,472.4,532,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.228,0.262,0.138,0.122,0.156,0.0059,0.0052,0.0067,0.583,0.536,0.629,0.025,0.023,0.027,22.92,22.78,23.01,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.67,35.03,51.93,38.96,33.98,48.2,0,0,0,0,0,0,0.573,0,0.089,0.23,0.77,0.23,44.1
1558303200000,2019,5,2018,8,34,7,0.351,0.0889,0.262,15534.8,96.4,96.4,92.47,2,2,2,581,552.4,609.3,434,405.4,147,147,147,0,-5.684e-14,5.684e-14,0.253,0.241,0.266,434,405.4,462.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.199,0.223,0.104,0.0903,0.117,0.0044,0.0038,0.005,0.55,0.506,0.594,0.023,0.021,0.025,23.24,23.07,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.31,44.45,50.06,46.23,43.56,48.2,0,0,0,0,0,0,0.514,0,0.089,0.25,0.75,0.25,44.3
1558908000000,2019,5,2018,8,35,7,0.313,0.0841,0.229,13736.9,85.3,85.3,81.77,2,2,2,517.9,493.1,543.4,378.9,362.5,139,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.268,0.238,0.289,378.9,362.5,396.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.184,0.196,0.0779,0.0701,0.0861,0.0032,0.0029,0.0036,0.466,0.442,0.492,0.019,0.018,0.021,23.6,23.46,23.72,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,41.76,39.96,43.52,40.88,39,42.65,0,0,0,0,0,0,0.454,0,0.084,0.27,0.73,0.27,43.9
1559512800000,2019,6,2018,9,36,7,0.281,0.072,0.209,12543.4,79.54,79.54,74.66,2,2,2,464.5,443.6,486.2,345.5,324.6,119,119,119,0,0,0,0.256,0.245,0.268,345.5,324.6,367.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.185,0.0621,0.0522,0.0723,0.0026,0.0021,0.003,0.415,0.383,0.447,0.017,0.016,0.018,23.89,23.76,24.02,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.37,36.11,40.68,37.33,35.03,39.77,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.6
1560117600000,2019,6,2018,9,37,7,0.254,0.072,0.182,10910.1,68.84,68.84,64.94,2,2,2,419.4,401.7,437.8,300.4,282.7,119,119,119,0,0,0,0.284,0.272,0.296,300.4,282.7,318.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.167,0.0408,0.0324,0.0495,0.0017,0.0013,0.002,0.347,0.321,0.375,0.014,0.013,0.015,24.17,24.06,24.27,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.47,31.52,35.49,32.47,30.58,34.42,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
1560722400000,2019,6,2018,9,38,7,0.231,0.072,0.159,9551.7,60.15,60.15,56.86,2,2,2,381.7,367,397.1,262.7,248,119,119,119,0,0,0,0.312,0.3,0.324,262.7,248,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.142,0.153,0.0231,0.0168,0.0302,0.00094,0.00068,0.0012,0.291,0.269,0.314,0.012,0.011,0.013,24.4,24.3,24.5,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.31,27.67,31.01,28.43,26.84,30.08,0,0,0,0,0,0,0.316,0,0.072,0.31,0.69,0.31,41.3
1561327200000,2019,6,2018,9,39,7,0.212,0.072,0.14,8390.89,52.65,52.65,49.95,2,1,1.5714285714285714,350,337.7,362.4,231,218.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.34,0.328,0.352,231,218.7,243.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0154,0.0143,0.0164,0.00062,0.00058,0.00066,0.315,0.25,0.399,0.013,0.01,0.016,24.54,24.47,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.09,25.73,52.21,35.3,24.96,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.6
1561932000000,2019,7,2018,10,40,7,0.194,0.0653,0.129,7974.54,48.2,48.2,47.47,1,1,1,321.3,309,333.6,213.3,201,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.336,0.324,0.349,213.3,201,225.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.124,0.133,0.0139,0.0128,0.0149,0.00056,0.00051,0.0006,0.373,0.351,0.395,0.015,0.014,0.016,24.62,24.54,24.7,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.29,46.51,52.07,47.47,45.58,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.1
1562536800000,2019,7,2018,10,41,7,0.179,0.0653,0.113,7123.12,44.77,44.77,42.4,1,1,1,295.2,285.8,305.5,187.2,177.8,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.366,0.354,0.378,187.2,177.8,197.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.116,0.123,0.0117,0.0109,0.0125,0.00046,0.00043,0.0005,0.326,0.31,0.345,0.013,0.012,0.014,24.79,24.73,24.85,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.28,41.06,45.68,42.4,40.17,44.77,0,0,0,0,0,0,0.236,0,0.066,0.36,0.63,0.37,39.8
1563141600000,2019,7,2018,10,42,7,0.166,0.0653,0.1,6249.57,39.42,39.42,37.2,1,1,1,273.8,264.7,282.8,165.8,156.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.382,0.408,165.8,156.7,174.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00984,0.00907,0.0106,0.00039,0.00036,0.00042,0.288,0.272,0.304,0.011,0.011,0.012,24.92,24.86,24.97,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.24,36.13,40.36,37.2,35.04,39.42,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.6
1563746400000,2019,7,2018,10,43,7,0.154,0.0653,0.0885,5488.55,34.36,34.36,32.67,1,1,1,254.3,247,261.7,146.3,139,108,108,108,4.06e-15,0,2.842e-14,0.425,0.413,0.437,146.3,139,153.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00819,0.00756,0.00882,0.00032,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,25.03,24.99,25.08,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.68,31.94,35.42,32.67,30.98,34.36,0,0,0,0,0,0,0.181,0,0.0655,0.42,0.57,0.43,35.6
1564351200000,2019,7,2018,10,44,7,0.143,0.0601,0.0831,5157.35,32.26,32.26,30.7,1,1,1,236.9,228.6,244.5,137.4,131.6,99.43,93,108,0,0,0,0.419,0.392,0.451,137.4,131.6,144.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0996,0.103,0.00743,0.00693,0.008,0.00029,0.00027,0.00032,0.237,0.227,0.248,0.0093,0.009,0.0098,25.14,25.1,25.2,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,31.65,30.21,33.26,30.7,29.3,32.26,0,0,0,0,0,0,0.171,0,0.0599,0.42,0.58,0.42,36.1
1564956000000,2019,8,2018,11,45,7,0.132,0.0562,0.0755,4677.45,29.65,29.65,27.84,1,1,1,217.8,210.3,225.6,124.8,117.3,93,93,93,0,-1.421e-14,1.421e-14,0.427,0.412,0.442,124.8,117.3,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0932,0.0986,0.00636,0.00572,0.00702,0.00025,0.00022,0.00028,0.213,0.2,0.227,0.0084,0.0078,0.0089,25.28,25.22,25.34,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.7,26.91,30.56,27.84,26.1,29.65,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.4
1565560800000,2019,8,2018,11,46,7,0.122,0.0562,0.0659,1802.3,25.52,25.52,10.73,1,1,1,202,196.4,207.8,109,103.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.447,0.474,109,103.4,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.0923,0.00502,0.00454,0.00551,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.06,0,26.31,10.73,0,25.52,0,4,0,0,0.571,0,0.0596,0.571,0.0561,0.46,0.54,0.46,14.8
1566165600000,2019,8,2018,11,47,7,0.114,0.0562,0.0579,0,0,0,0,1,1,1,188.7,183,194.5,95.71,89.97,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.493,0.478,0.508,95.71,89.97,101.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0835,0.0876,0.00389,0.0034,0.00437,0.00015,0.00013,0.00017,0.161,0.151,0.171,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
1566770400000,2019,8,2018,11,48,7,0.107,0.0544,0.0529,535.278,22.3,22.3,3.186,1,1,1,177.5,173.4,181.6,87.5,81.77,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.507,0.415,0.532,87.5,81.77,101.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0806,0.0854,0.00319,0.0027,0.00437,0.00012,0.00011,0.00017,0.146,0.136,0.169,0.0057,0.0053,0.0066,25.41,25.38,25.41,0.13,0,0.912,0.138,0,0.969,0.126,0,0.884,3.286,0,23.01,3.186,0,22.3,0,6,0,0,0.857,0,0.0177,0.857,0.0541,0.51,0.49,0.51,5
1567375200000,2019,9,2018,12,49,7,0.0992,0.0435,0.0557,3418.56,21.63,21.63,20.35,1,1,1,164.1,158.4,170.4,92.1,86.36,72,72,72,0,-1.421e-14,1.421e-14,0.439,0.423,0.455,92.1,86.36,98.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0801,0.0844,0.00358,0.00309,0.00411,0.00014,0.00012,0.00016,0.153,0.142,0.164,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.912,0.926,0.965,0.963,0.968,0.888,0.883,0.892,21.08,19.91,22.34,20.35,19.17,21.63,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
1567980000000,2019,9,2018,12,50,7,0.0913,0.0435,0.0477,2960.9,18.77,18.77,17.62,1,1,1,150.9,146.1,156.4,78.94,74.06,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.477,0.46,0.493,78.94,74.06,84.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0758,0.0795,0.00246,0.00205,0.00293,0.000096,0.00008,0.00011,0.129,0.12,0.139,0.0051,0.0047,0.0054,25.38,25.37,25.38,0.934,0.929,0.939,0.96,0.96,0.962,0.897,0.893,0.902,18.35,17.24,19.51,17.62,16.55,18.77,0,0,0,0,0,0,0.0979,0,0.0436,0.48,0.52,0.48,32.4
1568584800000,2019,9,2018,12,51,7,0.085,0.0435,0.0415,2494.79,16.11,16.11,14.85,1,1,1,140.6,136.5,144.7,68.59,64.49,72,72,72,4.06e-15,0,1.421e-14,0.512,0.498,0.528,68.59,64.49,72.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0724,0.0753,0.00158,0.00123,0.00193,0.000062,0.000048,0.000076,0.111,0.103,0.118,0.0043,0.004,0.0046,25.39,25.38,25.4,0.905,0.883,0.928,0.96,0.96,0.96,0.869,0.847,0.89,15.47,14.18,16.78,14.85,13.61,16.11,0,0,0,0,0,0,0.0825,0,0.0435,0.51,0.49,0.51,29.4
1569189600000,2019,9,2018,12,52,7,0.0797,0.0435,0.0361,316.948,13.21,13.21,1.887,1,1,1,131.7,129.1,135.1,59.72,57.1,72,72,72,-2.03e-15,-1.421e-14,7.105e-15,0.547,0.533,0.558,59.72,57.1,63.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000826,0.000604,0.00112,0.000032,0.000024,0.000044,0.095,0.091,0.101,0.0037,0.0036,0.004,25.4,25.4,25.41,0.125,0,0.875,0.137,0,0.96,0.12,0,0.84,1.965,0,13.76,1.887,0,13.21,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.45,0.55,3.98
1569794400000,2019,9,2018,12,53,7,0.0752,0.0332,0.042,2272.39,16.65,16.65,13.53,1,1,1,124.3,120.6,128.3,69.4,56.28,54.86,52,72,0,0,0,0.441,0.411,0.561,69.4,56.28,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0724,0.00165,0.000534,0.00207,0.000065,0.000021,0.000081,0.109,0.0898,0.117,0.0043,0.0035,0.0046,25.39,25.38,25.41,0.79,0,0.937,0.823,0,0.96,0.759,0,0.9,14.09,0,17.35,13.53,0,16.65,0,1,0,0,0.143,0,0.0751,0.143,0.0332,0.44,0.56,0.44,30.2
1570399200000,2019,10,2019,1,1,7,0.073,0.0314,0.0416,2505.14,15.62,15.62,14.91,1,1,1,120.8,117.9,123.1,68.78,65.89,52,52,52,0,0,0,0.43,0.422,0.441,68.78,65.89,71.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.0016,0.00135,0.00179,0.000063,0.000053,0.00007,0.108,0.104,0.111,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.907,0.891,0.919,0.96,0.96,0.96,0.87,0.855,0.883,15.53,14.61,16.27,14.91,14.03,15.62,0,0,0,0,0,0,0.0828,0,0.0314,0.43,0.57,0.43,34.3
1571004000000,2019,10,2019,1,2,7,0.0708,0.0314,0.0394,1703.94,15.03,15.03,10.14,1,1,1,117.1,113,121.2,65.07,60.97,52,52,52,-1.015e-15,-7.105e-15,0,0.444,0.429,0.46,65.07,60.97,69.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00128,0.000932,0.00163,0.00005,0.000037,0.000064,0.102,0.0966,0.108,0.004,0.0038,0.0042,25.4,25.39,25.4,0.638,0,0.909,0.686,0,0.96,0.613,0,0.872,10.57,0,15.65,10.14,0,15.03,0,2,0,0,0.286,0,0.0563,0.286,0.0314,0.44,0.56,0.44,24.1
1571608800000,2019,10,2019,1,3,7,0.067,0.0314,0.0355,0,0,0,0,1,1,1,110.7,108.9,112.2,58.71,56.87,52,52,52,0,-7.105e-15,7.105e-15,0.47,0.464,0.478,58.71,56.87,60.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00074,0.000584,0.000863,0.000029,0.000023,0.000034,0.0933,0.0907,0.0954,0.0037,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1572213600000,2019,10,2019,1,4,7,0.0671,0.0309,0.0361,0,0,0,0,1,1,1,110.9,109.7,111.9,59.76,57.96,51.14,50,52,-2.03e-15,-7.105e-15,7.105e-15,0.461,0.449,0.473,59.76,57.96,61.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000829,0.000677,0.000963,0.000033,0.000027,0.000038,0.0948,0.0922,0.0971,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.46,0.54,0.46,0
1572818400000,2019,11,2019,2,5,7,0.0698,0.0302,0.0396,1410.05,15.56,15.56,8.393,1,1,1,115.5,111.6,120.9,65.47,61.6,50,50,50,-3.045e-15,-7.105e-15,0,0.433,0.414,0.448,65.47,61.6,70.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.000986,0.00178,0.000052,0.000039,0.00007,0.103,0.0975,0.111,0.004,0.0038,0.0043,25.4,25.39,25.4,0.516,0,0.918,0.549,0,0.96,0.495,0,0.882,8.743,0,16.21,8.393,0,15.56,0,3,0,0,0.429,0,0.0466,0.429,0.0302,0.43,0.57,0.43,20.2
1573423200000,2019,11,2019,2,6,7,0.0766,0.0302,0.0464,2870.06,18.39,18.39,17.08,1,1,1,126.7,121.7,132.7,76.68,71.72,50,50,50,-2.03e-15,-1.421e-14,0,0.395,0.377,0.411,76.68,71.72,82.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0711,0.0749,0.00227,0.00185,0.00278,0.000089,0.000072,0.00011,0.121,0.112,0.132,0.0047,0.0044,0.0052,25.38,25.37,25.39,0.932,0.923,0.94,0.96,0.96,0.961,0.895,0.886,0.902,17.79,16.48,19.13,17.08,15.82,18.39,0,0,0,0,0,0,0.0949,0,0.0302,0.39,0.61,0.39,37.5
1574028000000,2019,11,2019,2,7,7,0.0852,0.0302,0.055,3372.51,20.84,20.84,20.07,1,1,1,140.9,134,144.7,90.94,84.03,50,50,50,0,0,0,0.355,0.346,0.373,90.94,84.03,94.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0754,0.0792,0.00348,0.00289,0.0038,0.00014,0.00011,0.00015,0.147,0.134,0.153,0.0057,0.0053,0.006,25.35,25.35,25.37,0.92,0.916,0.928,0.965,0.962,0.966,0.888,0.885,0.893,20.81,19.41,21.57,20.07,18.66,20.84,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
1574632800000,2019,11,2019,2,8,7,0.0904,0.031,0.0594,3624.89,22.31,22.31,21.58,1,1,1,149.5,144.1,152.3,98.21,93.35,51.29,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.343,0.33,0.387,98.21,93.35,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.079,0.0816,0.0041,0.00368,0.00438,0.00016,0.00014,0.00017,0.16,0.152,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.918,0.968,0.966,0.969,0.884,0.882,0.886,22.29,21.3,23.01,21.58,20.57,22.31,0,0,0,0,0,0,0.12,0,0.031,0.34,0.66,0.34,40.1
1575237600000,2019,12,2019,3,9,7,0.102,0.0357,0.066,4059.52,26.74,26.74,24.16,1,1,1,168.1,155.3,178.9,109.1,96.35,59,59,59,4.06e-15,0,1.421e-14,0.352,0.33,0.38,109.1,96.35,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0812,0.0895,0.00503,0.00394,0.00594,0.0002,0.00015,0.00023,0.181,0.158,0.2,0.0071,0.0062,0.0078,25.36,25.35,25.36,0.918,0.911,0.925,0.969,0.967,0.97,0.89,0.883,0.897,24.92,21.91,27.57,24.16,21.19,26.74,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.8
1575842400000,2019,12,2019,3,10,7,0.108,0.0357,0.0725,4492.74,27.48,27.48,26.74,1,1,1,178.9,176.7,181.9,119.9,117.7,59,59,59,-4.06e-15,-1.421e-14,0,0.33,0.324,0.334,119.9,117.7,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0887,0.0905,0.00594,0.00575,0.00619,0.00023,0.00023,0.00024,0.2,0.196,0.205,0.0078,0.0077,0.008,25.36,25.36,25.36,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.57,27.02,28.33,26.74,26.21,27.48,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1576447200000,2019,12,2019,3,11,7,0.116,0.0357,0.0806,5029.73,32.22,32.22,29.94,1,1,1,192.2,184.3,201.8,133.2,125.3,59,59,59,0,0,0,0.307,0.292,0.32,133.2,125.3,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0914,0.0976,0.00707,0.0064,0.00789,0.00028,0.00025,0.00031,0.224,0.21,0.241,0.0087,0.0082,0.0094,25.36,25.35,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.86,28.95,33.22,29.94,28.08,32.22,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
1577052000000,2019,12,2019,3,12,7,0.129,0.0357,0.0931,5847.69,39.14,39.14,34.81,1,1,1,212.9,202.7,231.1,153.9,143.7,59,59,59,0,0,0,0.278,0.255,0.291,153.9,143.7,172.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0979,0.108,0.00883,0.00796,0.0104,0.00035,0.00031,0.00041,0.261,0.242,0.293,0.01,0.0095,0.012,25.26,25.12,25.34,0.94,0.936,0.946,0.971,0.97,0.976,0.913,0.908,0.923,35.83,33.42,40.1,34.81,32.41,39.14,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1577656800000,2019,12,2019,3,13,7,0.151,0.0417,0.109,6905.24,43.32,43.32,41.1,1,1,1,249.5,235.2,263.1,180.5,172,69,59,73,-8.12e-15,-2.842e-14,0,0.276,0.247,0.298,180.5,172,190.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.109,0.116,0.0111,0.0104,0.0119,0.00044,0.00041,0.00047,0.309,0.295,0.327,0.012,0.012,0.013,25,24.92,25.09,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.99,39.95,44.21,41.1,38.99,43.32,0,0,0,0,0,0,0.228,0,0.042,0.28,0.72,0.28,45.7
1578261600000,2020,1,2019,4,14,7,0.167,0.0442,0.123,7775.04,48.2,48.2,46.28,1,1,1,276.3,266.1,286.9,203.3,193.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.264,0.254,0.274,203.3,193.1,213.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.117,0.124,0.013,0.0122,0.0139,0.00052,0.00048,0.00055,0.351,0.332,0.37,0.014,0.013,0.015,24.84,24.78,24.9,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.31,44.92,49.76,46.28,44.02,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
1578866400000,2020,1,2019,4,15,7,0.186,0.0442,0.142,8591.23,55.04,55.04,51.14,2,1,1.7142857142857142,307,290.4,324.9,234,217.4,73,73,73,-4.06e-15,-2.842e-14,0,0.238,0.225,0.251,234,217.4,251.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.138,0.0157,0.0142,0.0179,0.00063,0.00057,0.00072,0.29,0.24,0.385,0.012,0.0096,0.015,24.77,24.71,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.894,0.94,33.88,25.55,51.77,32.45,24.78,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.2
1579471200000,2020,1,2019,4,16,7,0.22,0.0442,0.176,10683.3,70.72,70.72,63.59,2,2,2,364.5,333.4,397.9,291.5,260.4,73,73,73,0,0,0,0.201,0.183,0.219,291.5,260.4,324.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.164,0.0366,0.0219,0.0523,0.0015,0.00088,0.0021,0.328,0.281,0.378,0.013,0.011,0.015,24.45,24.23,24.65,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.916,32.78,29.32,36.45,31.8,28.44,35.36,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.6
1580076000000,2020,1,2019,4,17,7,0.276,0.0462,0.23,13931.9,92.07,92.07,82.93,2,2,2,456.9,411.3,509.7,380.4,338.3,76.43,73,85,0,0,0,0.167,0.154,0.177,380.4,338.3,424.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.168,0.2,0.0786,0.0587,0.0995,0.0032,0.0024,0.0041,0.461,0.398,0.529,0.019,0.016,0.022,23.88,23.58,24.15,0.952,0.946,0.957,0.978,0.972,0.98,0.931,0.919,0.937,42.4,37.92,46.97,41.46,36.84,46.03,0,0,0,0,0,0,0.461,0,0.046,0.17,0.83,0.17,50.5
1580680800000,2020,2,2019,5,18,7,0.349,0.0514,0.298,17292.2,113.9,113.9,102.9,3,2,2.5714285714285716,576.9,526.4,631.4,491.9,441.4,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.135,0.161,491.9,441.4,546.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.206,0.26,0.133,0.107,0.166,0.0056,0.0045,0.007,0.572,0.523,0.615,0.024,0.022,0.026,23.24,22.96,23.48,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.71,35.32,51.76,41.17,34.26,48.2,0,0,0,0,0,0,0.572,0,0.051,0.15,0.85,0.15,49.5
1581285600000,2020,2,2019,5,19,7,0.444,0.0514,0.392,22266.2,144.6,144.6,132.5,3,3,3,733.9,654.1,824.9,648.9,569.1,85,85,85,0,0,0,0.117,0.103,0.13,648.9,569.1,739.9,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.319,0.273,0.37,0.234,0.181,0.295,0.01,0.0077,0.013,0.788,0.653,0.941,0.034,0.028,0.041,22.38,21.86,22.83,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.3,40.44,50.59,44.18,39.51,48.2,0,0,0,0,0,0,0.736,0,0.052,0.12,0.88,0.12,50.1
1581890400000,2020,2,2019,5,20,7,0.65,0.0649,0.581,30134.4,192.8,192.8,179.4,4,4,4,1075,870.1,1288,967.2,785.1,107.3,85,137,7.306,0,51.14,0.0988,0.0792,0.119,959.9,785.1,1100,990,990,990,968.1,967.4,968.8,21.9,21.2,22.6,0.6,0.411,0.801,0.454,0.319,0.648,0.021,0.014,0.031,1.32,0.938,1.75,0.06,0.041,0.083,20.58,19.45,21.68,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,46.03,39.77,50.08,44.84,38.79,48.2,0,0,0,0,0,0,0.997,0,0.069,0.1,0.89,0.11,46.4
1582495200000,2020,2,2019,5,21,7,0.874,0.0868,0.665,31919.4,192.8,192.8,190,4,4,4,1445,1357,1506,1301,1220,143.6,137,183,201.2,119.9,253.2,0.0994,0.0919,0.122,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.867,0.829,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.88,18.65,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.89,49.35,47.5,46.94,48.2,0,0,0,0,0,0,1.06,0,0.209,0.099,0.76,0.24,36.5
1583100000000,2020,3,2019,6,22,7,0.959,0.111,0.665,31076.7,187.2,187.2,185,4,4,4,1585,1522,1659,1402,1339,183,183,183,302.5,239.1,375.9,0.115,0.11,0.12,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.907,0.899,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.38,18.14,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.55,47.75,46.25,45.62,46.79,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1583704800000,2020,3,2019,6,23,7,1.1,0.111,0.665,29714.3,181.4,181.4,176.9,4,4,4,1820,1689,1971,1637,1506,183,183,183,536.9,405.8,688,0.101,0.0928,0.108,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.099,17.61,17.12,18.04,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.12,43.79,46.29,44.22,42.91,45.36,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1584309600000,2020,3,2019,6,24,7,1.34,0.111,0.665,27772,169.7,169.7,165.3,4,4,4,2208,2039,2339,2025,1856,183,183,183,925,755.6,1056,0.0831,0.0782,0.0898,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.21,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.18,41.33,43.28,41.33,40.46,42.42,0,0,0,0,0,0,0.918,0,0.675,0.083,0.5,0.5,20.7
1584914400000,2020,3,2019,6,25,7,1.51,0.111,0.665,26483.8,160.9,160.9,157.6,4,4,4,2490,2373,2626,2307,2190,183,183,183,1207,1090,1343,0.0736,0.0697,0.0771,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.51,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.35,39.46,41.11,39.41,38.47,40.22,0,0,0,0,0,0,0.876,0,0.845,0.074,0.44,0.56,17.5
1585519200000,2020,3,2019,6,26,7,1.79,0.125,0.665,24342.8,152,152,144.9,4,4,4,2955,2693,3233,2748,2510,207.3,183,217,1648,1410,1916,0.0701,0.0661,0.0759,1100,1100,1100,990,990,990,973.4,972.8,974.1,16.6,15.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.72,14.07,15.35,0.939,0.935,0.942,0.971,0.97,0.974,0.912,0.907,0.918,37.3,35.5,39.02,36.22,34.43,38.01,0,0,0,0,0,0,0.805,0,1.125,0.07,0.37,0.63,13.6
1586124000000,2020,4,2019,7,27,7,2.11,0.145,0.665,22153.3,135.9,135.9,131.9,4,4,4,3494,3312,3659,3254,3095,239.3,217,295,2154,1995,2264,0.0683,0.061,0.0817,1100,1100,1100,990,990,990,974.6,974.2,975,15.4,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.17,13.9,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.99,33.03,35.04,32.97,32.04,33.99,0,0,0,0,0,0,0.733,0,1.445,0.069,0.32,0.68,10.5
1586728800000,2020,4,2019,7,28,7,2.29,0.178,0.665,21020.6,127.3,127.3,125.1,4,4,4,3792,3698,3871,3497,3403,295,295,295,2397,2303,2476,0.0778,0.0762,0.0798,1100,1100,1100,990,990,990,975.2,975,975.4,14.8,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.89,12.72,13.09,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.25,31.78,32.8,31.28,30.83,31.82,0,0,0,0,0,0,0.695,0,1.625,0.078,0.29,0.71,9.18
1587333600000,2020,4,2019,7,29,7,2.35,0.178,0.665,20672.1,124.4,124.4,123,4,4,4,3882,3823,3910,3587,3528,295,295,295,2487,2428,2515,0.076,0.0754,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.64,12.82,0.926,0.926,0.927,0.97,0.97,0.97,0.898,0.898,0.9,31.71,31.55,32.07,30.76,30.6,31.1,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1587938400000,2020,4,2019,7,30,7,2.21,0.185,0.665,21563.6,131.5,131.5,128.4,4,4,4,3650,3510,3784,3344,3189,306.1,295,321,2244,2089,2389,0.084,0.078,0.0915,1100,1100,1100,990,990,990,974.9,974.6,975.2,15.1,14.8,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.19,12.9,13.48,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.08,32.3,33.89,32.09,31.33,32.87,0,0,0,0,0,0,0.713,0,1.545,0.084,0.3,0.7,9.76
1588543200000,2020,5,2019,8,31,7,1.98,0.194,0.665,22961.7,141.2,141.2,136.7,4,4,4,3281,3089,3455,2960,2768,321,321,321,1860,1668,2034,0.098,0.0929,0.104,1100,1100,1100,990,990,990,974.2,973.7,974.5,15.8,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.6,14.4,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.23,34.21,36.4,34.17,33.18,35.3,0,0,0,0,0,0,0.759,0,1.315,0.098,0.34,0.66,11.6
1589148000000,2020,5,2019,8,32,7,1.72,0.194,0.665,24819.5,152.7,152.7,147.7,4,4,4,2848,2669,3028,2527,2348,321,321,321,1427,1248,1607,0.113,0.106,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.6,16.9,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.54,15.41,0.941,0.938,0.943,0.972,0.97,0.974,0.914,0.91,0.918,38,36.8,39.18,36.93,35.7,38.17,0,0,0,0,0,0,0.821,0,1.055,0.11,0.39,0.61,14.4
1589752800000,2020,5,2019,8,33,7,1.49,0.194,0.665,26584.7,162.3,162.3,158.2,4,4,4,2469,2321,2618,2148,2000,321,321,321,1048,899.7,1197,0.13,0.123,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.53,16.25,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.49,39.51,41.45,39.56,38.52,40.59,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
1590357600000,2020,5,2019,8,34,7,1.27,0.194,0.665,28292.7,173.2,173.2,168.4,4,4,4,2093,1925,2272,1772,1604,321,321,321,671.7,504.2,851.3,0.154,0.141,0.167,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.37,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.77,44.19,42.1,40.92,43.3,0,0,0,0,0,0,0.936,0,0.605,0.15,0.52,0.48,22.3
1590962400000,2020,6,2019,9,35,7,1.06,0.155,0.665,30116.5,183.4,183.4,179.3,4,4,4,1750,1629,1880,1493,1372,257,257,257,392.6,272.1,522.8,0.147,0.137,0.158,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.41,18.23,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.73,44.59,46.79,44.82,43.7,45.85,0,0,0,0,0,0,0.996,0,0.395,0.15,0.63,0.37,28.4
1591567200000,2020,6,2019,9,36,7,0.903,0.155,0.665,31632.2,191.7,191.7,188.3,4,4,4,1493,1403,1593,1236,1146,257,257,257,136.1,45.76,236.1,0.172,0.161,0.183,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.885,0.847,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.7,18.35,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.03,47.1,48.9,47.07,46.16,47.92,0,0,0,0,0,0,1.05,0,0.238,0.17,0.74,0.26,35
1592172000000,2020,6,2019,9,37,7,0.742,0.155,0.586,29834.8,192.8,192.8,177.6,4,4,4,1226,1115,1357,969.5,858.4,257,257,257,3.248e-14,-1.137e-13,1.137e-13,0.21,0.189,0.23,969.5,858.4,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.649,0.521,0.827,0.447,0.354,0.648,0.021,0.016,0.031,1.36,1.11,1.78,0.064,0.051,0.085,20.03,19.2,20.63,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.33,41.42,49.35,44.4,40.55,48.2,0,0,0,0,0,0,0.987,0,0.156,0.21,0.79,0.21,40.2
1592776800000,2020,6,2019,9,38,7,0.613,0.155,0.457,24381,157.2,157.2,145.1,4,3,3.2857142857142856,1013,945.6,1086,755.7,688.6,257,257,257,0,-1.137e-13,1.137e-13,0.254,0.237,0.272,755.7,688.6,828.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.428,0.368,0.494,0.302,0.261,0.34,0.014,0.012,0.016,0.985,0.881,1.06,0.045,0.039,0.048,21.09,20.77,21.44,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.96,39.08,50.87,44.69,38.07,48.2,0,0,0,0,0,0,0.806,0,0.156,0.25,0.75,0.25,39.8
1593381600000,2020,6,2019,9,39,7,0.534,0.142,0.392,21749.9,133.6,133.6,129.5,3,3,3,883.6,840,929.4,648.1,613,235.6,227,257,0,0,0,0.267,0.253,0.281,648.1,613,672.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.342,0.32,0.359,0.234,0.21,0.25,0.01,0.0093,0.011,0.81,0.749,0.854,0.036,0.033,0.038,21.76,21.53,21.99,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.04,42.06,45.44,43.15,41.22,44.53,0,0,0,0,0,0,0.719,0,0.142,0.27,0.73,0.27,40.7
1593986400000,2020,7,2019,10,40,7,0.482,0.137,0.345,19368.3,121.2,121.2,115.3,3,3,3,796.7,773.7,826.7,569.7,546.7,227,227,227,0,0,0,0.285,0.275,0.293,569.7,546.7,599.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.296,0.283,0.313,0.182,0.166,0.202,0.0079,0.0072,0.0088,0.676,0.637,0.727,0.03,0.028,0.032,22.24,22.07,22.37,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.923,0.934,39.42,37.99,41.27,38.43,36.91,40.4,0,0,0,0,0,0,0.64,0,0.137,0.28,0.72,0.28,40.2
1594591200000,2020,7,2019,10,41,7,0.442,0.137,0.305,17099.6,109.3,109.3,101.8,3,2,2.5714285714285716,730.8,697.3,766.2,503.8,470.3,227,227,227,-1.624e-14,-5.684e-14,0,0.311,0.296,0.326,503.8,470.3,539.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.258,0.239,0.278,0.139,0.121,0.161,0.006,0.0052,0.007,0.613,0.564,0.657,0.026,0.024,0.028,22.56,22.41,22.69,0.952,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.65,35.22,52.03,40.81,34.17,48.2,0,0,0,0,0,0,0.565,0,0.137,0.31,0.69,0.31,38.7
1595196000000,2020,7,2019,10,42,7,0.397,0.137,0.26,15202.2,96.22,96.22,90.49,2,2,2,656.5,627.6,686.6,429.5,400.6,227,227,227,8.12e-15,0,5.684e-14,0.346,0.331,0.362,429.5,400.6,459.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.205,0.233,0.102,0.0881,0.116,0.0043,0.0037,0.005,0.552,0.506,0.602,0.024,0.021,0.026,22.92,22.75,23.08,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.17,43.29,49.09,45.24,42.43,48.11,0,0,0,0,0,0,0.503,0,0.137,0.35,0.65,0.35,38.3
1595800800000,2020,7,2019,10,43,7,0.359,0.13,0.229,13496.6,83.83,83.83,80.34,2,2,2,592.9,566.6,618.6,378.2,357.6,214.7,184,227,-1.624e-14,-5.684e-14,0,0.362,0.319,0.388,378.2,357.6,392.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.196,0.19,0.202,0.0775,0.0678,0.0841,0.0033,0.0029,0.0035,0.472,0.442,0.493,0.02,0.019,0.021,23.26,23.13,23.37,0.952,0.95,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.07,38.85,42.77,40.17,37.82,41.91,0,0,0,0,0,0,0.446,0,0.13,0.36,0.64,0.36,37.6
1596405600000,2020,8,2019,11,44,7,0.323,0.111,0.211,12524.2,79.87,79.87,74.55,2,2,2,533.5,510.6,557.6,349.5,326.6,184,184,184,0,-5.684e-14,5.684e-14,0.345,0.33,0.36,349.5,326.6,373.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.192,0.064,0.0531,0.0753,0.0027,0.0022,0.0032,0.426,0.392,0.462,0.018,0.016,0.019,23.57,23.43,23.71,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.31,35.88,40.84,37.27,34.8,39.93,0,0,0,0,0,0,0.414,0,0.112,0.34,0.65,0.35,38.8
1597010400000,2020,8,2019,11,45,7,0.292,0.111,0.181,10724.8,68.08,68.08,63.84,2,2,2,482.9,463.8,503.2,298.9,279.8,184,184,184,0,0,0,0.381,0.366,0.397,298.9,279.8,319.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0401,0.0311,0.0496,0.0017,0.0013,0.0021,0.35,0.322,0.381,0.014,0.013,0.016,23.88,23.75,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,32.91,30.83,35.09,31.92,29.9,34.04,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.7
1597615200000,2020,8,2019,11,46,7,0.266,0.111,0.155,9191.15,58.47,58.47,54.71,2,2,2,440,423.6,457.5,256,239.6,184,184,184,8.12e-15,0,2.842e-14,0.418,0.402,0.434,256,239.6,273.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0207,0.0161,0.0281,0.00085,0.00066,0.0012,0.287,0.265,0.312,0.012,0.011,0.013,24.13,24.03,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.2,26.37,30.14,27.35,25.58,29.23,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1598220000000,2020,8,2019,11,47,7,0.244,0.111,0.133,8034.52,50.01,50.01,47.82,2,1,1.1428571428571428,403.3,388.9,418.4,219.3,204.9,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.457,0.44,0.473,219.3,204.9,234.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0144,0.0132,0.0157,0.00059,0.00053,0.00064,0.368,0.26,0.409,0.015,0.011,0.017,24.22,24.13,24.29,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.91,25.78,51.95,44.25,25.01,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,32.9
1598824800000,2020,8,2019,11,48,7,0.223,0.0874,0.136,8214.15,52.18,52.18,48.89,2,1,1.4285714285714286,369.3,353.6,385.3,224.7,201.3,144.6,138,184,8.12e-15,0,2.842e-14,0.391,0.363,0.478,224.7,201.3,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.142,0.0148,0.0129,0.0163,0.0006,0.00052,0.00066,0.329,0.251,0.399,0.013,0.01,0.016,24.43,24.31,24.51,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.51,25.59,51.81,37.98,24.82,48.2,0,0,0,0,0,0,0.272,0,0.087,0.39,0.61,0.39,36.8
