datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1599429600000,2020,9,2019,12,49,7,0.203,0.0835,0.119,7476.01,47.37,47.37,44.5,1,1,1,335.5,323.2,348.4,197.5,185.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.411,0.396,0.427,197.5,185.2,210.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.348,0.326,0.371,0.014,0.013,0.015,24.57,24.49,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.41,42.57,48.33,44.5,41.72,47.37,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1600034400000,2020,9,2019,12,50,7,0.187,0.0835,0.103,6412.29,40.77,40.77,38.17,1,1,1,308.6,298.4,319.1,170.6,160.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.447,0.432,0.463,170.6,160.4,181.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.12,0.0102,0.00938,0.0111,0.00041,0.00037,0.00045,0.3,0.281,0.318,0.012,0.011,0.013,24.76,24.69,24.83,0.946,0.943,0.949,0.974,0.97,0.98,0.922,0.914,0.93,39.17,36.8,41.62,38.17,35.7,40.77,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
1600639200000,2020,9,2019,12,51,7,0.174,0.0835,0.09,5559.57,35.14,35.14,33.09,1,1,1,286.9,277.9,295.9,148.9,139.8,138,138,138,0,-2.842e-14,2.842e-14,0.481,0.466,0.497,148.9,139.8,157.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.0084,0.00764,0.00917,0.00033,0.0003,0.00037,0.261,0.245,0.277,0.01,0.0097,0.011,24.89,24.84,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.12,31.99,36.23,33.09,31.03,35.14,0,0,0,0,0,0,0.184,0,0.084,0.48,0.52,0.48,32
1601244000000,2020,9,2019,12,52,7,0.162,0.0738,0.0879,5436.94,35.07,35.07,32.36,1,1,1,267.3,259.5,275.4,145.3,131.9,122,110,138,0,-2.842e-14,2.842e-14,0.456,0.412,0.511,145.3,131.9,156.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.0081,0.00696,0.00909,0.00032,0.00028,0.00036,0.253,0.23,0.272,0.01,0.0091,0.011,24.98,24.96,25,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.36,30.12,36.16,32.36,29.22,35.07,0,0,0,0,0,0,0.18,0,0.0741,0.46,0.54,0.46,33.6
1601848800000,2020,10,2020,1,1,7,0.151,0.0654,0.0858,5319.24,32.88,32.88,31.66,1,1,1,250.1,243.9,257.1,141.9,135.9,108.1,97,110,0,0,0,0.432,0.398,0.447,141.9,135.9,147.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00781,0.0073,0.00825,0.00031,0.00029,0.00033,0.245,0.235,0.255,0.0097,0.0093,0.01,25.06,25.02,25.09,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.64,31.2,33.9,31.66,30.26,32.88,0,0,0,0,0,0,0.176,0,0.0652,0.43,0.57,0.43,35.2
1602453600000,2020,10,2020,1,2,7,0.143,0.0587,0.0846,5251.75,32.44,32.44,31.26,1,1,1,236.8,231.1,242,139.8,134.1,97,97,97,0,0,0,0.41,0.401,0.42,139.8,134.1,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0987,0.103,0.00764,0.00715,0.00808,0.0003,0.00028,0.00032,0.24,0.229,0.249,0.0094,0.009,0.0098,25.14,25.1,25.18,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.23,30.88,33.45,31.26,29.95,32.44,0,0,0,0,0,0,0.174,0,0.0584,0.41,0.59,0.41,36.7
1603058400000,2020,10,2020,1,3,7,0.135,0.0587,0.0764,4735.45,29.39,29.39,28.19,1,1,1,223.4,217.7,228.6,126.4,120.7,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.424,0.446,126.4,120.7,131.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.094,0.0979,0.00649,0.00601,0.00694,0.00025,0.00024,0.00027,0.216,0.205,0.225,0.0085,0.0081,0.0088,25.24,25.2,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.06,27.71,30.3,28.19,26.88,29.39,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,35.1
1603663200000,2020,10,2020,1,4,7,0.128,0.0583,0.0695,4288.58,26.42,26.42,25.53,1,1,1,211.4,208.1,215.8,114.9,111.4,96.43,93,97,0,-1.421e-14,1.421e-14,0.456,0.447,0.465,114.9,111.4,118.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0907,0.0933,0.00552,0.00522,0.00585,0.00022,0.0002,0.00023,0.195,0.189,0.202,0.0076,0.0074,0.0079,25.34,25.3,25.36,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.32,25.46,27.24,25.53,24.69,26.42,0,0,0,0,0,0,0.142,0,0.0585,0.46,0.54,0.46,33.5
1604268000000,2020,11,2020,2,5,7,0.129,0.0562,0.0731,4526.92,28.28,28.28,26.95,1,1,1,213.9,208.4,219.6,120.9,115.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.435,0.423,0.446,120.9,115.4,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0918,0.0957,0.00603,0.00556,0.00651,0.00024,0.00022,0.00026,0.205,0.196,0.216,0.0081,0.0077,0.0085,25.31,25.27,25.35,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.78,26.45,29.15,26.95,25.65,28.28,0,0,0,0,0,0,0.15,0,0.0559,0.44,0.57,0.43,35.1
1604872800000,2020,11,2020,2,6,7,0.135,0.0562,0.0788,4889.19,31.14,31.14,29.1,1,1,1,223.2,216.1,232.2,130.2,123.1,93,93,93,0,0,0,0.417,0.401,0.43,130.2,123.1,139.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.0945,0.1,0.00682,0.00621,0.00758,0.00027,0.00024,0.0003,0.222,0.209,0.238,0.0087,0.0082,0.0094,25.24,25.17,25.29,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30,28.3,32.1,29.1,27.46,31.14,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
1605477600000,2020,11,2020,2,7,7,0.144,0.0562,0.0877,5453.44,33.01,33.01,32.46,1,1,1,238,232.5,240.4,145,139.5,93,93,93,0,0,0,0.391,0.387,0.4,145,139.5,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00807,0.0076,0.00828,0.00032,0.0003,0.00033,0.249,0.239,0.253,0.0098,0.0094,0.01,25.12,25.1,25.17,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.46,32.17,34.03,32.46,31.2,33.01,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
1606082400000,2020,11,2020,2,8,7,0.15,0.0562,0.0937,5830.58,36.11,36.11,34.71,1,1,1,247.9,243.7,254.1,154.9,150.7,93,93,93,0,0,0,0.375,0.366,0.382,154.9,150.7,161.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00891,0.00856,0.00944,0.00035,0.00034,0.00037,0.266,0.259,0.277,0.011,0.01,0.011,25.05,25.01,25.08,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,35.78,34.81,37.23,34.71,33.76,36.11,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
1606687200000,2020,11,2020,2,9,7,0.161,0.048,0.113,7119,46.04,46.04,42.37,1,1,1,265.7,253.8,278.9,186.4,160.8,79.29,77,93,8.12e-15,0,2.842e-14,0.299,0.276,0.366,186.4,160.8,201.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.108,0.121,0.0116,0.00942,0.0129,0.00046,0.00037,0.00051,0.321,0.277,0.349,0.013,0.011,0.014,24.92,24.84,25.01,0.95,0.942,0.955,0.978,0.97,0.98,0.93,0.914,0.936,43.3,37.17,46.98,42.37,36.05,46.04,0,0,0,0,0,0,0.235,0,0.048,0.3,0.7,0.3,44.2
1607292000000,2020,12,2020,3,10,7,0.183,0.0466,0.136,8338.64,53.08,53.08,49.63,2,1,1.4285714285714286,302.5,285.2,320.2,225.5,208.2,77,77,77,8.12e-15,0,2.842e-14,0.255,0.24,0.27,225.5,208.2,243.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.0149,0.0135,0.0164,0.00059,0.00053,0.00066,0.322,0.245,0.389,0.013,0.0098,0.015,24.76,24.7,24.81,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.19,26.04,52.14,38.54,25.26,48.2,0,0,0,0,0,0,0.276,0,0.047,0.25,0.74,0.26,45.6
1607896800000,2020,12,2020,3,11,7,0.215,0.0466,0.169,10230.3,67.45,67.45,60.89,2,2,2,356.2,328.7,386.7,279.2,251.7,77,77,77,-4.06e-15,-2.842e-14,0,0.217,0.199,0.234,279.2,251.7,309.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0308,0.0178,0.0452,0.0012,0.00071,0.0018,0.31,0.268,0.355,0.012,0.011,0.014,24.51,24.31,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.39,28.33,34.77,30.45,27.48,33.73,0,0,0,0,0,0,0.338,0,0.046,0.22,0.79,0.21,47.6
1608501600000,2020,12,2020,3,12,7,0.272,0.0466,0.226,13659.7,93.32,93.32,81.31,2,2,2,450.3,397.9,507.3,373.3,320.9,77,77,77,0,0,0,0.172,0.152,0.194,373.3,320.9,430.3,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.181,0.163,0.201,0.0752,0.0505,0.102,0.0031,0.0021,0.0042,0.451,0.372,0.536,0.019,0.015,0.022,23.92,23.58,24.24,0.951,0.944,0.957,0.976,0.97,0.98,0.929,0.915,0.938,41.62,35.99,47.61,40.65,34.91,46.66,0,0,0,0,0,0,0.452,0,0.046,0.17,0.83,0.17,50.2
1609106400000,2020,12,2020,3,13,7,0.359,0.0626,0.296,17046.4,107.6,107.6,101.5,3,2,2.5714285714285716,592.8,530,660.1,489.2,453,103.6,77,139,0,-5.684e-14,5.684e-14,0.172,0.13,0.227,489.2,453,521.1,990,990,990,966.3,966,966.5,23.7,23.5,24,0.232,0.209,0.256,0.131,0.113,0.149,0.0055,0.0047,0.0064,0.571,0.523,0.616,0.024,0.022,0.026,23.17,22.88,23.44,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.51,35.39,51.73,40.71,34.33,48.2,0,0,0,0,0,0,0.564,0,0.063,0.17,0.82,0.18,47.5
1609711200000,2021,1,2020,4,14,7,0.445,0.0841,0.361,20586.3,131.4,131.4,122.5,3,3,3,736.1,682.3,783.8,597.1,543.3,139,139,139,0,0,0,0.189,0.177,0.204,597.1,543.3,644.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.299,0.269,0.326,0.2,0.164,0.232,0.0086,0.007,0.01,0.71,0.62,0.791,0.031,0.027,0.034,22.45,22.17,22.75,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.924,0.937,41.76,38.39,44.68,40.85,37.34,43.79,0,0,0,0,0,0,0.681,0,0.084,0.19,0.81,0.19,46.3
1610316000000,2021,1,2020,4,15,7,0.515,0.0841,0.431,23678.2,144.6,144.6,140.9,3,3,3,851.1,797.3,902.3,712.1,658.3,139,139,139,0,0,0,0.164,0.154,0.174,712.1,658.3,763.3,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.368,0.334,0.408,0.276,0.241,0.308,0.012,0.011,0.014,0.907,0.814,1,0.04,0.036,0.044,21.79,21.49,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.5,45.48,51.29,46.98,44.57,48.2,0,0,0,0,0,0,0.783,0,0.084,0.16,0.84,0.16,46
1610920800000,2021,1,2020,4,16,7,0.604,0.0841,0.52,27815.4,179.1,179.1,165.6,4,4,4,999,922.5,1086,860,783.5,139,139,139,0,-1.137e-13,1.137e-13,0.14,0.128,0.151,860,783.5,946.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.496,0.426,0.576,0.355,0.318,0.397,0.016,0.014,0.018,1.08,0.951,1.24,0.049,0.042,0.057,21.04,20.59,21.46,0.954,0.952,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.3,39.26,45.68,41.39,38.26,44.77,0,0,0,0,0,0,0.92,0,0.084,0.14,0.86,0.14,46.1
1611525600000,2021,1,2020,4,17,7,0.738,0.0841,0.643,32083.9,192.8,192.8,191,4,4,4,1221,1121,1309,1082,981.8,139,139,139,19.42,-1.137e-13,69.88,0.114,0.106,0.124,1063,981.8,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.738,0.612,0.814,0.568,0.414,0.648,0.027,0.019,0.031,1.6,1.3,1.76,0.075,0.06,0.083,19.81,19.37,20.42,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.21,46.97,50.31,47.74,46.03,48.2,0,0,0,0,0,0,1.06,0,0.095,0.11,0.87,0.13,43.5
1612130400000,2021,2,2020,5,18,7,0.829,0.119,0.665,32312.3,192.8,192.8,192.3,4,4,4,1371,1324,1409,1174,1127,197,197,197,73.97,26.8,111.9,0.144,0.14,0.149,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.839,0.82,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.085,0.084,0.087,19.14,19.01,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.2,48.82,49.66,48.08,47.85,48.2,0,0,0,0,0,0,1.07,0,0.164,0.14,0.8,0.2,39
1612735200000,2021,2,2020,5,19,7,0.887,0.107,0.665,31796.4,191,191,189.3,4,4,4,1466,1418,1532,1289,1221,177,162,197,189.1,121.2,269.7,0.121,0.106,0.139,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.859,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.84,0.088,0.087,0.09,18.8,18.57,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.28,47.68,48.74,47.32,46.72,47.76,0,0,0,0,0,0,1.05,0,0.222,0.12,0.75,0.25,35.8
1613340000000,2021,2,2020,5,20,7,1.05,0.098,0.665,30249.3,185.6,185.6,180.1,4,4,4,1729,1567,1911,1567,1405,162,162,162,466.6,305.1,649.2,0.0941,0.0848,0.103,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.916,0.902,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.098,17.91,17.31,18.45,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.93,44.31,47.36,45.01,43.43,46.41,0,0,0,0,0,0,1,0,0.385,0.093,0.63,0.37,28.8
1613944800000,2021,2,2020,5,21,7,1.32,0.098,0.665,27897.5,171.6,171.6,166.1,4,4,4,2180,1971,2358,2018,1809,162,162,162,917.8,709,1096,0.0746,0.0687,0.0822,1100,1100,1100,990,990,990,971.5,971,972,18.5,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.16,17.12,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.38,41.21,43.79,41.51,40.33,42.91,0,0,0,0,0,0,0.923,0,0.655,0.074,0.5,0.5,21.1
1614549600000,2021,3,2020,6,22,7,1.46,0.145,0.665,26875.5,160.6,160.6,160,4,4,4,2407,2385,2419,2168,2146,239,239,239,1068,1046,1080,0.0993,0.0988,0.1,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.04,16.02,16.1,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.9,40.82,41.04,39.99,39.91,40.15,0,0,0,0,0,0,0.889,0,0.795,0.099,0.46,0.54,18.4
1615154400000,2021,3,2020,6,23,7,1.42,0.145,0.665,27117.8,162.3,162.3,161.4,4,4,4,2355,2321,2388,2116,2082,239,239,239,1016,981.7,1049,0.102,0.1,0.103,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.09,16.25,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.23,41.01,41.45,40.35,40.12,40.59,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
1615759200000,2021,3,2020,6,24,7,1.38,0.14,0.665,27481.6,164.5,164.5,163.6,4,4,4,2276,2243,2310,2045,2015,231,183,239,945,914.7,970.5,0.101,0.0816,0.106,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.28,16.44,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.74,41.52,41.96,40.9,40.66,41.12,0,0,0,0,0,0,0.909,0,0.715,0.1,0.48,0.52,19.9
1616364000000,2021,3,2020,6,25,7,1.37,0.111,0.665,27550.3,164.7,164.7,164,4,4,4,2261,2235,2306,2078,2052,183,183,183,977.6,952.2,1023,0.081,0.0794,0.0819,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.29,16.46,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.84,41.55,42.01,41,40.69,41.17,0,0,0,0,0,0,0.911,0,0.705,0.081,0.49,0.51,20.1
1616968800000,2021,3,2020,6,26,7,1.46,0.122,0.665,26853.6,162,162,159.8,4,4,4,2411,2332,2491,2209,2149,202.4,183,217,1109,1049,1174,0.0839,0.0767,0.09,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.84,16.22,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.86,40.34,41.38,39.96,39.41,40.51,0,0,0,0,0,0,0.888,0,0.795,0.084,0.46,0.54,18.4
1617573600000,2021,4,2020,7,27,7,1.59,0.131,0.665,25830.3,156.7,156.7,153.8,4,4,4,2630,2526,2736,2413,2309,217,217,217,1313,1209,1419,0.0826,0.0793,0.0859,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.25,15.76,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.43,38.74,40.12,38.44,37.71,39.17,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
1618178400000,2021,4,2020,7,28,7,1.73,0.131,0.665,24735.8,149.8,149.8,147.2,4,4,4,2865,2771,2939,2648,2554,217,217,217,1548,1454,1622,0.0758,0.0738,0.0783,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.76,15.16,0.941,0.94,0.942,0.971,0.97,0.973,0.914,0.912,0.916,37.89,37.4,38.51,36.81,36.29,37.46,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1618783200000,2021,4,2020,7,29,7,1.78,0.131,0.665,24404.3,146.6,146.6,145.3,4,4,4,2936,2887,2959,2719,2670,217,217,217,1619,1570,1642,0.0739,0.0733,0.0752,1100,1100,1100,990,990,990,973.4,973.2,973.4,16.6,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.71,14.88,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.42,37.26,37.75,36.32,36.15,36.66,0,0,0,0,0,0,0.807,0,1.115,0.074,0.37,0.63,13.7
1619388000000,2021,4,2020,7,30,7,1.67,0.141,0.665,25207.7,152.9,152.9,150,4,4,4,2764,2661,2859,2530,2385,233.9,217,276,1430,1285,1542,0.0848,0.0759,0.104,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.95,15.43,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.919,38.56,37.94,39.23,37.51,36.86,38.22,0,0,0,0,0,0,0.834,0,1.005,0.084,0.4,0.6,15.1
1619992800000,2021,5,2020,8,31,7,1.53,0.167,0.665,26336.1,159.6,159.6,156.8,4,4,4,2522,2419,2626,2246,2143,276,276,276,1146,1043,1250,0.11,0.105,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.51,16.02,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.14,39.46,40.82,39.19,38.47,39.91,0,0,0,0,0,0,0.871,0,0.865,0.11,0.43,0.57,17.2
1620597600000,2021,5,2020,8,32,7,1.38,0.167,0.665,27475.9,166.7,166.7,163.5,4,4,4,2275,2154,2385,1999,1878,276,276,276,899.3,778.4,1009,0.121,0.116,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.1,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.75,41.04,42.53,40.89,40.15,41.68,0,0,0,0,0,0,0.909,0,0.715,0.12,0.48,0.52,19.9
1621202400000,2021,5,2020,8,33,7,1.21,0.167,0.665,28680.6,173.8,173.8,170.7,4,4,4,2006,1908,2114,1730,1632,276,276,276,630.4,531.7,738.3,0.138,0.131,0.145,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.03,16.75,17.32,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.55,42.79,44.34,42.68,41.93,43.46,0,0,0,0,0,0,0.948,0,0.545,0.14,0.55,0.45,23.7
1621807200000,2021,5,2020,8,34,7,1.08,0.167,0.665,29921.6,181.3,181.3,178.1,4,4,4,1784,1692,1876,1508,1416,276,276,276,407.7,316.1,500.3,0.155,0.147,0.163,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.43,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.62,46.25,44.53,43.73,45.33,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
1622412000000,2021,5,2020,8,35,7,0.952,0.133,0.665,31135.8,188.5,188.5,185.3,4,4,4,1574,1487,1662,1355,1277,219.4,210,276,254.6,177.1,322.4,0.139,0.129,0.166,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.91,0.887,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.093,18.42,18.13,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.51,48.08,46.33,45.58,47.12,0,0,0,0,0,0,1.03,0,0.287,0.14,0.7,0.3,32.7
1623016800000,2021,6,2020,9,36,7,0.819,0.127,0.656,32064,192.8,192.8,190.9,4,4,4,1355,1236,1459,1145,1026,210,210,210,60.41,0,148.7,0.156,0.144,0.17,1084,1026,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.813,0.702,0.874,0.612,0.481,0.648,0.029,0.023,0.031,1.72,1.47,1.82,0.082,0.069,0.088,19.26,18.83,19.89,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.78,47.76,49.72,47.71,46.8,48.2,0,0,0,0,0,0,1.06,0,0.163,0.16,0.8,0.2,39.2
1623621600000,2021,6,2020,9,37,7,0.673,0.127,0.546,28584.4,182.7,182.7,170.1,4,4,4,1113,1036,1198,902.8,826.4,210,210,210,3.248e-14,-1.137e-13,1.137e-13,0.189,0.175,0.203,902.8,826.4,988.5,990,990,990,968.3,968,968.5,21.7,21.5,22,0.554,0.482,0.648,0.376,0.339,0.417,0.017,0.015,0.019,1.18,1.04,1.34,0.054,0.047,0.062,20.57,20.13,20.94,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.43,40.46,46.61,42.54,39.53,45.68,0,0,0,0,0,0,0.945,0,0.127,0.19,0.81,0.19,42.5
1624226400000,2021,6,2020,9,38,7,0.58,0.127,0.453,24274,154.2,154.2,144.5,4,3,3.142857142857143,958.7,909,1014,748.7,699,210,210,210,0,0,0,0.219,0.207,0.231,748.7,699,803.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.411,0.368,0.461,0.299,0.268,0.328,0.013,0.012,0.015,0.975,0.892,1.05,0.044,0.04,0.047,21.29,21.05,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.92,39.53,51.51,46.33,38.54,48.2,0,0,0,0,0,0,0.803,0,0.127,0.22,0.78,0.22,41.9
1624831200000,2021,6,2020,9,39,7,0.515,0.119,0.397,22148,136.1,136.1,131.8,3,3,3,852.3,817.6,893.6,656,631.6,196.3,186,210,0,0,0,0.23,0.219,0.243,656,631.6,683.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.325,0.359,0.239,0.223,0.258,0.011,0.0098,0.011,0.817,0.774,0.866,0.036,0.034,0.038,21.87,21.66,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.84,43.51,46.3,43.94,42.64,45.37,0,0,0,0,0,0,0.732,0,0.118,0.23,0.77,0.23,43
1625436000000,2021,7,2020,10,40,7,0.475,0.116,0.359,20296.3,126.4,126.4,120.8,3,3,3,785.7,763.8,808.9,593.9,536.8,191.9,186,227,0,0,0,0.244,0.23,0.297,593.9,536.8,622.9,990,990,990,967,967,967.1,23,22.9,23,0.304,0.277,0.32,0.198,0.16,0.217,0.0086,0.0069,0.0095,0.712,0.621,0.76,0.031,0.027,0.033,22.25,22.1,22.42,0.954,0.95,0.955,0.978,0.97,0.98,0.932,0.921,0.936,41.17,37.36,42.99,40.27,36.25,42.13,0,0,0,0,0,0,0.671,0,0.116,0.24,0.76,0.24,42.7
1626040800000,2021,7,2020,10,41,7,0.434,0.137,0.297,16752.9,106.5,106.5,99.72,3,2,2.4285714285714284,717.5,684.7,751.5,490.5,457.7,227,227,227,0,0,0,0.317,0.302,0.332,490.5,457.7,524.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.251,0.232,0.27,0.132,0.115,0.151,0.0057,0.0049,0.0066,0.606,0.561,0.653,0.026,0.024,0.028,22.62,22.49,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.15,35.1,51.85,42.41,34.05,48.2,0,0,0,0,0,0,0.554,0,0.137,0.32,0.68,0.32,38.6
1626645600000,2021,7,2020,10,42,7,0.39,0.137,0.253,14843.2,93.92,93.92,88.35,2,2,2,645.5,617.7,674.1,418.5,390.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.352,0.337,0.367,418.5,390.7,447.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.202,0.226,0.0965,0.0834,0.11,0.0041,0.0035,0.0047,0.534,0.491,0.58,0.023,0.021,0.025,22.98,22.82,23.14,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.08,42.28,47.92,44.18,41.43,46.96,0,0,0,0,0,0,0.491,0,0.137,0.35,0.65,0.35,38.1
1627250400000,2021,7,2020,10,43,7,0.354,0.134,0.22,12959.6,81.18,81.18,77.14,2,2,2,584.8,560.6,609.8,364,341.5,220.9,184,227,1.624e-14,-5.684e-14,5.684e-14,0.377,0.328,0.399,364,341.5,382.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.184,0.199,0.0708,0.0602,0.0797,0.003,0.0025,0.0034,0.451,0.418,0.479,0.019,0.018,0.02,23.32,23.18,23.42,0.95,0.947,0.953,0.975,0.97,0.979,0.927,0.919,0.933,39.55,37.16,41.46,38.57,36.05,40.59,0,0,0,0,0,0,0.429,0,0.134,0.38,0.62,0.38,36.6
1627855200000,2021,8,2020,11,44,7,0.319,0.111,0.207,12285.8,78.41,78.41,73.13,2,2,2,526.9,504,551,342.9,320,184,184,184,1.624e-14,0,5.684e-14,0.35,0.334,0.365,342.9,320,367,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0609,0.05,0.0722,0.0025,0.0021,0.003,0.416,0.382,0.453,0.017,0.016,0.019,23.61,23.47,23.75,0.947,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.61,35.18,40.15,36.56,34.12,39.21,0,0,0,0,0,0,0.406,0,0.112,0.35,0.65,0.35,38.5
1628460000000,2021,8,2020,11,45,7,0.288,0.111,0.177,10506.6,66.71,66.71,62.54,2,2,2,476.7,457.8,496.6,292.7,273.8,184,184,184,0,0,0,0.386,0.371,0.402,292.7,273.8,312.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0372,0.0282,0.0465,0.0015,0.0012,0.0019,0.341,0.313,0.371,0.014,0.013,0.015,23.91,23.79,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.24,30.17,34.39,31.27,29.26,33.36,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.5
1629064800000,2021,8,2020,11,46,7,0.263,0.111,0.152,9009.78,57.18,57.18,53.63,2,2,2,435,419.2,451.5,251,235.2,184,184,184,8.12e-15,0,2.842e-14,0.423,0.408,0.439,251,235.2,267.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.019,0.0157,0.0253,0.00078,0.00064,0.001,0.28,0.261,0.303,0.011,0.011,0.012,24.16,24.06,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.64,25.87,29.48,26.81,25.1,28.59,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1629669600000,2021,8,2020,11,47,7,0.241,0.111,0.13,7924.04,48.2,48.2,47.17,1,1,1,399.2,385,414,215.2,201,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.461,0.444,0.478,215.2,201,230,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.014,0.0128,0.0153,0.00057,0.00052,0.00062,0.384,0.358,0.41,0.016,0.015,0.017,24.22,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.92,45.79,52.11,47.17,44.87,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1630274400000,2021,8,2020,11,48,7,0.222,0.0914,0.13,7924.36,50.42,50.42,47.17,2,1,1.1428571428571428,366.4,350.9,381.5,215.3,193.4,151.1,138,184,-4.06e-15,-2.842e-14,0,0.412,0.371,0.488,215.3,193.4,234.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.134,0.129,0.139,0.0141,0.0122,0.0157,0.00057,0.00049,0.00063,0.358,0.255,0.402,0.014,0.01,0.016,24.41,24.34,24.48,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.34,25.99,52.2,43.57,25.21,48.2,0,0,0,0,0,0,0.262,0,0.092,0.41,0.59,0.41,35.7
1630879200000,2021,9,2020,12,49,7,0.201,0.0835,0.118,7357.79,46.76,46.76,43.8,1,1,1,332.4,320,345.7,194.4,182,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.415,0.399,0.431,194.4,182,207.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0123,0.0112,0.0134,0.00049,0.00045,0.00054,0.342,0.32,0.366,0.014,0.013,0.015,24.6,24.51,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.69,41.81,47.72,43.8,40.97,46.76,0,0,0,0,0,0,0.243,0,0.083,0.42,0.59,0.41,36.6
1631484000000,2021,9,2020,12,50,7,0.184,0.0835,0.101,6242.1,39.96,39.96,37.16,1,1,1,304.3,293.4,315.9,166.3,155.4,138,138,138,8.12e-15,0,2.842e-14,0.454,0.437,0.47,166.3,155.4,177.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.00989,0.00896,0.0109,0.00039,0.00036,0.00043,0.292,0.273,0.313,0.012,0.011,0.012,24.78,24.71,24.85,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.19,35.66,40.86,37.16,34.59,39.96,0,0,0,0,0,0,0.206,0,0.083,0.45,0.55,0.45,33.9
1632088800000,2021,9,2020,12,51,7,0.171,0.0835,0.0871,5371.12,34.03,34.03,31.97,1,1,1,282,272.9,291,144,134.9,138,138,138,0,-2.842e-14,2.842e-14,0.49,0.474,0.506,144,134.9,153,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00799,0.00722,0.00875,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.01,0.0094,0.011,24.92,24.87,24.97,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,32.96,30.83,35.08,31.97,29.91,34.03,0,0,0,0,0,0,0.178,0,0.0839,0.49,0.51,0.49,31.4
1632693600000,2021,9,2020,12,52,7,0.159,0.0762,0.0831,5133.29,34.14,34.14,30.56,1,1,1,263.5,258.4,269.9,137.5,122.9,126,110,138,8.12e-15,-2.842e-14,2.842e-14,0.478,0.419,0.529,137.5,122.9,152.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.0997,0.107,0.00744,0.0062,0.00874,0.00029,0.00025,0.00035,0.239,0.214,0.265,0.0095,0.0085,0.01,25.01,24.98,25.04,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,31.5,28,35.2,30.56,27.16,34.14,0,0,0,0,0,0,0.17,0,0.0759,0.48,0.52,0.48,32.3
1633298400000,2021,10,2021,1,1,7,0.156,0.0665,0.09,5579.89,34.08,34.08,33.21,1,1,1,258.8,252.2,262.5,148.8,142.2,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.419,0.436,148.8,142.2,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.107,0.00839,0.00783,0.00872,0.00033,0.00031,0.00035,0.258,0.246,0.265,0.01,0.0097,0.01,25.01,24.99,25.05,0.939,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.24,32.68,35.13,33.21,31.7,34.08,0,0,0,0,0,0,0.185,0,0.066,0.43,0.58,0.42,35.8
1633903200000,2021,10,2021,1,2,7,0.146,0.0665,0.0795,4915.83,31.01,31.01,29.26,1,1,1,241.4,234.9,249.1,131.4,124.9,110,110,110,-4.06e-15,-1.421e-14,0,0.456,0.442,0.468,131.4,124.9,139.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0976,0.103,0.00692,0.00637,0.00758,0.00027,0.00025,0.0003,0.227,0.215,0.241,0.0089,0.0085,0.0095,25.12,25.06,25.18,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.17,28.64,31.97,29.26,27.78,31.01,0,0,0,0,0,0,0.163,0,0.0665,0.46,0.54,0.46,33.7
1634508000000,2021,10,2021,1,3,7,0.139,0.062,0.077,4763.67,30.26,30.26,28.36,1,1,1,229.8,226.4,233,127.3,119.2,102.6,97,110,-2.03e-15,-1.421e-14,0,0.446,0.417,0.48,127.3,119.2,135.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0972,0.0956,0.0992,0.00657,0.00588,0.00726,0.00026,0.00023,0.00029,0.218,0.205,0.232,0.0086,0.0081,0.0091,25.2,25.17,25.22,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.23,27.26,31.2,28.36,26.44,30.26,0,0,0,0,0,0,0.158,0,0.062,0.45,0.55,0.45,34.3
1635112800000,2021,10,2021,1,4,7,0.14,0.0587,0.0814,5051.48,30.51,30.51,30.07,1,1,1,231.6,229.5,233.6,134.6,132.5,97,97,97,0,0,0,0.419,0.415,0.423,134.6,132.5,136.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0982,0.0996,0.00719,0.00701,0.00736,0.00028,0.00028,0.00029,0.23,0.226,0.234,0.0091,0.0089,0.0092,25.18,25.16,25.2,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31,30.5,31.46,30.07,29.58,30.51,0,0,0,0,0,0,0.167,0,0.0586,0.42,0.58,0.42,36.1
1635717600000,2021,11,2021,2,5,7,0.143,0.0562,0.0868,5396.55,33.33,33.33,32.12,1,1,1,236.5,229.2,241.8,143.5,136.2,93,93,93,0,0,0,0.394,0.385,0.406,143.5,136.2,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.104,0.00795,0.00733,0.00839,0.00031,0.00029,0.00033,0.246,0.233,0.255,0.0097,0.0092,0.01,25.14,25.09,25.19,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.12,31.4,34.36,32.12,30.45,33.33,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.7
1636322400000,2021,11,2021,2,6,7,0.141,0.0562,0.0846,5257.17,32.64,32.64,31.29,1,1,1,232.9,229.2,238.8,139.9,136.2,93,93,93,0,0,0,0.399,0.39,0.406,139.9,136.2,145.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0991,0.103,0.00764,0.00733,0.00814,0.0003,0.00029,0.00032,0.239,0.233,0.25,0.0094,0.0092,0.0099,25.16,25.12,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.26,31.4,33.65,31.29,30.45,32.64,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1636927200000,2021,11,2021,2,7,7,0.144,0.0562,0.088,5471.46,33.33,33.33,32.57,1,1,1,238.4,235.5,241.8,145.4,142.5,93,93,93,0,0,0,0.39,0.385,0.395,145.4,142.5,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00811,0.00786,0.00839,0.00032,0.00031,0.00033,0.249,0.244,0.255,0.0098,0.0096,0.01,25.12,25.09,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.58,32.88,34.36,32.57,31.89,33.33,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1637532000000,2021,11,2021,2,8,7,0.145,0.0562,0.0883,5490.88,33.39,33.39,32.68,1,1,1,238.9,236.3,242,145.9,143.3,93,93,93,0,0,0,0.389,0.384,0.394,145.9,143.3,149,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00816,0.00793,0.00842,0.00032,0.00031,0.00033,0.25,0.246,0.256,0.0099,0.0097,0.01,25.12,25.09,25.14,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,33.69,33.07,34.42,32.68,32.08,33.39,0,0,0,0,0,0,0.182,0,0.0567,0.39,0.61,0.39,37.9
1638136800000,2021,11,2021,2,9,7,0.143,0.0493,0.0939,5862.39,35.96,35.96,34.9,1,1,1,236.9,235.7,239.6,155.3,144.7,81.57,77,93,0,0,0,0.344,0.325,0.391,155.3,144.7,159.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.102,0.106,0.00895,0.00805,0.00934,0.00035,0.00032,0.00037,0.266,0.248,0.273,0.01,0.0098,0.011,25.11,25.11,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.97,33.39,37.07,34.9,32.39,35.96,0,0,0,0,0,0,0.194,0,0.0491,0.34,0.66,0.34,41
1638741600000,2021,12,2021,3,10,7,0.149,0.0435,0.106,6677.26,44.33,44.33,39.75,1,1,1,247.2,238.8,253,175.3,161.8,71.86,59,77,0,0,0,0.291,0.233,0.323,175.3,161.8,194,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.106,0.116,0.0106,0.0095,0.0122,0.00042,0.00037,0.00048,0.3,0.277,0.332,0.012,0.011,0.013,25.02,24.96,25.09,0.947,0.943,0.953,0.976,0.971,0.98,0.924,0.915,0.934,40.73,37.52,45.23,39.75,36.42,44.33,0,0,0,0,0,0,0.221,0,0.043,0.29,0.71,0.29,44.8
1639346400000,2021,12,2021,3,11,7,0.159,0.0357,0.123,7804.54,48.2,48.2,46.46,1,1,1,262.7,254.9,273.5,203.7,195.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.225,0.216,0.231,203.7,195.9,214.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.123,0.0131,0.0124,0.014,0.00052,0.00049,0.00055,0.35,0.336,0.369,0.014,0.013,0.015,24.9,24.84,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.52,45.69,50.02,46.46,44.77,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1639951200000,2021,12,2021,3,12,7,0.172,0.0357,0.137,8302.48,50.92,50.92,49.42,2,1,1.5714285714285714,285.2,275.9,291.8,226.2,216.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.207,0.202,0.214,226.2,216.9,232.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.129,0.015,0.0142,0.0155,0.0006,0.00056,0.00062,0.301,0.238,0.387,0.012,0.0095,0.015,24.86,24.78,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,36.89,25.58,52.35,35.04,24.81,48.2,0,0,0,0,0,0,0.275,0,0.035,0.21,0.8,0.2,48.3
1640556000000,2021,12,2021,3,13,7,0.183,0.0381,0.145,8809.69,54.3,54.3,52.44,2,2,2,302.7,293.2,314.5,239.7,234.2,63,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.208,0.192,0.235,239.7,234.2,247.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.13,0.135,0.0161,0.0157,0.0168,0.00064,0.00062,0.00067,0.253,0.246,0.261,0.01,0.0098,0.01,24.83,24.77,24.88,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.901,27.03,26.41,27.99,26.22,25.61,27.15,0,0,0,0,0,0,0.291,0,0.038,0.21,0.79,0.21,48.1
1641160800000,2022,1,2021,4,14,7,0.21,0.0442,0.166,10048.1,65.4,65.4,59.81,2,2,2,346.9,321.9,372.7,273.9,248.9,73,73,73,0,0,0,0.211,0.196,0.227,273.9,248.9,299.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.155,0.0284,0.0169,0.0405,0.0011,0.00068,0.0016,0.301,0.264,0.34,0.012,0.011,0.014,24.56,24.4,24.73,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.83,28.03,33.71,29.91,27.19,32.7,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.8
1641765600000,2022,1,2021,4,15,7,0.24,0.0442,0.196,11868.3,72.42,72.42,70.64,2,2,2,397.5,381.2,405.8,324.5,308.2,73,73,73,0,0,0,0.184,0.18,0.191,324.5,308.2,332.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.163,0.158,0.166,0.0522,0.0445,0.0561,0.0021,0.0018,0.0023,0.377,0.353,0.39,0.015,0.014,0.016,24.24,24.18,24.34,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.917,36.41,34.64,37.32,35.32,33.6,36.21,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,49.5
1642370400000,2022,1,2021,4,16,7,0.256,0.0442,0.212,12823.2,79.89,79.89,76.33,2,2,2,422.9,406.1,438.4,349.9,333.1,73,73,73,0,0,0,0.173,0.167,0.18,349.9,333.1,365.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.167,0.178,0.0641,0.0562,0.0714,0.0026,0.0023,0.0029,0.415,0.39,0.438,0.017,0.016,0.018,24.08,23.99,24.18,0.948,0.946,0.95,0.974,0.97,0.978,0.924,0.918,0.929,39.17,37.35,40.85,38.16,36.24,39.94,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1642975200000,2022,1,2021,4,17,7,0.288,0.0442,0.244,14761.8,95.34,95.34,87.87,2,2,2,476.2,444.1,513,403.2,371.1,73,73,73,0,0,0,0.154,0.142,0.164,403.2,371.1,440,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.18,0.204,0.0893,0.0742,0.107,0.0037,0.003,0.0044,0.495,0.447,0.55,0.02,0.018,0.023,23.76,23.54,23.95,0.955,0.951,0.958,0.98,0.979,0.98,0.935,0.931,0.938,44.84,41.46,48.64,43.93,40.6,47.67,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,51.3
1643580000000,2022,1,2021,4,18,7,0.339,0.0504,0.289,16774.2,106.3,106.3,99.85,3,2,2.4285714285714284,561.1,524.8,594.2,477.8,451.8,83.29,73,85,-8.12e-15,-5.684e-14,0,0.148,0.139,0.158,477.8,451.8,509.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.208,0.239,0.125,0.112,0.141,0.0052,0.0047,0.0059,0.564,0.521,0.61,0.024,0.022,0.026,23.31,23.17,23.47,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.32,35.23,52.04,42.46,34.17,48.2,0,0,0,0,0,0,0.555,0,0.05,0.15,0.85,0.15,49.5
1644184800000,2022,2,2021,5,19,7,0.381,0.0514,0.329,19062.5,119.2,119.2,113.5,3,3,3,629.5,603.8,657.4,544.5,518.8,85,85,85,0,0,0,0.135,0.129,0.141,544.5,518.8,572.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.245,0.275,0.165,0.148,0.183,0.007,0.0062,0.0078,0.611,0.568,0.659,0.026,0.024,0.028,22.97,22.81,23.12,0.95,0.948,0.952,0.974,0.97,0.977,0.925,0.92,0.931,38.85,37.17,40.65,37.82,36.06,39.74,0,0,0,0,0,0,0.63,0,0.052,0.13,0.86,0.14,50
1644789600000,2022,2,2021,5,20,7,0.434,0.0514,0.382,21899.7,139.8,139.8,130.4,3,3,3,717,668.6,770.3,632,583.6,85,85,85,0,0,0,0.119,0.11,0.127,632,583.6,685.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.281,0.339,0.223,0.191,0.259,0.0096,0.0081,0.011,0.759,0.677,0.849,0.033,0.029,0.037,22.47,22.17,22.75,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.34,41.37,47.54,43.45,40.5,46.59,0,0,0,0,0,0,0.724,0,0.052,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.527,0.0635,0.463,25355.1,168.8,168.8,150.9,4,3,3.4285714285714284,870.8,785.2,976.6,765.8,680.2,105,105,105,0,0,0,0.121,0.108,0.134,765.8,680.2,871.6,990,990,990,967.4,967,967.8,22.6,22.2,23,0.404,0.34,0.496,0.306,0.255,0.361,0.014,0.011,0.016,0.957,0.844,1.09,0.042,0.037,0.049,21.66,21.1,22.12,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.82,39.93,51.3,44.51,38.97,48.2,0,0,0,0,0,0,0.838,0,0.064,0.12,0.88,0.12,48.1
1645999200000,2022,2,2021,5,22,7,0.663,0.104,0.559,29329.9,183.9,183.9,174.6,4,4,4,1096,1014,1173,923.8,858.5,171.9,105,183,1.624e-14,-1.137e-13,1.137e-13,0.156,0.104,0.176,923.8,858.5,990.2,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.561,0.502,0.636,0.386,0.355,0.418,0.018,0.016,0.019,1.2,1.09,1.33,0.055,0.05,0.062,20.6,20.23,20.9,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.54,41.94,46.91,43.65,41.1,45.97,0,0,0,0,0,0,0.97,0,0.104,0.16,0.84,0.16,44.2
1646604000000,2022,3,2021,6,23,7,0.773,0.111,0.651,32198.7,192.8,192.8,191.7,4,4,4,1279,1198,1345,1096,1015,183,183,183,19.21,0,61.83,0.144,0.136,0.153,1076,1015,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.77,0.673,0.823,0.595,0.458,0.648,0.028,0.021,0.031,1.66,1.41,1.77,0.078,0.066,0.084,19.56,19.25,20.06,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.23,47.71,50.05,47.91,46.76,48.2,0,0,0,0,0,0,1.06,0,0.122,0.14,0.84,0.16,41.7
1647208800000,2022,3,2021,6,24,7,0.838,0.111,0.665,32303.1,192.8,192.8,192.3,4,4,4,1385,1360,1403,1202,1177,183,183,183,101.8,76.96,119.8,0.132,0.13,0.135,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.839,0.829,0.847,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.086,0.085,0.086,19.1,19.03,19.19,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.08,48.9,49.32,48.07,47.92,48.2,0,0,0,0,0,0,1.07,0,0.173,0.13,0.79,0.21,38.5
1647813600000,2022,3,2021,6,25,7,0.893,0.078,0.665,31731.6,191.3,191.3,188.9,4,4,4,1476,1412,1564,1347,1283,129,129,129,247.2,183,334.9,0.0875,0.0825,0.0914,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.882,0.857,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.76,18.45,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.18,47.38,48.79,47.22,46.43,47.82,0,0,0,0,0,0,1.05,0,0.228,0.087,0.74,0.26,35.5
1648418400000,2022,3,2021,6,26,7,1.04,0.0829,0.665,30288.3,184.5,184.5,180.3,4,4,4,1721,1600,1842,1584,1471,137.1,129,148,484,370.6,593.6,0.0796,0.0749,0.0838,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.919,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.54,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,44.92,47.06,45.07,44.02,46.12,0,0,0,0,0,0,1,0,0.375,0.08,0.64,0.36,29.1
1649023200000,2022,4,2021,7,27,7,1.2,0.0895,0.665,28777.4,174.8,174.8,171.3,4,4,4,1988,1880,2107,1840,1732,148,148,148,740.2,631.8,859.1,0.0745,0.0702,0.0787,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.77,17.41,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.7,42.84,44.59,42.82,41.98,43.7,0,0,0,0,0,0,0.952,0,0.535,0.075,0.55,0.45,24
1649628000000,2022,4,2021,7,28,7,1.38,0.0895,0.665,27463.4,166.5,166.5,163.5,4,4,4,2278,2162,2370,2130,2014,148,148,148,1030,913.7,1122,0.065,0.0625,0.0685,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.13,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.73,41.14,42.48,40.87,40.25,41.63,0,0,0,0,0,0,0.908,0,0.715,0.065,0.48,0.52,19.9
1650232800000,2022,4,2021,7,29,7,1.47,0.113,0.665,26761.4,160.5,160.5,159.3,4,4,4,2431,2388,2457,2244,2221,187.4,148,217,1144,1121,1178,0.077,0.061,0.089,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.92,16.09,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.74,40.57,41.01,39.82,39.65,40.12,0,0,0,0,0,0,0.885,0,0.805,0.077,0.45,0.55,18.2
1650837600000,2022,4,2021,7,30,7,1.5,0.136,0.665,26570.5,158.5,158.5,158.2,4,4,4,2472,2461,2483,2247,2207,225.4,217,276,1147,1107,1163,0.0912,0.0875,0.111,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.89,15.86,15.91,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.47,40.39,40.54,39.54,39.46,39.62,0,0,0,0,0,0,0.879,0,0.835,0.091,0.44,0.56,17.7
1651442400000,2022,5,2021,8,31,7,1.48,0.167,0.665,26710.5,160.3,160.3,159,4,4,4,2442,2396,2480,2166,2120,276,276,276,1066,1020,1104,0.113,0.111,0.115,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.87,16.07,0.945,0.944,0.945,0.977,0.977,0.978,0.924,0.923,0.925,40.66,40.42,40.97,39.75,39.49,40.07,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1652047200000,2022,5,2021,8,32,7,1.37,0.167,0.665,27495.3,166.9,166.9,163.7,4,4,4,2271,2147,2370,1995,1871,276,276,276,895.1,771.1,993.5,0.122,0.116,0.129,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.13,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.77,41.14,42.58,40.92,40.25,41.73,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1652652000000,2022,5,2021,8,33,7,1.19,0.167,0.665,28921.7,176.4,176.4,172.2,4,4,4,1962,1831,2100,1686,1555,276,276,276,586.1,455.3,723.9,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.78,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.88,45.01,43.04,42.03,44.11,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1653256800000,2022,5,2021,8,34,7,1.02,0.167,0.665,30507.7,185.3,185.3,181.6,4,4,4,1683,1574,1794,1407,1298,276,276,276,306.8,197.6,417.5,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.69,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.34,47.28,45.4,44.44,46.34,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1653861600000,2022,5,2021,8,35,7,0.877,0.138,0.665,31888,192.8,192.8,189.8,4,4,4,1450,1351,1538,1221,1141,228.9,210,276,121.5,40.87,170.7,0.157,0.142,0.183,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.828,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.088,0.085,0.09,18.86,18.56,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.45,47.65,49.4,47.45,46.69,48.2,0,0,0,0,0,0,1.05,0,0.212,0.16,0.76,0.24,36.4
1654466400000,2022,6,2021,9,36,7,0.715,0.127,0.588,30156.2,192.8,192.8,179.5,4,4,4,1182,1081,1300,972.2,870.6,210,210,210,3.248e-14,0,1.137e-13,0.178,0.162,0.194,972.2,870.6,1090,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.637,0.522,0.797,0.444,0.36,0.625,0.021,0.016,0.03,1.35,1.12,1.72,0.063,0.051,0.081,20.18,19.44,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.84,42.23,49.53,44.88,41.38,48.2,0,0,0,0,0,0,0.997,0,0.127,0.18,0.82,0.18,42.2
1655071200000,2022,6,2021,9,37,7,0.597,0.127,0.47,25101.6,160.8,160.8,149.4,4,3,3.4285714285714284,986.8,929.4,1052,776.8,719.4,210,210,210,-1.624e-14,-1.137e-13,0,0.213,0.2,0.226,776.8,719.4,841.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.437,0.384,0.496,0.314,0.282,0.346,0.014,0.013,0.016,1,0.932,1.07,0.045,0.042,0.049,21.16,20.87,21.45,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.56,39.22,51.13,44.2,38.21,48.2,0,0,0,0,0,0,0.83,0,0.127,0.21,0.79,0.21,42
1655676000000,2022,6,2021,9,38,7,0.526,0.127,0.399,22164.1,139.3,139.3,131.9,3,3,3,869,826.7,913.5,659,616.7,210,210,210,0,0,0,0.242,0.23,0.254,659,616.7,703.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.345,0.321,0.37,0.241,0.213,0.271,0.011,0.0093,0.012,0.825,0.754,0.9,0.036,0.033,0.04,21.8,21.55,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.87,42.42,47.4,43.98,41.57,46.45,0,0,0,0,0,0,0.733,0,0.127,0.24,0.76,0.24,42.1
1656280800000,2022,6,2021,9,39,7,0.478,0.121,0.357,20154.9,122.5,122.5,120,3,3,3,789.8,766.2,814.1,590.1,579.6,199.7,186,210,0,0,0,0.253,0.238,0.266,590.1,579.6,604.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.304,0.295,0.314,0.195,0.188,0.205,0.0085,0.0082,0.009,0.707,0.688,0.732,0.031,0.03,0.032,22.23,22.11,22.35,0.953,0.953,0.954,0.978,0.976,0.98,0.932,0.93,0.935,40.89,40.16,41.67,39.99,39.21,40.82,0,0,0,0,0,0,0.666,0,0.121,0.25,0.75,0.25,42.2
1656885600000,2022,7,2021,10,40,7,0.435,0.112,0.323,18326.6,115.8,115.8,109.1,3,3,3,719.4,686.6,753.4,533.4,500.6,186,186,186,-8.12e-15,-5.684e-14,0,0.259,0.247,0.271,533.4,500.6,567.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.269,0.25,0.288,0.157,0.135,0.18,0.0068,0.0058,0.0078,0.609,0.553,0.666,0.026,0.024,0.029,22.61,22.42,22.8,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.42,35.31,39.58,36.36,34.25,38.6,0,0,0,0,0,0,0.606,0,0.112,0.26,0.74,0.26,42.1
1657490400000,2022,7,2021,10,41,7,0.391,0.137,0.254,14885.5,94.29,94.29,88.6,2,2,2,646.8,618.6,676,419.8,391.6,227,227,227,0,-5.684e-14,5.684e-14,0.351,0.336,0.367,419.8,391.6,449,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.202,0.227,0.0971,0.0838,0.111,0.0041,0.0035,0.0047,0.536,0.493,0.584,0.023,0.021,0.025,22.98,22.81,23.13,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.21,42.36,48.11,44.3,41.51,47.14,0,0,0,0,0,0,0.492,0,0.137,0.35,0.65,0.35,38.1
1658095200000,2022,7,2021,10,42,7,0.354,0.137,0.217,12725,81.12,81.12,75.74,2,2,2,585,560.9,609.5,358,333.9,227,227,227,-8.12e-15,-5.684e-14,0,0.388,0.372,0.405,358,333.9,382.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.182,0.199,0.068,0.0566,0.0796,0.0029,0.0024,0.0034,0.442,0.406,0.479,0.019,0.017,0.02,23.33,23.18,23.47,0.95,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,38.88,36.35,41.43,37.87,35.26,40.56,0,0,0,0,0,0,0.421,0,0.137,0.39,0.61,0.39,35.9
1658700000000,2022,7,2021,10,43,7,0.322,0.137,0.185,10862.1,69.13,69.13,64.66,2,2,2,532.3,511.4,554,305.3,284.4,227,227,227,0,-5.684e-14,5.684e-14,0.427,0.41,0.444,305.3,284.4,327,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.164,0.179,0.0431,0.0332,0.0534,0.0018,0.0014,0.0022,0.363,0.332,0.396,0.015,0.014,0.017,23.64,23.51,23.77,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,33.33,31.07,35.63,32.33,30.14,34.56,0,0,0,0,0,0,0.359,0,0.137,0.43,0.57,0.43,33.7
1659304800000,2022,8,2021,11,44,7,0.292,0.111,0.181,10745.2,68.36,68.36,63.96,2,2,2,483.5,463.5,504.5,299.5,279.5,184,184,184,0,0,0,0.381,0.365,0.397,299.5,279.5,320.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.174,0.0404,0.0309,0.0503,0.0017,0.0013,0.0021,0.351,0.321,0.383,0.015,0.013,0.016,23.87,23.75,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.916,32.97,30.8,35.24,31.98,29.87,34.18,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
1659909600000,2022,8,2021,11,45,7,0.266,0.111,0.154,9166.95,58.41,58.41,54.57,2,2,2,439.3,422.8,457.2,255.3,238.8,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.419,0.402,0.435,255.3,238.8,273.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0205,0.016,0.028,0.00084,0.00066,0.0011,0.286,0.265,0.312,0.012,0.011,0.013,24.14,24.03,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.13,26.28,30.11,27.28,25.49,29.2,0,0,0,0,0,0,0.303,0,0.112,0.42,0.58,0.42,34.5
1660514400000,2022,8,2021,11,46,7,0.243,0.111,0.132,8008.74,49.83,49.83,47.67,2,1,1.1428571428571428,402.2,387.5,417.6,218.2,203.5,184,184,184,-8.12e-15,-2.842e-14,0,0.458,0.441,0.475,218.2,203.5,233.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0143,0.013,0.0156,0.00058,0.00053,0.00064,0.366,0.259,0.407,0.015,0.011,0.017,24.23,24.14,24.3,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.69,25.69,51.79,44.11,24.92,48.2,0,0,0,0,0,0,0.265,0,0.111,0.46,0.54,0.46,33
1661119200000,2022,8,2021,11,47,7,0.224,0.111,0.113,6983.13,44.39,44.39,41.57,1,1,1,370.5,358.2,382.9,186.5,174.2,184,184,184,0,-2.842e-14,2.842e-14,0.497,0.481,0.514,186.5,174.2,198.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.126,0.122,0.131,0.0116,0.0106,0.0127,0.00047,0.00043,0.00051,0.332,0.31,0.354,0.013,0.013,0.014,24.42,24.33,24.5,0.951,0.947,0.955,0.979,0.975,0.98,0.931,0.924,0.936,42.46,39.66,45.3,41.57,38.68,44.39,0,0,0,0,0,0,0.231,0,0.111,0.5,0.5,0.5,31.2
1661724000000,2022,8,2021,11,48,7,0.206,0.0954,0.111,6879.71,45.8,45.8,40.95,1,1,1,340.8,326.3,354.1,183.1,161.9,157.7,138,184,8.12e-15,0,2.842e-14,0.462,0.404,0.532,183.1,161.9,203.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.128,0.0113,0.00951,0.013,0.00045,0.00038,0.00052,0.324,0.288,0.358,0.013,0.012,0.014,24.57,24.53,24.64,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.915,0.936,41.93,36.83,46.73,40.95,35.73,45.8,0,0,0,0,0,0,0.228,0,0.095,0.46,0.54,0.46,33.4
1662328800000,2022,9,2021,12,49,7,0.187,0.0817,0.105,6560.46,41.35,41.35,39.05,1,1,1,309.2,297,321.6,174.1,163.1,135.1,118,138,0,-2.842e-14,2.842e-14,0.437,0.397,0.458,174.1,163.1,183.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0105,0.00961,0.0114,0.00042,0.00038,0.00045,0.305,0.286,0.323,0.012,0.011,0.013,24.75,24.67,24.81,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.01,37.44,42.19,39.05,36.34,41.35,0,0,0,0,0,0,0.217,0,0.082,0.44,0.56,0.44,35.1
1662933600000,2022,9,2021,12,50,7,0.171,0.0714,0.0999,6216.35,39.52,39.52,37,1,1,1,283.2,273.8,293.4,165.2,155.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.402,0.431,165.2,155.8,175.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00979,0.00899,0.0107,0.00039,0.00036,0.00042,0.287,0.27,0.305,0.011,0.011,0.012,24.88,24.82,24.94,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,38.05,35.84,40.45,37,34.77,39.52,0,0,0,0,0,0,0.206,0,0.0711,0.42,0.58,0.42,36.4
1663538400000,2022,9,2021,12,51,7,0.159,0.0714,0.0873,5406.34,34.08,34.08,32.18,1,1,1,262.4,253.8,270.7,144.4,135.8,118,118,118,-4.06e-15,-2.842e-14,0,0.45,0.436,0.465,144.4,135.8,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00803,0.00729,0.00873,0.00032,0.00029,0.00035,0.25,0.234,0.265,0.0099,0.0093,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.18,31.13,35.14,32.18,30.2,34.08,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
1664143200000,2022,9,2021,12,52,7,0.148,0.0677,0.08,4948.24,32.01,32.01,29.45,1,1,1,244.3,238.2,251.3,132.3,123.5,112,97,118,0,-1.421e-14,1.421e-14,0.458,0.404,0.489,132.3,123.5,143.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0968,0.102,0.007,0.00625,0.00792,0.00028,0.00025,0.00031,0.228,0.212,0.246,0.009,0.0084,0.0097,25.11,25.06,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.36,28.25,33,29.45,27.4,32.01,0,0,0,0,0,0,0.164,0,0.068,0.46,0.54,0.46,33.4
1664748000000,2022,10,2022,1,1,7,0.139,0.0587,0.0808,5011.21,31.13,31.13,29.83,1,1,1,230.6,224.8,236.3,133.6,127.8,97,97,97,0,0,0,0.421,0.411,0.431,133.6,127.8,139.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.101,0.0071,0.00661,0.00759,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.19,25.14,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.906,30.75,29.41,32.1,29.83,28.52,31.13,0,0,0,0,0,0,0.166,0,0.0582,0.42,0.58,0.42,36.1
1665352800000,2022,10,2022,1,2,7,0.131,0.0587,0.0727,4493.28,28.09,28.09,26.75,1,1,1,217.2,211.4,222.9,120.2,114.4,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.435,0.459,120.2,114.4,125.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0918,0.0958,0.00596,0.00547,0.00645,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0084,25.29,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.57,26.18,28.96,26.75,25.4,28.09,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1665957600000,2022,10,2022,1,3,7,0.124,0.0587,0.0657,2917.2,24.95,24.95,17.36,1,1,1,205.5,202.4,209.5,108.5,105.4,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.472,0.463,0.479,108.5,105.4,112.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0886,0.0911,0.00498,0.00471,0.00531,0.00019,0.00018,0.00021,0.184,0.178,0.191,0.0072,0.007,0.0075,25.38,25.35,25.41,0.655,0,0.92,0.693,0,0.97,0.636,0,0.892,17.9,0,25.72,17.36,0,24.95,0,2,0,0,0.286,0,0.0965,0.286,0.0583,0.47,0.53,0.47,23.5
1666562400000,2022,10,2022,1,4,7,0.122,0.0587,0.0632,0,0,0,0,1,1,1,201.4,199.7,203.2,104.4,102.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.482,0.477,0.486,104.4,102.7,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0876,0.0889,0.00463,0.00448,0.00478,0.00018,0.00017,0.00019,0.176,0.173,0.18,0.0069,0.0068,0.007,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.48,0.52,0.48,0
1667167200000,2022,10,2022,1,5,7,0.126,0.0566,0.0691,2546.16,27.71,27.71,15.16,1,1,1,207.8,201.6,217.2,114.2,105.4,93.57,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.428,0.479,114.2,105.4,124.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0886,0.0949,0.00546,0.00471,0.0063,0.00021,0.00018,0.00025,0.194,0.178,0.211,0.0076,0.007,0.0083,25.36,25.29,25.41,0.528,0,0.928,0.554,0,0.97,0.512,0,0.9,15.62,0,28.57,15.16,0,27.71,0,3,0,0,0.429,0,0.0842,0.429,0.0569,0.45,0.55,0.45,20.2
1667772000000,2022,11,2022,2,6,7,0.139,0.0562,0.0827,5140.65,32.76,32.76,30.6,1,1,1,229.8,221.8,239.3,136.8,128.8,93,93,93,0,0,0,0.405,0.389,0.419,136.8,128.8,146.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0965,0.103,0.00738,0.0067,0.00819,0.00029,0.00026,0.00032,0.234,0.22,0.251,0.0092,0.0086,0.0099,25.19,25.11,25.25,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.55,29.67,33.78,30.6,28.78,32.76,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
1668376800000,2022,11,2022,2,7,7,0.144,0.0562,0.0879,5465.51,33.64,33.64,32.53,1,1,1,238.3,230.8,243.1,145.3,137.8,93,93,93,0,0,0,0.391,0.383,0.403,145.3,137.8,150.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.0081,0.00746,0.00851,0.00032,0.00029,0.00034,0.249,0.236,0.258,0.0098,0.0093,0.01,25.12,25.08,25.18,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.54,31.78,34.68,32.53,30.83,33.64,0,0,0,0,0,0,0.181,0,0.0561,0.39,0.61,0.39,38
1668981600000,2022,11,2022,2,8,7,0.146,0.0562,0.0899,5594.59,35.99,35.99,33.3,1,1,1,241.7,230.6,253.5,148.7,137.6,93,93,93,0,0,0,0.385,0.367,0.403,148.7,137.6,160.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.0996,0.108,0.00839,0.00744,0.00939,0.00033,0.00029,0.00037,0.255,0.235,0.276,0.01,0.0093,0.011,25.1,25.01,25.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.33,31.72,37.1,33.3,30.77,35.99,0,0,0,0,0,0,0.185,0,0.0561,0.38,0.62,0.38,38.3
1669586400000,2022,11,2022,2,9,7,0.157,0.0507,0.106,6680.75,42.11,42.11,39.77,1,1,1,259.5,256.5,262,175.6,163.5,83.86,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.324,0.294,0.363,175.6,163.5,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0107,0.00965,0.0115,0.00042,0.00038,0.00045,0.302,0.282,0.318,0.012,0.011,0.013,24.96,24.93,24.99,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.916,0.931,40.71,37.81,42.97,39.77,36.72,42.11,0,0,0,0,0,0,0.221,0,0.051,0.32,0.68,0.32,42.6
1670191200000,2022,12,2022,3,10,7,0.172,0.0466,0.126,7832.98,50.15,50.15,46.62,2,1,1.1428571428571428,285.2,263.9,307.1,208.2,186.9,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.271,0.251,0.292,208.2,186.9,230.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.115,0.131,0.0134,0.0116,0.0153,0.00053,0.00046,0.00061,0.338,0.244,0.386,0.013,0.0097,0.015,24.82,24.72,24.92,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.94,44.45,25.85,51.76,43.04,25.08,48.2,0,0,0,0,0,0,0.259,0,0.046,0.27,0.73,0.27,45.5
1670796000000,2022,12,2022,3,11,7,0.202,0.0466,0.155,9398.52,60.64,60.64,55.94,2,2,2,333.4,313.9,355,256.4,236.9,77,77,77,4.06e-15,0,2.842e-14,0.231,0.217,0.245,256.4,236.9,278,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.133,0.147,0.0212,0.0159,0.0302,0.00085,0.00063,0.0012,0.277,0.251,0.308,0.011,0.01,0.012,24.66,24.52,24.78,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.84,26.64,31.26,27.97,25.84,30.32,0,0,0,0,0,0,0.311,0,0.047,0.23,0.77,0.23,46.5
1671400800000,2022,12,2022,3,12,7,0.234,0.0466,0.188,11358.9,72.88,72.88,67.61,2,2,2,387.5,364.5,412.1,310.5,287.5,77,77,77,0,0,0,0.199,0.187,0.211,310.5,287.5,335.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.151,0.168,0.0455,0.0347,0.0572,0.0018,0.0014,0.0023,0.356,0.322,0.393,0.014,0.013,0.016,24.31,24.15,24.46,0.942,0.938,0.946,0.97,0.97,0.971,0.914,0.909,0.918,34.85,32.32,37.54,33.81,31.36,36.44,0,0,0,0,0,0,0.376,0,0.046,0.2,0.8,0.2,48.5
1672005600000,2022,12,2022,3,13,6,0.229,0.0399,0.19,11490.4,87.06,87.06,79.79,2,2,2,442.7,417.9,476.1,365.7,340.9,77,77,77,0,0,0,0.174,0.162,0.184,365.7,340.9,399.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.17,0.19,0.0716,0.0599,0.0874,0.0029,0.0024,0.0036,0.439,0.402,0.489,0.018,0.016,0.02,23.97,23.77,24.12,0.95,0.947,0.955,0.977,0.972,0.98,0.928,0.92,0.936,40.84,38.17,44.42,39.9,37.1,43.53,0,0,0,0,0,0,0.443,0,0.039,0.17,0.83,0.17,50.2