datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0415,0.0189,0.0226,1390.81,19.82,19.82,19.32,1,1,1,160,157.6,162.5,87.05,84.59,73,73,73,0,-1.421e-14,1.421e-14,0.456,0.449,0.463,87.05,84.59,89.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0788,0.0805,0.00315,0.00294,0.00336,0.00012,0.00012,0.00013,0.143,0.138,0.147,0.0056,0.0054,0.0058,25.38,25.38,25.38,0.926,0.923,0.929,0.963,0.962,0.964,0.892,0.89,0.893,20.06,19.55,20.56,19.32,18.81,19.82,0,0,0,0,0,0,0.107,0,0.0189,0.46,0.54,0.46,33.5
726098400000,1993,1,1992,4,14,7,0.106,0.0442,0.0617,3783.8,24.25,24.25,22.52,1,1,1,175.1,166.1,182.5,102.1,93.06,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.4,0.44,102.1,93.06,109.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0818,0.0876,0.00443,0.00366,0.00505,0.00017,0.00014,0.0002,0.17,0.154,0.183,0.0066,0.006,0.0072,25.38,25.38,25.38,0.915,0.911,0.919,0.969,0.966,0.97,0.886,0.884,0.89,23.24,21.28,25,22.52,20.55,24.25,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.7
726703200000,1993,1,1992,4,15,7,0.117,0.0442,0.0725,4496.74,28.55,28.55,26.77,1,1,1,192.9,185.5,200.2,119.9,112.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.379,0.365,0.394,119.9,112.5,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0886,0.0938,0.00594,0.00531,0.00657,0.00023,0.00021,0.00026,0.201,0.188,0.215,0.0079,0.0074,0.0084,25.38,25.38,25.39,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.59,25.74,29.44,26.77,24.97,28.55,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
727308000000,1993,1,1992,4,16,7,0.133,0.0442,0.0887,5546.09,37.45,37.45,33.01,1,1,1,219.7,201.6,238.8,146.7,128.6,73,73,73,0,0,0,0.333,0.306,0.362,146.7,128.6,165.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0943,0.107,0.00822,0.00668,0.00984,0.00032,0.00026,0.00039,0.249,0.217,0.284,0.0098,0.0085,0.011,25.23,25.08,25.37,0.937,0.93,0.944,0.97,0.97,0.973,0.909,0.902,0.918,34.02,29.76,38.5,33.01,28.87,37.45,0,0,0,0,0,0,0.183,0,0.0443,0.33,0.67,0.33,41.7
727912800000,1993,1,1992,4,17,7,0.161,0.0442,0.117,7400.93,48.2,48.2,44.05,1,1,1,266.4,246.7,284.5,193.4,173.7,73,73,73,0,-2.842e-14,2.842e-14,0.275,0.257,0.296,193.4,173.7,211.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.124,0.0122,0.0105,0.0137,0.00048,0.00042,0.00055,0.333,0.298,0.365,0.013,0.012,0.015,24.9,24.8,25.02,0.952,0.946,0.957,0.98,0.977,0.98,0.933,0.924,0.938,44.97,40.35,49.2,44.05,39.41,48.2,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
728517600000,1993,2,1992,5,18,7,0.192,0.0514,0.14,8560.7,56.87,56.87,50.96,2,1,1.5714285714285714,316.7,291.3,346,231.7,206.3,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.269,0.246,0.292,231.7,206.3,261,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.123,0.142,0.016,0.0133,0.0222,0.00064,0.00053,0.00089,0.309,0.244,0.385,0.012,0.0098,0.015,24.71,24.59,24.78,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.01,25.81,51.55,35.72,25.03,48.2,0,0,0,0,0,0,0.283,0,0.052,0.27,0.73,0.27,44.6
729122400000,1993,2,1992,5,19,7,0.242,0.0514,0.191,11543.6,79.14,79.14,68.71,2,2,2,400.8,358.8,448,315.8,273.8,85,85,85,0,0,0,0.213,0.19,0.237,315.8,273.8,363,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.147,0.178,0.048,0.0283,0.0703,0.002,0.0011,0.0029,0.365,0.302,0.436,0.015,0.012,0.018,24.24,23.95,24.5,0.942,0.935,0.95,0.971,0.97,0.977,0.916,0.907,0.928,35.36,30.75,40.5,34.36,29.83,39.57,0,0,0,0,0,0,0.382,0,0.051,0.21,0.79,0.21,47.7
729727200000,1993,2,1992,5,20,7,0.32,0.0514,0.269,15900.9,105.7,105.7,94.65,3,2,2.2857142857142856,529.1,467.4,591,444.1,382.4,85,85,85,0,-5.684e-14,5.684e-14,0.162,0.144,0.182,444.1,382.4,506,990,990,990,966,965.7,966.3,24,23.7,24.3,0.209,0.185,0.237,0.109,0.0795,0.139,0.0045,0.0033,0.0059,0.528,0.465,0.589,0.022,0.019,0.025,23.49,23.19,23.83,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.6,35.03,50.92,42.38,33.98,48.2,0,0,0,0,0,0,0.526,0,0.051,0.16,0.84,0.16,49.7
730332000000,1993,2,1992,5,21,7,0.41,0.0514,0.359,20649.8,135.7,135.7,122.9,3,3,3,677.9,610.4,746.6,592.9,525.4,85,85,85,0,0,0,0.126,0.114,0.139,592.9,525.4,661.6,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.287,0.248,0.326,0.197,0.152,0.243,0.0084,0.0064,0.011,0.693,0.579,0.809,0.03,0.024,0.035,22.7,22.3,23.08,0.953,0.949,0.957,0.977,0.971,0.98,0.932,0.921,0.938,41.91,37.61,46.15,40.97,36.51,45.23,0,0,0,0,0,0,0.683,0,0.051,0.13,0.88,0.12,50.4
730936800000,1993,3,1992,6,22,7,0.489,0.0647,0.425,23652,144.6,144.6,140.8,3,3,3,809.2,767.6,858.1,702.2,660.6,107,107,107,0,0,0,0.132,0.125,0.139,702.2,660.6,751.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.355,0.33,0.388,0.27,0.242,0.303,0.012,0.011,0.013,0.883,0.812,0.971,0.039,0.035,0.043,21.98,21.7,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.26,45.9,50.98,46.93,44.98,48.2,0,0,0,0,0,0,0.782,0,0.064,0.13,0.87,0.13,48.4
731541600000,1993,3,1992,6,23,7,0.556,0.0723,0.484,26130.6,162.8,162.8,155.5,4,3,3.857142857142857,919.1,872.6,967.3,799.5,765.6,119.6,107,129,0,0,0,0.13,0.119,0.14,799.5,765.6,838.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.436,0.402,0.474,0.326,0.31,0.345,0.015,0.014,0.016,0.986,0.938,1.04,0.044,0.042,0.047,21.44,21.19,21.61,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,41.92,39.39,51.73,40.61,38.39,48.2,0,0,0,0,0,0,0.864,0,0.072,0.13,0.87,0.13,47
732146400000,1993,3,1992,6,24,7,0.654,0.078,0.576,30177.5,192.8,192.8,179.6,4,4,4,1081,989.2,1185,952.4,860.2,129,129,129,0,-1.137e-13,1.137e-13,0.12,0.109,0.13,952.4,860.2,1056,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.587,0.494,0.716,0.418,0.355,0.549,0.019,0.016,0.025,1.27,1.08,1.56,0.058,0.049,0.072,20.58,19.96,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.85,42.4,49.35,44.91,41.55,48.2,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,46.1
732751200000,1993,3,1992,6,25,7,0.829,0.078,0.665,32168.5,192.8,192.8,191.5,4,4,4,1370,1233,1475,1241,1104,129,129,129,141.4,4.23,245.9,0.0945,0.0875,0.105,1100,1100,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.84,0.782,0.884,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.73,1.83,0.085,0.081,0.089,19.14,18.76,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.2,48.19,50.53,47.87,47.22,48.2,0,0,0,0,0,0,1.06,0,0.164,0.094,0.8,0.2,38.8
733356000000,1993,3,1992,6,26,7,0.933,0.0846,0.665,31313.7,188,188,186.4,4,4,4,1543,1497,1587,1403,1368,139.9,129,148,303.5,268.1,339.1,0.0906,0.0844,0.0958,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.906,0.896,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.52,18.37,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.55,47.16,47.97,46.6,46.21,47.01,0,0,0,0,0,0,1.04,0,0.268,0.091,0.71,0.29,33.6
733960800000,1993,4,1992,7,27,7,1,0.0895,0.665,30645.4,184.3,184.3,182.4,4,4,4,1659,1603,1723,1511,1455,148,148,148,410.6,355.4,474.9,0.0893,0.0859,0.0923,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.916,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.92,18.32,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.97,47.01,45.6,45.05,46.07,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
734565600000,1993,4,1992,7,28,7,1.11,0.0895,0.665,29610.2,179.1,179.1,176.3,4,4,4,1837,1753,1905,1689,1605,148,148,148,589.1,505.3,656.7,0.0806,0.0777,0.0844,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.55,17.33,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.96,44.37,45.7,44.06,43.48,44.78,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
735170400000,1993,4,1992,7,29,7,1.15,0.0895,0.665,29224.6,175,175,174,4,4,4,1904,1873,1919,1756,1725,148,148,148,655.8,625.4,670.7,0.0777,0.0771,0.079,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.34,17.29,17.43,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.38,44.25,44.64,43.49,43.36,43.75,0,0,0,0,0,0,0.966,0,0.485,0.078,0.58,0.42,25.4
735775200000,1993,4,1992,7,30,7,1.08,0.0971,0.665,29919,180.6,180.6,178.1,4,4,4,1784,1713,1856,1624,1521,160.6,148,192,523.5,420.8,608,0.0904,0.0797,0.112,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.49,17.96,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.43,44.8,46.07,44.52,43.9,45.15,0,0,0,0,0,0,0.989,0,0.415,0.09,0.62,0.38,27.7
736380000000,1993,5,1992,8,31,7,0.974,0.116,0.665,30926.6,187,187,184.1,4,4,4,1611,1526,1689,1419,1334,192,192,192,318.8,233.8,397.3,0.119,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.912,0.903,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.3,18.04,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.28,47.71,46.02,45.35,46.75,0,0,0,0,0,0,1.02,0,0.309,0.12,0.68,0.32,31.8
736984800000,1993,5,1992,8,32,7,0.863,0.116,0.665,32027.6,192.8,192.8,190.6,4,4,4,1426,1336,1497,1234,1144,192,192,192,134.2,44.29,205.1,0.135,0.128,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.853,0.815,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.084,0.089,18.95,18.69,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,48,49.56,47.66,47.04,48.2,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
737589600000,1993,5,1992,8,33,7,0.719,0.116,0.603,30778,192.8,192.8,183.2,4,4,4,1188,1094,1292,996.3,902.4,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.162,0.149,0.175,996.3,902.4,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.653,0.542,0.796,0.468,0.376,0.647,0.022,0.017,0.031,1.4,1.17,1.74,0.065,0.053,0.082,20.11,19.44,20.64,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.85,43.61,49.98,45.8,42.74,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
738194400000,1993,5,1992,8,34,7,0.609,0.116,0.493,26120,167.3,167.3,155.5,4,3,3.7142857142857144,1007,950.7,1071,814.5,758.7,192,192,192,-3.248e-14,-1.137e-13,0,0.191,0.179,0.202,814.5,758.7,878.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.462,0.411,0.52,0.333,0.306,0.364,0.015,0.014,0.017,1.04,0.974,1.12,0.047,0.044,0.051,21.06,20.75,21.3,0.954,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,43.75,39.21,51.4,42.31,38.2,48.2,0,0,0,0,0,0,0.864,0,0.116,0.19,0.81,0.19,42.9
738799200000,1993,5,1992,8,35,7,0.538,0.0783,0.459,24797.5,156.5,156.5,147.6,4,3,3.2857142857142856,888.8,848.1,934.3,759.4,729.1,129.4,119,192,0,0,0,0.145,0.13,0.205,759.4,729.1,799.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.402,0.373,0.437,0.306,0.288,0.326,0.014,0.013,0.015,0.966,0.931,1,0.043,0.041,0.045,21.58,21.39,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.4,39.43,51.76,45.51,38.43,48.2,0,0,0,0,0,0,0.82,0,0.079,0.15,0.85,0.15,46.1
739404000000,1993,6,1992,9,36,7,0.491,0.0829,0.408,22924.3,144.4,144.4,136.5,3,3,3,811.7,786.9,838.4,674.7,625.9,137,119,161,0,0,0,0.17,0.142,0.205,674.7,625.9,719.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.343,0.319,0.367,0.252,0.219,0.282,0.011,0.0095,0.012,0.841,0.762,0.914,0.037,0.033,0.04,22.01,21.83,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.41,43.37,49.13,45.48,42.5,48.15,0,0,0,0,0,0,0.758,0,0.083,0.17,0.83,0.17,46.7
740008800000,1993,6,1992,9,37,7,0.456,0.0974,0.358,20372.1,126.3,126.3,121.3,3,3,3,753.4,720.9,780,592.4,559.9,161,161,161,0,0,0,0.214,0.206,0.223,592.4,559.9,619,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.281,0.315,0.197,0.175,0.214,0.0085,0.0075,0.0093,0.705,0.65,0.75,0.031,0.028,0.033,22.38,22.23,22.57,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.927,0.936,41.32,39.29,42.95,40.42,38.29,42.09,0,0,0,0,0,0,0.674,0,0.098,0.21,0.79,0.21,44.7
740613600000,1993,6,1992,9,38,7,0.411,0.0974,0.314,17815.5,112.8,112.8,106,3,2,2.857142857142857,679.6,650,710.8,518.6,489.1,161,161,161,-8.12e-15,-5.684e-14,0,0.237,0.227,0.248,518.6,489.1,549.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.258,0.241,0.275,0.148,0.13,0.168,0.0063,0.0055,0.0072,0.597,0.547,0.643,0.026,0.023,0.027,22.78,22.62,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.17,35.34,52.4,37.64,34.28,48.2,0,0,0,0,0,0,0.589,0,0.097,0.24,0.76,0.24,43.3
741218400000,1993,6,1992,9,39,7,0.372,0.106,0.266,15438.9,96.4,96.4,91.9,2,2,2,614.6,589.6,640.5,439.3,403.6,175.3,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.286,0.251,0.315,439.3,403.6,479.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.202,0.235,0.106,0.0895,0.125,0.0045,0.0038,0.0053,0.562,0.507,0.627,0.024,0.021,0.027,23.08,22.91,23.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.53,43.93,51.52,45.95,43.05,48.2,0,0,0,0,0,0,0.511,0,0.106,0.28,0.72,0.28,41.5
741823200000,1993,7,1992,10,40,7,0.339,0.112,0.226,13429.4,84.51,84.51,79.94,2,2,2,560.2,539,581.7,374.2,353,186,186,186,2.436e-14,0,5.684e-14,0.332,0.32,0.345,374.2,353,395.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.2,0.0756,0.0656,0.0858,0.0032,0.0027,0.0036,0.463,0.431,0.495,0.019,0.018,0.021,23.42,23.29,23.54,0.952,0.949,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.89,38.68,43.12,39.97,37.64,42.26,0,0,0,0,0,0,0.444,0,0.113,0.33,0.67,0.33,39.6
742428000000,1993,7,1992,10,41,7,0.311,0.112,0.198,11738.3,73.76,73.76,69.87,2,2,2,513.9,495.6,532.2,327.9,309.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.362,0.349,0.375,327.9,309.6,346.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.182,0.0538,0.0451,0.0624,0.0022,0.0019,0.0026,0.393,0.366,0.421,0.016,0.015,0.018,23.69,23.58,23.8,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.01,34.05,37.95,34.94,33.03,36.88,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
743032800000,1993,7,1992,10,42,7,0.286,0.112,0.174,10324.8,64.87,64.87,61.46,2,2,2,473.7,458.1,489.8,287.7,272.1,186,186,186,0,0,0,0.393,0.38,0.406,287.7,272.1,303.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.156,0.167,0.0348,0.0274,0.0424,0.0014,0.0011,0.0018,0.333,0.31,0.357,0.014,0.013,0.015,23.94,23.84,24.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,31.68,29.97,33.44,30.73,29.07,32.43,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36.1
743637600000,1993,7,1992,10,43,7,0.265,0.11,0.155,9217.06,57.8,57.8,54.86,2,2,2,438.1,423.9,452.9,256.5,242.6,181.6,155,186,-4.06e-15,-2.842e-14,0,0.414,0.366,0.434,256.5,242.6,268.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.154,0.0206,0.0164,0.0259,0.00085,0.00067,0.0011,0.286,0.268,0.302,0.012,0.011,0.012,24.14,24.06,24.2,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.28,26.7,29.79,27.43,25.9,28.9,0,0,0,0,0,0,0.305,0,0.11,0.42,0.58,0.42,34.8
744242400000,1993,8,1992,11,44,7,0.243,0.0937,0.15,8935.34,56.45,56.45,53.19,2,2,2,402.6,387.6,417.6,247.6,232.6,155,155,155,-8.12e-15,-2.842e-14,0,0.385,0.371,0.4,247.6,232.6,262.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0181,0.0155,0.023,0.00074,0.00063,0.00094,0.272,0.254,0.292,0.011,0.01,0.012,24.32,24.23,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.42,25.72,29.1,26.59,24.94,28.22,0,0,0,0,0,0,0.295,0,0.093,0.39,0.62,0.38,36.8
744847200000,1993,8,1992,11,45,7,0.224,0.0937,0.13,7978.05,48.2,48.2,47.49,1,1,1,370.5,358.3,382.9,215.5,203.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.405,0.433,215.5,203.3,227.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.137,0.0141,0.013,0.0151,0.00057,0.00053,0.00061,0.381,0.359,0.403,0.015,0.014,0.016,24.37,24.28,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.29,46.57,52.01,47.49,45.64,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.6
745452000000,1993,8,1992,11,46,7,0.207,0.0937,0.114,7088.9,44.73,44.73,42.2,1,1,1,343.1,332.3,354.2,188.1,177.3,155,155,155,0,-2.842e-14,2.842e-14,0.452,0.438,0.466,188.1,177.3,199.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.12,0.127,0.0117,0.0108,0.0127,0.00047,0.00043,0.00051,0.332,0.312,0.351,0.013,0.013,0.014,24.55,24.48,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.927,0.936,43.08,40.6,45.65,42.2,39.68,44.73,0,0,0,0,0,0,0.234,0,0.093,0.45,0.55,0.45,34.2
746056800000,1993,8,1992,11,47,7,0.194,0.0937,0.0999,6173.42,38.81,38.81,36.75,1,1,1,320.2,311.3,328.8,165.2,156.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.484,0.471,0.498,165.2,156.3,173.8,990,990,990,965,965,965,25,25,25,0.115,0.112,0.118,0.00979,0.00903,0.0105,0.00039,0.00036,0.00042,0.291,0.275,0.306,0.012,0.011,0.012,24.71,24.65,24.77,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.8,35.74,39.78,36.75,34.66,38.81,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
746661600000,1993,8,1992,11,48,7,0.18,0.0778,0.102,6355.53,41.41,41.41,37.83,1,1,1,297.2,285.3,308.3,168.6,150.2,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.392,0.508,168.6,150.2,183.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0101,0.00852,0.0113,0.0004,0.00034,0.00045,0.294,0.264,0.319,0.012,0.011,0.013,24.82,24.78,24.87,0.945,0.94,0.95,0.975,0.97,0.98,0.921,0.911,0.931,38.8,34.35,42.26,37.83,33.32,41.41,0,0,0,0,0,0,0.21,0,0.078,0.43,0.57,0.43,35.3
747266400000,1993,9,1992,12,49,7,0.165,0.0714,0.0932,5780.67,36.62,36.62,34.41,1,1,1,272.2,263.1,281.7,154.2,145.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.434,0.419,0.448,154.2,145.1,163.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00885,0.00809,0.00967,0.00035,0.00032,0.00038,0.267,0.251,0.284,0.011,0.0099,0.011,24.94,24.89,25,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.47,33.34,37.71,34.41,32.34,36.62,0,0,0,0,0,0,0.191,0,0.0718,0.43,0.56,0.44,35
747871200000,1993,9,1992,12,50,7,0.152,0.0714,0.081,5001.04,31.65,31.65,29.77,1,1,1,251.9,244.3,260.1,133.9,126.3,118,118,118,2.03e-15,0,1.421e-14,0.469,0.454,0.483,133.9,126.3,142.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0977,0.103,0.00713,0.00648,0.00783,0.00028,0.00026,0.00031,0.231,0.217,0.246,0.0091,0.0086,0.0097,25.06,25.01,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.69,28.9,32.63,29.77,28.04,31.65,0,0,0,0,0,0,0.165,0,0.071,0.47,0.53,0.47,32.9
748476000000,1993,9,1992,12,51,7,0.143,0.0714,0.0718,4418.39,27.47,27.47,26.3,1,1,1,236.8,233.6,241.8,118.8,115.6,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.498,0.488,0.505,118.8,115.6,123.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0951,0.094,0.0969,0.00585,0.00558,0.00627,0.00023,0.00022,0.00025,0.204,0.198,0.213,0.008,0.0078,0.0084,25.18,25.14,25.2,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.11,26.35,28.32,26.3,25.56,27.47,0,0,0,0,0,0,0.146,0,0.0712,0.5,0.5,0.5,30.9
749080800000,1993,9,1992,12,52,7,0.138,0.0659,0.0724,4462.54,29.22,29.22,26.56,1,1,1,228.7,222.9,232.8,119.7,111.8,109,97,118,2.03e-15,0,1.421e-14,0.476,0.426,0.514,119.7,111.8,130.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0947,0.0926,0.0976,0.00592,0.00525,0.00687,0.00023,0.00021,0.00027,0.205,0.191,0.224,0.008,0.0075,0.0088,25.22,25.21,25.25,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.38,25.44,30.12,26.56,24.67,29.22,0,0,0,0,0,0,0.148,0,0.0656,0.48,0.52,0.48,32.3
749685600000,1993,10,1993,1,1,7,0.13,0.0587,0.0716,4422.86,27.78,27.78,26.33,1,1,1,215.4,209.5,221.6,118.4,112.5,97,97,97,-4.06e-15,-1.421e-14,0,0.451,0.438,0.463,118.4,112.5,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0911,0.0954,0.00581,0.00532,0.00634,0.00023,0.00021,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0083,25.31,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.14,25.73,28.64,26.33,24.96,27.78,0,0,0,0,0,0,0.146,0,0.0584,0.45,0.55,0.45,34
750290400000,1993,10,1993,1,2,7,0.122,0.0587,0.0638,1732.68,24.51,24.51,10.31,1,1,1,202.4,198.9,207.6,105.4,101.9,97,97,97,4.06e-15,0,1.421e-14,0.479,0.467,0.488,105.4,101.9,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0874,0.0905,0.00471,0.00441,0.00515,0.00018,0.00017,0.0002,0.178,0.172,0.187,0.007,0.0067,0.0073,25.4,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.63,0,25.27,10.31,0,24.51,0,4,0,0,0.571,0,0.0573,0.571,0.0582,0.48,0.52,0.48,14.2
750895200000,1993,10,1993,1,3,7,0.116,0.0504,0.0656,2476.85,26.5,26.5,14.74,1,1,1,191.8,186,197.5,108.5,96.68,83.29,73,97,2.03e-15,-1.421e-14,1.421e-14,0.433,0.381,0.501,108.5,96.68,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0855,0.0909,0.00497,0.00397,0.00585,0.00019,0.00016,0.00023,0.182,0.163,0.2,0.0071,0.0064,0.0078,25.4,25.38,25.43,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.2,0,27.32,14.74,0,26.5,0,3,0,0,0.429,0,0.0819,0.429,0.0504,0.43,0.57,0.43,21.4
751500000000,1993,10,1993,1,4,7,0.11,0.0442,0.0658,4043.71,25.04,25.04,24.07,1,1,1,181.7,177.6,185.8,108.7,104.5,73,73,73,4.06e-15,0,1.421e-14,0.402,0.393,0.411,108.7,104.5,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0858,0.0887,0.00499,0.00464,0.00533,0.0002,0.00018,0.00021,0.182,0.174,0.189,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.81,23.78,25.81,24.07,23.07,25.04,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
752104800000,1993,11,1993,2,5,7,0.111,0.0405,0.0703,4344.3,28.93,28.93,25.86,1,1,1,183.2,177.3,195.9,116.2,110.3,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.366,0.342,0.378,116.2,110.3,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0868,0.0934,0.00562,0.00512,0.0067,0.00022,0.0002,0.00026,0.194,0.183,0.217,0.0076,0.0072,0.0085,25.37,25.37,25.38,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.66,25.19,29.82,25.86,24.43,28.93,0,0,0,0,0,0,0.144,0,0.0407,0.36,0.63,0.37,39.1
752709600000,1993,11,1993,2,6,7,0.121,0.0405,0.08,4996.85,30.15,30.15,29.74,1,1,1,199.3,197.8,201.1,132.3,130.8,67,67,67,0,0,0,0.336,0.333,0.339,132.3,130.8,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.094,0.0952,0.007,0.00687,0.00715,0.00027,0.00027,0.00028,0.223,0.22,0.226,0.0087,0.0086,0.0088,25.37,25.37,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.66,30.29,31.09,29.74,29.38,30.15,0,0,0,0,0,0,0.165,0,0.041,0.33,0.66,0.34,41.3
753314400000,1993,11,1993,2,7,7,0.126,0.0405,0.0854,5342.59,32.79,32.79,31.8,1,1,1,208.3,199.7,212.6,141.3,132.7,67,67,67,0,0,0,0.322,0.315,0.336,141.3,132.7,145.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0947,0.0993,0.00776,0.00703,0.00812,0.0003,0.00027,0.00032,0.239,0.223,0.246,0.0093,0.0087,0.0097,25.31,25.28,25.38,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.78,30.76,33.8,31.8,29.84,32.79,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
753919200000,1993,11,1993,2,8,7,0.129,0.0405,0.0885,5539.7,34.66,34.66,32.97,1,1,1,213.4,208.2,220.8,146.4,141.2,67,67,67,0,0,0,0.314,0.304,0.322,146.4,141.2,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0977,0.102,0.00819,0.00775,0.00882,0.00032,0.0003,0.00035,0.248,0.239,0.261,0.0097,0.0093,0.01,25.27,25.21,25.31,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.99,32.77,35.73,32.97,31.78,34.66,0,0,0,0,0,0,0.183,0,0.0405,0.31,0.69,0.31,42.9
754524000000,1993,11,1993,2,9,7,0.133,0.0371,0.0956,6002.13,37.32,37.32,35.73,1,1,1,219.4,215.3,223.8,158.1,152.1,61.29,59,67,0,0,0,0.279,0.264,0.306,158.1,152.1,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00919,0.00868,0.00975,0.00036,0.00034,0.00038,0.268,0.258,0.28,0.011,0.01,0.011,25.22,25.18,25.24,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,36.81,35.35,38.38,35.73,34.29,37.32,0,0,0,0,0,0,0.198,0,0.0374,0.28,0.72,0.28,45.1
755128800000,1993,12,1993,3,10,7,0.141,0.0357,0.105,6652.52,42.07,42.07,39.6,1,1,1,233,225.1,243.2,174,166.1,59,59,59,0,0,0,0.253,0.243,0.262,174,166.1,184.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0105,0.00987,0.0114,0.00041,0.00039,0.00045,0.296,0.282,0.315,0.012,0.011,0.012,25.11,25.03,25.17,0.946,0.944,0.95,0.977,0.973,0.98,0.924,0.919,0.931,40.54,38.7,42.92,39.6,37.66,42.07,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
755733600000,1993,12,1993,3,11,7,0.146,0.0357,0.11,6985.54,42.95,42.95,41.58,1,1,1,241.1,234.7,247,182.1,175.7,59,59,59,0,0,0,0.245,0.239,0.251,182.1,175.7,188,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0107,0.0117,0.00044,0.00042,0.00046,0.311,0.3,0.322,0.012,0.012,0.013,25.04,25,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.45,40.94,43.82,41.58,40.04,42.95,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
756338400000,1993,12,1993,3,12,7,0.148,0.0357,0.112,7119.34,44.59,44.59,42.38,1,1,1,244.5,236.6,254.1,185.5,177.6,59,59,59,0,0,0,0.241,0.232,0.249,185.5,177.6,195.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.116,0.0115,0.0108,0.0123,0.00045,0.00043,0.00049,0.317,0.303,0.334,0.013,0.012,0.013,25.02,24.95,25.08,0.95,0.947,0.953,0.98,0.979,0.98,0.931,0.928,0.934,43.25,41.39,45.5,42.38,40.52,44.59,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
756943200000,1993,12,1993,3,13,7,0.158,0.0381,0.12,7591.62,46.73,46.73,45.19,1,1,1,260.8,256,263.4,197.8,189.3,63,59,73,0,-2.842e-14,2.842e-14,0.241,0.224,0.278,197.8,189.3,204.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0126,0.0118,0.0131,0.0005,0.00047,0.00052,0.34,0.326,0.351,0.013,0.013,0.014,24.92,24.9,24.94,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.11,44.02,47.69,45.19,43.14,46.73,0,0,0,0,0,0,0.251,0,0.038,0.24,0.76,0.24,48
757548000000,1994,1,1993,4,14,7,0.166,0.0442,0.122,7715.02,48.2,48.2,45.92,1,1,1,275.1,262.3,288,202.1,189.3,73,73,73,0,-2.842e-14,2.842e-14,0.266,0.253,0.278,202.1,189.3,215,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.116,0.125,0.0129,0.0118,0.014,0.00051,0.00047,0.00056,0.349,0.326,0.372,0.014,0.013,0.015,24.85,24.78,24.93,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,47.02,44.02,50.02,45.92,43.14,48.2,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.5
758152800000,1994,1,1993,4,15,7,0.188,0.0442,0.144,8768.36,57.89,57.89,52.19,2,1,1.7142857142857142,311.5,289.4,338.1,238.5,216.4,73,73,73,-8.12e-15,-2.842e-14,0,0.235,0.216,0.252,238.5,216.4,265.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.142,0.0171,0.0141,0.0241,0.00068,0.00056,0.00097,0.296,0.243,0.383,0.012,0.0097,0.015,24.74,24.62,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.36,25.87,51.53,32.98,25.09,48.2,0,0,0,0,0,0,0.29,0,0.044,0.24,0.77,0.23,46.6
758757600000,1994,1,1993,4,16,7,0.233,0.0442,0.189,11446.1,76.01,76.01,68.13,2,2,2,385.5,349.8,421.4,312.5,276.8,73,73,73,0,0,0,0.19,0.173,0.209,312.5,276.8,348.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.147,0.172,0.0465,0.0297,0.0635,0.0019,0.0012,0.0026,0.359,0.306,0.413,0.015,0.012,0.017,24.32,24.09,24.55,0.942,0.935,0.948,0.971,0.97,0.974,0.914,0.907,0.923,35.09,31.15,39.02,34.07,30.22,38,0,0,0,0,0,0,0.379,0,0.044,0.19,0.81,0.19,49.1
759362400000,1994,1,1993,4,17,7,0.288,0.0442,0.244,14743.1,96.4,96.4,87.76,2,2,2,476,431,518.5,403,358,73,73,73,0,0,0,0.154,0.141,0.169,403,358,445.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.191,0.175,0.206,0.0892,0.068,0.109,0.0037,0.0028,0.0045,0.495,0.427,0.559,0.02,0.017,0.023,23.76,23.51,24.03,0.954,0.949,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.8,40.06,49.2,43.88,39.1,48.2,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,51.2
759967200000,1994,1,1993,4,18,7,0.35,0.0504,0.299,17279.3,112.5,112.5,102.9,3,2,2.5714285714285716,578.3,533,624.9,495,460,83.29,73,85,8.12e-15,0,5.684e-14,0.144,0.136,0.155,495,460,539.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.211,0.257,0.135,0.116,0.162,0.0057,0.0048,0.0068,0.576,0.524,0.611,0.024,0.022,0.026,23.22,23,23.42,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.917,0.938,43.05,35.36,52.12,41.17,34.3,48.2,0,0,0,0,0,0,0.571,0,0.051,0.14,0.85,0.15,49.4
760572000000,1994,2,1993,5,19,7,0.411,0.0566,0.355,20456.1,127.2,127.2,121.8,3,3,3,680,641,721.4,586.5,556,93.57,85,105,0,0,0,0.137,0.125,0.152,586.5,556,616.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.285,0.266,0.304,0.193,0.172,0.213,0.0082,0.0073,0.0092,0.684,0.631,0.736,0.029,0.027,0.032,22.7,22.48,22.9,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.48,39.6,43.26,40.59,38.62,42.39,0,0,0,0,0,0,0.676,0,0.056,0.14,0.86,0.14,49.8
761176800000,1994,2,1993,5,20,7,0.466,0.0635,0.403,22817,142.3,142.3,135.8,3,3,3,770.7,732.6,809.2,665.7,627.6,105,105,105,0,0,0,0.136,0.13,0.143,665.7,627.6,704.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.332,0.31,0.353,0.246,0.22,0.271,0.011,0.0095,0.012,0.819,0.755,0.884,0.036,0.033,0.039,22.2,21.98,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.2,43.94,48.42,45.27,43.06,47.45,0,0,0,0,0,0,0.755,0,0.063,0.14,0.86,0.14,49
761781600000,1994,2,1993,5,21,7,0.542,0.0635,0.479,25918.1,166.7,166.7,154.3,4,3,3.5714285714285716,896.7,828.9,962.5,791.7,723.9,105,105,105,0,0,0,0.117,0.109,0.127,791.7,723.9,857.5,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.423,0.365,0.483,0.321,0.285,0.354,0.014,0.012,0.016,0.99,0.917,1.07,0.044,0.04,0.048,21.52,21.18,21.87,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.31,39.86,51.87,43.73,38.89,48.2,0,0,0,0,0,0,0.857,0,0.063,0.12,0.88,0.12,47.8
762386400000,1994,2,1993,5,22,7,0.599,0.0759,0.523,28043.9,169.3,169.3,166.9,4,4,4,989.6,969.7,1009,864,848,125.6,105,129,0,0,0,0.127,0.108,0.132,864,848,880,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.496,0.482,0.512,0.357,0.349,0.365,0.016,0.016,0.017,1.09,1.06,1.12,0.049,0.048,0.051,21.06,20.96,21.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.58,41.93,43.18,41.73,41.09,42.32,0,0,0,0,0,0,0.927,0,0.076,0.13,0.87,0.13,46.8
762991200000,1994,3,1993,6,23,7,0.64,0.078,0.562,29669.7,183.7,183.7,176.6,4,4,4,1057,1017,1105,928.4,887.5,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.122,0.117,0.127,928.4,887.5,976.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.556,0.519,0.6,0.388,0.369,0.411,0.018,0.017,0.019,1.2,1.13,1.28,0.055,0.051,0.059,20.72,20.49,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.05,43.48,46.85,44.15,42.61,45.91,0,0,0,0,0,0,0.981,0,0.078,0.12,0.88,0.12,46.4
763596000000,1994,3,1993,6,24,7,0.727,0.078,0.643,32150,192.8,192.8,191.4,4,4,4,1203,1124,1265,1074,995,129,129,129,10.09,0,36.14,0.107,0.102,0.115,1064,995,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.732,0.627,0.796,0.568,0.421,0.648,0.026,0.019,0.03,1.59,1.33,1.74,0.074,0.061,0.082,19.87,19.52,20.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.44,47.52,50.5,47.84,46.57,48.2,0,0,0,0,0,0,1.06,0,0.084,0.11,0.88,0.12,44.2
764200800000,1994,3,1993,6,25,7,0.746,0.078,0.658,32390.4,192.8,192.8,192.8,4,4,4,1234,1182,1268,1105,1053,129,129,129,16.5,0,39.06,0.105,0.102,0.109,1088,1053,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.77,0.712,0.797,0.622,0.542,0.648,0.029,0.025,0.03,1.69,1.54,1.74,0.079,0.072,0.082,19.68,19.51,19.98,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.09,49.27,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.088,0.1,0.88,0.12,43.4
764805600000,1994,3,1993,6,26,7,0.66,0.0829,0.577,30245.6,190.3,190.3,180,4,4,4,1092,1034,1157,954.7,886.3,137.1,129,148,1.624e-14,0,1.137e-13,0.126,0.112,0.143,954.7,886.3,1028,990,990,990,968.2,968,968.4,21.8,21.6,22,0.59,0.527,0.675,0.409,0.368,0.486,0.019,0.017,0.022,1.26,1.14,1.45,0.058,0.052,0.067,20.55,20.16,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.93,43.28,48.54,45.01,42.42,47.57,0,0,0,0,0,0,1,0,0.083,0.13,0.87,0.13,45.8
765410400000,1994,4,1993,7,27,7,0.578,0.0895,0.489,26177.8,166.9,166.9,155.8,4,3,3.7142857142857144,956.3,898.3,1017,808.3,750.3,148,148,148,0,0,0,0.155,0.146,0.165,808.3,750.3,868.5,990,990,990,967.7,967.5,968,22.3,22,22.5,0.455,0.402,0.51,0.33,0.302,0.359,0.015,0.013,0.016,1.02,0.963,1.11,0.046,0.043,0.05,21.25,20.94,21.52,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.82,39.3,51.32,42.4,38.3,48.2,0,0,0,0,0,0,0.866,0,0.089,0.15,0.85,0.15,45.3
766015200000,1994,4,1993,7,28,7,0.509,0.0756,0.433,23892.9,144.6,144.6,142.2,3,3,3,841.4,802.4,883.1,716.4,677.4,125,125,125,0,0,0,0.149,0.142,0.156,716.4,677.4,758.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.369,0.344,0.402,0.279,0.254,0.306,0.012,0.011,0.014,0.913,0.845,0.99,0.04,0.037,0.044,21.82,21.58,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.89,46.72,51.16,47.41,45.79,48.2,0,0,0,0,0,0,0.79,0,0.076,0.15,0.85,0.15,46.9
766620000000,1994,4,1993,7,29,7,0.46,0.0756,0.384,21838.2,135.5,135.5,130,3,3,3,760.2,725.2,791.3,635.2,600.2,125,125,125,0,0,0,0.165,0.158,0.172,635.2,600.2,666.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.301,0.338,0.225,0.202,0.246,0.0098,0.0087,0.011,0.774,0.715,0.827,0.034,0.031,0.036,22.29,22.11,22.48,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.21,42.1,46.07,43.33,41.26,45.15,0,0,0,0,0,0,0.722,0,0.076,0.16,0.83,0.17,47.5
767224800000,1994,4,1993,7,30,7,0.407,0.0775,0.329,18792.4,121,121,111.9,3,2,2.857142857142857,672.6,635.8,711.3,544.4,488.8,128.1,125,147,8.12e-15,0,5.684e-14,0.191,0.176,0.231,544.4,488.8,586.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.269,0.238,0.293,0.165,0.13,0.193,0.0071,0.0055,0.0083,0.637,0.583,0.692,0.027,0.025,0.03,22.77,22.56,22.93,0.952,0.948,0.956,0.975,0.97,0.98,0.928,0.92,0.937,41.06,37.11,52.51,39.58,36,48.2,0,0,0,0,0,0,0.621,0,0.078,0.19,0.81,0.19,46.2
767829600000,1994,5,1993,8,31,7,0.36,0.0889,0.271,15833.1,96.4,96.4,94.24,2,2,2,595.2,566.1,625.7,448.2,419.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.247,0.235,0.26,448.2,419.1,478.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.216,0.204,0.232,0.111,0.0968,0.125,0.0047,0.0041,0.0053,0.572,0.526,0.623,0.024,0.022,0.026,23.15,22.97,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.69,45.83,51.58,47.12,44.92,48.2,0,0,0,0,0,0,0.524,0,0.089,0.25,0.75,0.25,44
768434400000,1994,5,1993,8,32,7,0.322,0.0889,0.233,13957.5,88.05,88.05,83.08,2,2,2,533,510.1,557.1,386,363.1,147,147,147,0,-5.684e-14,5.684e-14,0.276,0.264,0.288,386,363.1,410.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.184,0.201,0.0812,0.0704,0.0926,0.0034,0.0029,0.0039,0.477,0.442,0.513,0.02,0.018,0.021,23.52,23.38,23.66,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.936,42.43,40.03,44.92,41.54,39.07,44.02,0,0,0,0,0,0,0.462,0,0.089,0.28,0.72,0.28,43.3
769039200000,1994,5,1993,8,33,7,0.292,0.0889,0.203,12114.1,76.48,76.48,72.11,2,2,2,482.8,463.8,502.7,335.8,316.8,147,147,147,0,0,0,0.305,0.292,0.317,335.8,316.8,355.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.168,0.182,0.0575,0.0485,0.0669,0.0024,0.002,0.0028,0.402,0.373,0.431,0.017,0.015,0.018,23.83,23.71,23.94,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,37.12,35.09,39.25,36.05,34.04,38.24,0,0,0,0,0,0,0.401,0,0.089,0.3,0.7,0.3,41.5
769644000000,1994,5,1993,8,34,7,0.267,0.0889,0.178,10627.2,66.76,66.76,63.26,2,2,2,441,425.3,457.6,294,278.3,147,147,147,0,0,0,0.333,0.321,0.346,294,278.3,310.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.155,0.166,0.0378,0.0303,0.0456,0.0015,0.0012,0.0019,0.339,0.315,0.364,0.014,0.013,0.015,24.08,23.98,24.17,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.61,30.87,34.41,31.63,29.95,33.38,0,0,0,0,0,0,0.351,0,0.089,0.33,0.67,0.33,39.8
770248800000,1994,5,1993,8,35,7,0.246,0.0768,0.169,10124.2,62.87,62.87,60.26,2,2,2,406,393.3,420.1,279,267.9,127,119,147,0,0,0,0.312,0.29,0.354,279,267.9,290.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.151,0.158,0.0307,0.0254,0.0362,0.0012,0.001,0.0015,0.315,0.3,0.332,0.013,0.012,0.014,24.26,24.2,24.33,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,31.06,29.72,32.41,30.13,28.83,31.44,0,0,0,0,0,0,0.335,0,0.077,0.31,0.69,0.31,41.2
770853600000,1994,6,1993,9,36,7,0.228,0.072,0.156,9379.71,58.46,58.46,55.83,2,2,2,377,365.1,389.2,258,246.1,119,119,119,-4.06e-15,-2.842e-14,0,0.316,0.306,0.326,258,246.1,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.15,0.021,0.0167,0.0265,0.00085,0.00067,0.0011,0.284,0.267,0.302,0.011,0.011,0.012,24.43,24.35,24.51,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.78,27.46,30.13,27.92,26.63,29.23,0,0,0,0,0,0,0.31,0,0.072,0.32,0.68,0.32,41.1
771458400000,1994,6,1993,9,37,7,0.212,0.072,0.14,8394.75,52.48,52.48,49.97,2,1,1.5714285714285714,350.9,340.2,361.6,231.9,221.2,119,119,119,0,-2.842e-14,2.842e-14,0.339,0.329,0.35,231.9,221.2,242.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.141,0.0155,0.0146,0.0164,0.00062,0.00058,0.00066,0.316,0.251,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.29,25.83,52.51,35.31,25.06,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.6
772063200000,1994,6,1993,9,38,7,0.199,0.072,0.127,7922.88,48.2,48.2,47.16,1,1,1,328.8,319.7,337.8,209.8,200.7,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.362,0.352,0.372,209.8,200.7,218.8,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0136,0.0128,0.0143,0.00054,0.00051,0.00058,0.368,0.352,0.384,0.015,0.014,0.015,24.59,24.53,24.65,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.38,46.34,50.41,47.16,45.41,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.8
772668000000,1994,6,1993,9,39,7,0.186,0.0691,0.117,7356.27,44.73,44.73,43.79,1,1,1,307.7,298.7,316.7,193.4,188.7,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.371,0.354,0.387,193.4,188.7,197.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.125,0.0122,0.0118,0.0126,0.00049,0.00047,0.0005,0.338,0.331,0.347,0.014,0.013,0.014,24.72,24.67,24.77,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,44.68,43.54,45.64,43.79,42.67,44.73,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.5
773272800000,1994,7,1993,10,40,7,0.175,0.0653,0.109,6871.27,42.65,42.65,40.9,1,1,1,288.8,281.4,296.2,180.8,173.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.374,0.365,0.384,180.8,173.4,188.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0105,0.0117,0.00044,0.00042,0.00047,0.315,0.302,0.328,0.013,0.012,0.013,24.83,24.79,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.78,40.05,43.52,40.9,39.09,42.65,0,0,0,0,0,0,0.227,0,0.066,0.37,0.62,0.38,39.3
773877600000,1994,7,1993,10,41,7,0.164,0.0653,0.099,6167.07,38.48,38.48,36.71,1,1,1,271.8,265.3,279,163.8,157.3,108,108,108,-8.12e-15,-2.842e-14,0,0.398,0.387,0.407,163.8,157.3,171,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00967,0.00912,0.0103,0.00038,0.00036,0.00041,0.285,0.273,0.297,0.011,0.011,0.012,24.93,24.89,24.97,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.77,36.26,39.47,36.71,35.18,38.48,0,0,0,0,0,0,0.204,0,0.065,0.4,0.6,0.4,37.6
774482400000,1994,7,1993,10,42,7,0.156,0.0653,0.0905,5616.51,34.74,34.74,33.43,1,1,1,257.7,251.9,263.4,149.7,143.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.419,0.41,0.429,149.7,143.9,155.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00847,0.00798,0.00896,0.00034,0.00032,0.00035,0.259,0.249,0.27,0.01,0.0098,0.011,25.01,24.98,25.04,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.47,33.11,35.82,33.43,32.11,34.74,0,0,0,0,0,0,0.186,0,0.0655,0.42,0.58,0.42,36
775087200000,1994,7,1993,10,43,7,0.148,0.0653,0.0824,5101.83,31.67,31.67,30.37,1,1,1,244.3,238.5,250,136.3,130.5,108,108,108,0,0,0,0.442,0.432,0.453,136.3,130.5,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.104,0.00733,0.00684,0.00782,0.00029,0.00027,0.00031,0.235,0.225,0.246,0.0093,0.0089,0.0097,25.1,25.05,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.31,29.96,32.65,30.37,29.06,31.67,0,0,0,0,0,0,0.169,0,0.0656,0.44,0.56,0.44,34.5
775692000000,1994,8,1993,11,44,7,0.138,0.0562,0.0815,5061.47,31.9,31.9,30.13,1,1,1,227.7,220.2,235.5,134.7,127.2,93,93,93,-2.03e-15,-1.421e-14,0,0.409,0.395,0.422,134.7,127.2,142.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0967,0.102,0.0072,0.00656,0.00786,0.00028,0.00026,0.00031,0.231,0.217,0.245,0.0091,0.0085,0.0096,25.2,25.14,25.26,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.06,29.29,32.89,30.13,28.41,31.9,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
776296800000,1994,8,1993,11,45,7,0.129,0.0562,0.0723,4470.47,27.85,27.85,26.61,1,1,1,212.5,206.8,217.7,119.5,113.8,93,93,93,6.09e-15,0,1.421e-14,0.438,0.427,0.45,119.5,113.8,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0919,0.0958,0.0059,0.00542,0.00635,0.00023,0.00021,0.00025,0.204,0.194,0.213,0.008,0.0076,0.0084,25.32,25.28,25.37,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.43,26.06,28.71,26.61,25.28,27.85,0,0,0,0,0,0,0.148,0,0.0567,0.44,0.56,0.44,34.7
776901600000,1994,8,1993,11,46,7,0.121,0.0562,0.0643,1181.01,24.83,24.83,7.03,1,1,1,199.4,194.5,204.9,106.4,101.5,93,93,93,-6.09e-15,-1.421e-14,0,0.467,0.454,0.478,106.4,101.5,111.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0876,0.0913,0.00479,0.00438,0.00526,0.00019,0.00017,0.00021,0.18,0.171,0.19,0.007,0.0067,0.0074,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.891,7.247,0,25.6,7.03,0,24.83,0,5,0,0,0.714,0,0.0391,0.714,0.0567,0.46,0.53,0.47,9.76
777506400000,1994,8,1993,11,47,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189,184.9,193.1,96.03,91.93,93,93,93,4.06e-15,0,1.421e-14,0.492,0.482,0.503,96.03,91.93,100.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0842,0.0871,0.00391,0.00356,0.00426,0.00015,0.00014,0.00017,0.162,0.154,0.169,0.0063,0.006,0.0066,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
778111200000,1994,8,1993,11,48,7,0.108,0.049,0.0587,2178.23,23.76,23.76,12.97,1,1,1,178.1,170.4,183.6,97.06,87.83,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.401,0.514,97.06,87.83,107.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0848,0.0828,0.0876,0.004,0.00322,0.00488,0.00016,0.00013,0.00019,0.162,0.147,0.18,0.0064,0.0058,0.007,25.39,25.38,25.42,0.522,0,0.916,0.554,0,0.97,0.506,0,0.888,13.37,0,24.5,12.97,0,23.76,0,3,0,0,0.429,0,0.072,0.429,0.0493,0.45,0.54,0.46,20.2
778716000000,1994,9,1993,12,49,7,0.0972,0.0435,0.0537,3302.8,21.03,21.03,19.66,1,1,1,160.8,154.8,167.4,88.75,82.85,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.448,0.43,0.465,88.75,82.85,95.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0789,0.0833,0.00329,0.00279,0.00386,0.00013,0.00011,0.00015,0.147,0.136,0.159,0.0057,0.0053,0.0062,25.37,25.37,25.38,0.924,0.916,0.93,0.964,0.961,0.967,0.89,0.886,0.894,20.4,19.18,21.75,19.66,18.44,21.03,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,34
779320800000,1994,9,1993,12,50,7,0.0892,0.0435,0.0456,2818.6,18.04,18.04,16.78,1,1,1,147.4,142.6,152.9,75.43,70.55,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.489,0.471,0.505,75.43,70.55,80.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0745,0.0782,0.00216,0.00175,0.00263,0.000085,0.000068,0.0001,0.123,0.114,0.133,0.0048,0.0045,0.0052,25.38,25.37,25.39,0.931,0.916,0.94,0.96,0.96,0.96,0.893,0.879,0.902,17.48,16.09,18.78,16.78,15.44,18.04,0,0,0,0,0,0,0.0932,0,0.0436,0.49,0.51,0.49,31.6
779925600000,1994,9,1993,12,51,7,0.0829,0.0435,0.0394,1703.62,15.02,15.02,10.14,1,1,1,137.1,133,141.2,65.08,60.98,72,72,72,0,-1.421e-14,1.421e-14,0.525,0.51,0.541,65.08,60.98,69.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0712,0.0741,0.00128,0.000933,0.00163,0.00005,0.000037,0.000064,0.104,0.0969,0.112,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.638,0,0.908,0.686,0,0.96,0.613,0,0.872,10.56,0,15.65,10.14,0,15.02,0,2,0,0,0.286,0,0.0563,0.286,0.0435,0.52,0.48,0.52,20.6
780530400000,1994,9,1993,12,52,7,0.0785,0.0401,0.0384,817.805,17.07,17.07,4.868,1,1,1,129.8,127.8,132.7,63.49,56.88,66.29,52,72,-5.075e-15,-1.421e-14,7.105e-15,0.51,0.406,0.559,63.49,56.88,76.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.073,0.00115,0.000585,0.00222,0.000045,0.000023,0.000087,0.101,0.0907,0.12,0.004,0.0036,0.0047,25.4,25.38,25.41,0.268,0,0.939,0.274,0,0.96,0.258,0,0.902,5.071,0,17.78,4.868,0,17.07,0,5,0,0,0.714,0,0.027,0.714,0.0401,0.51,0.49,0.51,10.4
781135200000,1994,10,1994,1,1,7,0.0766,0.0314,0.0452,2812.82,16.96,16.96,16.74,1,1,1,126.7,125.9,127.5,74.69,73.87,52,52,52,0,0,0,0.41,0.408,0.413,74.69,73.87,75.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0722,0.0728,0.0021,0.00203,0.00217,0.000082,0.00008,0.000085,0.118,0.116,0.119,0.0046,0.0046,0.0047,25.38,25.38,25.38,0.938,0.934,0.94,0.96,0.96,0.96,0.901,0.897,0.903,17.44,17.18,17.66,16.74,16.5,16.96,0,0,0,0,0,0,0.093,0,0.0314,0.41,0.59,0.41,36.7
781740000000,1994,10,1994,1,2,7,0.0758,0.0314,0.0444,2746.17,16.76,16.76,16.35,1,1,1,125.4,124.8,126.7,73.4,72.77,52,52,52,0,0,0,0.415,0.41,0.417,73.4,72.77,74.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0718,0.0725,0.00199,0.00194,0.0021,0.000078,0.000076,0.000082,0.116,0.114,0.118,0.0045,0.0045,0.0046,25.38,25.38,25.39,0.932,0.928,0.939,0.96,0.96,0.96,0.895,0.891,0.901,17.03,16.82,17.45,16.35,16.15,16.76,0,0,0,0,0,0,0.0908,0,0.0314,0.41,0.59,0.41,36.2
782344800000,1994,10,1994,1,3,7,0.0769,0.0314,0.0454,2822.72,17.39,17.39,16.8,1,1,1,127.1,125,129.7,75.08,73.05,52,52,52,-2.03e-15,-1.421e-14,0,0.409,0.401,0.416,75.08,73.05,77.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0719,0.0735,0.00213,0.00196,0.00235,0.000084,0.000077,0.000092,0.119,0.115,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.936,0.93,0.94,0.96,0.96,0.96,0.899,0.893,0.903,17.5,16.91,18.11,16.8,16.24,17.39,0,0,0,0,0,0,0.0933,0,0.0315,0.41,0.59,0.41,36.7
782949600000,1994,10,1994,1,4,7,0.0755,0.0314,0.0441,2713.95,17.12,17.12,16.15,1,1,1,124.9,122.6,128.3,72.85,70.59,52,52,52,2.03e-15,0,1.421e-14,0.417,0.405,0.424,72.85,70.59,76.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.071,0.0731,0.00194,0.00175,0.00224,0.000076,0.000069,0.000088,0.115,0.111,0.121,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.928,0.917,0.94,0.96,0.96,0.96,0.89,0.88,0.903,16.83,16.11,17.83,16.15,15.47,17.12,0,0,0,0,0,0,0.0897,0,0.0314,0.42,0.58,0.42,35.9
783554400000,1994,10,1994,1,5,7,0.0759,0.0304,0.0455,2830.14,17.19,17.19,16.85,1,1,1,125.5,124.2,126.7,75.23,72.23,50.29,50,52,0,0,0,0.401,0.395,0.419,75.23,72.23,76.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0716,0.0728,0.00214,0.00189,0.00227,0.000084,0.000074,0.000089,0.119,0.114,0.121,0.0046,0.0045,0.0048,25.38,25.38,25.39,0.937,0.926,0.94,0.96,0.96,0.96,0.9,0.888,0.902,17.55,16.64,17.91,16.85,15.98,17.19,0,0,0,0,0,0,0.0936,0,0.0304,0.4,0.6,0.4,37.3
784159200000,1994,11,1994,2,6,7,0.0769,0.0302,0.0466,2902.18,17.46,17.46,17.27,1,1,1,127.1,126.1,128.1,77.12,76.14,50,50,50,0,0,0,0.393,0.39,0.396,77.12,76.14,78.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0726,0.0733,0.0023,0.00222,0.00239,0.00009,0.000087,0.000094,0.122,0.12,0.124,0.0048,0.0047,0.0048,25.38,25.38,25.38,0.938,0.936,0.939,0.96,0.96,0.96,0.9,0.899,0.901,17.99,17.79,18.19,17.27,17.08,17.46,0,0,0,0,0,0,0.096,0,0.0303,0.39,0.61,0.39,37.7
784764000000,1994,11,1994,2,7,7,0.0763,0.0302,0.0461,2872.38,17.46,17.46,17.1,1,1,1,126.2,125.3,128.1,76.22,75.32,50,50,50,0,0,0,0.396,0.39,0.399,76.22,75.32,78.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0723,0.0733,0.00223,0.00215,0.00239,0.000087,0.000084,0.000094,0.12,0.119,0.124,0.0047,0.0047,0.0048,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.899,0.902,17.81,17.63,18.19,17.1,16.92,17.46,0,0,0,0,0,0,0.095,0,0.0302,0.4,0.6,0.4,37.6
785368800000,1994,11,1994,2,8,7,0.0795,0.0302,0.0493,3048.54,18.73,18.73,18.15,1,1,1,131.5,130,134.3,81.49,79.97,50,50,50,2.03e-15,0,1.421e-14,0.38,0.372,0.385,81.49,79.97,84.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.074,0.0755,0.00268,0.00255,0.00292,0.0001,0.0001,0.00011,0.13,0.127,0.135,0.0051,0.005,0.0053,25.37,25.37,25.37,0.932,0.928,0.934,0.961,0.96,0.962,0.895,0.893,0.896,18.89,18.58,19.47,18.15,17.84,18.73,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.3
785973600000,1994,11,1994,2,9,7,0.0907,0.0334,0.0574,3506.84,21.76,21.76,20.87,1,1,1,150,138.4,158.1,94.83,88.45,55.14,50,59,-2.03e-15,-1.421e-14,0,0.367,0.341,0.389,94.83,88.45,99.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.077,0.0822,0.00381,0.00327,0.00418,0.00015,0.00013,0.00016,0.154,0.142,0.163,0.0061,0.0056,0.0064,25.35,25.34,25.36,0.916,0.912,0.923,0.966,0.964,0.968,0.885,0.883,0.89,21.6,20.3,22.47,20.87,19.57,21.76,0,0,0,0,0,0,0.116,0,0.0333,0.37,0.63,0.37,38.7
786578400000,1994,12,1994,3,10,7,0.0935,0.0357,0.0578,3531.83,21.59,21.59,21.02,1,1,1,154.5,152.1,157.3,95.54,93.12,59,59,59,-4.06e-15,-1.421e-14,0,0.382,0.375,0.388,95.54,93.12,98.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0819,0.00387,0.00367,0.00411,0.00015,0.00014,0.00016,0.156,0.152,0.161,0.0061,0.006,0.0063,25.35,25.35,25.35,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.75,21.25,22.31,21.02,20.52,21.59,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
