datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
915400800000,1999,1,1998,4,14,7,0.163,0.0442,0.119,7486.14,48.2,48.2,44.56,1,1,1,269.5,252.2,291.6,196.5,179.2,73,73,73,0,-2.842e-14,2.842e-14,0.271,0.25,0.289,196.5,179.2,218.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.112,0.126,0.0125,0.011,0.0143,0.00049,0.00043,0.00057,0.339,0.308,0.378,0.013,0.012,0.015,24.88,24.76,24.98,0.953,0.948,0.958,0.98,0.98,0.98,0.934,0.929,0.939,45.71,41.64,50.85,44.56,40.78,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,45.9
916005600000,1999,1,1998,4,15,7,0.202,0.0442,0.157,9542.75,63.88,63.88,56.8,2,2,2,333.2,302.3,365.7,260.2,229.3,73,73,73,0,-2.842e-14,2.842e-14,0.22,0.2,0.242,260.2,229.3,292.7,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.13,0.152,0.0236,0.0152,0.0372,0.00095,0.00061,0.0015,0.282,0.242,0.329,0.011,0.0097,0.013,24.65,24.44,24.85,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.91,29.28,25.78,32.93,28.4,25,31.94,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.2
916610400000,1999,1,1998,4,16,7,0.243,0.0442,0.199,12042.7,78.59,78.59,71.68,2,2,2,401.8,372.5,432.7,328.8,299.5,73,73,73,0,0,0,0.182,0.169,0.196,328.8,299.5,359.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.155,0.176,0.0542,0.0404,0.0688,0.0022,0.0016,0.0028,0.384,0.34,0.43,0.016,0.014,0.018,24.21,24.02,24.4,0.945,0.94,0.95,0.972,0.97,0.977,0.918,0.912,0.927,36.88,33.69,40.24,35.84,32.68,39.29,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.6
917215200000,1999,1,1998,4,17,7,0.287,0.0442,0.243,14714.5,94.32,94.32,87.59,2,2,2,474.7,443.4,507.9,401.7,370.4,73,73,73,0,0,0,0.154,0.144,0.165,401.7,370.4,434.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.18,0.202,0.0886,0.0738,0.104,0.0037,0.003,0.0043,0.493,0.446,0.543,0.02,0.018,0.023,23.77,23.57,23.96,0.955,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.69,41.38,48.12,43.79,40.52,47.16,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,51.3
917820000000,1999,2,1998,5,18,7,0.363,0.0514,0.312,18128.2,124.5,124.5,107.9,3,2,2.7142857142857144,600.2,525.7,683.7,515.2,440.7,85,85,85,-1.624e-14,-5.684e-14,0,0.143,0.124,0.162,515.2,440.7,598.7,990,990,990,966.3,966,966.6,23.7,23.4,24,0.243,0.206,0.29,0.148,0.107,0.201,0.0063,0.0045,0.0086,0.595,0.516,0.703,0.025,0.022,0.03,23.12,22.66,23.48,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.74,35,50.67,40.53,33.95,48.2,0,0,0,0,0,0,0.599,0,0.051,0.14,0.86,0.14,49.9
918424800000,1999,2,1998,5,19,7,0.478,0.0583,0.42,23509.2,144.6,144.6,139.9,3,3,3,790.6,717.4,850.4,694.1,632.4,96.43,85,105,0,0,0,0.122,0.11,0.132,694.1,632.4,745.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.347,0.309,0.38,0.265,0.223,0.299,0.012,0.0096,0.013,0.866,0.76,0.957,0.038,0.033,0.042,22.07,21.74,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.89,44.39,50.69,46.65,43.51,48.2,0,0,0,0,0,0,0.777,0,0.058,0.12,0.88,0.12,49.2
919029600000,1999,2,1998,5,20,7,0.545,0.0663,0.478,25761,160.2,160.2,153.3,4,3,3.7142857142857144,900.5,868.7,930,790.9,763.7,109.6,105,137,0,0,0,0.122,0.114,0.147,790.9,763.7,818.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.423,0.397,0.447,0.322,0.309,0.335,0.014,0.014,0.015,0.978,0.943,1.01,0.043,0.042,0.045,21.52,21.41,21.64,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,43.52,39.6,52.21,41.78,38.61,48.2,0,0,0,0,0,0,0.852,0,0.067,0.12,0.88,0.12,47.3
919634400000,1999,2,1998,5,21,7,0.58,0.0829,0.497,26814.4,163.2,163.2,159.6,4,4,4,958.2,936.9,979.7,821.2,799.9,137,137,137,0,0,0,0.143,0.14,0.146,821.2,799.9,842.7,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.457,0.438,0.477,0.336,0.326,0.347,0.015,0.015,0.016,1.01,0.976,1.05,0.046,0.044,0.047,21.25,21.13,21.38,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.93,0.935,40.81,39.96,41.66,39.9,39,40.81,0,0,0,0,0,0,0.887,0,0.083,0.14,0.86,0.14,46.2
920239200000,1999,3,1998,6,22,7,0.626,0.078,0.548,29119.4,181.4,181.4,173.3,4,4,4,1036,987,1089,906.8,858,129,129,129,-6.496e-14,-1.137e-13,0,0.125,0.118,0.131,906.8,858,960.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.536,0.492,0.585,0.378,0.354,0.404,0.017,0.016,0.019,1.16,1.08,1.26,0.053,0.049,0.058,20.83,20.56,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.22,42.32,46.27,43.33,41.47,45.34,0,0,0,0,0,0,0.963,0,0.078,0.12,0.88,0.12,46.5
920844000000,1999,3,1998,6,23,7,0.67,0.078,0.592,30933.8,184.8,184.8,184.1,4,4,4,1108,1103,1113,979.5,973.7,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.116,0.116,0.117,979.5,973.7,984.5,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.604,0.598,0.611,0.413,0.41,0.415,0.019,0.019,0.019,1.29,1.28,1.3,0.059,0.059,0.06,20.47,20.44,20.5,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.97,46.76,47.15,46.03,45.83,46.21,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
921448800000,1999,3,1998,6,24,7,0.717,0.078,0.633,31973.9,192.8,192.8,190.3,4,4,4,1185,1116,1280,1056,987.2,129,129,129,9.204,0,51.17,0.109,0.101,0.116,1047,987.2,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.707,0.615,0.802,0.532,0.417,0.648,0.025,0.019,0.031,1.53,1.31,1.75,0.071,0.06,0.082,19.99,19.47,20.43,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.96,47.25,50.44,47.58,46.3,48.2,0,0,0,0,0,0,1.06,0,0.084,0.11,0.88,0.12,44.6
922053600000,1999,3,1998,6,25,7,0.888,0.078,0.665,31750.7,192.8,192.8,189,4,4,4,1469,1331,1607,1340,1202,129,129,129,239.5,101.7,378.1,0.0882,0.0803,0.0969,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.875,0.823,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.79,18.31,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47,49.59,47.25,46.06,48.2,0,0,0,0,0,0,1.05,0,0.223,0.088,0.75,0.25,35.8
922658400000,1999,3,1998,6,26,7,1.07,0.0846,0.665,29988.6,182.6,182.6,178.5,4,4,4,1773,1657,1874,1633,1528,139.9,129,148,532.8,427.5,625.8,0.0788,0.074,0.0831,1100,1100,1100,990,990,990,970.4,970,970.7,19.6,19.3,20,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.76,17.43,18.15,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.54,44.64,46.57,44.63,43.75,45.64,0,0,0,0,0,0,0.992,0,0.405,0.079,0.62,0.38,28
923263200000,1999,4,1998,7,27,7,1.22,0.0895,0.665,28659.7,173.7,173.7,170.6,4,4,4,2010,1912,2090,1862,1764,148,148,148,761.9,664.2,842.1,0.0737,0.0708,0.0774,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.81,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.52,42.95,44.3,42.65,42.09,43.42,0,0,0,0,0,0,0.948,0,0.555,0.073,0.55,0.45,23.5
923868000000,1999,4,1998,7,28,7,1.27,0.0895,0.665,28208.5,168.4,168.4,167.9,4,4,4,2108,2086,2119,1960,1938,148,148,148,859.6,838.5,871,0.0702,0.0698,0.0709,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.74,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.76,42.97,41.98,41.9,42.11,0,0,0,0,0,0,0.933,0,0.605,0.07,0.52,0.48,22.2
924472800000,1999,4,1998,7,29,7,1.2,0.0895,0.665,28768.9,174.1,174.1,171.2,4,4,4,1988,1898,2068,1840,1750,148,148,148,739.5,650.2,820.4,0.0745,0.0716,0.078,1100,1100,1100,990,990,990,971,970.8,971.3,19,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.86,17.35,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.68,43.09,44.43,42.81,42.23,43.54,0,0,0,0,0,0,0.951,0,0.535,0.075,0.55,0.45,24
925077600000,1999,4,1998,7,30,7,1.06,0.0971,0.665,30086.9,182.8,182.8,179.1,4,4,4,1755,1650,1867,1595,1458,160.6,148,192,494.7,357.9,618.9,0.0919,0.0793,0.116,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.46,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.69,44.7,46.62,44.77,43.81,45.69,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
925682400000,1999,5,1998,8,31,7,0.927,0.116,0.665,31392.1,190.1,190.1,186.9,4,4,4,1533,1447,1620,1341,1255,192,192,192,241.1,155.1,328.2,0.126,0.119,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.894,0.862,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.57,18.27,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.88,48.48,46.71,45.94,47.51,0,0,0,0,0,0,1.04,0,0.262,0.13,0.72,0.28,33.9
926287200000,1999,5,1998,8,32,7,0.785,0.116,0.645,31939.8,192.8,192.8,190.1,4,4,4,1298,1177,1419,1106,984.8,192,192,192,39.58,0,127.1,0.148,0.135,0.163,1066,984.8,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.764,0.628,0.85,0.576,0.416,0.648,0.027,0.019,0.031,1.63,1.32,1.8,0.077,0.061,0.087,19.53,18.98,20.23,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.66,46.65,49.96,47.53,45.72,48.2,0,0,0,0,0,0,1.06,0,0.14,0.15,0.82,0.18,40.7
926892000000,1999,5,1998,8,33,7,0.643,0.104,0.539,28489.2,178.6,178.6,169.6,4,4,4,1063,989.5,1146,890.5,842.5,172.7,147,192,-1.624e-14,-1.137e-13,0,0.162,0.142,0.182,890.5,842.5,954.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.528,0.48,0.59,0.37,0.347,0.401,0.017,0.016,0.019,1.14,1.05,1.26,0.052,0.048,0.058,20.76,20.39,21.09,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.26,41.56,45.56,42.39,40.71,44.65,0,0,0,0,0,0,0.942,0,0.104,0.16,0.84,0.16,44.3
927496800000,1999,5,1998,8,34,7,0.554,0.0889,0.465,24891.2,159.2,159.2,148.2,4,3,3.2857142857142856,915.5,868.7,967.6,768.5,721.7,147,147,147,0,0,0,0.161,0.152,0.169,768.5,721.7,820.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.413,0.37,0.46,0.31,0.283,0.336,0.014,0.013,0.015,0.983,0.92,1.03,0.044,0.041,0.046,21.45,21.21,21.7,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.66,39.85,52.25,45.64,38.88,48.2,0,0,0,0,0,0,0.823,0,0.089,0.16,0.84,0.16,44.9
928101600000,1999,5,1998,8,35,7,0.494,0.0744,0.419,23523.7,144.6,144.6,140,3,3,3,816.4,784.2,854.4,693.4,665.2,123,119,147,0,0,0,0.151,0.142,0.172,693.4,665.2,721.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.352,0.336,0.368,0.264,0.245,0.283,0.012,0.011,0.012,0.871,0.823,0.918,0.038,0.036,0.04,21.96,21.79,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.64,46.06,49.25,46.67,45.14,48.2,0,0,0,0,0,0,0.778,0,0.075,0.15,0.85,0.15,47.6
928706400000,1999,6,1998,9,36,7,0.45,0.0829,0.367,20887.7,133.9,133.9,124.3,3,3,3,744,709.4,775.2,607,548.4,137,119,161,0,0,0,0.185,0.154,0.227,607,548.4,656.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.305,0.275,0.331,0.206,0.167,0.239,0.0089,0.0072,0.01,0.727,0.631,0.808,0.031,0.027,0.035,22.4,22.19,22.63,0.954,0.951,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.38,38.57,45.53,41.44,37.52,44.62,0,0,0,0,0,0,0.691,0,0.083,0.18,0.82,0.18,46.4
929311200000,1999,6,1998,9,37,7,0.404,0.0974,0.306,17377.1,110.3,110.3,103.4,3,2,2.7142857142857144,667.3,637.5,698.2,506.3,476.5,161,161,161,0,0,0,0.242,0.231,0.253,506.3,476.5,537.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.251,0.234,0.268,0.14,0.124,0.16,0.006,0.0053,0.0069,0.592,0.543,0.637,0.025,0.023,0.027,22.84,22.69,22.93,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.83,35.14,52.07,39.07,34.09,48.2,0,0,0,0,0,0,0.575,0,0.098,0.24,0.76,0.24,43
929916000000,1999,6,1998,9,38,7,0.364,0.0974,0.266,15663.5,96.4,96.4,93.24,2,2,2,601.1,575.4,627.9,440.1,414.4,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.268,0.256,0.28,440.1,414.4,466.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.215,0.204,0.228,0.107,0.0946,0.119,0.0045,0.004,0.0051,0.561,0.521,0.605,0.024,0.022,0.026,23.14,22.98,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.78,45.24,50.36,46.62,44.33,48.2,0,0,0,0,0,0,0.518,0,0.098,0.27,0.73,0.27,43
930520800000,1999,6,1998,9,39,7,0.329,0.0884,0.241,14393.7,88.09,88.09,85.68,2,2,2,544.3,522.7,567,398.2,387.7,146.1,135,161,0,-5.684e-14,5.684e-14,0.268,0.248,0.292,398.2,387.7,409.3,990,990,990,966,966,966.2,24,23.8,24,0.198,0.193,0.201,0.0869,0.082,0.0922,0.0036,0.0034,0.0038,0.496,0.479,0.512,0.021,0.02,0.021,23.45,23.34,23.57,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,43.71,42.71,44.95,42.84,41.86,44.05,0,0,0,0,0,0,0.476,0,0.088,0.27,0.73,0.27,43.7
931125600000,1999,7,1998,10,40,7,0.301,0.0816,0.219,13115,82.31,82.31,78.07,2,2,2,496.9,478.1,515.8,361.9,343.1,135,135,135,8.12e-15,0,5.684e-14,0.272,0.262,0.282,361.9,343.1,380.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.177,0.191,0.0698,0.0609,0.0787,0.0029,0.0025,0.0033,0.441,0.412,0.469,0.018,0.017,0.019,23.72,23.61,23.84,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,39.99,37.99,41.99,39.03,36.92,41.15,0,0,0,0,0,0,0.434,0,0.082,0.27,0.73,0.27,43.6
931730400000,1999,7,1998,10,41,7,0.276,0.0816,0.194,11613,72.41,72.41,69.12,2,2,2,456.1,440.6,471.8,321.1,305.6,135,135,135,0,0,0,0.296,0.286,0.306,321.1,305.6,336.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.175,0.0506,0.0433,0.058,0.0021,0.0018,0.0024,0.38,0.356,0.403,0.016,0.015,0.017,23.97,23.87,24.06,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.913,0.918,35.63,33.95,37.32,34.56,32.94,36.21,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42.1
932335200000,1999,7,1998,10,42,7,0.254,0.0816,0.173,10337.2,64.78,64.78,61.53,2,2,2,420.3,405.9,435.4,285.3,270.9,135,135,135,0,0,0,0.322,0.31,0.333,285.3,270.9,300.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0337,0.0269,0.0408,0.0014,0.0011,0.0017,0.326,0.304,0.348,0.013,0.012,0.014,24.18,24.09,24.27,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.72,30.12,33.39,30.77,29.22,32.39,0,0,0,0,0,0,0.342,0,0.081,0.32,0.68,0.32,40.7
932940000000,1999,7,1998,10,43,7,0.235,0.0799,0.155,9305.12,57.43,57.43,55.39,2,2,2,388.7,375.6,401.3,256.6,245.8,132.1,115,135,4.06e-15,0,2.842e-14,0.34,0.306,0.355,256.6,245.8,266.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.147,0.143,0.15,0.0203,0.0166,0.0247,0.00083,0.00067,0.001,0.283,0.268,0.297,0.011,0.011,0.012,24.37,24.3,24.44,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.55,27.32,29.6,27.69,26.51,28.72,0,0,0,0,0,0,0.308,0,0.08,0.34,0.66,0.34,39.6
933544800000,1999,8,1998,11,44,7,0.216,0.0696,0.146,8753.22,55.44,55.44,52.1,2,1,1.8571428571428572,356.5,343.6,370.9,241.5,228.6,115,115,115,0,-2.842e-14,2.842e-14,0.323,0.31,0.335,241.5,228.6,255.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0166,0.0152,0.0198,0.00067,0.00061,0.0008,0.283,0.251,0.4,0.011,0.01,0.016,24.53,24.47,24.61,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.82,25.94,52.6,29.49,25.16,48.2,0,0,0,0,0,0,0.289,0,0.07,0.32,0.68,0.32,40.5
934149600000,1999,8,1998,11,45,7,0.198,0.0696,0.128,7954.48,48.2,48.2,47.35,1,1,1,327.4,315.9,339.5,212.4,200.9,115,115,115,-8.12e-15,-2.842e-14,0,0.352,0.339,0.364,212.4,200.9,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0138,0.0128,0.0148,0.00055,0.00051,0.0006,0.372,0.351,0.393,0.015,0.014,0.016,24.59,24.51,24.67,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.01,46.42,51.74,47.35,45.49,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40.2
934754400000,1999,8,1998,11,46,7,0.183,0.0696,0.114,7157.22,44.69,44.69,42.6,1,1,1,303.3,294.3,312.4,188.3,179.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.379,0.368,0.391,188.3,179.3,197.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0118,0.011,0.0125,0.00047,0.00044,0.0005,0.328,0.312,0.345,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.48,41.39,45.6,42.6,40.52,44.69,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
935359200000,1999,8,1998,11,47,7,0.171,0.0696,0.101,6314.78,39.76,39.76,37.59,1,1,1,282.5,274.4,291.3,167.5,159.4,115,115,115,-8.12e-15,-2.842e-14,0,0.407,0.395,0.419,167.5,159.4,176.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00999,0.0093,0.0107,0.0004,0.00037,0.00043,0.291,0.277,0.307,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.62,36.71,40.68,37.59,35.61,39.76,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,36.9
935964000000,1999,8,1998,11,48,7,0.159,0.0592,0.0999,6240.53,39.85,39.85,37.15,1,1,1,263.1,253.9,271.9,165.2,154.5,97.86,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.341,0.427,165.2,154.5,176,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.113,0.00979,0.00888,0.0107,0.00039,0.00035,0.00042,0.285,0.268,0.304,0.011,0.011,0.012,24.96,24.93,25,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.17,35.56,40.76,37.15,34.49,39.85,0,0,0,0,0,0,0.206,0,0.0591,0.37,0.63,0.37,39.2
936568800000,1999,9,1998,12,49,7,0.146,0.055,0.0914,5688.7,35.85,35.85,33.86,1,1,1,242.1,233.9,250.9,151.1,142.9,91,91,91,0,0,0,0.376,0.363,0.389,151.1,142.9,159.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00859,0.0079,0.00934,0.00034,0.00031,0.00037,0.259,0.245,0.275,0.01,0.0096,0.011,25.09,25.02,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.91,32.99,36.96,33.86,32,35.85,0,0,0,0,0,0,0.188,0,0.0546,0.38,0.63,0.37,39
937173600000,1999,9,1998,12,50,7,0.136,0.055,0.0807,5014.66,31.44,31.44,29.85,1,1,1,224.5,218.3,231.4,133.5,127.3,91,91,91,0,0,0,0.406,0.393,0.417,133.5,127.3,140.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.096,0.101,0.00709,0.00657,0.00769,0.00028,0.00026,0.0003,0.228,0.217,0.24,0.009,0.0085,0.0095,25.23,25.17,25.27,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.77,29.33,32.41,29.85,28.45,31.44,0,0,0,0,0,0,0.166,0,0.0553,0.4,0.59,0.41,36.9
937778400000,1999,9,1998,12,51,7,0.127,0.055,0.0724,4480.31,28.02,28.02,26.67,1,1,1,210.7,204.9,216.4,119.7,113.9,91,91,91,0,-1.421e-14,1.421e-14,0.432,0.42,0.444,119.7,113.9,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0933,0.0913,0.0953,0.00592,0.00543,0.00641,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.008,0.0075,0.0084,25.33,25.29,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.49,26.1,28.88,26.67,25.32,28.02,0,0,0,0,0,0,0.148,0,0.0546,0.43,0.57,0.43,35.3
938383200000,1999,9,1998,12,52,7,0.12,0.0504,0.0696,2572.72,27.78,27.78,15.31,1,1,1,198.4,194.3,203,115.2,107.4,83.29,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.419,0.371,0.459,115.2,107.4,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.089,0.0927,0.00554,0.00488,0.00629,0.00022,0.00019,0.00025,0.194,0.181,0.209,0.0076,0.0071,0.0082,25.4,25.38,25.42,0.528,0,0.928,0.554,0,0.97,0.513,0,0.9,15.79,0,28.64,15.31,0,27.78,0,3,0,0,0.429,0,0.0851,0.429,0.0504,0.42,0.58,0.42,21.4
938988000000,1999,10,1999,1,1,7,0.116,0.0442,0.0718,4448.63,27.51,27.51,26.48,1,1,1,191.7,186.3,195.9,118.7,113.3,73,73,73,6.09e-15,0,1.421e-14,0.381,0.373,0.392,118.7,113.3,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0923,0.00584,0.00538,0.0062,0.00023,0.00021,0.00024,0.199,0.19,0.207,0.0078,0.0074,0.0081,25.38,25.38,25.38,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.3,25.96,28.36,26.48,25.18,27.51,0,0,0,0,0,0,0.147,0,0.0442,0.38,0.62,0.38,38.4
939592800000,1999,10,1999,1,2,7,0.109,0.0442,0.0652,4008.88,24.72,24.72,23.86,1,1,1,180.9,176.8,184.4,107.9,103.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.396,0.413,107.9,103.8,111.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0883,0.00492,0.00457,0.00522,0.00019,0.00018,0.0002,0.18,0.173,0.186,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.6,23.59,25.48,23.86,22.88,24.72,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
940197600000,1999,10,1999,1,3,7,0.104,0.0442,0.0594,3634.71,22.55,22.55,21.64,1,1,1,171.3,167.2,175.4,98.29,94.19,73,73,73,-4.06e-15,-1.421e-14,0,0.426,0.416,0.437,98.29,94.19,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0822,0.0851,0.0041,0.00376,0.00445,0.00016,0.00015,0.00017,0.163,0.156,0.17,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.35,21.51,23.25,21.64,20.78,22.55,0,0,0,0,0,0,0.12,0,0.0446,0.43,0.57,0.43,34.9
940802400000,1999,10,1999,1,4,7,0.0997,0.0442,0.0555,3411.04,20.73,20.73,20.3,1,1,1,164.8,162.5,166.9,91.85,89.54,73,73,73,-4.06e-15,-1.421e-14,0,0.443,0.437,0.449,91.85,89.54,93.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0805,0.0821,0.00356,0.00336,0.00373,0.00014,0.00013,0.00015,0.151,0.147,0.155,0.0059,0.0058,0.0061,25.38,25.38,25.38,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.887,0.89,21.03,20.57,21.45,20.3,19.83,20.73,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
941407200000,1999,11,1999,2,5,7,0.1,0.0302,0.0699,4315.53,26.34,26.34,25.69,1,1,1,165.6,162.3,168.3,115.6,112.3,50,50,50,0,-1.421e-14,1.421e-14,0.302,0.297,0.308,115.6,112.3,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0854,0.0875,0.00558,0.00529,0.0058,0.00022,0.00021,0.00023,0.191,0.185,0.196,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.48,25.66,27.16,25.69,24.89,26.34,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.2
942012000000,1999,11,1999,2,6,7,0.105,0.0302,0.0752,4672.85,28.91,28.91,27.81,1,1,1,174.4,167.5,178.9,124.4,117.5,50,50,50,-6.09e-15,-1.421e-14,0,0.287,0.279,0.299,124.4,117.5,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0872,0.0913,0.00632,0.00573,0.00671,0.00025,0.00022,0.00026,0.206,0.194,0.215,0.0081,0.0076,0.0084,25.34,25.34,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.67,26.95,29.81,27.81,26.14,28.91,0,0,0,0,0,0,0.155,0,0.0298,0.29,0.72,0.28,44.5
942616800000,1999,11,1999,2,7,7,0.106,0.0302,0.076,4723.33,28.98,28.98,28.12,1,1,1,175.6,173.8,179.2,125.6,123.8,50,50,50,-2.03e-15,-1.421e-14,0,0.285,0.279,0.288,125.6,123.8,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0894,0.0914,0.00643,0.00627,0.00673,0.00025,0.00025,0.00026,0.209,0.205,0.215,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.98,28.53,29.87,28.12,27.67,28.98,0,0,0,0,0,0,0.156,0,0.03,0.28,0.72,0.28,44.6
943221600000,1999,11,1999,2,8,7,0.106,0.0302,0.0762,4736.23,29.69,29.69,28.19,1,1,1,175.9,170.8,182.2,125.9,120.8,50,50,50,-2.03e-15,-1.421e-14,0,0.284,0.274,0.293,125.9,120.8,132.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0884,0.0924,0.00646,0.00601,0.00699,0.00025,0.00024,0.00027,0.209,0.2,0.22,0.0082,0.0078,0.0086,25.34,25.34,25.34,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.06,27.77,30.61,28.19,26.94,29.69,0,0,0,0,0,0,0.157,0,0.0298,0.28,0.72,0.28,44.7
943826400000,1999,11,1999,2,9,7,0.112,0.0341,0.0779,4852.48,30.86,30.86,28.88,1,1,1,185.2,182.5,187.2,128.8,123.5,56.43,50,59,0,-1.421e-14,1.421e-14,0.305,0.267,0.323,128.8,123.5,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0908,0.0942,0.0067,0.00625,0.00741,0.00026,0.00024,0.00029,0.215,0.206,0.229,0.0084,0.0081,0.009,25.36,25.34,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.78,28.48,31.82,28.88,27.63,30.86,0,0,0,0,0,0,0.16,0,0.0341,0.3,0.7,0.3,43.3
944431200000,1999,12,1999,3,10,7,0.112,0.0357,0.0767,4773.49,29.91,29.91,28.41,1,1,1,185.8,181.4,192.1,126.8,122.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.318,0.307,0.325,126.8,122.4,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0904,0.0941,0.00653,0.00615,0.00706,0.00026,0.00024,0.00028,0.212,0.204,0.223,0.0083,0.008,0.0087,25.36,25.36,25.36,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.29,28.21,30.83,28.41,27.36,29.91,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
945036000000,1999,12,1999,3,11,7,0.118,0.0357,0.0822,5140.64,31.48,31.48,30.6,1,1,1,195,191.8,198.6,136,132.8,59,59,59,0,0,0,0.303,0.297,0.308,136,132.8,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.094,0.0965,0.00731,0.00704,0.00762,0.00029,0.00028,0.0003,0.229,0.223,0.235,0.0089,0.0087,0.0092,25.36,25.36,25.36,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.55,30.77,32.45,30.6,29.85,31.48,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.6
945640800000,1999,12,1999,3,12,7,0.119,0.0357,0.0836,5229.84,31.6,31.6,31.13,1,1,1,197.2,194.8,199.2,138.2,135.8,59,59,59,0,0,0,0.299,0.296,0.303,138.2,135.8,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0951,0.0967,0.0075,0.00729,0.00767,0.00029,0.00029,0.0003,0.233,0.228,0.236,0.0091,0.0089,0.0092,25.36,25.36,25.36,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,32.09,31.51,32.58,31.13,30.56,31.6,0,0,0,0,0,0,0.173,0,0.0354,0.3,0.7,0.3,43.9
946245600000,1999,12,1999,3,13,7,0.117,0.0381,0.0789,4920.95,30.82,30.82,29.29,1,1,1,193.5,191.5,195.9,130.5,118.5,63,59,73,2.03e-15,0,1.421e-14,0.326,0.301,0.381,130.5,118.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0908,0.0955,0.00684,0.00583,0.00739,0.00027,0.00023,0.00029,0.219,0.199,0.23,0.0086,0.0078,0.009,25.37,25.36,25.38,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,30.2,27.26,31.77,29.29,26.44,30.82,0,0,0,0,0,0,0.163,0,0.0381,0.33,0.67,0.33,42.1
946850400000,2000,1,1999,4,14,7,0.126,0.0442,0.0816,5092.72,32.94,32.94,30.31,1,1,1,208,195.9,219.4,135,122.9,73,73,73,2.03e-15,0,1.421e-14,0.352,0.333,0.373,135,122.9,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0966,0.0923,0.101,0.00722,0.0062,0.0082,0.00028,0.00024,0.00032,0.229,0.207,0.249,0.0089,0.0081,0.0098,25.32,25.23,25.38,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,31.25,28.36,33.96,30.31,27.51,32.94,0,0,0,0,0,0,0.168,0,0.0444,0.35,0.65,0.35,40.4
947455200000,2000,1,1999,4,15,7,0.133,0.0442,0.0889,5558.31,34.01,34.01,33.09,1,1,1,220,216.7,224.1,147,143.7,73,73,73,0,0,0,0.332,0.326,0.337,147,143.7,151.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0997,0.102,0.00825,0.00796,0.00859,0.00032,0.00031,0.00034,0.25,0.244,0.257,0.0098,0.0096,0.01,25.23,25.2,25.26,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.11,33.31,35.06,33.09,32.31,34.01,0,0,0,0,0,0,0.184,0,0.0441,0.33,0.67,0.33,41.8
948060000000,2000,1,1999,4,16,7,0.144,0.0442,0.1,6297.13,40.23,40.23,37.48,1,1,1,238.8,228.2,250,165.8,155.2,73,73,73,0,0,0,0.306,0.292,0.32,165.8,155.2,177,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00985,0.00894,0.0108,0.00039,0.00035,0.00043,0.284,0.265,0.304,0.011,0.01,0.012,25.08,25,25.17,0.944,0.94,0.947,0.973,0.97,0.978,0.919,0.912,0.927,38.5,36.02,41.12,37.48,34.93,40.23,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.7
948664800000,2000,1,1999,4,17,7,0.162,0.0442,0.118,7464.35,48.04,48.04,44.43,1,1,1,267.9,252,283.7,194.9,179,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.273,0.257,0.29,194.9,179,210.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.123,0.0123,0.011,0.0137,0.00049,0.00043,0.00054,0.336,0.307,0.364,0.013,0.012,0.014,24.89,24.8,24.98,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.34,41.57,49.02,44.43,40.72,48.04,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46.1
949269600000,2000,1,1999,4,18,7,0.184,0.0504,0.133,8197.3,51.65,51.65,48.79,2,1,1.2857142857142858,303.7,286.7,322.2,220.4,208,83.29,73,85,1.218e-14,0,2.842e-14,0.274,0.255,0.29,220.4,208,237.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.134,0.0145,0.0134,0.0159,0.00058,0.00053,0.00064,0.337,0.243,0.389,0.013,0.0097,0.016,24.74,24.67,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.19,25.65,51.99,41.55,24.88,48.2,0,0,0,0,0,0,0.271,0,0.051,0.27,0.72,0.28,44.6
949874400000,2000,2,1999,5,19,7,0.216,0.0514,0.165,9982.6,64.91,64.91,59.42,2,2,2,357.8,332.9,383.2,272.8,247.9,85,85,85,0,0,0,0.238,0.222,0.255,272.8,247.9,298.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.155,0.0279,0.0168,0.0398,0.0011,0.00067,0.0016,0.301,0.264,0.339,0.012,0.011,0.014,24.51,24.35,24.67,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.63,27.85,33.46,29.71,27.01,32.46,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.2
950479200000,2000,2,1999,5,20,7,0.255,0.0514,0.203,12290.2,78.9,78.9,73.16,2,2,2,421.3,392.2,446.9,336.3,307.2,85,85,85,0,0,0,0.202,0.19,0.217,336.3,307.2,361.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.158,0.178,0.0577,0.044,0.0698,0.0024,0.0018,0.0029,0.396,0.352,0.434,0.016,0.014,0.018,24.11,23.95,24.29,0.946,0.942,0.95,0.972,0.97,0.977,0.92,0.913,0.928,37.61,34.45,40.39,36.58,33.41,39.45,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.2
951084000000,2000,2,1999,5,21,7,0.285,0.0514,0.234,14159.2,86.3,86.3,84.28,2,2,2,471.5,452.7,481.1,386.5,367.7,85,85,85,0,0,0,0.18,0.177,0.188,386.5,367.7,396.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.18,0.19,0.0814,0.0725,0.086,0.0034,0.003,0.0035,0.471,0.443,0.486,0.019,0.018,0.02,23.81,23.75,23.92,0.953,0.951,0.954,0.98,0.978,0.98,0.934,0.93,0.935,43.01,41,44.03,42.14,40.11,43.15,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.7
951688800000,2000,2,1999,5,22,7,0.304,0.0609,0.244,14675.9,89.48,89.48,87.36,2,2,2,503.4,485.8,520.8,402.7,390.8,100.7,85,107,0,0,0,0.2,0.173,0.215,402.7,390.8,413.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.194,0.191,0.199,0.0891,0.0834,0.0943,0.0037,0.0035,0.0039,0.498,0.481,0.515,0.021,0.02,0.021,23.64,23.54,23.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.57,43.28,45.65,43.68,42.41,44.74,0,0,0,0,0,0,0.485,0,0.06,0.2,0.8,0.2,48.3
952293600000,2000,3,1999,6,23,7,0.333,0.0647,0.268,15849,96.4,96.4,94.34,2,2,2,550.8,526.5,580.6,443.8,419.5,107,107,107,0,-5.684e-14,5.684e-14,0.194,0.184,0.203,443.8,419.5,473.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.224,0.108,0.097,0.123,0.0045,0.004,0.0052,0.561,0.524,0.609,0.023,0.022,0.026,23.36,23.18,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.65,46.24,51.49,47.17,45.31,48.2,0,0,0,0,0,0,0.524,0,0.065,0.19,0.8,0.2,47.6
952898400000,2000,3,1999,6,24,7,0.405,0.0647,0.34,19553.2,133.9,133.9,116.4,3,3,3,669.4,596.8,761.9,562.4,489.8,107,107,107,-8.12e-15,-5.684e-14,0,0.161,0.14,0.179,562.4,489.8,654.9,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.275,0.233,0.327,0.177,0.13,0.238,0.0076,0.0055,0.01,0.647,0.526,0.803,0.028,0.022,0.035,22.78,22.25,23.19,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.78,35.09,45.56,38.8,34.04,44.65,0,0,0,0,0,0,0.647,0,0.065,0.16,0.84,0.16,48.3
953503200000,2000,3,1999,6,25,7,0.611,0.0647,0.539,28290.8,192.8,192.8,168.4,4,3,3.7142857142857144,1011,793,1295,903.6,686,107,107,107,12.56,0,87.91,0.109,0.0826,0.135,891.1,686,1100,990,990,990,967.9,967.1,968.8,22.1,21.2,22.9,0.54,0.345,0.809,0.412,0.259,0.648,0.019,0.011,0.031,1.22,0.855,1.76,0.055,0.037,0.083,20.91,19.42,22.07,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.79,40.13,50.1,45.48,39.18,48.2,0,0,0,0,0,0,0.936,0,0.072,0.11,0.88,0.12,46.3
954108000000,2000,3,1999,6,26,7,0.946,0.0718,0.665,31212.1,191.7,191.7,185.8,4,4,4,1564,1401,1703,1445,1294,118.7,107,148,345.2,193.6,455.1,0.0757,0.0659,0.0888,1100,1100,1100,990,990,990,969.7,969.2,970.1,20.3,19.9,20.8,0.899,0.853,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.091,0.086,0.094,18.46,17.99,19.04,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.39,46.15,48.9,46.45,45.22,47.93,0,0,0,0,0,0,1.03,0,0.281,0.076,0.7,0.3,33
954712800000,2000,4,1999,7,27,7,1.09,0.0895,0.665,29858.4,179.8,179.8,177.7,4,4,4,1794,1733,1829,1646,1585,148,148,148,546.2,485.4,580.9,0.0825,0.0809,0.0854,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.69,17.58,17.89,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.34,45.03,45.87,44.43,44.13,44.96,0,0,0,0,0,0,0.987,0,0.425,0.082,0.61,0.39,27.4
955317600000,2000,4,1999,7,28,7,1.09,0.0895,0.665,29838.8,179,179,177.6,4,4,4,1798,1757,1825,1650,1609,148,148,148,549.5,509.1,577.4,0.0823,0.0811,0.0842,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.68,17.59,17.81,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.31,45.06,45.66,44.4,44.16,44.75,0,0,0,0,0,0,0.987,0,0.425,0.082,0.61,0.39,27.4
955922400000,2000,4,1999,7,29,7,1.01,0.0895,0.665,30584.4,184.6,184.6,182.1,4,4,4,1669,1594,1740,1521,1446,148,148,148,421.1,346.1,492.2,0.0887,0.085,0.0928,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.921,0.915,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.1,17.87,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.81,47.1,45.51,44.9,46.15,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
956527200000,2000,4,1999,7,30,7,0.895,0.0895,0.665,31701.3,191.9,191.9,188.7,4,4,4,1479,1394,1565,1331,1246,148,148,148,231,146.4,316.8,0.1,0.0946,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.891,0.857,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.087,0.092,18.74,18.45,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.35,48.95,47.17,46.4,47.97,0,0,0,0,0,0,1.05,0,0.23,0.1,0.74,0.26,35.4
957132000000,2000,5,1999,8,31,7,0.745,0.116,0.623,31416.3,192.8,192.8,187,4,4,4,1232,1130,1349,1040,937.8,192,192,192,9.793,-1.137e-13,56.74,0.156,0.142,0.17,1031,937.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.701,0.575,0.82,0.516,0.393,0.648,0.024,0.018,0.031,1.5,1.23,1.77,0.07,0.057,0.084,19.87,19.24,20.47,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.85,44.95,49.88,46.75,44.05,48.2,0,0,0,0,0,0,1.04,0,0.122,0.16,0.84,0.16,42.2
957736800000,2000,5,1999,8,32,7,0.623,0.101,0.523,27830.2,171.8,171.8,165.7,4,4,4,1030,962.8,1100,864.1,815.8,166.3,147,192,0,-1.137e-13,1.137e-13,0.161,0.143,0.182,864.1,815.8,908,990,990,990,968,967.8,968.2,22,21.8,22.2,0.503,0.456,0.547,0.357,0.334,0.378,0.016,0.015,0.017,1.09,1.01,1.17,0.05,0.045,0.054,20.92,20.61,21.24,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.28,40.51,43.83,41.41,39.59,42.95,0,0,0,0,0,0,0.92,0,0.1,0.16,0.84,0.16,44.7
958341600000,2000,5,1999,8,33,7,0.544,0.0889,0.455,24472.5,155.5,155.5,145.7,4,3,3.142857142857143,899.3,854.4,946.3,752.3,707.4,147,147,147,0,0,0,0.164,0.155,0.172,752.3,707.4,799.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.362,0.441,0.301,0.274,0.326,0.013,0.012,0.015,0.966,0.896,1.03,0.043,0.04,0.046,21.54,21.34,21.79,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.73,39.85,52.25,46.7,38.88,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45
958946400000,2000,5,1999,8,34,7,0.489,0.0889,0.4,22515.3,139.5,139.5,134,3,3,3,808.4,782.8,840.5,661.4,635.8,147,147,147,0,0,0,0.182,0.175,0.188,661.4,635.8,693.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.336,0.321,0.354,0.243,0.226,0.264,0.011,0.0098,0.012,0.819,0.776,0.873,0.036,0.034,0.038,22.05,21.86,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.58,44.08,47.43,44.67,43.2,46.48,0,0,0,0,0,0,0.745,0,0.089,0.18,0.82,0.18,46
959551200000,2000,5,1999,8,35,7,0.452,0.0792,0.373,21259.2,129.1,129.1,126.5,3,3,3,747.5,714.1,776.4,616.5,595.1,131,119,147,0,0,0,0.175,0.159,0.193,616.5,595.1,629.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.296,0.318,0.213,0.199,0.221,0.0092,0.0085,0.0096,0.742,0.705,0.765,0.032,0.03,0.033,22.37,22.23,22.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.04,41.83,43.92,42.18,40.99,43.04,0,0,0,0,0,0,0.703,0,0.079,0.18,0.83,0.17,47
960156000000,2000,6,1999,9,36,7,0.407,0.072,0.335,19273.9,120.9,120.9,114.7,3,3,3,673.4,644.3,704,554.4,525.3,119,119,119,0,0,0,0.177,0.169,0.185,554.4,525.3,585,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.256,0.29,0.171,0.152,0.192,0.0073,0.0065,0.0082,0.636,0.587,0.688,0.027,0.025,0.03,22.77,22.6,22.94,0.951,0.949,0.953,0.974,0.97,0.979,0.927,0.921,0.933,39.24,37.37,41.19,38.24,36.26,40.31,0,0,0,0,0,0,0.637,0,0.072,0.18,0.82,0.18,47.4
960760800000,2000,6,1999,9,37,7,0.369,0.072,0.297,16966.5,106.9,106.9,101,3,2,2.5714285714285716,609.3,584.5,634.8,490.3,465.5,119,119,119,2.436e-14,0,5.684e-14,0.195,0.187,0.204,490.3,465.5,515.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.222,0.251,0.131,0.119,0.146,0.0055,0.005,0.0062,0.576,0.53,0.626,0.024,0.022,0.026,23.09,22.99,23.17,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.52,35.05,52.12,40.55,34,48.2,0,0,0,0,0,0,0.561,0,0.072,0.2,0.8,0.2,46
961365600000,2000,6,1999,9,38,7,0.336,0.0901,0.246,14591.8,96.4,96.4,86.86,2,2,2,554.9,533.3,576.5,405.9,372.3,149,119,161,-1.624e-14,-5.684e-14,5.684e-14,0.269,0.206,0.302,405.9,372.3,457.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.19,0.218,0.0906,0.0747,0.115,0.0038,0.0031,0.0048,0.508,0.458,0.584,0.021,0.019,0.025,23.4,23.22,23.54,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,44.44,40.89,49.89,43.43,39.99,48.2,0,0,0,0,0,0,0.483,0,0.09,0.27,0.73,0.27,43.4
961970400000,2000,6,1999,9,39,7,0.307,0.0929,0.214,12767.3,78.45,78.45,76,2,2,2,507.5,488.8,526.5,354,340.3,153.6,135,161,-8.12e-15,-5.684e-14,0,0.302,0.273,0.321,354,340.3,365.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.178,0.187,0.0661,0.0596,0.0715,0.0027,0.0025,0.003,0.43,0.41,0.448,0.018,0.017,0.019,23.69,23.58,23.77,0.949,0.947,0.951,0.974,0.971,0.976,0.924,0.919,0.928,39.01,37.51,40.17,38,36.41,39.23,0,0,0,0,0,0,0.422,0,0.093,0.3,0.7,0.3,41.6
962575200000,2000,7,1999,10,40,7,0.282,0.0816,0.2,11953.4,74.83,74.83,71.15,2,2,2,465.6,449.6,482.5,330.6,314.6,135,135,135,0,0,0,0.29,0.28,0.3,330.6,314.6,347.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.179,0.0551,0.0475,0.063,0.0023,0.0019,0.0026,0.394,0.37,0.419,0.016,0.015,0.017,23.91,23.81,24.01,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.65,34.93,38.46,35.58,33.88,37.41,0,0,0,0,0,0,0.395,0,0.082,0.29,0.71,0.29,42.4
963180000000,2000,7,1999,10,41,7,0.26,0.0816,0.178,10661.7,66.68,66.68,63.46,2,2,2,429.3,414.9,444.5,294.3,279.9,135,135,135,0,0,0,0.315,0.304,0.325,294.3,279.9,309.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0379,0.0311,0.0451,0.0016,0.0013,0.0018,0.339,0.318,0.362,0.014,0.013,0.015,24.13,24.04,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.71,31.12,34.37,31.73,30.19,33.34,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
963784800000,2000,7,1999,10,42,7,0.241,0.0816,0.159,9547.93,59.37,59.37,56.83,2,2,2,398.4,386.2,410.3,263.4,251.2,135,135,135,4.06e-15,0,2.842e-14,0.339,0.329,0.35,263.4,251.2,275.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0233,0.0176,0.0289,0.00095,0.00071,0.0012,0.293,0.275,0.311,0.012,0.011,0.013,24.32,24.24,24.39,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.3,27.95,30.61,28.42,27.11,29.69,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
964389600000,2000,7,1999,10,43,7,0.224,0.0816,0.142,8502.02,53.31,53.31,50.61,2,1,1.7142857142857142,370.6,359.7,382.1,235.6,224.7,135,135,135,4.06e-15,0,2.842e-14,0.364,0.353,0.375,235.6,224.7,247.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0158,0.0148,0.0168,0.00064,0.0006,0.00068,0.3,0.253,0.403,0.012,0.01,0.016,24.45,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.83,25.74,52.3,32.19,24.96,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,38
964994400000,2000,7,1999,10,44,7,0.209,0.0713,0.137,8269.5,51.41,51.41,49.22,2,1,1.4285714285714286,344.8,333.2,356.1,226.9,218.2,117.9,115,135,0,-2.842e-14,2.842e-14,0.342,0.326,0.379,226.9,218.2,237.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.137,0.015,0.0143,0.0159,0.0006,0.00057,0.00064,0.33,0.248,0.396,0.013,0.01,0.016,24.55,24.43,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.35,25.63,52.03,38.38,24.86,48.2,0,0,0,0,0,0,0.273,0,0.072,0.34,0.66,0.34,39.6
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7772.71,48.2,48.2,46.27,1,1,1,319.7,310.5,329.6,204.7,195.5,115,115,115,8.12e-15,0,2.842e-14,0.36,0.349,0.37,204.7,195.5,214.6,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0131,0.0124,0.014,0.00053,0.00049,0.00056,0.358,0.341,0.375,0.014,0.014,0.015,24.64,24.58,24.71,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.26,45.15,49.52,46.27,44.25,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.3
966204000000,2000,8,1999,11,46,7,0.181,0.0696,0.111,6969.32,43.57,43.57,41.48,1,1,1,298.5,290,307.5,183.5,175,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.385,0.374,0.397,183.5,175,192.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.32,0.305,0.336,0.013,0.012,0.013,24.78,24.73,24.84,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.36,40.36,44.46,41.48,39.42,43.57,0,0,0,0,0,0,0.23,0,0.07,0.38,0.61,0.39,38.5
966808800000,2000,8,1999,11,47,7,0.169,0.0696,0.0999,6215.28,38.81,38.81,37,1,1,1,280.1,272.7,287.5,165.1,157.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.411,0.4,0.422,165.1,157.7,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.114,0.00979,0.00916,0.0104,0.00039,0.00036,0.00041,0.287,0.274,0.3,0.011,0.011,0.012,24.89,24.85,24.94,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.913,0.923,38.05,36.32,39.78,37,35.23,38.81,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
967413600000,2000,8,1999,11,48,7,0.159,0.0633,0.0955,5941.5,38.34,38.34,35.37,1,1,1,262.6,252.8,270.3,157.9,149,104.7,91,115,0,-2.842e-14,2.842e-14,0.398,0.349,0.436,157.9,149,170,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00917,0.00841,0.0102,0.00036,0.00033,0.0004,0.273,0.258,0.293,0.011,0.01,0.012,24.98,24.95,25.01,0.942,0.939,0.945,0.971,0.97,0.975,0.914,0.911,0.921,36.42,34.27,39.34,35.37,33.25,38.34,0,0,0,0,0,0,0.196,0,0.0635,0.4,0.6,0.4,37.4
968018400000,2000,9,1999,12,49,7,0.144,0.055,0.0891,5542.49,35.36,35.36,32.99,1,1,1,238.2,229,248.7,147.2,138,91,91,91,0,0,0,0.382,0.366,0.397,147.2,138,157.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.107,0.00827,0.00748,0.00915,0.00033,0.00029,0.00036,0.253,0.236,0.271,0.01,0.0093,0.011,25.12,25.04,25.19,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.01,31.84,36.45,32.99,30.88,35.36,0,0,0,0,0,0,0.183,0,0.0549,0.38,0.62,0.38,38.5
968623200000,2000,9,1999,12,50,7,0.132,0.055,0.077,4780.48,30.2,30.2,28.46,1,1,1,218.4,212.9,226,127.4,121.9,91,91,91,0,-1.421e-14,1.421e-14,0.417,0.403,0.428,127.4,121.9,135,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0941,0.0987,0.00658,0.00611,0.00722,0.00026,0.00024,0.00028,0.217,0.207,0.231,0.0085,0.0081,0.0091,25.27,25.21,25.32,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.34,28.03,31.13,28.46,27.18,30.2,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
969228000000,2000,9,1999,12,51,7,0.124,0.055,0.0692,3115.36,26.99,26.99,18.54,1,1,1,205.4,198.9,212,114.4,107.9,91,91,91,0,-1.421e-14,1.421e-14,0.443,0.429,0.457,114.4,107.9,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0891,0.0938,0.00547,0.00492,0.00604,0.00021,0.00019,0.00024,0.194,0.182,0.206,0.0076,0.0071,0.0081,25.37,25.32,25.42,0.659,0,0.926,0.693,0,0.97,0.639,0,0.898,19.12,0,27.83,18.54,0,26.99,0,2,0,0,0.286,0,0.103,0.286,0.0548,0.44,0.56,0.44,25.1
969832800000,2000,9,1999,12,52,7,0.116,0.0517,0.064,719.988,30,30,4.286,1,1,1,191.3,185.5,197,105.8,96.43,85.43,52,91,0,-1.421e-14,1.421e-14,0.446,0.28,0.486,105.8,96.43,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0851,0.0932,0.00475,0.00395,0.0071,0.00019,0.00015,0.00028,0.178,0.162,0.223,0.007,0.0063,0.0087,25.4,25.35,25.42,0.133,0,0.932,0.139,0,0.97,0.129,0,0.904,4.418,0,30.93,4.286,0,30,0,6,0,0,0.857,0,0.0238,0.857,0.052,0.45,0.55,0.45,6.21
970437600000,2000,10,2000,1,1,7,0.109,0.0314,0.0773,4815.99,29.55,29.55,28.67,1,1,1,179.9,177,183.6,127.9,125,52,52,52,0,-1.421e-14,1.421e-14,0.289,0.283,0.294,127.9,125,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0902,0.0926,0.00662,0.00638,0.00694,0.00026,0.00025,0.00027,0.213,0.208,0.22,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.55,28.86,30.46,28.67,27.99,29.55,0,0,0,0,0,0,0.159,0,0.0317,0.29,0.71,0.29,44.2
971042400000,2000,10,2000,1,2,7,0.105,0.0314,0.0732,4539.05,27.79,27.79,27.02,1,1,1,173,169.1,176.2,121,117.1,52,52,52,0,-1.421e-14,1.421e-14,0.3,0.295,0.307,121,117.1,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0875,0.09,0.00604,0.0057,0.00631,0.00024,0.00022,0.00025,0.201,0.194,0.206,0.0079,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.85,26.86,28.65,27.02,26.06,27.79,0,0,0,0,0,0,0.15,0,0.0318,0.3,0.7,0.3,43.2
971647200000,2000,10,2000,1,3,7,0.0995,0.0314,0.068,4190.58,25.73,25.73,24.94,1,1,1,164.5,161.7,167.7,112.5,109.7,52,52,52,0,-1.421e-14,1.421e-14,0.316,0.31,0.322,112.5,109.7,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0848,0.087,0.00531,0.00508,0.00559,0.00021,0.0002,0.00022,0.186,0.181,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.72,25.03,26.52,24.94,24.28,25.73,0,0,0,0,0,0,0.139,0,0.0315,0.32,0.68,0.32,42.1
972252000000,2000,10,2000,1,4,7,0.0968,0.0314,0.0653,4009.18,24.08,24.08,23.86,1,1,1,160,159.3,160.9,108,107.3,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.325,0.323,0.327,108,107.3,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.084,0.0846,0.00493,0.00487,0.00501,0.00019,0.00019,0.0002,0.177,0.176,0.179,0.007,0.0069,0.007,25.34,25.34,25.34,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.889,0.89,24.6,24.42,24.82,23.86,23.69,24.08,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.67,0.33,41.4
972856800000,2000,10,2000,1,5,7,0.0976,0.0306,0.067,4121.81,25.54,25.54,24.53,1,1,1,161.4,157.6,165,110.8,105.6,50.57,50,52,-2.03e-15,-1.421e-14,0,0.314,0.303,0.33,110.8,105.6,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0834,0.0864,0.00517,0.00473,0.00553,0.0002,0.00019,0.00022,0.182,0.173,0.19,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.919,0.915,0.921,0.97,0.97,0.97,0.891,0.887,0.894,25.29,24.02,26.33,24.53,23.29,25.54,0,0,0,0,0,0,0.136,0,0.0306,0.31,0.69,0.31,42.2
973461600000,2000,11,2000,2,6,7,0.103,0.0302,0.0731,4530.95,27.74,27.74,26.97,1,1,1,170.9,165.3,174,120.9,115.3,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.287,0.303,120.9,115.3,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0884,0.0865,0.0895,0.00602,0.00555,0.00629,0.00024,0.00022,0.00025,0.2,0.19,0.206,0.0078,0.0074,0.0081,25.34,25.34,25.34,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.8,26.4,28.6,26.97,25.61,27.74,0,0,0,0,0,0,0.15,0,0.0299,0.29,0.71,0.29,44
974066400000,2000,11,2000,2,7,7,0.105,0.0302,0.0751,4662.99,28.4,28.4,27.76,1,1,1,174.1,170.5,176.8,124.1,120.5,50,50,50,0,-1.421e-14,1.421e-14,0.287,0.283,0.293,124.1,120.5,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0883,0.0905,0.0063,0.00599,0.00652,0.00025,0.00023,0.00026,0.206,0.199,0.211,0.0081,0.0078,0.0082,25.34,25.34,25.34,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.61,27.7,29.27,27.76,26.87,28.4,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
974671200000,2000,11,2000,2,8,7,0.101,0.0302,0.0712,4399.81,26.54,26.54,26.19,1,1,1,167.7,166.4,169.1,117.7,116.4,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.298,0.296,0.301,117.7,116.4,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0868,0.0878,0.00575,0.00564,0.00587,0.00023,0.00022,0.00023,0.194,0.192,0.197,0.0076,0.0075,0.0077,25.34,25.34,25.34,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.895,0.897,27,26.68,27.36,26.19,25.88,26.54,0,0,0,0,0,0,0.145,0,0.0298,0.3,0.7,0.3,43.6
975276000000,2000,11,2000,2,9,7,0.112,0.0326,0.0791,4932.5,30.34,30.34,29.36,1,1,1,184.7,174.8,193.4,130.8,124.8,53.86,50,59,0,0,0,0.291,0.27,0.31,130.8,124.8,135,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0898,0.0946,0.00687,0.00636,0.00722,0.00027,0.00025,0.00028,0.218,0.207,0.226,0.0085,0.0081,0.0088,25.35,25.34,25.36,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.27,28.81,31.28,29.36,27.94,30.34,0,0,0,0,0,0,0.163,0,0.0329,0.29,0.71,0.29,44
975880800000,2000,12,2000,3,10,7,0.121,0.0357,0.0857,5364.31,33.88,33.88,31.93,1,1,1,200.6,196.4,209,141.6,137.4,59,59,59,0,0,0,0.294,0.282,0.3,141.6,137.4,150,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0957,0.1,0.00779,0.00743,0.0085,0.0003,0.00029,0.00033,0.239,0.231,0.254,0.0093,0.009,0.0099,25.34,25.29,25.36,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.92,31.91,34.93,31.93,30.95,33.88,0,0,0,0,0,0,0.177,0,0.0353,0.3,0.71,0.29,44.3
976485600000,2000,12,2000,3,11,7,0.127,0.0357,0.0908,5697.06,35.18,35.18,33.91,1,1,1,209.2,207.1,214.8,150.2,148.1,59,59,59,0,0,0,0.282,0.275,0.285,150.2,148.1,155.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0995,0.102,0.00852,0.00834,0.00899,0.00033,0.00033,0.00035,0.254,0.25,0.264,0.0099,0.0098,0.01,25.29,25.25,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.912,34.96,34.47,36.27,33.91,33.44,35.18,0,0,0,0,0,0,0.188,0,0.0362,0.28,0.71,0.29,44.9
977090400000,2000,12,2000,3,12,7,0.142,0.0357,0.106,6700.96,43.27,43.27,39.89,1,1,1,234.2,220,248.4,175.2,161,59,59,59,0,0,0,0.252,0.238,0.268,175.2,161,189.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.104,0.114,0.0106,0.00943,0.0118,0.00042,0.00037,0.00047,0.299,0.273,0.324,0.012,0.011,0.013,25.1,24.99,25.21,0.947,0.942,0.951,0.977,0.971,0.98,0.925,0.914,0.932,40.83,37.49,44.15,39.89,36.39,43.27,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
