datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039989600000,2002,12,2002,3,11,7,0.0933,0.0357,0.0576,3524.32,22.14,22.14,20.98,1,1,1,154.3,146.1,159.8,95.3,87.14,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.383,0.369,0.404,95.3,87.14,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0779,0.0828,0.00385,0.00316,0.00432,0.00015,0.00012,0.00017,0.156,0.141,0.166,0.0061,0.0055,0.0065,25.35,25.35,25.36,0.916,0.911,0.925,0.967,0.963,0.969,0.885,0.883,0.89,21.7,20.04,22.84,20.98,19.3,22.14,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1040594400000,2002,12,2002,3,12,7,0.102,0.0357,0.0665,4087,26.43,26.43,24.33,1,1,1,168.9,161.2,177.6,109.9,102.2,59,59,59,4.06e-15,0,1.421e-14,0.35,0.332,0.366,109.9,102.2,118.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0832,0.089,0.00509,0.00444,0.00583,0.0002,0.00017,0.00023,0.182,0.168,0.197,0.0071,0.0066,0.0077,25.36,25.35,25.36,0.918,0.912,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.08,23.18,27.25,24.33,22.48,26.43,0,0,0,0,0,0,0.135,0,0.0355,0.35,0.65,0.35,40.1
1041199200000,2002,12,2002,3,13,7,0.109,0.0417,0.0674,4154.25,27.03,27.03,24.73,1,1,1,180.5,179.2,182.5,111.5,107,69,59,73,-4.06e-15,-1.421e-14,0,0.382,0.328,0.405,111.5,107,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0867,0.0899,0.00523,0.00485,0.00604,0.0002,0.00019,0.00024,0.186,0.179,0.202,0.0073,0.007,0.0079,25.37,25.36,25.38,0.919,0.916,0.926,0.97,0.97,0.97,0.891,0.888,0.898,25.49,24.4,27.86,24.73,23.66,27.03,0,0,0,0,0,0,0.137,0,0.0416,0.38,0.62,0.38,38.1
1041804000000,2003,1,2002,4,14,7,0.112,0.0442,0.068,4197.4,27.31,27.31,24.98,1,1,1,185.5,180.9,195.1,112.5,107.9,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.394,0.374,0.404,112.5,107.9,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.092,0.00531,0.00492,0.00613,0.00021,0.00019,0.00024,0.188,0.18,0.205,0.0074,0.007,0.008,25.38,25.38,25.38,0.919,0.916,0.926,0.97,0.97,0.97,0.892,0.889,0.899,25.76,24.6,28.15,24.98,23.86,27.31,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.5
1042408800000,2003,1,2002,4,15,7,0.128,0.0442,0.084,5246.57,35.31,35.31,31.23,1,1,1,212,198.6,229.8,139,125.6,73,73,73,-2.03e-15,-1.421e-14,0,0.345,0.318,0.367,139,125.6,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.098,0.0933,0.104,0.00756,0.00643,0.00908,0.0003,0.00025,0.00036,0.236,0.212,0.268,0.0092,0.0083,0.011,25.29,25.15,25.39,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.913,32.2,29.05,36.4,31.23,28.18,35.31,0,0,0,0,0,0,0.173,0,0.044,0.35,0.66,0.34,41
1043013600000,2003,1,2002,4,16,7,0.156,0.0442,0.112,7052.35,46.56,46.56,41.98,1,1,1,257.6,235,277.1,184.6,162,73,73,73,0,-2.842e-14,2.842e-14,0.284,0.263,0.311,184.6,162,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.121,0.0114,0.00952,0.0131,0.00045,0.00037,0.00052,0.317,0.277,0.352,0.013,0.011,0.014,24.96,24.84,25.11,0.95,0.943,0.955,0.978,0.971,0.98,0.929,0.915,0.936,42.92,37.61,47.51,41.98,36.51,46.56,0,0,0,0,0,0,0.233,0,0.044,0.28,0.72,0.28,45.2
1043618400000,2003,1,2002,4,17,7,0.181,0.0462,0.135,8213.67,50.06,50.06,48.89,2,1,1.4285714285714286,299.1,283.9,313.5,222.6,210.9,76.43,73,85,1.218e-14,0,2.842e-14,0.255,0.241,0.277,222.6,210.9,229.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.123,0.131,0.0147,0.0137,0.0153,0.00058,0.00054,0.00061,0.319,0.241,0.386,0.013,0.0096,0.015,24.78,24.68,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.98,25.62,51.86,38.21,24.85,48.2,0,0,0,0,0,0,0.272,0,0.046,0.26,0.75,0.25,45.4
1044223200000,2003,2,2002,5,18,7,0.196,0.0514,0.144,8718.66,54.4,54.4,51.9,2,2,2,323.3,317,334.5,238.3,232,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.263,0.254,0.268,238.3,232,249.5,990,990,990,965,965,965.1,25,24.9,25,0.134,0.132,0.138,0.016,0.0155,0.017,0.00064,0.00062,0.00068,0.253,0.246,0.266,0.01,0.0099,0.011,24.73,24.66,24.77,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.75,26.03,28.04,25.95,25.25,27.2,0,0,0,0,0,0,0.288,0,0.052,0.26,0.73,0.27,44.5
1044828000000,2003,2,2002,5,19,7,0.216,0.0514,0.164,9944.78,64.27,64.27,59.2,2,2,2,356.7,338.1,380.2,271.7,253.1,85,85,85,-4.06e-15,-2.842e-14,0,0.239,0.224,0.251,271.7,253.1,295.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.139,0.154,0.0273,0.0185,0.0383,0.0011,0.00074,0.0016,0.299,0.271,0.334,0.012,0.011,0.014,24.52,24.36,24.64,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.51,28.44,33.13,29.6,27.58,32.13,0,0,0,0,0,0,0.329,0,0.052,0.24,0.76,0.24,46
1045432800000,2003,2,2002,5,20,7,0.249,0.0514,0.198,11958.7,76.47,76.47,71.18,2,2,2,412.5,389.8,436.3,327.5,304.8,85,85,85,0,0,0,0.206,0.195,0.218,327.5,304.8,351.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.158,0.174,0.0536,0.0429,0.0648,0.0022,0.0017,0.0027,0.383,0.349,0.418,0.016,0.014,0.017,24.16,24.02,24.3,0.945,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,36.65,34.18,39.24,35.59,33.15,38.23,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1046037600000,2003,2,2002,5,21,7,0.284,0.0552,0.229,13833.1,85.5,85.5,82.34,2,2,2,469.3,442.5,501.1,378,357.5,91.29,85,107,0,0,0,0.194,0.178,0.22,378,357.5,394.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.184,0.176,0.192,0.0774,0.0678,0.085,0.0032,0.0028,0.0035,0.459,0.428,0.486,0.019,0.018,0.02,23.83,23.66,23.98,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.926,0.935,42.05,39.92,43.62,41.17,38.95,42.75,0,0,0,0,0,0,0.457,0,0.055,0.19,0.81,0.19,48.7
1046642400000,2003,3,2002,6,22,7,0.331,0.0647,0.267,15734.1,96.4,96.4,93.66,2,2,2,547.9,513.9,581.7,440.9,406.9,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.196,0.184,0.208,440.9,406.9,474.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.21,0.197,0.225,0.107,0.0911,0.123,0.0045,0.0038,0.0052,0.557,0.505,0.611,0.023,0.021,0.026,23.38,23.17,23.58,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.34,44.96,51.59,46.83,44.06,48.2,0,0,0,0,0,0,0.52,0,0.064,0.2,0.81,0.19,47.5
1047247200000,2003,3,2002,6,23,7,0.367,0.0647,0.303,17385.6,106.1,106.1,103.5,3,2,2.857142857142857,607.3,591.8,617.3,500.3,484.8,107,107,107,1.624e-14,0,5.684e-14,0.176,0.173,0.181,500.3,484.8,510.3,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.239,0.23,0.245,0.136,0.128,0.142,0.0057,0.0054,0.006,0.559,0.528,0.628,0.024,0.022,0.026,23.11,23.07,23.18,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.33,35.14,52.51,36.79,34.09,48.2,0,0,0,0,0,0,0.575,0,0.064,0.18,0.83,0.17,47.4
1047852000000,2003,3,2002,6,24,7,0.376,0.0647,0.312,17979,107.9,107.9,107,3,3,3,622.1,617.8,626.6,515.1,510.8,107,107,107,1.624e-14,0,5.684e-14,0.172,0.171,0.173,515.1,510.8,519.6,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.245,0.25,0.145,0.142,0.148,0.0061,0.006,0.0063,0.567,0.56,0.575,0.024,0.024,0.024,23.04,23.02,23.07,0.948,0.947,0.948,0.97,0.97,0.97,0.919,0.919,0.92,36.78,36.49,37.07,35.67,35.4,35.96,0,0,0,0,0,0,0.595,0,0.064,0.17,0.83,0.17,47.8
1048456800000,2003,3,2002,6,25,7,0.382,0.0647,0.317,18275.8,110.6,110.6,108.8,3,3,3,631,625.8,640,524,518.8,107,107,107,0,0,0,0.17,0.167,0.171,524,518.8,533,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.253,0.25,0.258,0.151,0.148,0.157,0.0064,0.0063,0.0067,0.582,0.573,0.597,0.025,0.024,0.025,22.99,22.94,23.02,0.949,0.948,0.949,0.97,0.97,0.972,0.921,0.92,0.922,37.37,37.02,37.95,36.26,35.91,36.87,0,0,0,0,0,0,0.604,0,0.065,0.17,0.83,0.17,47.8
1049061600000,2003,3,2002,6,26,7,0.4,0.074,0.326,18749.9,113.4,113.4,111.6,3,3,3,661.9,647.4,673.6,539.5,528.1,122.4,107,125,0,0,0,0.185,0.165,0.191,539.5,528.1,548.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.265,0.26,0.271,0.161,0.154,0.167,0.0069,0.0065,0.0072,0.612,0.593,0.628,0.026,0.025,0.027,22.84,22.78,22.9,0.95,0.949,0.951,0.972,0.971,0.974,0.924,0.921,0.925,38.26,37.51,38.83,37.2,36.41,37.8,0,0,0,0,0,0,0.62,0,0.074,0.18,0.81,0.19,46.9
1049666400000,2003,4,2002,7,27,7,0.435,0.0756,0.359,20540.3,132.6,132.6,122.3,3,3,3,718.9,678.3,775.2,593.9,553.3,125,125,125,0,0,0,0.174,0.161,0.184,593.9,553.3,650.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.297,0.274,0.329,0.198,0.171,0.235,0.0085,0.0073,0.01,0.705,0.636,0.799,0.03,0.027,0.035,22.52,22.2,22.75,0.953,0.951,0.956,0.978,0.974,0.98,0.932,0.926,0.937,41.67,39.13,45.12,40.75,38.12,44.22,0,0,0,0,0,0,0.679,0,0.076,0.17,0.83,0.17,47.2
1050271200000,2003,4,2002,7,28,7,0.57,0.0756,0.495,26667.8,187.6,187.6,158.7,4,3,3.5714285714285716,942.7,796.2,1130,817.7,671.2,125,125,125,0,0,0,0.135,0.111,0.157,817.7,671.2,1005,990,990,990,967.6,967.1,968.3,22.4,21.7,22.9,0.462,0.341,0.644,0.333,0.249,0.434,0.015,0.011,0.02,1.05,0.835,1.36,0.047,0.036,0.063,21.3,20.33,22.08,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.84,40.07,50.5,44.72,39.12,48.2,0,0,0,0,0,0,0.882,0,0.075,0.13,0.87,0.13,46.8
1050876000000,2003,4,2002,7,29,7,0.809,0.0756,0.663,32299.7,192.8,192.8,192.3,4,4,4,1338,1199,1413,1213,1074,125,125,125,116.4,0,187.9,0.0937,0.0885,0.104,1096,1074,1100,990,990,990,969,968.5,969.2,21,20.8,21.5,0.827,0.746,0.862,0.64,0.59,0.648,0.03,0.027,0.031,1.77,1.63,1.81,0.084,0.076,0.087,19.27,18.99,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.37,48.77,50.2,48.07,47.8,48.2,0,0,0,0,0,0,1.07,0,0.146,0.093,0.82,0.18,39.9
1051480800000,2003,4,2002,7,30,7,0.839,0.0988,0.665,32241.2,192.8,192.8,191.9,4,4,4,1387,1325,1416,1223,1133,163.3,125,192,123.4,32.68,191,0.118,0.0883,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.843,0.81,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.087,19.09,18.98,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.05,48.74,49.67,47.98,47.77,48.2,0,0,0,0,0,0,1.07,0,0.174,0.12,0.79,0.21,38.4
1052085600000,2003,5,2002,8,31,7,0.724,0.112,0.612,31170.3,192.8,192.8,185.5,4,4,4,1197,1105,1292,1012,943.2,185.6,147,192,0,-1.137e-13,1.137e-13,0.155,0.133,0.169,1012,943.2,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.669,0.58,0.797,0.481,0.396,0.648,0.022,0.018,0.031,1.43,1.24,1.74,0.067,0.057,0.082,20.05,19.44,20.51,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.45,45.15,49.99,46.38,44.25,48.2,0,0,0,0,0,0,1.03,0,0.112,0.15,0.85,0.15,43.1
1052690400000,2003,5,2002,8,32,7,0.605,0.0889,0.516,27600.3,176.2,176.2,164.3,4,4,4,1000,932.3,1076,853,785.3,147,147,147,1.624e-14,0,1.137e-13,0.147,0.137,0.158,853,785.3,929.1,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.49,0.428,0.559,0.352,0.319,0.389,0.016,0.014,0.018,1.07,0.954,1.2,0.049,0.043,0.055,21.05,20.66,21.42,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,41.97,39.28,44.96,41.07,38.28,44.06,0,0,0,0,0,0,0.913,0,0.089,0.15,0.85,0.15,45.6
1053295200000,2003,5,2002,8,33,7,0.523,0.0889,0.434,23818.4,144.6,144.6,141.8,3,3,3,864.1,821.8,911.9,717.1,674.8,147,147,147,0,0,0,0.17,0.161,0.179,717.1,674.8,764.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.371,0.344,0.409,0.28,0.252,0.309,0.012,0.011,0.014,0.915,0.841,1,0.04,0.037,0.045,21.73,21.45,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.72,46.38,51.3,47.26,45.45,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.5
1053900000000,2003,5,2002,8,34,7,0.47,0.0865,0.384,21755.1,134.2,134.2,129.5,3,3,3,777.8,744.7,809.4,634.8,610.5,143,119,147,0,0,0,0.184,0.16,0.194,634.8,610.5,662.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.307,0.336,0.225,0.209,0.243,0.0098,0.0091,0.011,0.774,0.733,0.821,0.034,0.032,0.036,22.22,22.04,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,44.05,42.56,45.65,43.16,41.71,44.74,0,0,0,0,0,0,0.719,0,0.086,0.18,0.82,0.18,46.3
1054504800000,2003,6,2002,9,35,7,0.422,0.072,0.35,20070.3,126.2,126.2,119.5,3,3,3,697.1,664,731.8,578.1,545,119,119,119,0,0,0,0.171,0.163,0.179,578.1,545,612.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.268,0.306,0.187,0.165,0.21,0.008,0.007,0.0091,0.676,0.62,0.735,0.029,0.026,0.032,22.64,22.44,22.82,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.75,38.64,42.92,39.82,37.61,42.06,0,0,0,0,0,0,0.664,0,0.072,0.17,0.83,0.17,47.6
1055109600000,2003,6,2002,9,36,7,0.378,0.072,0.306,17435.5,110.6,110.6,103.8,3,2,2.7142857142857144,624.2,595.9,653.4,505.2,476.9,119,119,119,0,-5.684e-14,5.684e-14,0.191,0.182,0.2,505.2,476.9,534.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.229,0.261,0.14,0.124,0.158,0.0059,0.0052,0.0067,0.585,0.538,0.633,0.025,0.023,0.027,23.02,22.88,23.1,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,41.07,35.4,52.5,39.18,34.34,48.2,0,0,0,0,0,0,0.577,0,0.072,0.19,0.81,0.19,46.1
1055714400000,2003,6,2002,9,37,7,0.341,0.0792,0.262,15423.9,96.4,96.4,91.81,2,2,2,563.4,540.4,588,432.4,379.4,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.233,0.202,0.298,432.4,379.4,469,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.192,0.224,0.103,0.0781,0.12,0.0043,0.0033,0.0051,0.547,0.469,0.604,0.023,0.02,0.025,23.32,23.15,23.5,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.26,41.64,50.94,45.9,40.78,48.2,0,0,0,0,0,0,0.51,0,0.079,0.23,0.77,0.23,45.2
1056319200000,2003,6,2002,9,38,7,0.31,0.0974,0.212,12640.4,79.92,79.92,75.24,2,2,2,512.1,492.6,533,351.1,331.6,161,161,161,-2.436e-14,-5.684e-14,0,0.315,0.302,0.327,351.1,331.6,372.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.175,0.189,0.0647,0.0555,0.0746,0.0027,0.0023,0.0031,0.426,0.397,0.458,0.018,0.016,0.019,23.67,23.54,23.79,0.949,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.65,36.58,40.86,37.62,35.48,39.96,0,0,0,0,0,0,0.418,0,0.098,0.31,0.68,0.32,40.8
1056924000000,2003,6,2002,9,39,7,0.283,0.0839,0.199,11883.8,74.27,74.27,70.74,2,2,2,467.7,449.6,486.3,328.9,314.6,138.7,135,161,0,0,0,0.296,0.281,0.331,328.9,314.6,345,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.178,0.0543,0.0475,0.0618,0.0022,0.0019,0.0026,0.392,0.37,0.415,0.016,0.015,0.017,23.9,23.82,24.01,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.45,34.93,38.2,35.37,33.88,37.13,0,0,0,0,0,0,0.393,0,0.084,0.3,0.7,0.3,42
1057528800000,2003,7,2002,10,40,7,0.26,0.0816,0.178,10667.2,66.79,66.79,63.5,2,2,2,429.5,414.4,445,294.5,279.4,135,135,135,0,0,0,0.314,0.303,0.326,294.5,279.4,310,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.038,0.0309,0.0453,0.0016,0.0013,0.0019,0.34,0.317,0.363,0.014,0.013,0.015,24.13,24.03,24.22,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.73,31.06,34.43,31.75,30.13,33.4,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
1058133600000,2003,7,2002,10,41,7,0.24,0.0816,0.158,9491.49,59.26,59.26,56.5,2,2,2,396.9,384.6,409.7,261.9,249.6,135,135,135,0,0,0,0.34,0.329,0.351,261.9,249.6,274.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0226,0.017,0.0287,0.00092,0.00069,0.0012,0.291,0.272,0.31,0.012,0.011,0.013,24.33,24.25,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.12,27.76,30.54,28.25,26.93,29.63,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1058738400000,2003,7,2002,10,42,7,0.223,0.0816,0.141,8422.85,52.95,52.95,50.14,2,1,1.5714285714285714,368.6,357.5,380.5,233.6,222.5,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.367,0.355,0.378,233.6,222.5,245.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.143,0.0156,0.0147,0.0166,0.00063,0.00059,0.00067,0.32,0.254,0.405,0.013,0.01,0.016,24.44,24.37,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.41,25.89,52.58,35.4,25.11,48.2,0,0,0,0,0,0,0.279,0,0.082,0.37,0.63,0.37,37.8
1059343200000,2003,7,2002,10,43,7,0.207,0.0765,0.131,8055.43,48.2,48.2,47.95,1,1,1,343,331.5,353.9,216.5,208.3,126.4,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.339,0.393,216.5,208.3,224.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.13,0.134,0.0142,0.0135,0.0149,0.00057,0.00054,0.0006,0.381,0.367,0.394,0.015,0.015,0.016,24.5,24.44,24.56,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.83,47.89,51.8,47.95,46.93,48.2,0,0,0,0,0,0,0.266,0,0.076,0.37,0.63,0.37,38.9
1059948000000,2003,8,2002,11,44,7,0.191,0.0696,0.121,7626.83,48.04,48.04,45.4,1,1,1,315.6,304.5,327.4,200.6,189.5,115,115,115,0,-2.842e-14,2.842e-14,0.365,0.351,0.378,200.6,189.5,212.4,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0128,0.0119,0.0138,0.00051,0.00047,0.00055,0.35,0.331,0.372,0.014,0.013,0.015,24.67,24.59,24.75,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.32,43.75,49.03,45.4,42.88,48.04,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,39.9
1060552800000,2003,8,2002,11,45,7,0.177,0.0696,0.107,6720.18,42.07,42.07,40,1,1,1,292.3,283.4,300.9,177.3,168.4,115,115,115,0,-2.842e-14,2.842e-14,0.393,0.382,0.406,177.3,168.4,185.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.309,0.293,0.324,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.95,0.978,0.973,0.98,0.926,0.92,0.931,40.92,38.82,42.92,40,37.79,42.07,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,38
1061157600000,2003,8,2002,11,46,7,0.165,0.0696,0.0953,5914.06,37.05,37.05,35.2,1,1,1,272.5,265.1,280.4,157.5,150.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.422,0.41,0.434,157.5,150.1,165.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00914,0.00851,0.00981,0.00036,0.00034,0.00039,0.273,0.26,0.287,0.011,0.01,0.011,24.94,24.89,24.98,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.28,34.53,38.11,35.2,33.5,37.05,0,0,0,0,0,0,0.196,0,0.0697,0.42,0.58,0.42,35.8
1061762400000,2003,8,2002,11,47,7,0.155,0.0696,0.0852,5274.42,32.93,32.93,31.4,1,1,1,255.9,250,262.6,140.9,135,115,115,115,4.06e-15,0,2.842e-14,0.449,0.438,0.46,140.9,135,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00773,0.00723,0.0083,0.00031,0.00029,0.00033,0.244,0.233,0.256,0.0096,0.0092,0.01,25.03,24.99,25.07,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.37,30.97,33.95,31.4,30.04,32.93,0,0,0,0,0,0,0.174,0,0.0698,0.45,0.55,0.45,34
1062367200000,2003,9,2002,12,48,7,0.143,0.055,0.0881,5479.74,34.99,34.99,32.62,1,1,1,236.6,227.3,247,145.6,136.3,91,91,91,0,0,0,0.385,0.368,0.4,145.6,136.3,156,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.106,0.00813,0.00734,0.00901,0.00032,0.00029,0.00036,0.25,0.233,0.268,0.0098,0.0092,0.011,25.13,25.05,25.2,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.63,31.45,36.07,32.62,30.51,34.99,0,0,0,0,0,0,0.181,0,0.0549,0.38,0.62,0.38,38.3
1062972000000,2003,9,2002,12,49,7,0.131,0.0485,0.0825,5138.42,32.49,32.49,30.59,1,1,1,216.5,209,224.3,136.3,127.9,80.14,72,91,0,0,0,0.37,0.333,0.416,136.3,127.9,144.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0984,0.0962,0.101,0.00734,0.00662,0.00802,0.00029,0.00026,0.00031,0.232,0.218,0.246,0.0091,0.0086,0.0097,25.27,25.23,25.31,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.53,29.46,33.49,30.59,28.58,32.49,0,0,0,0,0,0,0.17,0,0.0485,0.37,0.63,0.37,39.2
1063576800000,2003,9,2002,12,50,7,0.122,0.0435,0.0782,4874.91,30.23,30.23,29.02,1,1,1,201.3,195.6,206.6,129.3,123.6,72,72,72,0,-1.421e-14,1.421e-14,0.358,0.349,0.368,129.3,123.6,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0933,0.0971,0.00674,0.00626,0.00719,0.00026,0.00024,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.0089,25.36,25.33,25.38,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.91,28.54,31.17,29.02,27.69,30.23,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,40
1064181600000,2003,9,2002,12,51,7,0.114,0.0435,0.0702,4340.72,27.22,27.22,25.84,1,1,1,188.1,182.8,193.7,116.1,110.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.372,0.394,116.1,110.8,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0887,0.0926,0.00561,0.00517,0.0061,0.00022,0.0002,0.00024,0.195,0.186,0.206,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.64,25.32,28.06,25.84,24.56,27.22,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
1064786400000,2003,9,2002,12,52,7,0.108,0.0349,0.0728,4516.61,28.38,28.38,26.88,1,1,1,178.2,175.4,181.4,120.5,108,57.71,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.291,0.4,120.5,108,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0878,0.0908,0.00599,0.00493,0.00652,0.00023,0.00019,0.00026,0.201,0.181,0.211,0.0079,0.0071,0.0083,25.36,25.35,25.38,0.925,0.916,0.929,0.97,0.97,0.97,0.897,0.889,0.901,27.72,24.64,29.26,26.88,23.9,28.38,0,0,0,0,0,0,0.149,0,0.0352,0.32,0.67,0.33,41.8
1065391200000,2003,10,2003,1,1,7,0.103,0.0314,0.0719,4449.56,27.12,27.12,26.49,1,1,1,170.9,167.5,173.5,118.9,115.5,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.305,0.3,0.311,118.9,115.5,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0869,0.089,0.00585,0.00556,0.00608,0.00023,0.00022,0.00024,0.197,0.191,0.202,0.0077,0.0075,0.0079,25.34,25.34,25.35,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.3,26.46,27.96,26.49,25.66,27.12,0,0,0,0,0,0,0.147,0,0.0311,0.3,0.7,0.3,43.2
1065996000000,2003,10,2003,1,2,7,0.101,0.0314,0.0695,4288.77,26.32,26.32,25.53,1,1,1,166.9,164.2,170.2,114.9,112.2,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.312,0.306,0.317,114.9,112.2,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0857,0.0878,0.00552,0.00529,0.0058,0.00022,0.00021,0.00023,0.19,0.185,0.196,0.0074,0.0072,0.0077,25.34,25.34,25.34,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.32,25.64,27.14,25.53,24.87,26.32,0,0,0,0,0,0,0.142,0,0.0315,0.31,0.69,0.31,42.5
1066600800000,2003,10,2003,1,3,7,0.105,0.0423,0.0626,3835.66,26.72,26.72,22.83,1,1,1,173.5,170.2,176.5,103.5,97.2,70,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.303,0.429,103.5,97.2,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0832,0.0884,0.00455,0.00401,0.00594,0.00018,0.00016,0.00023,0.172,0.161,0.199,0.0067,0.0063,0.0078,25.38,25.35,25.38,0.914,0.911,0.925,0.969,0.968,0.97,0.886,0.883,0.897,23.56,22.11,27.55,22.83,21.39,26.72,0,0,0,0,0,0,0.127,0,0.0424,0.4,0.6,0.4,36.5
1067205600000,2003,10,2003,1,4,7,0.0987,0.0402,0.0586,3597.22,24.43,24.43,21.41,1,1,1,163.2,159.5,168.3,96.82,88.18,66.43,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.312,0.453,96.82,88.18,110.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0801,0.0847,0.00398,0.00325,0.00513,0.00016,0.00013,0.0002,0.159,0.145,0.181,0.0062,0.0057,0.0071,25.37,25.34,25.38,0.92,0.916,0.924,0.967,0.964,0.97,0.889,0.886,0.891,22.15,20.29,25.18,21.41,19.55,24.43,0,0,0,0,0,0,0.119,0,0.0401,0.41,0.59,0.41,36.4
1067810400000,2003,11,2003,2,5,7,0.0986,0.0302,0.0684,4212.5,25.54,25.54,25.07,1,1,1,163,159.3,165,113,109.3,50,50,50,-4.06e-15,-1.421e-14,0,0.307,0.303,0.314,113,109.3,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0843,0.0864,0.00536,0.00504,0.00553,0.00021,0.0002,0.00022,0.186,0.179,0.19,0.0073,0.007,0.0074,25.34,25.34,25.34,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.85,24.91,26.33,25.07,24.16,25.54,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1068415200000,2003,11,2003,2,6,7,0.102,0.0302,0.0715,4421.15,27.67,27.67,26.32,1,1,1,168.2,161.4,173.8,118.2,111.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.298,0.288,0.31,118.2,111.5,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0851,0.0894,0.00579,0.00522,0.00627,0.00023,0.0002,0.00025,0.195,0.183,0.205,0.0076,0.0072,0.008,25.34,25.34,25.34,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,27.13,25.45,28.53,26.32,24.69,27.67,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.3
1069020000000,2003,11,2003,2,7,7,0.107,0.0302,0.0767,4771.32,29.56,29.56,28.4,1,1,1,176.8,172.9,181.7,126.8,122.9,50,50,50,2.03e-15,0,1.421e-14,0.283,0.275,0.289,126.8,122.9,131.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0892,0.0922,0.00653,0.0062,0.00694,0.00026,0.00024,0.00027,0.211,0.204,0.219,0.0082,0.008,0.0086,25.34,25.34,25.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.28,28.32,30.47,28.4,27.47,29.56,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1069624800000,2003,11,2003,2,8,7,0.114,0.0302,0.084,5253.89,31.84,31.84,31.27,1,1,1,188.9,185.2,191.3,138.9,135.2,50,50,50,0,0,0,0.265,0.261,0.27,138.9,135.2,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0935,0.0956,0.00755,0.00725,0.00776,0.0003,0.00028,0.0003,0.232,0.226,0.237,0.0091,0.0088,0.0092,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.24,31.35,32.83,31.27,30.41,31.84,0,0,0,0,0,0,0.174,0,0.03,0.26,0.74,0.26,46.1
1070229600000,2003,12,2003,3,9,7,0.116,0.0357,0.0799,4986.19,30.69,30.69,29.68,1,1,1,191.1,186.1,195.4,132.1,127.1,59,59,59,0,0,0,0.309,0.302,0.317,132.1,127.1,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.092,0.0953,0.00698,0.00655,0.00734,0.00027,0.00026,0.00029,0.222,0.213,0.229,0.0087,0.0083,0.009,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.6,29.37,31.64,29.68,28.48,30.69,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
1070834400000,2003,12,2003,3,10,7,0.119,0.0357,0.0837,5235.85,33.31,33.31,31.17,1,1,1,197.4,187.4,206.6,138.4,128.4,59,59,59,0,0,0,0.299,0.286,0.315,138.4,128.4,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0925,0.0993,0.00751,0.00667,0.00829,0.00029,0.00026,0.00032,0.233,0.215,0.249,0.0091,0.0084,0.0098,25.35,25.31,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,32.13,29.7,34.34,31.17,28.81,33.31,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1071439200000,2003,12,2003,3,11,7,0.128,0.0357,0.0927,5818.31,35.12,35.12,34.63,1,1,1,212.3,209.6,214.5,153.3,150.6,59,59,59,0,0,0,0.278,0.275,0.282,153.3,150.6,155.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00878,0.00855,0.00897,0.00034,0.00033,0.00035,0.26,0.255,0.263,0.01,0.01,0.01,25.27,25.25,25.29,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.7,35.05,36.21,34.63,34,35.12,0,0,0,0,0,0,0.192,0,0.0353,0.28,0.72,0.28,45.5
1072044000000,2003,12,2003,3,12,7,0.134,0.0357,0.0981,6163.41,37.53,37.53,36.69,1,1,1,221.1,215.3,224.6,162.1,156.3,59,59,59,0,0,0,0.267,0.263,0.274,162.1,156.3,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00953,0.00904,0.00983,0.00037,0.00035,0.00039,0.275,0.265,0.282,0.011,0.01,0.011,25.2,25.17,25.24,0.942,0.941,0.944,0.971,0.97,0.973,0.916,0.912,0.918,37.76,36.4,38.58,36.69,35.31,37.53,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1072648800000,2003,12,2003,3,13,7,0.137,0.0405,0.0966,6053.45,37.33,37.33,36.03,1,1,1,226.6,221.9,231.2,159.6,153.8,67,59,73,0,0,0,0.295,0.264,0.322,159.6,153.8,164.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.105,0.00932,0.00882,0.00976,0.00037,0.00035,0.00038,0.272,0.262,0.28,0.011,0.01,0.011,25.17,25.14,25.19,0.942,0.94,0.943,0.971,0.97,0.973,0.914,0.912,0.917,37.11,35.7,38.38,36.03,34.62,37.33,0,0,0,0,0,0,0.2,0,0.0404,0.3,0.71,0.29,44.2
1073253600000,2004,1,2003,4,14,7,0.145,0.0442,0.101,6343.7,41.37,41.37,37.76,1,1,1,240,229.5,254.7,167,156.5,73,73,73,0,0,0,0.305,0.287,0.318,167,156.5,181.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.113,0.00994,0.00906,0.0112,0.00039,0.00036,0.00044,0.286,0.267,0.312,0.011,0.011,0.012,25.08,24.97,25.16,0.944,0.941,0.949,0.974,0.97,0.98,0.919,0.913,0.93,38.77,36.33,42.22,37.76,35.24,41.37,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.7
1073858400000,2004,1,2003,4,15,7,0.168,0.0442,0.124,7798.61,48.2,48.2,46.42,1,1,1,277.8,261.5,291.6,204.8,188.5,73,73,73,-4.06e-15,-2.842e-14,0,0.263,0.25,0.279,204.8,188.5,218.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.126,0.0132,0.0118,0.0143,0.00052,0.00047,0.00057,0.353,0.324,0.378,0.014,0.013,0.015,24.84,24.76,24.93,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.65,43.84,50.85,46.42,42.96,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.4
1074463200000,2004,1,2003,4,16,7,0.195,0.0442,0.151,9157.39,59.03,59.03,54.51,2,2,2,322.6,300.1,343.3,249.6,227.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.227,0.213,0.243,249.6,227.1,270.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.129,0.144,0.0192,0.0151,0.0266,0.00077,0.0006,0.0011,0.267,0.24,0.296,0.011,0.0096,0.012,24.72,24.59,24.86,0.929,0.922,0.934,0.97,0.97,0.97,0.901,0.894,0.906,28.1,25.52,30.43,27.25,24.76,29.51,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1075068000000,2004,1,2003,4,17,7,0.228,0.0452,0.182,11044.9,70.28,70.28,65.74,2,2,2,376.3,349.6,407.5,301.6,276.6,74.71,73,85,0,0,0,0.199,0.184,0.209,301.6,276.6,322.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.147,0.164,0.0414,0.0295,0.0514,0.0017,0.0012,0.0021,0.343,0.305,0.375,0.014,0.012,0.015,24.38,24.19,24.55,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,33.89,31.13,36.22,32.87,30.19,35.14,0,0,0,0,0,0,0.365,0,0.046,0.2,0.8,0.2,48.4
1075672800000,2004,2,2003,5,18,7,0.27,0.0514,0.218,13204.2,85.16,85.16,78.6,2,2,2,445.8,418.8,475.6,360.8,333.8,85,85,85,0,0,0,0.191,0.179,0.203,360.8,333.8,390.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.168,0.188,0.0693,0.0565,0.0834,0.0028,0.0023,0.0034,0.433,0.392,0.477,0.018,0.016,0.02,23.96,23.78,24.12,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.918,0.935,40.26,37.34,43.45,39.3,36.23,42.58,0,0,0,0,0,0,0.437,0,0.052,0.19,0.81,0.19,48.9
1076277600000,2004,2,2003,5,19,7,0.324,0.0514,0.273,16121.4,105.7,105.7,95.96,3,2,2.2857142857142856,536.1,487.9,590.8,451.1,402.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.159,0.144,0.174,451.1,402.9,505.8,990,990,990,966,965.8,966.3,24,23.7,24.2,0.211,0.192,0.237,0.112,0.0892,0.139,0.0047,0.0037,0.0058,0.538,0.496,0.593,0.022,0.02,0.025,23.45,23.2,23.71,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.32,35.02,51.15,43.04,33.97,48.2,0,0,0,0,0,0,0.533,0,0.051,0.16,0.84,0.16,49.8
1076882400000,2004,2,2003,5,20,7,0.393,0.0514,0.341,19742.7,125.1,125.1,117.5,3,3,3,649.3,608,687.3,564.3,523,85,85,85,0,0,0,0.131,0.124,0.14,564.3,523,602.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.271,0.247,0.292,0.178,0.15,0.203,0.0076,0.0064,0.0087,0.645,0.575,0.709,0.027,0.024,0.03,22.86,22.64,23.09,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.935,40.13,37.45,42.55,39.17,36.35,41.7,0,0,0,0,0,0,0.653,0,0.052,0.13,0.87,0.13,50.2
1077487200000,2004,2,2003,5,21,7,0.438,0.0514,0.386,22120.3,136.8,136.8,131.7,3,3,3,723.9,697.9,753.2,638.9,612.9,85,85,85,0,0,0,0.118,0.113,0.122,638.9,612.9,668.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.313,0.298,0.33,0.228,0.21,0.247,0.0098,0.009,0.011,0.771,0.727,0.82,0.033,0.031,0.036,22.43,22.27,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.79,43.21,46.55,43.89,42.34,45.62,0,0,0,0,0,0,0.731,0,0.052,0.12,0.88,0.12,50.5
1078092000000,2004,3,2003,6,22,7,0.485,0.0647,0.421,23491.1,144.6,144.6,139.8,3,3,3,802.4,766,858.4,695.4,659,107,107,107,0,0,0,0.134,0.125,0.14,695.4,659,751.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.329,0.389,0.265,0.241,0.303,0.012,0.01,0.013,0.872,0.81,0.972,0.038,0.035,0.043,22.02,21.69,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,45.8,50.99,46.61,44.89,48.2,0,0,0,0,0,0,0.777,0,0.064,0.13,0.87,0.13,48.4
1078696800000,2004,3,2003,6,23,7,0.599,0.0723,0.527,28194,184.5,184.5,167.8,4,4,4,990.2,885.5,1111,870.6,778.5,119.6,107,129,1.624e-14,0,1.137e-13,0.121,0.113,0.131,870.6,778.5,981.8,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.501,0.413,0.607,0.36,0.316,0.414,0.016,0.014,0.019,1.1,0.935,1.3,0.05,0.041,0.06,21.07,20.46,21.62,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.936,42.86,39.31,47.05,41.96,38.31,46.11,0,0,0,0,0,0,0.932,0,0.072,0.12,0.88,0.12,47.1
1079301600000,2004,3,2003,6,24,7,0.803,0.078,0.657,32127,192.8,192.8,191.2,4,4,4,1327,1157,1498,1198,1028,129,129,129,111.6,0,268.5,0.0978,0.0861,0.111,1086,1028,1100,990,990,990,968.9,968.4,969.5,21.1,20.5,21.6,0.808,0.675,0.896,0.617,0.487,0.648,0.029,0.023,0.032,1.72,1.45,1.84,0.082,0.067,0.09,19.35,18.68,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.11,47.97,50.27,47.81,47.01,48.2,0,0,0,0,0,0,1.06,0,0.146,0.097,0.82,0.18,40
1079906400000,2004,3,2003,6,25,7,1.13,0.078,0.665,29510.7,185.7,185.7,175.7,4,4,4,1866,1565,2210,1737,1436,129,129,129,637.1,335.8,981.4,0.0701,0.0584,0.0824,1100,1100,1100,990,990,990,970.6,969.7,971.6,19.4,18.4,20.3,0.921,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.097,0.091,0.1,17.5,16.52,18.45,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.81,42.17,47.37,43.91,41.32,46.42,0,0,0,0,0,0,0.976,0,0.465,0.069,0.59,0.41,26.1
1080511200000,2004,3,2003,6,26,7,1.6,0.108,0.665,25745.2,162.2,162.2,153.2,4,4,4,2649,2326,2940,2470,2197,179.3,129,217,1370,1097,1623,0.067,0.0505,0.0814,1100,1100,1100,990,990,990,972.7,971.9,973.4,17.3,16.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.46,14.76,16.24,0.943,0.94,0.946,0.975,0.97,0.979,0.919,0.912,0.926,39.31,37.39,41.42,38.31,36.28,40.55,0,0,0,0,0,0,0.851,0,0.935,0.067,0.42,0.58,16.1
1081116000000,2004,4,2003,7,27,7,1.9,0.131,0.665,23512.5,143.3,143.3,140,4,4,4,3140,3009,3222,2923,2792,217,217,217,1823,1692,1905,0.0691,0.0673,0.0721,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.09,14.59,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.91,36.07,35.56,36.93,34.99,34.5,35.82,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
1081720800000,2004,4,2003,7,28,7,1.95,0.131,0.665,23185.1,138.8,138.8,138,4,4,4,3221,3185,3239,3004,2968,217,217,217,1904,1868,1922,0.0674,0.067,0.0681,1100,1100,1100,990,990,990,974,974,974.1,16,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,14.06,14.17,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.57,35.47,35.78,34.5,34.4,34.71,0,0,0,0,0,0,0.767,0,1.285,0.067,0.34,0.66,11.9
1082325600000,2004,4,2003,7,29,7,1.85,0.165,0.665,23822.5,144.6,144.6,141.8,4,4,4,3067,2960,3164,2794,2665,272.7,217,295,1694,1565,1847,0.0892,0.0686,0.0996,1100,1100,1100,990,990,990,973.7,973.4,973.9,16.3,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.22,14.71,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.55,35.9,37.25,35.45,34.82,36.14,0,0,0,0,0,0,0.788,0,1.185,0.089,0.36,0.64,12.9
1082930400000,2004,4,2003,7,30,7,1.68,0.175,0.665,25142.4,153.7,153.7,149.7,4,4,4,2778,2631,2916,2489,2355,289.6,276,295,1389,1255,1521,0.104,0.101,0.108,1100,1100,1100,990,990,990,973,972.6,973.3,17,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.81,15.5,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.919,38.46,37.55,39.43,37.41,36.45,38.43,0,0,0,0,0,0,0.831,0,1.015,0.1,0.4,0.6,15
1083535200000,2004,5,2003,8,31,7,1.47,0.167,0.665,26752.1,163.1,163.1,159.2,4,4,4,2433,2292,2581,2157,2016,276,276,276,1057,916,1205,0.114,0.107,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.62,16.32,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.72,39.76,41.64,39.81,38.78,40.79,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
1084140000000,2004,5,2003,8,32,7,1.24,0.167,0.665,28458.1,174.4,174.4,169.4,4,4,4,2058,1891,2236,1782,1615,276,276,276,681.7,515.2,860.3,0.135,0.123,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.7,18.8,18.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.91,16.46,17.38,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.21,42,44.49,42.35,41.16,43.6,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,23
1084744800000,2004,5,2003,8,33,7,1.03,0.167,0.665,30364.4,185.2,185.2,180.7,4,4,4,1707,1578,1839,1431,1302,276,276,276,331.4,201.8,463.2,0.162,0.15,0.175,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.98,17.55,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,44.94,47.24,45.19,44.04,46.3,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1085349600000,2004,5,2003,8,34,7,0.865,0.167,0.656,31706,191.9,191.9,188.7,4,4,4,1430,1295,1542,1154,1019,276,276,276,68.98,0,166.2,0.194,0.179,0.213,1085,1019,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.824,0.698,0.889,0.614,0.466,0.648,0.03,0.022,0.032,1.74,1.45,1.84,0.084,0.068,0.09,19.01,18.54,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.14,47.03,48.94,47.18,46.09,47.96,0,0,0,0,0,0,1.05,0,0.209,0.19,0.76,0.24,36.7
1085954400000,2004,5,2003,8,35,7,0.68,0.107,0.573,29837.6,190,190,177.6,4,4,4,1124,1022,1245,947,860.9,177.4,161,276,3.248e-14,0,1.137e-13,0.157,0.135,0.222,947,860.9,1035,990,990,990,968.3,968,968.7,21.7,21.3,22,0.591,0.502,0.698,0.406,0.356,0.503,0.019,0.016,0.023,1.26,1.09,1.49,0.058,0.049,0.069,20.45,19.99,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.31,42.19,48.48,44.4,41.34,47.51,0,0,0,0,0,0,0.987,0,0.107,0.16,0.84,0.16,43.9
1086559200000,2004,6,2003,9,36,7,0.561,0.0974,0.464,24880.3,160.8,160.8,148.1,4,3,3.2857142857142856,927.9,870.8,994.4,766.9,709.8,161,161,161,0,0,0,0.174,0.162,0.185,766.9,709.8,833.4,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.416,0.366,0.476,0.308,0.275,0.342,0.014,0.012,0.015,0.984,0.903,1.04,0.044,0.04,0.047,21.4,21.08,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.39,40.03,52.22,45.59,39.07,48.2,0,0,0,0,0,0,0.823,0,0.097,0.17,0.83,0.17,44.3
1087164000000,2004,6,2003,9,37,7,0.495,0.0974,0.397,22316.9,139.4,139.4,132.8,3,3,3,817.8,782.8,856.4,656.8,621.8,161,161,161,0,0,0,0.197,0.188,0.206,656.8,621.8,695.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.316,0.358,0.24,0.216,0.266,0.011,0.0094,0.012,0.814,0.755,0.879,0.036,0.033,0.039,22.01,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.18,43.12,47.4,44.28,42.26,46.46,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1087768800000,2004,6,2003,9,38,7,0.447,0.0974,0.349,19888.6,125.2,125.2,118.4,3,3,3,738.7,702,774,577.7,541,161,161,161,0,0,0,0.218,0.208,0.229,577.7,541,613,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.27,0.311,0.187,0.162,0.211,0.0081,0.007,0.0092,0.681,0.619,0.74,0.029,0.027,0.032,22.46,22.26,22.67,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.4,38.09,42.6,39.46,37.03,41.75,0,0,0,0,0,0,0.658,0,0.098,0.22,0.78,0.22,44.5
1088373600000,2004,6,2003,9,39,7,0.398,0.106,0.292,16815.2,108.7,108.7,100.1,3,2,2.4285714285714284,657.3,625.8,690.3,482.1,439.8,175.3,161,186,0,-5.684e-14,5.684e-14,0.267,0.233,0.297,482.1,439.8,529.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.238,0.216,0.264,0.128,0.107,0.155,0.0055,0.0045,0.0066,0.584,0.56,0.615,0.025,0.024,0.026,22.89,22.74,23.04,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.71,35.84,50.53,42.44,34.77,48.2,0,0,0,0,0,0,0.556,0,0.106,0.27,0.73,0.27,42.2
1088978400000,2004,7,2003,10,40,7,0.357,0.112,0.244,14452,91.44,91.44,86.02,2,2,2,589.5,563.7,616.7,403.5,377.7,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.316,0.302,0.33,403.5,377.7,430.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.193,0.212,0.0894,0.0773,0.102,0.0038,0.0032,0.0043,0.507,0.468,0.547,0.021,0.02,0.023,23.24,23.09,23.4,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.9,41.25,46.65,43.01,40.37,45.72,0,0,0,0,0,0,0.478,0,0.113,0.31,0.68,0.32,40.5
1089583200000,2004,7,2003,10,41,7,0.323,0.112,0.21,12455.4,78.99,78.99,74.14,2,2,2,533.8,512.5,555.8,347.8,326.5,186,186,186,0,-5.684e-14,5.684e-14,0.349,0.335,0.363,347.8,326.5,369.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.19,0.0631,0.0531,0.0735,0.0026,0.0022,0.0031,0.423,0.391,0.456,0.018,0.016,0.019,23.58,23.44,23.7,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.11,35.86,40.43,37.07,34.79,39.49,0,0,0,0,0,0,0.412,0,0.113,0.35,0.65,0.35,38.6
1090188000000,2004,7,2003,10,42,7,0.295,0.112,0.182,10815,68.16,68.16,64.37,2,2,2,487.5,469.6,505.7,301.5,283.6,186,186,186,0,0,0,0.382,0.368,0.396,301.5,283.6,319.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0413,0.0329,0.0499,0.0017,0.0014,0.0021,0.354,0.327,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.18,31.24,35.14,32.19,30.3,34.08,0,0,0,0,0,0,0.358,0,0.113,0.38,0.62,0.38,36.7
1090792800000,2004,7,2003,10,43,7,0.271,0.11,0.161,9595.29,59.56,59.56,57.11,2,2,2,448.6,432.1,463.9,267,252.4,181.6,155,186,0,0,0,0.405,0.359,0.424,267,252.4,277.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.158,0.025,0.0182,0.0302,0.001,0.00074,0.0012,0.302,0.28,0.318,0.012,0.011,0.013,24.08,23.99,24.15,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.44,27.81,30.7,28.56,26.98,29.78,0,0,0,0,0,0,0.317,0,0.11,0.41,0.59,0.41,35.4
1091397600000,2004,8,2003,11,44,7,0.248,0.0937,0.154,9216.16,58.33,58.33,54.86,2,2,2,410.3,394.7,426.4,255.3,239.7,155,155,155,-8.12e-15,-2.842e-14,0,0.378,0.363,0.393,255.3,239.7,271.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0203,0.0161,0.0271,0.00083,0.00065,0.0011,0.282,0.262,0.306,0.011,0.011,0.012,24.27,24.18,24.36,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.906,28.28,26.53,30.07,27.43,25.73,29.17,0,0,0,0,0,0,0.305,0,0.094,0.38,0.62,0.38,37.2
1092002400000,2004,8,2003,11,45,7,0.228,0.0937,0.134,8105.03,50.32,50.32,48.24,2,1,1.1428571428571428,376.3,363.8,389.5,221.3,208.8,155,155,155,8.12e-15,0,2.842e-14,0.412,0.398,0.426,221.3,208.8,234.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.14,0.0146,0.0135,0.0157,0.00059,0.00054,0.00064,0.368,0.256,0.406,0.015,0.01,0.016,24.35,24.27,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.63,25.94,52.4,44.65,25.16,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.5
1092607200000,2004,8,2003,11,46,7,0.21,0.0937,0.117,7273.46,45.95,45.95,43.29,1,1,1,347.9,336.7,359.7,192.9,181.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.446,0.431,0.46,192.9,181.7,204.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.18,41.62,46.89,43.29,40.76,45.95,0,0,0,0,0,0,0.241,0,0.093,0.45,0.56,0.44,34.6
1093212000000,2004,8,2003,11,47,7,0.196,0.0937,0.102,6328.24,39.89,39.89,37.67,1,1,1,324.1,315.1,333.2,169.1,160.1,155,155,155,0,-2.842e-14,2.842e-14,0.478,0.465,0.492,169.1,160.1,178.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0101,0.00936,0.0109,0.00041,0.00037,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.68,24.62,24.74,0.946,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.69,36.63,40.8,37.67,35.53,39.89,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.3
1093816800000,2004,8,2003,11,48,7,0.182,0.0778,0.104,6493.88,42.29,42.29,38.65,1,1,1,300.7,288.6,312.1,172.1,154.1,128.6,118,155,4.06e-15,0,2.842e-14,0.427,0.387,0.501,172.1,154.1,187,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0104,0.00885,0.0116,0.00041,0.00035,0.00046,0.3,0.271,0.326,0.012,0.011,0.013,24.79,24.75,24.85,0.946,0.941,0.951,0.976,0.97,0.98,0.923,0.913,0.932,39.61,35.24,43.16,38.65,34.18,42.29,0,0,0,0,0,0,0.215,0,0.078,0.43,0.57,0.43,35.7
1094421600000,2004,9,2003,12,49,7,0.166,0.0714,0.0942,5843.4,37.3,37.3,34.78,1,1,1,273.8,264.3,284.5,155.8,146.3,118,118,118,0,-2.842e-14,2.842e-14,0.431,0.415,0.447,155.8,146.3,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.00899,0.00818,0.0099,0.00036,0.00032,0.00039,0.27,0.253,0.289,0.011,0.01,0.011,24.94,24.87,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,35.84,33.61,38.36,34.78,32.6,37.3,0,0,0,0,0,0,0.193,0,0.0718,0.43,0.57,0.43,35.2
1095026400000,2004,9,2003,12,50,7,0.153,0.0714,0.0814,5029.24,31.91,31.91,29.94,1,1,1,252.6,245.4,261.3,134.6,127.4,118,118,118,-2.03e-15,-1.421e-14,0,0.467,0.452,0.481,134.6,127.4,143.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0981,0.104,0.00719,0.00658,0.00793,0.00028,0.00026,0.00031,0.232,0.219,0.248,0.0092,0.0087,0.0098,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.86,29.16,32.9,29.94,28.29,31.91,0,0,0,0,0,0,0.166,0,0.0716,0.47,0.53,0.47,32.9
1095631200000,2004,9,2003,12,51,7,0.143,0.0714,0.0712,4379.98,27.86,27.86,26.07,1,1,1,235.8,229.3,243.5,117.8,111.3,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.501,0.485,0.515,117.8,111.3,125.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0947,0.0924,0.0975,0.00576,0.00521,0.00642,0.00023,0.0002,0.00025,0.202,0.19,0.216,0.008,0.0075,0.0085,25.18,25.12,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.88,25.32,28.72,26.07,24.56,27.86,0,0,0,0,0,0,0.145,0,0.0718,0.5,0.5,0.5,30.6
1096236000000,2004,9,2003,12,52,7,0.137,0.0659,0.0707,4355.02,28.6,28.6,25.92,1,1,1,225.9,221.3,229,116.9,108.5,109,97,118,4.06e-15,0,1.421e-14,0.482,0.431,0.521,116.9,108.5,128.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0937,0.0915,0.0966,0.00569,0.00498,0.00664,0.00022,0.0002,0.00026,0.2,0.185,0.219,0.0078,0.0073,0.0086,25.24,25.23,25.26,0.923,0.917,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.72,24.66,29.49,25.92,23.92,28.6,0,0,0,0,0,0,0.144,0,0.0663,0.48,0.52,0.48,31.8
1096840800000,2004,10,2004,1,1,7,0.129,0.0587,0.0706,4356.46,27.28,27.28,25.93,1,1,1,213.7,207.9,219.4,116.7,110.9,97,97,97,-4.06e-15,-1.421e-14,0,0.454,0.442,0.467,116.7,110.9,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0946,0.00567,0.00518,0.00616,0.00022,0.0002,0.00024,0.198,0.188,0.209,0.0078,0.0074,0.0082,25.32,25.27,25.36,0.923,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.73,25.34,28.12,25.93,24.58,27.28,0,0,0,0,0,0,0.144,0,0.0584,0.46,0.55,0.45,33.8
1097445600000,2004,10,2004,1,2,7,0.125,0.0587,0.0665,4093.4,25.1,25.1,24.37,1,1,1,207,204.7,210.1,110,107.7,97,97,97,2.03e-15,0,1.421e-14,0.469,0.462,0.474,110,107.7,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0894,0.0913,0.0051,0.0049,0.00537,0.0002,0.00019,0.00021,0.186,0.182,0.192,0.0073,0.0071,0.0075,25.37,25.35,25.39,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.12,24.55,25.87,24.37,23.82,25.1,0,0,0,0,0,0,0.135,0,0.0585,0.47,0.53,0.47,32.7
1098050400000,2004,10,2004,1,3,7,0.12,0.0587,0.0609,0,0,0,0,1,1,1,197.7,193.2,203,100.7,96.17,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.491,0.478,0.502,100.7,96.17,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0854,0.0888,0.00431,0.00392,0.00476,0.00017,0.00015,0.00019,0.17,0.162,0.179,0.0066,0.0063,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.51,0.49,0
1098655200000,2004,10,2004,1,4,7,0.116,0.0587,0.0577,0,0,0,0,1,1,1,192.5,189.9,195.1,95.47,92.89,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.504,0.497,0.511,95.47,92.89,98.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.0842,0.086,0.00386,0.00365,0.00409,0.00015,0.00014,0.00016,0.16,0.156,0.165,0.0063,0.0061,0.0064,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.51,0.5,0.5,0
1099260000000,2004,11,2004,2,5,7,0.114,0.0405,0.0737,4579.1,27.76,27.76,27.26,1,1,1,188.9,186.6,191,121.9,119.6,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.351,0.359,121.9,119.6,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0901,0.0916,0.00611,0.00592,0.00629,0.00024,0.00023,0.00025,0.204,0.2,0.208,0.008,0.0078,0.0081,25.37,25.37,25.37,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,28.1,27.52,28.62,27.26,26.69,27.76,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.2
1099864800000,2004,11,2004,2,6,7,0.113,0.0405,0.0723,4484.49,27.09,27.09,26.69,1,1,1,186.6,185.2,188.3,119.6,118.2,67,67,67,0,-1.421e-14,1.421e-14,0.359,0.356,0.362,119.6,118.2,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0896,0.0907,0.00592,0.0058,0.00606,0.00023,0.00023,0.00024,0.2,0.198,0.203,0.0078,0.0077,0.0079,25.37,25.37,25.37,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.52,27.17,27.93,26.69,26.36,27.09,0,0,0,0,0,0,0.148,0,0.0407,0.36,0.64,0.36,39.7
1100469600000,2004,11,2004,2,7,7,0.115,0.0391,0.0756,4701.51,30.99,30.99,27.99,1,1,1,189.5,186.1,192.1,125,119.1,64.57,50,67,4.06e-15,0,1.421e-14,0.34,0.266,0.36,125,119.1,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0899,0.0944,0.00637,0.00587,0.00745,0.00025,0.00023,0.00029,0.209,0.199,0.23,0.0082,0.0078,0.009,25.37,25.35,25.37,0.928,0.924,0.934,0.97,0.97,0.97,0.9,0.896,0.906,28.85,27.38,31.95,27.99,26.56,30.99,0,0,0,0,0,0,0.155,0,0.0394,0.34,0.66,0.34,40.9
1101074400000,2004,11,2004,2,8,7,0.116,0.0302,0.0853,5341.86,32.89,32.89,31.8,1,1,1,191.1,186.1,195.6,141.1,136.1,50,50,50,0,0,0,0.262,0.256,0.269,141.1,136.1,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0938,0.0972,0.00774,0.00732,0.00813,0.0003,0.00029,0.00032,0.236,0.227,0.244,0.0092,0.0089,0.0095,25.35,25.34,25.35,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.78,31.55,33.91,31.8,30.6,32.89,0,0,0,0,0,0,0.177,0,0.0307,0.26,0.74,0.26,46.1
