datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101679200000,2004,11,2004,2,9,7,0.117,0.0341,0.0826,5163.05,31.74,31.74,30.73,1,1,1,193,188.5,199.7,136.5,130.9,56.43,50,59,0,0,0,0.292,0.263,0.311,136.5,130.9,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0934,0.0968,0.00736,0.00688,0.00771,0.00029,0.00027,0.0003,0.229,0.219,0.237,0.009,0.0086,0.0093,25.36,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.68,30.3,32.72,30.73,29.39,31.74,0,0,0,0,0,0,0.171,0,0.0344,0.29,0.71,0.29,44.1
1102284000000,2004,12,2004,3,10,7,0.127,0.0357,0.0909,5699.96,34.87,34.87,33.93,1,1,1,209.3,204.9,213.4,150.3,145.9,59,59,59,0,0,0,0.282,0.276,0.288,150.3,145.9,154.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0987,0.102,0.00852,0.00815,0.00887,0.00033,0.00032,0.00035,0.254,0.246,0.261,0.0099,0.0096,0.01,25.29,25.26,25.32,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.98,33.95,35.95,33.93,32.93,34.87,0,0,0,0,0,0,0.188,0,0.0361,0.28,0.72,0.28,44.9
1102888800000,2004,12,2004,3,11,7,0.124,0.0357,0.0886,5557.12,33.63,33.63,33.08,1,1,1,205.6,202.5,207.9,146.6,143.5,59,59,59,0,0,0,0.287,0.284,0.291,146.6,143.5,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0989,0.0978,0.0997,0.00821,0.00794,0.00841,0.00032,0.00031,0.00033,0.247,0.242,0.252,0.0097,0.0095,0.0099,25.32,25.3,25.34,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.1,33.37,34.67,33.08,32.37,33.63,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
1103493600000,2004,12,2004,3,12,7,0.126,0.0357,0.0908,5693.5,35.12,35.12,33.89,1,1,1,209.1,203.3,214.5,150.1,144.3,59,59,59,0,0,0,0.282,0.275,0.29,150.1,144.3,155.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0981,0.102,0.00851,0.00801,0.00897,0.00033,0.00031,0.00035,0.254,0.243,0.263,0.0099,0.0095,0.01,25.29,25.25,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.94,33.56,36.21,33.89,32.56,35.12,0,0,0,0,0,0,0.188,0,0.0352,0.28,0.72,0.28,45.2
1104098400000,2004,12,2004,3,13,7,0.136,0.0381,0.098,6157.22,38.14,38.14,36.65,1,1,1,225.1,216.7,232,162.1,155.4,63,59,73,0,0,0,0.28,0.26,0.32,162.1,155.4,168.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00953,0.00896,0.01,0.00037,0.00035,0.00039,0.276,0.265,0.286,0.011,0.01,0.011,25.17,25.14,25.23,0.943,0.941,0.944,0.972,0.97,0.974,0.916,0.912,0.92,37.72,36.08,39.15,36.65,35,38.14,0,0,0,0,0,0,0.204,0,0.038,0.28,0.72,0.28,45.3
1104703200000,2005,1,2004,4,14,7,0.144,0.0442,0.0994,6232.94,38.4,38.4,37.1,1,1,1,237.4,233.9,242.7,164.4,160.9,73,73,73,0,0,0,0.307,0.301,0.312,164.4,160.9,169.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.109,0.00972,0.00943,0.0102,0.00038,0.00037,0.0004,0.281,0.275,0.291,0.011,0.011,0.011,25.09,25.05,25.12,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.17,37.35,39.4,37.1,36.25,38.4,0,0,0,0,0,0,0.206,0,0.0446,0.31,0.69,0.31,43.3
1105308000000,2005,1,2004,4,15,7,0.154,0.0442,0.11,6958.4,45.63,45.63,41.42,1,1,1,255.2,243.5,273,182.2,170.5,73,73,73,-4.06e-15,-2.842e-14,0,0.286,0.267,0.3,182.2,170.5,200,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.12,0.0112,0.0102,0.0128,0.00044,0.0004,0.00051,0.313,0.292,0.345,0.012,0.012,0.014,24.97,24.86,25.05,0.949,0.945,0.955,0.978,0.975,0.98,0.928,0.922,0.936,42.34,39.59,46.56,41.42,38.6,45.63,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1105912800000,2005,1,2004,4,16,7,0.18,0.0442,0.136,8297.94,52.69,52.69,49.39,2,1,1.4285714285714286,297.6,279.9,314.3,224.6,206.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.246,0.232,0.261,224.6,206.8,241.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.134,0.0148,0.0133,0.0163,0.00059,0.00053,0.00065,0.321,0.242,0.39,0.013,0.0097,0.016,24.79,24.72,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.14,25.78,52.36,38.39,25,48.2,0,0,0,0,0,0,0.274,0,0.044,0.25,0.76,0.24,46.1
1106517600000,2005,1,2004,4,17,7,0.198,0.0442,0.154,9335.58,57.07,57.07,55.57,2,2,2,327.3,319.5,334.3,254.3,246.5,73,73,73,4.06e-15,0,2.842e-14,0.223,0.218,0.228,254.3,246.5,261.3,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.141,0.0193,0.0167,0.0223,0.00077,0.00067,0.0009,0.272,0.262,0.282,0.011,0.01,0.011,24.69,24.65,24.74,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.64,27.76,29.42,27.78,26.92,28.54,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.1
1107122400000,2005,1,2004,4,18,7,0.212,0.0504,0.161,9776.56,59.36,59.36,58.19,2,2,2,350.3,339.5,357.5,267,259.6,83.29,73,85,0,0,0,0.238,0.215,0.247,267,259.6,272.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.144,0.142,0.146,0.025,0.0216,0.0276,0.001,0.00087,0.0011,0.292,0.281,0.3,0.012,0.011,0.012,24.56,24.51,24.61,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30,29.17,30.6,29.1,28.29,29.68,0,0,0,0,0,0,0.323,0,0.051,0.24,0.76,0.24,46.1
1107727200000,2005,2,2004,5,19,7,0.223,0.0514,0.172,10407,65.09,65.09,61.95,2,2,2,369.5,358.9,384,284.5,273.9,85,85,85,0,0,0,0.23,0.221,0.237,284.5,273.9,299,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.147,0.156,0.0333,0.0283,0.0401,0.0013,0.0011,0.0016,0.318,0.302,0.34,0.013,0.012,0.014,24.43,24.34,24.5,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.93,30.75,33.55,30.97,29.83,32.55,0,0,0,0,0,0,0.344,0,0.051,0.23,0.77,0.23,46.7
1108332000000,2005,2,2004,5,20,7,0.249,0.0514,0.198,11943.5,74.34,74.34,71.09,2,2,2,412.2,389.8,427,327.2,304.8,85,85,85,0,0,0,0.206,0.199,0.218,327.2,304.8,342,990,990,990,965.5,965.3,965.5,24.5,24.5,24.7,0.165,0.158,0.171,0.0534,0.0429,0.0604,0.0022,0.0017,0.0025,0.382,0.349,0.404,0.016,0.014,0.017,24.16,24.07,24.3,0.945,0.941,0.947,0.971,0.97,0.972,0.917,0.913,0.921,36.62,34.18,38.23,35.55,33.15,37.17,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1108936800000,2005,2,2004,5,21,7,0.265,0.0514,0.213,12891.8,77.41,77.41,76.74,2,2,2,437.4,431.1,440.4,352.4,346.1,85,85,85,0,0,0,0.194,0.193,0.197,352.4,346.1,355.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.174,0.172,0.175,0.0653,0.0623,0.0667,0.0027,0.0025,0.0027,0.42,0.411,0.425,0.017,0.017,0.017,24.01,23.99,24.05,0.949,0.948,0.949,0.975,0.973,0.975,0.925,0.922,0.926,39.37,38.68,39.68,38.37,37.64,38.7,0,0,0,0,0,0,0.426,0,0.052,0.19,0.8,0.2,48.6
1109541600000,2005,2,2004,5,22,7,0.258,0.0628,0.195,11732.1,76.59,76.59,69.83,2,2,2,426.2,414.4,436.8,322.4,307.4,103.9,85,107,0,0,0,0.244,0.195,0.258,322.4,307.4,351.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.162,0.174,0.0512,0.0441,0.065,0.0021,0.0018,0.0027,0.378,0.356,0.419,0.015,0.014,0.017,24.1,24.02,24.18,0.944,0.942,0.949,0.971,0.97,0.975,0.916,0.913,0.924,35.97,34.32,39.3,34.92,33.29,38.3,0,0,0,0,0,0,0.388,0,0.063,0.24,0.76,0.24,45.5
1110146400000,2005,3,2004,6,23,7,0.251,0.0647,0.186,11188.4,67.04,67.04,66.6,2,2,2,414.5,413.3,416.6,307.5,306.3,107,107,107,0,0,0,0.258,0.257,0.259,307.5,306.3,309.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.162,0.161,0.162,0.0441,0.0436,0.0451,0.0018,0.0018,0.0018,0.356,0.354,0.359,0.015,0.014,0.015,24.18,24.17,24.19,0.942,0.942,0.942,0.97,0.97,0.97,0.913,0.913,0.914,34.33,34.2,34.56,33.3,33.18,33.52,0,0,0,0,0,0,0.37,0,0.065,0.26,0.74,0.26,44.6
1110751200000,2005,3,2004,6,24,7,0.249,0.0647,0.185,11103.6,67.04,67.04,66.09,2,2,2,412.1,406.2,416.6,305.1,299.2,107,107,107,0,0,0,0.26,0.257,0.263,305.1,299.2,309.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.159,0.162,0.043,0.0402,0.0451,0.0018,0.0016,0.0018,0.352,0.343,0.359,0.014,0.014,0.015,24.19,24.17,24.23,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.07,33.42,34.56,33.05,32.42,33.52,0,0,0,0,0,0,0.367,0,0.064,0.26,0.74,0.26,44.6
1111356000000,2005,3,2004,6,25,7,0.254,0.0647,0.19,11401.4,72.06,72.06,67.87,2,2,2,420.5,407,440.4,313.5,300,107,107,107,0,0,0,0.255,0.243,0.263,313.5,300,333.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.159,0.171,0.047,0.0406,0.0563,0.0019,0.0017,0.0023,0.365,0.345,0.395,0.015,0.014,0.016,24.14,24.02,24.22,0.943,0.941,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.98,33.52,37.14,33.93,32.51,36.03,0,0,0,0,0,0,0.377,0,0.064,0.25,0.75,0.25,44.9
1111960800000,2005,3,2004,6,26,7,0.292,0.0694,0.223,13398.1,86.05,86.05,79.75,2,2,2,482.9,447.2,523.2,368.1,340.2,114.7,107,125,8.12e-15,0,5.684e-14,0.237,0.222,0.253,368.1,340.2,398.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.184,0.173,0.197,0.0728,0.0596,0.087,0.003,0.0024,0.0036,0.448,0.405,0.495,0.019,0.017,0.021,23.78,23.55,23.98,0.951,0.947,0.955,0.977,0.971,0.98,0.929,0.92,0.936,40.81,37.88,43.9,39.88,36.8,43.02,0,0,0,0,0,0,0.443,0,0.069,0.24,0.76,0.24,45.9
1112565600000,2005,4,2004,7,27,7,0.355,0.0756,0.279,16273.1,105.4,105.4,96.86,3,2,2.2857142857142856,586.6,540.4,633.4,461.6,415.4,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.214,0.197,0.231,461.6,415.4,508.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.223,0.203,0.248,0.117,0.0951,0.141,0.0049,0.004,0.006,0.563,0.521,0.619,0.024,0.022,0.026,23.2,23.01,23.45,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.97,35.18,51.58,43.49,34.12,48.2,0,0,0,0,0,0,0.538,0,0.076,0.21,0.79,0.21,45.8
1113170400000,2005,4,2004,7,28,7,0.424,0.0756,0.349,19973.5,128.5,128.5,118.9,3,3,3,701.4,650.1,751.8,576.4,525.1,125,125,125,0,0,0,0.179,0.166,0.192,576.4,525.1,626.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.287,0.258,0.316,0.186,0.152,0.22,0.008,0.0065,0.0095,0.675,0.588,0.76,0.029,0.025,0.033,22.62,22.33,22.91,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.921,0.936,40.58,37.31,43.72,39.63,36.2,42.84,0,0,0,0,0,0,0.66,0,0.075,0.18,0.82,0.18,47.1
1113775200000,2005,4,2004,7,29,7,0.471,0.0756,0.396,22410.3,135,135,133.4,3,3,3,779.5,765.8,788.5,654.5,640.8,125,125,125,0,0,0,0.16,0.159,0.163,654.5,640.8,663.5,990,990,990,967,967,967.1,23,22.9,23,0.331,0.324,0.337,0.238,0.229,0.244,0.01,0.0099,0.011,0.807,0.783,0.822,0.035,0.034,0.036,22.18,22.12,22.25,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.37,44.56,45.91,44.46,43.66,44.99,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
1114380000000,2005,4,2004,7,30,7,0.463,0.0775,0.386,21888.1,134.7,134.7,130.3,3,3,3,765.6,734.3,787,637.5,587.3,128.1,125,147,0,0,0,0.168,0.159,0.2,637.5,587.3,662,990,990,990,967,966.8,967,23,23,23.2,0.322,0.294,0.336,0.227,0.193,0.243,0.0098,0.0083,0.011,0.778,0.694,0.819,0.034,0.03,0.036,22.26,22.13,22.47,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.937,44.32,41.13,45.82,43.43,40.24,44.91,0,0,0,0,0,0,0.724,0,0.077,0.17,0.83,0.17,47.3
1114984800000,2005,5,2004,8,31,7,0.408,0.0889,0.319,18191.4,117.7,117.7,108.3,3,2,2.857142857142857,674.6,629.6,719.3,527.6,482.6,147,147,147,8.12e-15,0,5.684e-14,0.218,0.204,0.233,527.6,482.6,572.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.26,0.234,0.285,0.154,0.127,0.183,0.0066,0.0054,0.0079,0.609,0.543,0.669,0.026,0.023,0.029,22.79,22.55,22.98,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.82,35.36,51.93,38.39,34.3,48.2,0,0,0,0,0,0,0.602,0,0.089,0.22,0.78,0.22,44.6
1115589600000,2005,5,2004,8,32,7,0.348,0.0889,0.259,15284.4,96.4,96.4,90.98,2,2,2,574.6,535.2,615.1,427.6,388.2,147,147,147,0,-5.684e-14,5.684e-14,0.256,0.239,0.275,427.6,388.2,468.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.208,0.193,0.226,0.101,0.0822,0.12,0.0042,0.0034,0.0051,0.54,0.48,0.604,0.023,0.02,0.026,23.28,23.04,23.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.64,42.67,50.6,45.49,41.82,48.2,0,0,0,0,0,0,0.505,0,0.089,0.26,0.74,0.26,43.9
1116194400000,2005,5,2004,8,33,7,0.297,0.0889,0.208,12424.8,81.28,81.28,73.96,2,2,2,491,460.6,524,344,313.6,147,147,147,0,0,0,0.3,0.281,0.319,344,313.6,377,990,990,990,965.8,965.7,966,24.2,24,24.3,0.178,0.167,0.189,0.0614,0.047,0.077,0.0025,0.0019,0.0032,0.414,0.368,0.463,0.017,0.015,0.019,23.78,23.58,23.96,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.915,0.932,38,34.74,41.5,36.98,33.7,40.64,0,0,0,0,0,0,0.411,0,0.089,0.3,0.7,0.3,41.8
1116799200000,2005,5,2004,8,34,7,0.257,0.0889,0.168,10066.6,65.39,65.39,59.92,2,2,2,425.4,401.8,451,278.4,254.8,147,147,147,0,0,0,0.346,0.326,0.366,278.4,254.8,304,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.146,0.164,0.0304,0.0193,0.0425,0.0012,0.00078,0.0017,0.315,0.28,0.354,0.013,0.011,0.015,24.17,24.02,24.31,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.89,28.27,33.71,29.96,27.43,32.7,0,0,0,0,0,0,0.333,0,0.089,0.35,0.65,0.35,39.2
1117404000000,2005,5,2004,8,35,7,0.227,0.0768,0.15,8987.17,56.53,56.53,53.5,2,2,2,374.6,356.1,394.4,247.6,237.1,127,119,147,8.12e-15,-2.842e-14,2.842e-14,0.339,0.313,0.38,247.6,237.1,261.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0177,0.0159,0.0223,0.00072,0.00064,0.0009,0.27,0.257,0.288,0.011,0.01,0.012,24.46,24.36,24.56,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.57,26.43,29.14,26.75,25.64,28.27,0,0,0,0,0,0,0.297,0,0.077,0.34,0.66,0.34,39.6
1118008800000,2005,6,2004,9,36,7,0.203,0.072,0.131,8026.41,50,50,47.78,2,1,1.1428571428571428,335.4,320.3,350.4,216.4,201.3,119,119,119,8.12e-15,0,2.842e-14,0.355,0.34,0.372,216.4,201.3,231.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.126,0.137,0.0141,0.0129,0.0154,0.00057,0.00051,0.00062,0.358,0.251,0.399,0.014,0.01,0.016,24.57,24.47,24.65,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.93,25.77,52.18,44.2,25,48.2,0,0,0,0,0,0,0.265,0,0.072,0.35,0.65,0.35,39.5
1118613600000,2005,6,2004,9,37,7,0.184,0.072,0.112,7012.74,44.49,44.49,41.74,1,1,1,303.8,291.6,315.7,184.8,172.6,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.392,0.377,0.408,184.8,172.6,196.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0115,0.0104,0.0125,0.00046,0.00041,0.0005,0.324,0.302,0.345,0.013,0.012,0.014,24.76,24.68,24.83,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.64,39.78,45.4,41.74,38.81,44.49,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1119218400000,2005,6,2004,9,38,7,0.168,0.072,0.096,5960.39,37.92,37.92,35.48,1,1,1,277.8,268.4,288.1,158.8,149.4,119,119,119,-4.06e-15,-2.842e-14,0,0.429,0.413,0.443,158.8,149.4,169.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00925,0.00845,0.0101,0.00037,0.00033,0.0004,0.277,0.26,0.295,0.011,0.01,0.012,24.91,24.85,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.54,34.34,38.95,35.48,33.31,37.92,0,0,0,0,0,0,0.197,0,0.072,0.43,0.57,0.43,35.5
1119823200000,2005,6,2004,9,39,7,0.155,0.0691,0.0861,5326.52,32.62,32.62,31.71,1,1,1,256.6,248.4,265.4,142.3,137.3,114.3,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.445,0.426,0.464,142.3,137.3,146.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.00784,0.00742,0.00819,0.00031,0.00029,0.00032,0.247,0.239,0.255,0.0098,0.0094,0.01,25.03,24.98,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.69,31.49,33.63,31.71,30.55,32.62,0,0,0,0,0,0,0.176,0,0.0689,0.45,0.56,0.44,34.4
1120428000000,2005,7,2004,10,40,7,0.145,0.0653,0.0799,4943.79,30.75,30.75,29.43,1,1,1,240.1,234.5,245.9,132.1,126.5,108,108,108,2.03e-15,0,1.421e-14,0.45,0.439,0.461,132.1,126.5,137.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0982,0.102,0.00698,0.0065,0.00747,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.009,0.0086,0.0094,25.13,25.09,25.18,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.34,29.01,31.7,29.43,28.14,30.75,0,0,0,0,0,0,0.163,0,0.0651,0.45,0.55,0.45,34.1
1121032800000,2005,7,2004,10,41,7,0.137,0.0653,0.0719,4429.34,27.71,27.71,26.37,1,1,1,226.8,221.1,232.5,118.8,113.1,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.476,0.464,0.489,118.8,113.1,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0955,0.0934,0.0975,0.00585,0.00536,0.00634,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.24,25.19,25.28,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.18,25.8,28.56,26.37,25.02,27.71,0,0,0,0,0,0,0.146,0,0.0651,0.48,0.52,0.48,32.3
1121637600000,2005,7,2004,10,42,7,0.129,0.0653,0.0637,3903.91,24.58,24.58,23.24,1,1,1,213.4,207.7,219.1,105.4,99.66,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.506,0.493,0.52,105.4,99.66,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0887,0.0928,0.00471,0.00422,0.0052,0.00018,0.00017,0.0002,0.18,0.17,0.19,0.0071,0.0067,0.0075,25.34,25.29,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,23.96,22.6,25.34,23.24,21.89,24.58,0,0,0,0,0,0,0.129,0,0.0653,0.51,0.49,0.51,30.3
1122242400000,2005,7,2004,10,43,7,0.122,0.0653,0.057,519.024,21.63,21.63,3.089,1,1,1,202.2,198.1,206.3,94.19,90.09,108,108,108,0,-1.421e-14,1.421e-14,0.534,0.524,0.545,94.19,90.09,98.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0853,0.0882,0.00376,0.00341,0.0041,0.00015,0.00013,0.00016,0.16,0.153,0.168,0.0063,0.006,0.0066,25.42,25.39,25.44,0.13,0,0.913,0.138,0,0.968,0.126,0,0.883,3.191,0,22.34,3.089,0,21.63,0,6,0,0,0.857,0,0.0172,0.857,0.065,0.54,0.47,0.53,4.25
1122847200000,2005,8,2004,11,44,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189,182.5,196.7,96.03,89.5,93,93,93,0,-1.421e-14,1.421e-14,0.492,0.473,0.51,96.03,89.5,103.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0834,0.0884,0.00391,0.00336,0.00457,0.00015,0.00013,0.00018,0.162,0.15,0.175,0.0063,0.0059,0.0069,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
1123452000000,2005,8,2004,11,45,7,0.106,0.0562,0.0495,0,0,0,0,1,1,1,174.8,169.1,180.6,81.85,76.11,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.532,0.515,0.55,81.85,76.11,87.59,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0786,0.0827,0.00271,0.00222,0.0032,0.00011,0.000087,0.00013,0.136,0.126,0.147,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1124056800000,2005,8,2004,11,46,7,0.0986,0.0562,0.0424,0,0,0,0,1,1,1,163.1,159,167.2,70.09,65.99,93,93,93,6.09e-15,0,1.421e-14,0.57,0.556,0.585,70.09,65.99,74.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0751,0.078,0.00171,0.00136,0.00206,0.000067,0.000053,0.000081,0.115,0.108,0.123,0.0045,0.0042,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1124661600000,2005,8,2004,11,47,7,0.0928,0.0562,0.0366,0,0,0,0,1,1,1,153.5,149.4,157.6,60.52,56.42,93,93,93,-3.045e-15,-1.421e-14,7.105e-15,0.606,0.59,0.622,60.52,56.42,64.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0746,0.000894,0.000546,0.00124,0.000035,0.000021,0.000049,0.0982,0.0909,0.106,0.0039,0.0036,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
1125266400000,2005,8,2004,11,48,7,0.0873,0.049,0.0384,1452.15,16.4,16.4,8.644,1,1,1,144.4,137.7,149.1,63.42,54.5,81,72,93,-1.015e-15,-1.421e-14,1.421e-14,0.56,0.495,0.631,63.42,54.5,73.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.071,0.0756,0.00114,0.000383,0.00201,0.000045,0.000015,0.000079,0.102,0.0875,0.119,0.004,0.0034,0.0047,25.4,25.38,25.41,0.52,0,0.932,0.549,0,0.96,0.499,0,0.895,9.004,0,17.08,8.644,0,16.4,0,3,0,0,0.429,0,0.048,0.429,0.0489,0.56,0.44,0.56,16.6
1125871200000,2005,9,2004,12,49,7,0.0786,0.0435,0.035,317.51,13.23,13.23,1.89,1,1,1,129.9,124.3,135.2,57.93,52.26,72,72,72,-5.714e-21,-1.421e-14,1.421e-14,0.555,0.533,0.579,57.93,52.26,63.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000674,0.000192,0.00112,0.000026,0.0000075,0.000044,0.0925,0.0841,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.875,0.137,0,0.96,0.12,0,0.84,1.969,0,13.78,1.89,0,13.23,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.45,0.55,4.04
1126476000000,2005,9,2004,12,50,7,0.0715,0.0435,0.00435,0,0,0,0,1,0,0.14285714285714285,118.2,114.1,122.3,46.25,42.14,72,72,72,39.05,-7.105e-15,48.98,0.609,0.588,0.631,7.193,0,50.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000425,0,0.0000298,1.7e-7,0,0.0000012,0.0723,0.0708,0.0813,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.06715,0.61,0.061,0.94,0
1127080800000,2005,9,2004,12,51,7,0.0664,0.0435,0,0,0,0,0,0,0,0,109.8,107.3,112.8,37.77,35.31,72,72,72,37.77,35.31,40.78,0.656,0.638,0.671,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0664,0.66,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0628,0.0401,0,0,0,0,0,0,0,0,103.9,100.5,106.5,37.59,31.75,66.29,52,72,37.59,31.75,49.84,0.637,0.511,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0628,0.64,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0591,0.0314,0,0,0,0,0,0,0,0,97.66,95.82,99.11,45.66,43.82,52,52,52,45.66,43.82,47.11,0.533,0.525,0.543,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0591,0.53,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0563,0.0314,0,0,0,0,0,0,0,0,93.17,91.72,95,41.17,39.72,52,52,52,41.17,39.72,43,0.558,0.547,0.567,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0563,0.56,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0547,0.0314,0,0,0,0,0,0,0,0,90.47,88.17,92.27,38.47,36.17,52,52,52,38.47,36.17,40.27,0.575,0.564,0.59,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0547,0.57,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0527,0.0314,0,0,0,0,0,0,0,0,87.15,85.43,88.99,35.15,33.43,52,52,52,35.15,33.43,36.99,0.597,0.584,0.609,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0527,0.6,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0562,0.0304,0.00443,0,0,0,0,1,0,0.14285714285714285,92.89,85.43,101.3,42.61,33.43,50.29,50,52,35.28,7.105e-15,48.29,0.544,0.494,0.609,7.327,0,51.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000157,0,0.00011,6.1e-7,0,0.0000043,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05177,0.54,0.079,0.92,0
1131314400000,2005,11,2005,2,6,7,0.0702,0.0302,0.04,1812.27,17.31,17.31,10.79,1,1,1,116.1,104.8,127.3,66.14,54.85,50,50,50,-1.015e-15,-7.105e-15,0,0.432,0.393,0.477,66.14,54.85,77.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.073,0.00137,0.000412,0.00232,0.000054,0.000016,0.000091,0.104,0.0878,0.122,0.0041,0.0034,0.0048,25.4,25.38,25.41,0.648,0,0.937,0.686,0,0.96,0.622,0,0.9,11.24,0,18.03,10.79,0,17.31,0,2,0,0,0.286,0,0.0599,0.286,0.0302,0.43,0.57,0.43,25.8
1131919200000,2005,11,2005,2,7,7,0.077,0.0302,0.0467,2906.8,18.12,18.12,17.3,1,1,1,127.3,124.8,131.4,77.27,74.81,50,50,50,2.03e-15,0,1.421e-14,0.393,0.381,0.401,77.27,74.81,81.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0722,0.0745,0.00232,0.00211,0.00267,0.000091,0.000083,0.0001,0.122,0.118,0.13,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.937,0.932,0.94,0.96,0.96,0.961,0.9,0.895,0.902,18.02,17.5,18.87,17.3,16.8,18.12,0,0,0,0,0,0,0.0961,0,0.0303,0.39,0.61,0.39,37.8
1132524000000,2005,11,2005,2,8,7,0.0798,0.0302,0.0495,3064.79,20.19,20.19,18.24,1,1,1,131.9,126.2,141.5,81.92,76.18,50,50,50,6.09e-15,0,1.421e-14,0.38,0.353,0.396,81.92,76.18,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0781,0.00271,0.00223,0.00353,0.00011,0.000087,0.00014,0.13,0.12,0.148,0.0051,0.0047,0.0058,25.37,25.35,25.38,0.931,0.92,0.939,0.961,0.96,0.965,0.895,0.887,0.901,18.97,17.8,20.92,18.24,17.09,20.19,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.4
1133128800000,2005,11,2005,2,9,7,0.0902,0.0334,0.0569,3477.63,21.81,21.81,20.7,1,1,1,149.1,145.6,153.3,94,89.87,55.14,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.335,0.396,94,89.87,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0789,0.0809,0.00374,0.00339,0.0042,0.00015,0.00013,0.00016,0.153,0.146,0.162,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.43,20.59,22.52,20.7,19.85,21.81,0,0,0,0,0,0,0.115,0,0.0333,0.37,0.63,0.37,38.6
1133733600000,2005,12,2005,3,10,7,0.0956,0.0357,0.0599,3653.67,22.28,22.28,21.75,1,1,1,158,156.3,160.4,99.01,97.25,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.374,0.368,0.378,99.01,97.25,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0815,0.083,0.00417,0.00402,0.00437,0.00016,0.00016,0.00017,0.162,0.159,0.167,0.0064,0.0062,0.0065,25.35,25.35,25.35,0.912,0.911,0.914,0.968,0.968,0.969,0.883,0.883,0.884,22.46,22.09,22.98,21.75,21.38,22.28,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.2
1134338400000,2005,12,2005,3,11,7,0.0975,0.0357,0.0618,3778.19,23.99,23.99,22.49,1,1,1,161.3,158.7,167.5,102.3,99.72,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.366,0.352,0.372,102.3,99.72,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0824,0.0855,0.00444,0.00423,0.00497,0.00017,0.00017,0.00019,0.168,0.164,0.179,0.0066,0.0064,0.007,25.35,25.35,25.36,0.912,0.911,0.917,0.969,0.969,0.97,0.884,0.882,0.889,23.2,22.59,24.73,22.49,21.88,23.99,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1134943200000,2005,12,2005,3,12,7,0.104,0.0357,0.0679,4184.29,25.57,25.57,24.91,1,1,1,171.3,167.7,174,112.3,108.7,59,59,59,2.03e-15,0,1.421e-14,0.345,0.339,0.352,112.3,108.7,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0856,0.0878,0.0053,0.00499,0.00553,0.00021,0.0002,0.00022,0.186,0.18,0.191,0.0073,0.007,0.0075,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.68,24.79,26.36,24.91,24.05,25.57,0,0,0,0,0,0,0.138,0,0.0361,0.34,0.65,0.35,40.2
1135548000000,2005,12,2005,3,13,7,0.109,0.0369,0.0724,4486.87,28.16,28.16,26.71,1,1,1,180.7,174,186.6,119.7,113.6,61,59,73,0,-1.421e-14,1.421e-14,0.337,0.319,0.391,119.7,113.6,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0878,0.0915,0.00593,0.00541,0.00643,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.36,25.36,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.53,26.03,29.03,26.71,25.25,28.16,0,0,0,0,0,0,0.148,0,0.0366,0.34,0.66,0.34,41.2
1136152800000,2006,1,2005,4,14,7,0.119,0.0442,0.0744,4624.58,29.62,29.62,27.53,1,1,1,196.1,188.5,204.9,123.1,115.5,73,73,73,6.09e-15,0,1.421e-14,0.373,0.356,0.387,123.1,115.5,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0955,0.00621,0.00557,0.00696,0.00024,0.00022,0.00027,0.207,0.194,0.223,0.0081,0.0076,0.0087,25.38,25.35,25.39,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.38,26.5,30.54,27.53,25.71,29.62,0,0,0,0,0,0,0.153,0,0.0446,0.37,0.63,0.37,38.9
1136757600000,2006,1,2005,4,15,7,0.133,0.0442,0.0884,5522.82,35.55,35.55,32.87,1,1,1,219.1,207.4,230.9,146.1,134.4,73,73,73,0,0,0,0.333,0.316,0.352,146.1,134.4,157.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0964,0.105,0.00817,0.00717,0.00917,0.00032,0.00028,0.00036,0.248,0.227,0.27,0.0098,0.0089,0.011,25.24,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.89,31.12,36.65,32.87,30.19,35.55,0,0,0,0,0,0,0.183,0,0.0446,0.33,0.66,0.34,41.5
1137362400000,2006,1,2005,4,16,7,0.156,0.0442,0.112,7068.33,47.18,47.18,42.07,1,1,1,258,235.6,279.9,185,162.6,73,73,73,1.218e-14,0,2.842e-14,0.284,0.261,0.31,185,162.6,206.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0115,0.00957,0.0133,0.00045,0.00038,0.00053,0.318,0.278,0.357,0.013,0.011,0.014,24.96,24.82,25.11,0.95,0.943,0.956,0.978,0.971,0.98,0.929,0.916,0.937,43.01,37.74,48.14,42.07,36.65,47.18,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1137967200000,2006,1,2005,4,17,7,0.188,0.0442,0.143,8732.7,56.48,56.48,51.98,2,1,1.7142857142857142,310.2,287.2,331.5,237.2,214.2,73,73,73,0,-2.842e-14,2.842e-14,0.236,0.22,0.254,237.2,214.2,258.5,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.125,0.14,0.0165,0.014,0.021,0.00066,0.00056,0.00084,0.294,0.243,0.383,0.012,0.0097,0.015,24.75,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.18,25.87,51.54,32.88,25.09,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.5
1138572000000,2006,1,2005,4,18,7,0.219,0.0493,0.169,10247.7,64.91,64.91,61,2,2,2,361.4,339.5,383.2,279.9,266.5,81.57,73,85,0,0,0,0.226,0.209,0.239,279.9,266.5,298.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.143,0.155,0.0311,0.0248,0.0398,0.0013,0.00099,0.0016,0.311,0.29,0.339,0.013,0.012,0.014,24.48,24.35,24.61,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.44,30,33.46,30.5,29.1,32.46,0,0,0,0,0,0,0.339,0,0.05,0.23,0.77,0.23,46.8
1139176800000,2006,2,2005,5,19,7,0.249,0.0514,0.197,11919,76.03,76.03,70.95,2,2,2,411.4,391.1,434.3,326.4,306.1,85,85,85,0,0,0,0.207,0.196,0.217,326.4,306.1,349.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.158,0.173,0.0531,0.0435,0.0639,0.0022,0.0018,0.0026,0.381,0.351,0.415,0.016,0.014,0.017,24.17,24.03,24.29,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.54,34.33,39.03,35.47,33.3,38.02,0,0,0,0,0,0,0.394,0,0.052,0.21,0.79,0.21,47.9
1139781600000,2006,2,2005,5,20,7,0.283,0.0514,0.232,14023,89.51,89.51,83.47,2,2,2,468.1,441.2,497,383.1,356.2,85,85,85,0,0,0,0.182,0.171,0.193,383.1,356.2,412,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.176,0.195,0.0798,0.0671,0.0934,0.0033,0.0027,0.0039,0.466,0.426,0.509,0.019,0.017,0.021,23.83,23.65,23.99,0.953,0.949,0.956,0.979,0.976,0.98,0.932,0.926,0.937,42.63,39.77,45.67,41.74,38.8,44.76,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1140386400000,2006,2,2005,5,21,7,0.328,0.0514,0.277,16282.6,104.6,104.6,96.92,3,2,2.2857142857142856,542.6,504.3,585.3,457.6,419.3,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.157,0.145,0.169,457.6,419.3,500.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.198,0.234,0.115,0.0969,0.135,0.0048,0.004,0.0057,0.548,0.514,0.601,0.023,0.022,0.025,23.41,23.23,23.61,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45,34.94,51.55,43.55,33.9,48.2,0,0,0,0,0,0,0.538,0,0.051,0.16,0.84,0.16,49.6
1140991200000,2006,2,2005,5,22,7,0.407,0.0609,0.346,19930.3,131,131,118.6,3,3,3,673.3,604.7,745.2,572.6,519.7,100.7,85,107,0,0,0,0.149,0.135,0.164,572.6,519.7,638.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.279,0.245,0.318,0.184,0.148,0.227,0.0078,0.0063,0.0098,0.663,0.57,0.775,0.028,0.024,0.034,22.74,22.34,23.11,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.51,37.23,44.56,39.54,36.12,43.67,0,0,0,0,0,0,0.659,0,0.061,0.15,0.85,0.15,49
1141596000000,2006,3,2005,6,23,7,0.505,0.0647,0.441,24171.6,157.9,157.9,143.9,4,3,3.142857142857143,835.4,770.7,911.9,728.4,663.7,107,107,107,0,0,0,0.128,0.117,0.139,728.4,663.7,804.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.376,0.332,0.438,0.285,0.244,0.329,0.013,0.011,0.015,0.918,0.818,1.01,0.04,0.036,0.045,21.84,21.47,22.2,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.77,40.4,52.3,46.08,39.47,48.2,0,0,0,0,0,0,0.799,0,0.064,0.13,0.87,0.13,47.9
1142200800000,2006,3,2005,6,24,7,0.603,0.0647,0.538,28800.5,179.5,179.5,171.4,4,4,4,996.8,941.6,1050,889.8,834.6,107,107,107,0,0,0,0.107,0.102,0.114,889.8,834.6,943,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.515,0.465,0.564,0.37,0.343,0.395,0.017,0.015,0.018,1.13,1.03,1.22,0.051,0.046,0.056,21,20.72,21.3,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,43.74,41.59,45.79,42.86,40.74,44.87,0,0,0,0,0,0,0.952,0,0.065,0.11,0.89,0.11,47.8
1142805600000,2006,3,2005,6,25,7,0.681,0.0761,0.605,31335.1,192.8,192.8,186.5,4,4,4,1126,1068,1188,999.7,957.7,125.9,107,129,0,-1.137e-13,1.137e-13,0.112,0.1,0.119,999.7,957.7,1059,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.636,0.581,0.72,0.45,0.403,0.556,0.021,0.018,0.026,1.36,1.25,1.57,0.063,0.057,0.073,20.34,19.94,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.62,46.17,49.44,46.63,45.24,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,46
1143410400000,2006,3,2005,6,26,7,0.77,0.0813,0.664,32390.4,192.8,192.8,192.8,4,4,4,1274,1214,1319,1139,1085,134.4,129,148,41.51,0,70.7,0.105,0.0996,0.113,1098,1085,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.799,0.758,0.825,0.643,0.613,0.648,0.03,0.029,0.031,1.74,1.67,1.77,0.082,0.078,0.084,19.5,19.33,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.69,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.106,0.11,0.86,0.14,42.1
1144015200000,2006,4,2005,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1292,1316,1156,1144,148,148,148,56.24,43.96,67.71,0.113,0.112,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.814,0.824,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.38,19.34,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.83,49.72,49.94,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1144620000000,2006,4,2005,7,28,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1289,1298,1145,1141,148,148,148,44.8,41.01,49.87,0.115,0.114,0.115,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.814,0.812,0.816,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.083,19.42,19.4,19.43,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.89,49.97,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1145224800000,2006,4,2005,7,29,7,0.77,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1274,1251,1286,1136,1126,138.1,125,148,35.76,25.95,49.3,0.108,0.0981,0.116,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.805,0.794,0.811,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.49,19.44,19.57,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.12,50,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.11,0.86,0.14,42.1
1145829600000,2006,4,2005,7,30,7,0.707,0.0756,0.631,31926.2,192.8,192.8,190,4,4,4,1169,1097,1236,1044,972.4,125,125,125,1.64,-1.137e-13,11.48,0.107,0.101,0.114,1043,972.4,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.701,0.598,0.788,0.527,0.41,0.648,0.024,0.019,0.03,1.52,1.28,1.74,0.07,0.059,0.081,20.05,19.62,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.92,46.74,50.48,47.51,45.8,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.2
1146434400000,2006,5,2005,8,31,7,0.61,0.0889,0.522,27860.5,175.8,175.8,165.8,4,4,4,1009,953.3,1074,862.3,806.3,147,147,147,0,0,0,0.146,0.137,0.154,862.3,806.3,926.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.498,0.447,0.557,0.356,0.329,0.387,0.016,0.015,0.018,1.09,0.991,1.2,0.049,0.044,0.055,20.99,20.67,21.3,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.35,40.14,44.86,41.46,39.19,43.96,0,0,0,0,0,0,0.921,0,0.088,0.15,0.86,0.14,45.7
1147039200000,2006,5,2005,8,32,7,0.539,0.0889,0.45,24370.3,153.9,153.9,145.1,4,3,3.142857142857143,890.7,846.4,936.9,743.7,699.4,147,147,147,0,0,0,0.165,0.157,0.174,743.7,699.4,789.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.391,0.358,0.432,0.296,0.268,0.321,0.013,0.012,0.014,0.951,0.883,1.02,0.042,0.039,0.045,21.59,21.39,21.83,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.28,39.47,51.77,46.52,38.48,48.2,0,0,0,0,0,0,0.806,0,0.089,0.16,0.83,0.17,45.2
1147644000000,2006,5,2005,8,33,7,0.483,0.0889,0.394,22224.1,138.2,138.2,132.3,3,3,3,798.4,770.1,832.9,651.4,623.1,147,147,147,0,0,0,0.184,0.176,0.191,651.4,623.1,685.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.314,0.35,0.236,0.217,0.259,0.01,0.0094,0.011,0.802,0.754,0.86,0.035,0.033,0.038,22.1,21.91,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45,43.32,47.01,44.1,42.45,46.07,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1148248800000,2006,5,2005,8,34,7,0.436,0.0889,0.347,19813,125.1,125.1,117.9,3,3,3,720.7,685.6,757.3,573.7,538.6,147,147,147,0,0,0,0.204,0.194,0.214,573.7,538.6,610.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.266,0.307,0.184,0.161,0.209,0.0079,0.0069,0.009,0.671,0.612,0.733,0.029,0.026,0.032,22.55,22.34,22.75,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.26,38.04,42.54,39.31,36.97,41.69,0,0,0,0,0,0,0.655,0,0.089,0.2,0.8,0.2,45.4
1148853600000,2006,5,2005,8,35,7,0.39,0.0792,0.311,17869.9,108.8,108.8,106.4,3,3,3,645.1,616.5,675.5,514.1,497.4,131,119,147,0,-5.684e-14,5.684e-14,0.203,0.185,0.225,514.1,497.4,528.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.251,0.24,0.26,0.144,0.134,0.154,0.0061,0.0057,0.0066,0.569,0.541,0.595,0.024,0.023,0.025,22.95,22.8,23.09,0.948,0.946,0.949,0.97,0.97,0.97,0.919,0.918,0.921,36.55,35.53,37.39,35.46,34.46,36.28,0,0,0,0,0,0,0.591,0,0.079,0.2,0.8,0.2,45.8
1149458400000,2006,6,2005,9,36,7,0.353,0.072,0.281,16262.6,101.6,101.6,96.8,3,2,2.142857142857143,582.9,558.8,607.4,463.9,439.8,119,119,119,-2.436e-14,-5.684e-14,0,0.204,0.196,0.213,463.9,439.8,488.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.21,0.235,0.118,0.107,0.13,0.005,0.0045,0.0055,0.58,0.527,0.623,0.024,0.022,0.026,23.2,23.08,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.92,34.92,51.99,45.98,33.87,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
1150063200000,2006,6,2005,9,37,7,0.321,0.072,0.249,14915,93.07,93.07,88.78,2,2,2,530.4,510.4,551.9,411.4,391.4,119,119,119,-2.436e-14,-5.684e-14,0,0.225,0.216,0.233,411.4,391.4,432.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.193,0.208,0.0932,0.0837,0.103,0.0039,0.0035,0.0043,0.514,0.483,0.546,0.021,0.02,0.023,23.5,23.37,23.62,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.3,43.24,47.48,44.39,42.37,46.53,0,0,0,0,0,0,0.493,0,0.072,0.22,0.78,0.22,46.5
1150668000000,2006,6,2005,9,38,7,0.294,0.072,0.222,13329.3,83.44,83.44,79.34,2,2,2,485.4,467.4,504.1,366.4,348.4,119,119,119,0,0,0,0.245,0.236,0.255,366.4,348.4,385.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.178,0.191,0.072,0.0635,0.0808,0.003,0.0026,0.0033,0.446,0.419,0.474,0.018,0.017,0.02,23.77,23.66,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.6,38.68,42.57,39.67,37.65,41.72,0,0,0,0,0,0,0.441,0,0.072,0.24,0.76,0.24,45.3
1151272800000,2006,6,2005,9,39,7,0.27,0.0701,0.2,11996.7,73.99,73.99,71.41,2,2,2,446.6,431.1,461.7,330.7,322.4,115.9,108,119,0,0,0,0.259,0.248,0.27,330.7,322.4,342.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.168,0.176,0.0551,0.0512,0.0607,0.0023,0.0021,0.0025,0.392,0.38,0.41,0.016,0.016,0.017,24,23.91,24.08,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.921,36.79,35.88,38.06,35.7,34.8,36.99,0,0,0,0,0,0,0.397,0,0.07,0.26,0.74,0.26,44.4
1151877600000,2006,7,2005,10,40,7,0.249,0.0653,0.184,11047.4,68.78,68.78,65.76,2,2,2,411.6,398.5,425.9,303.6,290.5,108,108,108,0,0,0,0.263,0.254,0.271,303.6,290.5,317.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.166,0.0423,0.0361,0.049,0.0017,0.0015,0.002,0.35,0.331,0.372,0.014,0.013,0.015,24.2,24.11,24.28,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.9,32.45,35.45,32.88,31.48,34.39,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.4
1152482400000,2006,7,2005,10,41,7,0.231,0.0793,0.152,9100.52,62.08,62.08,54.17,2,2,2,382.1,369.8,394.4,251,234.8,131.1,108,135,8.12e-15,0,2.842e-14,0.344,0.274,0.365,251,234.8,286.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.139,0.155,0.0195,0.0157,0.0342,0.00079,0.00063,0.0014,0.276,0.256,0.325,0.011,0.01,0.013,24.41,24.3,24.5,0.929,0.925,0.938,0.97,0.97,0.97,0.901,0.897,0.909,27.92,26.08,32,27.08,25.3,31.04,0,0,0,0,0,0,0.301,0,0.079,0.34,0.66,0.34,39.4
1153087200000,2006,7,2005,10,42,7,0.215,0.0816,0.133,8111.3,49.81,49.81,48.28,2,1,1.1428571428571428,355.6,344.9,366.3,220.6,209.9,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.38,0.369,0.391,220.6,209.9,231.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.138,0.0145,0.0136,0.0154,0.00058,0.00055,0.00062,0.367,0.252,0.402,0.015,0.01,0.016,24.46,24.38,24.52,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.73,25.67,52.19,44.72,24.9,48.2,0,0,0,0,0,0,0.268,0,0.082,0.38,0.62,0.38,37.7
1153692000000,2006,7,2005,10,43,7,0.202,0.0816,0.12,7515.27,46.75,46.75,44.73,1,1,1,333.4,324.4,342.5,198.4,189.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.416,198.4,189.4,207.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.0126,0.0119,0.0134,0.00051,0.00047,0.00054,0.349,0.333,0.366,0.014,0.013,0.015,24.58,24.52,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.65,43.57,47.7,44.73,42.7,46.75,0,0,0,0,0,0,0.249,0,0.082,0.4,0.59,0.41,37.2
1154296800000,2006,7,2005,10,44,7,0.188,0.0713,0.116,7312.73,45.8,45.8,43.53,1,1,1,310.3,299.5,321.4,192.4,184.5,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.38,0.362,0.42,192.4,184.5,202.3,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.125,0.0121,0.0114,0.0129,0.00048,0.00046,0.00052,0.336,0.322,0.353,0.013,0.013,0.014,24.71,24.66,24.78,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.42,42.61,46.73,43.53,41.75,45.8,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1154901600000,2006,8,2005,11,45,7,0.174,0.0638,0.11,6938.28,43.63,43.63,41.3,1,1,1,288.1,279,297.1,182.5,173.1,105.6,93,115,4.06e-15,-2.842e-14,2.842e-14,0.366,0.326,0.399,182.5,173.1,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.83,24.79,24.86,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.19,39.91,44.52,41.3,38.94,43.63,0,0,0,0,0,0,0.229,0,0.064,0.37,0.63,0.37,39.9
1155506400000,2006,8,2005,11,46,7,0.162,0.0562,0.106,6655.92,41.55,41.55,39.62,1,1,1,268.2,260.7,276,175.2,167.7,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.347,0.337,0.357,175.2,167.7,183,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.116,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.303,0.29,0.317,0.012,0.011,0.013,24.92,24.88,24.97,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.55,38.79,42.4,39.62,37.76,41.55,0,0,0,0,0,0,0.22,0,0.056,0.35,0.65,0.35,41.1
1156111200000,2006,8,2005,11,47,7,0.152,0.0562,0.0961,5989.46,37.15,37.15,35.65,1,1,1,252,246.2,258.3,159,153.2,93,93,93,0,0,0,0.369,0.36,0.378,159,153.2,165.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00926,0.00877,0.0098,0.00037,0.00035,0.00039,0.274,0.264,0.285,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.74,35.4,38.21,35.65,34.33,37.15,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1156716000000,2006,8,2005,11,48,7,0.144,0.0508,0.0929,5793.94,36.9,36.9,34.49,1,1,1,237.5,229.5,244.3,153.5,145.6,84,72,93,0,0,0,0.353,0.306,0.39,153.5,145.6,163.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.0088,0.00812,0.00965,0.00035,0.00032,0.00038,0.264,0.25,0.28,0.01,0.0099,0.011,25.11,25.07,25.15,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.54,33.6,37.98,34.49,32.59,36.9,0,0,0,0,0,0,0.192,0,0.0511,0.35,0.65,0.35,40.2
1157320800000,2006,9,2005,12,49,7,0.132,0.0435,0.0883,5517.75,34.8,34.8,32.84,1,1,1,218,210.1,226.5,146,138.1,72,72,72,0,0,0,0.331,0.318,0.343,146,138.1,154.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.104,0.00816,0.00749,0.00889,0.00032,0.00029,0.00035,0.249,0.235,0.264,0.0098,0.0092,0.01,25.24,25.18,25.3,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.86,32.01,35.87,32.84,31.05,34.8,0,0,0,0,0,0,0.182,0,0.0437,0.33,0.67,0.33,41.8
1157925600000,2006,9,2005,12,50,7,0.122,0.0435,0.0785,4896.31,30.48,30.48,29.14,1,1,1,201.8,196.2,207.7,129.8,124.2,72,72,72,0,0,0,0.357,0.347,0.367,129.8,124.2,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0935,0.0975,0.00679,0.00631,0.00728,0.00027,0.00025,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.009,25.36,25.32,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.05,28.68,31.43,29.14,27.82,30.48,0,0,0,0,0,0,0.162,0,0.0435,0.36,0.64,0.36,40.1
1158530400000,2006,9,2005,12,51,7,0.114,0.0435,0.0705,4362.99,27.35,27.35,25.97,1,1,1,188.6,183.3,194.3,116.6,111.3,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.382,0.371,0.393,116.6,111.3,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0928,0.00566,0.00521,0.00614,0.00022,0.0002,0.00024,0.196,0.187,0.206,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.77,25.45,28.2,25.97,24.69,27.35,0,0,0,0,0,0,0.144,0,0.0435,0.38,0.62,0.38,38.3
1159135200000,2006,9,2005,12,52,7,0.108,0.0418,0.0664,4086.82,27.59,27.59,24.33,1,1,1,179,175.4,182,109.8,104.8,69.14,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.296,0.407,109.8,104.8,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0866,0.0897,0.00508,0.00465,0.00624,0.0002,0.00018,0.00024,0.184,0.175,0.205,0.0072,0.0069,0.008,25.37,25.35,25.38,0.918,0.914,0.927,0.97,0.97,0.97,0.89,0.887,0.9,25.08,23.83,28.44,24.33,23.12,27.59,0,0,0,0,0,0,0.135,0,0.0416,0.39,0.61,0.39,37.8
1159740000000,2006,10,2006,1,1,7,0.106,0.0314,0.0743,4609.35,28.19,28.19,27.44,1,1,1,174.8,171.8,177.9,122.8,119.8,52,52,52,4.06e-15,0,1.421e-14,0.298,0.292,0.303,122.8,119.8,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0884,0.0905,0.00619,0.00594,0.00645,0.00024,0.00023,0.00025,0.204,0.199,0.209,0.008,0.0078,0.0082,25.35,25.35,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.29,27.55,29.06,27.44,26.72,28.19,0,0,0,0,0,0,0.152,0,0.0317,0.3,0.7,0.3,43.5
1160344800000,2006,10,2006,1,2,7,0.101,0.0314,0.0699,4314.36,26.92,26.92,25.68,1,1,1,167.5,163.9,172.7,115.5,111.9,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.311,0.301,0.317,115.5,111.9,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0856,0.0887,0.00557,0.00526,0.00601,0.00022,0.00021,0.00024,0.191,0.184,0.2,0.0075,0.0072,0.0078,25.34,25.34,25.35,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.898,26.47,25.57,27.75,25.68,24.8,26.92,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1160949600000,2006,10,2006,1,3,7,0.098,0.0314,0.0666,4094.26,24.8,24.8,24.37,1,1,1,162.1,160.4,163.9,110.1,108.4,52,52,52,2.03e-15,0,1.421e-14,0.321,0.317,0.324,110.1,108.4,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0844,0.0856,0.00511,0.00496,0.00526,0.0002,0.00019,0.00021,0.181,0.178,0.184,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,25.12,24.69,25.57,24.37,23.95,24.8,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.8
1161554400000,2006,10,2006,1,4,7,0.0938,0.0314,0.0623,3808.99,23.62,23.62,22.67,1,1,1,155,151.9,159,103,99.88,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.336,0.327,0.342,103,99.88,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0814,0.0839,0.00451,0.00424,0.00484,0.00018,0.00017,0.00019,0.169,0.163,0.176,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.882,0.888,23.38,22.61,24.35,22.67,21.9,23.62,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.6
1162159200000,2006,10,2006,1,5,7,0.0963,0.0306,0.0658,4038.5,25.61,25.61,24.04,1,1,1,159.3,151.6,165.3,108.7,99.61,50.57,50,52,4.06e-15,-1.421e-14,1.421e-14,0.318,0.303,0.343,108.7,99.61,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0813,0.0865,0.00499,0.00422,0.00555,0.0002,0.00017,0.00022,0.179,0.162,0.19,0.007,0.0064,0.0074,25.34,25.34,25.34,0.917,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.894,24.79,22.56,26.4,24.04,21.85,25.61,0,0,0,0,0,0,0.134,0,0.0305,0.32,0.68,0.32,41.9
1162764000000,2006,11,2006,2,6,7,0.103,0.0302,0.0729,4519.58,27.74,27.74,26.9,1,1,1,170.6,167.2,174,120.6,117.2,50,50,50,4.06e-15,0,1.421e-14,0.293,0.287,0.299,120.6,117.2,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0871,0.0895,0.006,0.00571,0.00629,0.00023,0.00022,0.00025,0.2,0.194,0.206,0.0078,0.0076,0.0081,25.34,25.34,25.34,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.73,26.88,28.6,26.9,26.07,27.74,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1163368800000,2006,11,2006,2,7,7,0.104,0.0302,0.0738,4575.41,28.14,28.14,27.23,1,1,1,172,169.7,175.7,122,119.7,50,50,50,-2.03e-15,-1.421e-14,0,0.291,0.285,0.295,122,119.7,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.088,0.0901,0.00612,0.00592,0.00643,0.00024,0.00023,0.00025,0.202,0.198,0.209,0.0079,0.0078,0.0082,25.34,25.34,25.34,0.926,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.08,27.5,29.01,27.23,26.67,28.14,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
1163973600000,2006,11,2006,2,8,7,0.106,0.0302,0.0755,4694.46,28.85,28.85,27.94,1,1,1,174.9,171,178.7,124.9,121,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.286,0.28,0.292,124.9,121,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0885,0.0912,0.00637,0.00604,0.00669,0.00025,0.00024,0.00026,0.207,0.2,0.214,0.0081,0.0078,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.81,27.84,29.74,27.94,27.01,28.85,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
