datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1413151200000,2014,10,2014,1,2,7,0.104,0.0442,0.0598,3652.31,22.01,22.01,21.74,1,1,1,171.9,169.4,173.2,98.92,96.38,73,73,73,2.03e-15,0,1.421e-14,0.425,0.421,0.431,98.92,96.38,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.083,0.0843,0.00416,0.00394,0.00427,0.00016,0.00015,0.00017,0.164,0.16,0.166,0.0064,0.0062,0.0065,25.38,25.38,25.38,0.912,0.911,0.915,0.968,0.967,0.969,0.883,0.882,0.885,22.45,21.95,22.72,21.74,21.23,22.01,0,0,0,0,0,0,0.121,0,0.0442,0.43,0.58,0.42,35.1
1413756000000,2014,10,2014,1,3,7,0.0991,0.0442,0.0549,3375.86,20.95,20.95,20.09,1,1,1,163.8,159.8,168,90.83,86.81,73,73,73,-6.09e-15,-1.421e-14,0,0.446,0.434,0.457,90.83,86.81,95.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0796,0.0825,0.00347,0.00313,0.00383,0.00014,0.00012,0.00015,0.15,0.142,0.157,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.926,0.965,0.963,0.967,0.889,0.886,0.892,20.83,20.01,21.67,20.09,19.27,20.95,0,0,0,0,0,0,0.112,0,0.0442,0.45,0.55,0.45,34.1
1414360800000,2014,10,2014,1,4,7,0.0938,0.0402,0.0536,3301.84,22.79,22.79,19.65,1,1,1,155,152.7,159,88.61,79.97,66.43,50,73,4.06e-15,-1.421e-14,1.421e-14,0.428,0.326,0.477,88.61,79.97,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0772,0.0823,0.00328,0.00255,0.00455,0.00013,0.0001,0.00018,0.145,0.13,0.169,0.0057,0.0051,0.0066,25.37,25.34,25.38,0.926,0.913,0.934,0.964,0.96,0.97,0.892,0.885,0.897,20.38,18.59,23.5,19.65,17.84,22.79,0,0,0,0,0,0,0.109,0,0.0402,0.43,0.57,0.43,35.2
1414965600000,2014,11,2014,2,5,7,0.0981,0.0302,0.0679,4177.96,26.14,26.14,24.87,1,1,1,162.2,156.5,167.5,112.2,106.5,50,50,50,4.06e-15,0,1.421e-14,0.308,0.299,0.319,112.2,106.5,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0834,0.0872,0.00529,0.00481,0.00573,0.00021,0.00019,0.00022,0.185,0.174,0.194,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.64,24.24,26.95,24.87,23.51,26.14,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1415570400000,2014,11,2014,2,6,7,0.105,0.0302,0.0751,4666.52,28.27,28.27,27.78,1,1,1,174.2,172.1,176.2,124.2,122.1,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.287,0.284,0.291,124.2,122.1,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0889,0.0903,0.00631,0.00613,0.00648,0.00025,0.00024,0.00025,0.206,0.202,0.21,0.0081,0.0079,0.0082,25.34,25.34,25.34,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.64,28.12,29.14,27.78,27.27,28.27,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
1416175200000,2014,11,2014,2,7,7,0.104,0.0302,0.0736,4562.66,27.61,27.61,27.16,1,1,1,171.6,170.2,173.5,121.6,120.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.291,0.288,0.294,121.6,120.2,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0887,0.0882,0.0893,0.00609,0.00597,0.00625,0.00024,0.00023,0.00024,0.202,0.199,0.205,0.0079,0.0078,0.008,25.34,25.34,25.34,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28,27.64,28.46,27.16,26.81,27.61,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1416780000000,2014,11,2014,2,8,7,0.104,0.0302,0.0741,4599.56,27.94,27.94,27.38,1,1,1,172.5,170.5,174.8,122.5,120.5,50,50,50,2.03e-15,0,1.421e-14,0.29,0.286,0.293,122.5,120.5,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.0883,0.0898,0.00617,0.00599,0.00636,0.00024,0.00023,0.00025,0.203,0.199,0.207,0.008,0.0078,0.0081,25.34,25.34,25.34,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.898,0.901,28.23,27.7,28.81,27.38,26.87,27.94,0,0,0,0,0,0,0.152,0,0.0299,0.29,0.71,0.29,44.2
1417384800000,2014,12,2014,3,9,7,0.11,0.0357,0.0739,4586.14,29.52,29.52,27.3,1,1,1,181.2,172.4,190.4,122.2,113.4,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.326,0.31,0.342,122.2,113.4,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0872,0.0936,0.00614,0.00539,0.00692,0.00024,0.00021,0.00027,0.204,0.188,0.22,0.008,0.0074,0.0086,25.36,25.36,25.36,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.14,25.95,30.43,27.3,25.17,29.52,0,0,0,0,0,0,0.152,0,0.0361,0.32,0.67,0.33,41.7
1417989600000,2014,12,2014,3,10,7,0.116,0.0357,0.0801,5000.03,30.43,30.43,29.76,1,1,1,191.4,188.8,194.3,132.4,129.8,59,59,59,0,0,0,0.308,0.304,0.313,132.4,129.8,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.093,0.0949,0.00701,0.00678,0.00725,0.00027,0.00027,0.00028,0.222,0.217,0.227,0.0087,0.0085,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.68,30.03,31.37,29.76,29.13,30.43,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
1418594400000,2014,12,2014,3,11,7,0.121,0.0357,0.0851,5327.45,33.5,33.5,31.71,1,1,1,199.7,192.1,207.4,140.7,133.1,59,59,59,0,0,0,0.296,0.284,0.307,140.7,133.1,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0941,0.0995,0.00771,0.00706,0.00836,0.0003,0.00028,0.00033,0.237,0.223,0.251,0.0093,0.0087,0.0098,25.35,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.69,30.83,34.54,31.71,29.91,33.5,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
1419199200000,2014,12,2014,3,12,7,0.127,0.0357,0.0915,5739.05,34.75,34.75,34.16,1,1,1,210.3,206.8,212.9,151.3,147.8,59,59,59,0,0,0,0.281,0.277,0.285,151.3,147.8,153.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0994,0.101,0.00861,0.00832,0.00883,0.00034,0.00033,0.00035,0.256,0.25,0.261,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.22,34.41,35.82,34.16,33.37,34.75,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1419804000000,2014,12,2014,3,13,7,0.131,0.0405,0.0905,5662.87,34.87,34.87,33.71,1,1,1,216.6,208.5,226.5,149.6,144.5,67,59,73,0,0,0,0.309,0.276,0.336,149.6,144.5,154.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0999,0.103,0.00846,0.00803,0.00887,0.00033,0.00032,0.00035,0.254,0.246,0.262,0.01,0.0096,0.01,25.25,25.18,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.75,33.51,35.95,33.71,32.5,34.87,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.2
1420408800000,2015,1,2014,4,14,7,0.142,0.0442,0.0974,6100.87,38.26,38.26,36.31,1,1,1,234,227.6,242.1,161,154.6,73,73,73,0,0,0,0.312,0.302,0.321,161,154.6,169.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.109,0.00944,0.00889,0.0101,0.00037,0.00035,0.0004,0.275,0.264,0.29,0.011,0.01,0.011,25.12,25.06,25.17,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.38,35.89,39.27,36.31,34.81,38.26,0,0,0,0,0,0,0.202,0,0.0446,0.31,0.69,0.31,43
1421013600000,2015,1,2014,4,15,7,0.157,0.0442,0.113,7155.43,46.74,46.74,42.59,1,1,1,260.1,246.2,277.9,187.1,173.2,73,73,73,0,-2.842e-14,2.842e-14,0.281,0.263,0.296,187.1,173.2,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.121,0.0117,0.0105,0.0132,0.00046,0.00041,0.00052,0.322,0.297,0.354,0.013,0.012,0.014,24.94,24.83,25.03,0.951,0.946,0.956,0.979,0.977,0.98,0.931,0.924,0.936,43.49,40.23,47.7,42.59,39.28,46.74,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
1421618400000,2015,1,2014,4,16,7,0.185,0.0442,0.141,8571.9,55.12,55.12,51.02,2,1,1.5714285714285714,305.8,284.8,325.2,232.8,211.8,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.224,0.256,232.8,211.8,252.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.138,0.0157,0.0138,0.0181,0.00063,0.00055,0.00072,0.31,0.247,0.391,0.012,0.0098,0.016,24.76,24.71,24.82,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.46,26.25,52.53,35.84,25.46,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
1422223200000,2015,1,2014,4,17,7,0.222,0.0452,0.177,10694.4,70.06,70.06,63.66,2,2,2,366.6,332.1,407.5,291.9,259.1,74.71,73,85,0,0,0,0.204,0.187,0.22,291.9,259.1,322.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.14,0.164,0.0368,0.0213,0.0512,0.0015,0.00085,0.0021,0.328,0.279,0.375,0.013,0.011,0.015,24.44,24.19,24.66,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.81,29.17,36.12,31.83,28.3,35.03,0,0,0,0,0,0,0.354,0,0.045,0.2,0.8,0.2,48.2
1422828000000,2015,2,2014,5,18,7,0.287,0.0514,0.235,14207.2,95.73,95.73,84.57,2,2,2,474,424.8,528.1,389,339.8,85,85,85,0,0,0,0.18,0.161,0.2,389,339.8,443.1,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.17,0.206,0.0826,0.0594,0.108,0.0034,0.0024,0.0045,0.475,0.401,0.556,0.02,0.016,0.023,23.79,23.47,24.09,0.953,0.947,0.958,0.978,0.972,0.98,0.932,0.92,0.939,43.23,37.99,48.84,42.28,36.92,47.86,0,0,0,0,0,0,0.47,0,0.052,0.18,0.82,0.18,49.5
1423432800000,2015,2,2014,5,19,7,0.368,0.0514,0.316,18326.3,121,121,109.1,3,2,2.857142857142857,608.3,550.3,666.2,523.3,465.3,85,85,85,8.12e-15,0,5.684e-14,0.14,0.128,0.154,523.3,465.3,581.2,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.247,0.214,0.28,0.152,0.119,0.189,0.0064,0.005,0.0081,0.592,0.514,0.673,0.025,0.022,0.029,23.08,22.76,23.33,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.938,39.92,34.91,50.95,38.66,33.86,48.2,0,0,0,0,0,0,0.606,0,0.052,0.14,0.86,0.14,49.8
1424037600000,2015,2,2014,5,20,7,0.446,0.0549,0.391,22306.2,137.3,137.3,132.8,3,3,3,736.8,685.1,778.8,646.1,600.1,90.71,85,105,0,0,0,0.123,0.112,0.136,646.1,600.1,673.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.318,0.291,0.336,0.233,0.202,0.251,0.01,0.0086,0.011,0.784,0.705,0.833,0.034,0.03,0.036,22.37,22.15,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.16,42.42,46.7,44.26,41.57,45.77,0,0,0,0,0,0,0.738,0,0.055,0.12,0.88,0.12,50
1424642400000,2015,2,2014,5,21,7,0.489,0.0656,0.423,23779.9,144.1,144.1,141.5,3,3,3,808.3,788.5,825.4,699.9,683.5,108.4,105,129,0,0,0,0.134,0.128,0.156,699.9,683.5,715,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.342,0.36,0.269,0.258,0.279,0.012,0.011,0.012,0.878,0.849,0.902,0.038,0.037,0.04,21.99,21.92,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.15,47.25,49.02,47.18,46.31,48.04,0,0,0,0,0,0,0.786,0,0.066,0.13,0.87,0.13,48.6
1425247200000,2015,3,2014,6,22,7,0.508,0.078,0.43,23990.7,143.8,143.8,142.8,3,3,3,840,831,846.4,711,702,129,129,129,0,0,0,0.153,0.152,0.155,711,702,717.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.362,0.357,0.366,0.276,0.27,0.28,0.012,0.012,0.012,0.901,0.886,0.912,0.04,0.039,0.04,21.84,21.8,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.57,48.07,48.93,47.6,47.11,47.95,0,0,0,0,0,0,0.793,0,0.078,0.15,0.85,0.15,47.2
1425852000000,2015,3,2014,6,23,7,0.515,0.078,0.437,24276.8,144.6,144.6,144.5,3,3,3,852.1,848.4,856.4,723.1,719.4,129,129,129,0,0,0,0.151,0.151,0.152,723.1,719.4,727.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.369,0.367,0.372,0.284,0.282,0.287,0.013,0.012,0.013,0.921,0.915,0.929,0.041,0.04,0.041,21.77,21.75,21.79,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.24,49.03,49.48,48.17,48.05,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,47.1
1426456800000,2015,3,2014,6,24,7,0.543,0.0742,0.468,25107.4,162.9,162.9,149.4,4,3,3.2857142857142856,897.3,862.5,941.6,774.6,733.5,122.7,107,129,0,0,0,0.137,0.114,0.15,774.6,733.5,834.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.414,0.378,0.465,0.313,0.291,0.343,0.014,0.013,0.015,0.99,0.941,1.03,0.044,0.042,0.046,21.52,21.3,21.71,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,48.14,40.95,52.3,45.97,40.05,48.2,0,0,0,0,0,0,0.83,0,0.075,0.14,0.86,0.14,46.2
1427061600000,2015,3,2014,6,25,7,0.616,0.0647,0.552,29371,179.9,179.9,174.8,4,4,4,1019,962.8,1053,912.1,855.8,107,107,107,-1.624e-14,-1.137e-13,0,0.105,0.102,0.111,912.1,855.8,945.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.536,0.484,0.566,0.38,0.353,0.397,0.017,0.016,0.018,1.17,1.07,1.22,0.053,0.048,0.056,20.88,20.71,21.18,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.6,42.43,45.88,43.71,41.58,44.97,0,0,0,0,0,0,0.971,0,0.064,0.11,0.9,0.1,47.7
1427666400000,2015,3,2014,6,26,7,0.627,0.0725,0.555,29439.4,179.5,179.5,175.2,4,4,4,1037,1014,1050,917.4,889.3,119.9,107,125,-3.248e-14,-1.137e-13,0,0.116,0.102,0.123,917.4,889.3,943,990,990,990,968,967.9,968.1,22,21.9,22.1,0.546,0.522,0.564,0.383,0.369,0.395,0.017,0.017,0.018,1.18,1.13,1.22,0.054,0.051,0.056,20.8,20.72,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.7,43.58,45.79,43.81,42.7,44.87,0,0,0,0,0,0,0.974,0,0.072,0.12,0.89,0.11,47
1428271200000,2015,4,2014,7,27,7,0.587,0.0756,0.511,27537.9,168.9,168.9,163.9,4,4,4,970.2,948.6,1002,845.2,823.6,125,125,125,0,0,0,0.129,0.125,0.132,845.2,823.6,876.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.482,0.462,0.511,0.348,0.338,0.363,0.016,0.015,0.016,1.06,1.02,1.11,0.048,0.046,0.05,21.16,20.98,21.29,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.84,41,43.08,40.98,40.1,42.22,0,0,0,0,0,0,0.911,0,0.076,0.13,0.87,0.13,46.9
1428876000000,2015,4,2014,7,28,7,0.582,0.0756,0.507,27344.7,167,167,162.8,4,4,4,963,946.3,989.5,838,821.3,125,125,125,0,0,0,0.13,0.126,0.132,838,821.3,864.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.475,0.46,0.499,0.345,0.336,0.357,0.015,0.015,0.016,1.04,1.02,1.09,0.047,0.046,0.049,21.2,21.05,21.3,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.56,40.9,42.6,40.69,40,41.75,0,0,0,0,0,0,0.904,0,0.075,0.13,0.87,0.13,47
1429480800000,2015,4,2014,7,29,7,0.625,0.0756,0.549,29180.5,176.6,176.6,173.7,4,4,4,1033,1002,1053,908.3,876.8,125,125,125,-1.624e-14,-1.137e-13,0,0.121,0.119,0.125,908.3,876.8,927.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.539,0.511,0.557,0.379,0.363,0.388,0.017,0.016,0.018,1.17,1.11,1.2,0.053,0.05,0.055,20.83,20.73,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.31,43.08,45.06,43.42,42.22,44.16,0,0,0,0,0,0,0.965,0,0.076,0.12,0.88,0.12,46.7
1430085600000,2015,4,2014,7,30,7,0.616,0.0813,0.535,28523.2,176.2,176.2,169.8,4,4,4,1019,979.7,1050,884.8,832.7,134.4,125,147,-1.624e-14,-1.137e-13,0,0.132,0.119,0.15,884.8,832.7,925,990,990,990,968,967.8,968.1,22,21.9,22.2,0.518,0.471,0.555,0.367,0.342,0.387,0.017,0.015,0.018,1.13,1.04,1.2,0.051,0.047,0.055,20.92,20.75,21.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,43.32,41.18,44.96,42.45,40.3,44.06,0,0,0,0,0,0,0.943,0,0.081,0.13,0.87,0.13,46.3
1430690400000,2015,5,2014,8,31,7,0.553,0.0889,0.464,24871.8,158.3,158.3,148,4,3,3.2857142857142856,914.8,868.7,962.8,767.8,721.7,147,147,147,0,0,0,0.161,0.153,0.169,767.8,721.7,815.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.412,0.37,0.456,0.31,0.283,0.334,0.014,0.013,0.015,0.982,0.92,1.03,0.044,0.041,0.046,21.46,21.24,21.7,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.63,39.85,52.25,45.61,38.88,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
1431295200000,2015,5,2014,8,32,7,0.494,0.0889,0.405,22730.2,141.7,141.7,135.3,3,3,3,816.1,781.5,854.4,669.1,634.5,147,147,147,0,0,0,0.18,0.172,0.188,669.1,634.5,707.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.321,0.362,0.248,0.225,0.274,0.011,0.0098,0.012,0.832,0.773,0.896,0.036,0.034,0.04,22,21.79,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.02,44,48.2,45.1,43.12,47.24,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,46
1431900000000,2015,5,2014,8,33,7,0.442,0.0889,0.353,20151.1,127.9,127.9,119.9,3,3,3,731.2,688.6,773,584.2,541.6,147,147,147,0,0,0,0.201,0.19,0.213,584.2,541.6,626,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.268,0.316,0.191,0.163,0.219,0.0083,0.007,0.0095,0.689,0.617,0.759,0.03,0.026,0.033,22.49,22.25,22.73,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.91,38.23,43.49,39.98,37.17,42.62,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.6
1432504800000,2015,5,2014,8,34,7,0.387,0.0889,0.298,17056.6,109,109,101.5,3,2,2.5714285714285716,640.3,606.9,676.3,493.3,459.9,147,147,147,-2.436e-14,-5.684e-14,0,0.23,0.217,0.242,493.3,459.9,529.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.24,0.221,0.261,0.133,0.116,0.155,0.0057,0.0049,0.0066,0.583,0.535,0.626,0.025,0.023,0.027,22.96,22.8,23.08,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,35.02,51.76,40.73,33.97,48.2,0,0,0,0,0,0,0.564,0,0.089,0.23,0.77,0.23,44.1
1433109600000,2015,6,2014,9,35,7,0.344,0.072,0.272,15960.2,96.4,96.4,95,2,2,2,569.5,544.3,596.2,450.5,425.3,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.209,0.2,0.219,450.5,425.3,477.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.216,0.205,0.229,0.112,0.0997,0.124,0.0047,0.0042,0.0052,0.574,0.534,0.618,0.024,0.022,0.026,23.26,23.1,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.18,46.71,51.69,47.5,45.78,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
1433714400000,2015,6,2014,9,36,7,0.312,0.072,0.24,14416.3,90.2,90.2,85.81,2,2,2,515.7,494.8,537.4,396.7,375.8,119,119,119,-2.436e-14,-5.684e-14,0,0.231,0.221,0.241,396.7,375.8,418.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0863,0.0764,0.0965,0.0036,0.0032,0.004,0.492,0.46,0.524,0.02,0.019,0.022,23.59,23.46,23.71,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.78,41.59,46.02,42.91,40.74,45.1,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,46.2
1434319200000,2015,6,2014,9,37,7,0.284,0.072,0.212,12732.2,79.92,79.92,75.79,2,2,2,469.6,451.3,487.9,350.6,332.3,119,119,119,0,0,0,0.254,0.244,0.264,350.6,332.3,368.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.172,0.185,0.0645,0.0558,0.0731,0.0027,0.0023,0.003,0.422,0.395,0.45,0.017,0.016,0.019,23.86,23.75,23.97,0.948,0.946,0.951,0.974,0.97,0.978,0.924,0.917,0.93,38.91,36.94,40.87,37.89,35.84,39.96,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1434924000000,2015,6,2014,9,38,7,0.26,0.072,0.188,11267.6,70.47,70.47,67.07,2,2,2,429.4,413.8,445.6,310.4,294.8,119,119,119,0,0,0,0.277,0.267,0.288,310.4,294.8,326.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.17,0.0455,0.0382,0.0531,0.0019,0.0016,0.0022,0.362,0.339,0.386,0.015,0.014,0.016,24.11,24.01,24.2,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.57,32.87,36.32,33.53,31.88,35.23,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.3
1435528800000,2015,6,2014,9,39,7,0.238,0.0672,0.171,10277.2,62.9,62.9,61.17,2,2,2,393.5,379.1,408.6,282.4,271.1,111.1,108,119,0,0,0,0.282,0.271,0.295,282.4,271.1,290.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.157,0.0323,0.027,0.036,0.0013,0.0011,0.0015,0.319,0.302,0.331,0.013,0.012,0.013,24.31,24.23,24.4,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,31.53,30.3,32.42,30.59,29.39,31.45,0,0,0,0,0,0,0.34,0,0.067,0.28,0.72,0.28,43.2
1436133600000,2015,7,2014,10,40,7,0.219,0.0653,0.154,9258.68,57.79,57.79,55.11,2,2,2,362.1,349.9,374.5,254.1,241.8,108,108,108,0,-2.842e-14,2.842e-14,0.298,0.288,0.309,254.1,241.8,266.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.148,0.0196,0.0163,0.0248,0.00079,0.00066,0.001,0.277,0.261,0.295,0.011,0.011,0.012,24.51,24.43,24.59,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.41,27.03,29.79,27.56,26.22,28.89,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.3
1436738400000,2015,7,2014,10,41,7,0.202,0.0653,0.137,8274.3,51.52,51.52,49.25,2,1,1.4285714285714286,334.6,323.9,345.8,226.6,215.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.323,0.312,0.333,226.6,215.9,237.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.015,0.0141,0.016,0.0006,0.00056,0.00064,0.329,0.248,0.397,0.013,0.01,0.016,24.6,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.37,25.68,52.26,38.4,24.91,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41
1437343200000,2015,7,2014,10,42,7,0.188,0.0653,0.123,7737.59,48.09,48.09,46.06,1,1,1,311.2,302.3,320.3,203.2,194.3,108,108,108,0,-2.842e-14,2.842e-14,0.347,0.337,0.357,203.2,194.3,212.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0123,0.0138,0.00052,0.00049,0.00055,0.355,0.339,0.371,0.014,0.014,0.015,24.69,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47,44.94,49.07,46.06,44.04,48.09,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.2
1437948000000,2015,7,2014,10,43,7,0.175,0.0627,0.113,7097.16,43.44,43.44,42.24,1,1,1,290.1,280.1,299.3,186.4,179.2,103.7,93,108,8.12e-15,0,2.842e-14,0.357,0.327,0.376,186.4,179.2,191.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0116,0.011,0.012,0.00046,0.00044,0.00048,0.324,0.312,0.334,0.013,0.012,0.013,24.82,24.77,24.85,0.951,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,43.11,41.4,44.33,42.24,40.54,43.44,0,0,0,0,0,0,0.235,0,0.062,0.36,0.65,0.35,40.6
1438552800000,2015,8,2014,11,44,7,0.161,0.0562,0.105,6606.61,41.68,41.68,39.33,1,1,1,267,258,276.6,174,165,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.348,0.336,0.361,174,165,183.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.117,0.0105,0.00977,0.0114,0.00042,0.00039,0.00045,0.301,0.285,0.318,0.012,0.011,0.013,24.93,24.88,24.98,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.27,38.15,42.53,39.33,37.08,41.68,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,41
1439157600000,2015,8,2014,11,45,7,0.149,0.0562,0.0928,5775.87,36.34,36.34,34.38,1,1,1,246.4,238.6,255,153.4,145.6,93,93,93,0,0,0,0.378,0.365,0.39,153.4,145.6,162,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00879,0.00812,0.00952,0.00035,0.00032,0.00038,0.264,0.25,0.28,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.44,33.6,37.44,34.38,32.59,36.34,0,0,0,0,0,0,0.191,0,0.0562,0.38,0.62,0.38,38.8
1439762400000,2015,8,2014,11,46,7,0.139,0.0562,0.0825,5125.54,32.03,32.03,30.51,1,1,1,229.4,223.5,236.1,136.4,130.5,93,93,93,0,0,0,0.406,0.394,0.416,136.4,130.5,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0978,0.102,0.00735,0.00684,0.00791,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0088,0.0097,25.19,25.14,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.45,30.07,33.02,30.51,29.17,32.03,0,0,0,0,0,0,0.169,0,0.0565,0.4,0.59,0.41,36.9
1440367200000,2015,8,2014,11,47,7,0.131,0.0562,0.0743,4603.58,28.73,28.73,27.4,1,1,1,215.9,210.1,221.6,122.9,117.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.42,0.443,122.9,117.1,128.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0931,0.0972,0.00619,0.00571,0.00668,0.00024,0.00022,0.00026,0.21,0.199,0.22,0.0082,0.0078,0.0086,25.3,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.25,26.86,29.62,27.4,26.06,28.73,0,0,0,0,0,0,0.152,0,0.0567,0.43,0.57,0.43,35.1
1440972000000,2015,8,2014,11,48,7,0.12,0.0454,0.0744,4621.82,29.92,29.92,27.51,1,1,1,198,188.5,208.2,123,115.2,75,72,93,4.06e-15,-1.421e-14,1.421e-14,0.378,0.351,0.447,123,115.2,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0908,0.0967,0.00621,0.00554,0.00707,0.00024,0.00022,0.00028,0.208,0.196,0.226,0.0081,0.0077,0.0088,25.37,25.34,25.38,0.926,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.36,26.4,30.85,27.51,25.61,29.92,0,0,0,0,0,0,0.153,0,0.0456,0.38,0.62,0.38,38.5
1441576800000,2015,9,2014,12,49,7,0.107,0.0435,0.0638,3914.82,25.35,25.35,23.3,1,1,1,177.5,169.7,186.1,105.5,97.65,72,72,72,0,-1.421e-14,1.421e-14,0.406,0.387,0.424,105.5,97.65,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0841,0.0899,0.00472,0.00405,0.00545,0.00018,0.00016,0.00021,0.177,0.162,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.882,0.893,24.03,22.2,26.14,23.3,21.48,25.35,0,0,0,0,0,0,0.129,0,0.0432,0.41,0.6,0.4,36.6
1442181600000,2015,9,2014,12,50,7,0.0979,0.0435,0.0544,3343.27,20.98,20.98,19.9,1,1,1,161.9,156.3,167.2,89.92,84.25,72,72,72,0,-1.421e-14,1.421e-14,0.445,0.431,0.461,89.92,84.25,95.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0794,0.0832,0.00339,0.00291,0.00384,0.00013,0.00011,0.00015,0.149,0.139,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.916,0.929,0.964,0.962,0.967,0.889,0.886,0.893,20.63,19.47,21.71,19.9,18.73,20.98,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.1
1442786400000,2015,9,2014,12,51,7,0.0903,0.0435,0.0468,2902.87,18.33,18.33,17.28,1,1,1,149.4,145,154.3,77.38,73.04,72,72,72,-6.09e-15,-1.421e-14,0,0.482,0.467,0.496,77.38,73.04,82.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0754,0.0787,0.00233,0.00196,0.00275,0.000091,0.000077,0.00011,0.126,0.118,0.135,0.005,0.0046,0.0053,25.38,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.961,0.897,0.892,0.901,18,16.9,19.08,17.28,16.22,18.33,0,0,0,0,0,0,0.096,0,0.0435,0.48,0.52,0.48,32.1
1443391200000,2015,9,2014,12,52,7,0.0854,0.0366,0.0487,2981.32,19.61,19.61,17.75,1,1,1,141.1,139.8,143.7,80.57,68.94,60.57,52,72,-4.06e-15,-1.421e-14,0,0.429,0.37,0.511,80.57,68.94,88.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.074,0.0774,0.0026,0.00161,0.00329,0.0001,0.000063,0.00013,0.13,0.111,0.143,0.0051,0.0044,0.0056,25.37,25.36,25.39,0.92,0.907,0.924,0.962,0.96,0.964,0.885,0.871,0.89,18.44,15.57,20.35,17.75,14.95,19.61,0,0,0,0,0,0,0.0986,0,0.0367,0.43,0.57,0.43,34.9
1443996000000,2015,10,2015,1,1,7,0.0831,0.0314,0.0516,3180.73,19.72,19.72,18.93,1,1,1,137.3,134.1,141.2,85.35,82.11,52,52,52,0,-1.421e-14,1.421e-14,0.379,0.368,0.388,85.35,82.11,89.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0751,0.0776,0.003,0.00273,0.00333,0.00012,0.00011,0.00013,0.137,0.131,0.144,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.922,0.931,0.962,0.961,0.964,0.892,0.889,0.894,19.67,19.02,20.46,18.93,18.27,19.72,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.3
1444600800000,2015,10,2015,1,2,7,0.0799,0.0314,0.0484,3000.35,18.1,18.1,17.86,1,1,1,132.1,131.1,133.3,80.08,79.1,52,52,52,-6.09e-15,-1.421e-14,0,0.394,0.39,0.397,80.08,79.1,81.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.074,0.0748,0.00256,0.00247,0.00266,0.0001,0.000097,0.0001,0.128,0.126,0.13,0.005,0.0049,0.0051,25.37,25.37,25.37,0.934,0.932,0.935,0.96,0.96,0.961,0.896,0.895,0.897,18.6,18.4,18.85,17.86,17.66,18.1,0,0,0,0,0,0,0.0992,0,0.0315,0.39,0.61,0.39,37.6
1445205600000,2015,10,2015,1,3,7,0.0761,0.0314,0.0446,2755.55,17.39,17.39,16.4,1,1,1,125.8,122.6,129.7,73.78,70.62,52,52,52,0,-1.421e-14,1.421e-14,0.413,0.401,0.424,73.78,70.62,77.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.071,0.0736,0.00202,0.00175,0.00236,0.000079,0.000069,0.000092,0.116,0.111,0.123,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.93,0.917,0.94,0.96,0.96,0.96,0.893,0.88,0.903,17.09,16.12,18.12,16.4,15.47,17.39,0,0,0,0,0,0,0.0911,0,0.0315,0.41,0.59,0.41,36.2
1445810400000,2015,10,2015,1,4,7,0.0729,0.0313,0.0417,2509.75,16.02,16.02,14.94,1,1,1,120.6,119.3,122.3,68.88,67.34,51.71,50,52,0,0,0,0.429,0.409,0.436,68.88,67.34,72.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.0016,0.00147,0.0019,0.000063,0.000058,0.000074,0.108,0.106,0.113,0.0042,0.0041,0.0044,25.39,25.39,25.39,0.907,0.899,0.926,0.96,0.96,0.96,0.871,0.863,0.889,15.56,15.07,16.68,14.94,14.47,16.02,0,0,0,0,0,0,0.083,0,0.0312,0.43,0.57,0.43,34.4
1446415200000,2015,11,2015,2,5,7,0.078,0.0302,0.0477,2961.77,18.12,18.12,17.63,1,1,1,128.9,126.5,131.4,78.91,76.45,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.388,0.381,0.395,78.91,76.45,81.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0745,0.00246,0.00225,0.00267,0.000096,0.000088,0.0001,0.125,0.121,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.36,17.86,18.87,17.63,17.14,18.12,0,0,0,0,0,0,0.0979,0,0.0303,0.39,0.61,0.39,38
1447020000000,2015,11,2015,2,6,7,0.0819,0.0302,0.0517,3183.75,19.63,19.63,18.95,1,1,1,135.4,131.6,138.8,85.43,81.64,50,50,50,0,-1.421e-14,1.421e-14,0.369,0.36,0.38,85.43,81.64,88.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0746,0.0771,0.00301,0.00269,0.00329,0.00012,0.00011,0.00013,0.137,0.13,0.143,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.931,0.962,0.961,0.964,0.892,0.889,0.895,19.69,18.92,20.37,18.95,18.18,19.63,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.9
1447624800000,2015,11,2015,2,7,7,0.0898,0.0302,0.0595,3644.94,24.29,24.29,21.7,1,1,1,148.4,137.4,159.8,98.44,87.39,50,50,50,0,-1.421e-14,1.421e-14,0.338,0.313,0.364,98.44,87.39,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0766,0.0845,0.00412,0.00318,0.00508,0.00016,0.00012,0.0002,0.16,0.14,0.18,0.0063,0.0055,0.0071,25.34,25.34,25.36,0.917,0.912,0.924,0.968,0.963,0.97,0.887,0.883,0.89,22.42,20.09,25.05,21.7,19.35,24.29,0,0,0,0,0,0,0.121,0,0.0303,0.34,0.66,0.34,40.6
1448229600000,2015,11,2015,2,8,7,0.0985,0.0302,0.0683,4207.77,25.61,25.61,25.05,1,1,1,162.9,160.6,165.3,112.9,110.6,50,50,50,0,-1.421e-14,1.421e-14,0.307,0.303,0.311,112.9,110.6,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0848,0.0865,0.00535,0.00515,0.00555,0.00021,0.0002,0.00022,0.186,0.182,0.19,0.0073,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.82,25.25,26.4,25.05,24.49,25.61,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1448834400000,2015,11,2015,2,9,7,0.102,0.0349,0.0676,4162.23,26.76,26.76,24.78,1,1,1,169.5,163.6,178.9,111.7,105.2,57.71,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.341,0.306,0.359,111.7,105.2,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0843,0.0895,0.00525,0.00469,0.00595,0.00021,0.00018,0.00023,0.185,0.173,0.2,0.0072,0.0068,0.0078,25.35,25.34,25.36,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.54,23.92,27.59,24.78,23.2,26.76,0,0,0,0,0,0,0.138,0,0.0344,0.34,0.66,0.34,40.8
1449439200000,2015,12,2015,3,10,7,0.112,0.0357,0.0767,4774.11,30.24,30.24,28.42,1,1,1,185.8,179.5,193.4,126.8,120.5,59,59,59,0,0,0,0.318,0.305,0.329,126.8,120.5,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0897,0.0946,0.00653,0.00599,0.00718,0.00026,0.00023,0.00028,0.212,0.201,0.226,0.0083,0.0079,0.0088,25.36,25.36,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.3,27.73,31.17,28.42,26.9,30.24,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
1450044000000,2015,12,2015,3,11,7,0.121,0.0357,0.0855,5351.53,33.63,33.63,31.85,1,1,1,200.3,193.2,207.9,141.3,134.2,59,59,59,0,0,0,0.295,0.284,0.305,141.3,134.2,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0945,0.0997,0.00776,0.00715,0.00841,0.0003,0.00028,0.00033,0.238,0.225,0.252,0.0093,0.0088,0.0099,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.84,31.1,34.67,31.85,30.17,33.63,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.2
1450648800000,2015,12,2015,3,12,7,0.127,0.0357,0.0915,5738.33,35.93,35.93,34.16,1,1,1,210.3,204.1,218.1,151.3,145.1,59,59,59,0,0,0,0.281,0.271,0.289,151.3,145.1,159.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0984,0.103,0.00861,0.00808,0.00927,0.00034,0.00032,0.00036,0.256,0.245,0.27,0.01,0.0096,0.011,25.28,25.22,25.33,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.21,33.76,37.04,34.16,32.75,35.93,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1451253600000,2015,12,2015,3,13,7,0.137,0.0393,0.0973,6108.46,37.87,37.87,36.36,1,1,1,225.9,221.6,230.9,160.9,151.9,65,59,73,0,0,0,0.288,0.261,0.325,160.9,151.9,167,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00942,0.00866,0.00994,0.00037,0.00034,0.00039,0.274,0.259,0.284,0.011,0.01,0.011,25.17,25.15,25.19,0.942,0.939,0.944,0.972,0.97,0.974,0.916,0.911,0.919,37.42,35.25,38.9,36.36,34.19,37.87,0,0,0,0,0,0,0.202,0,0.0397,0.29,0.71,0.29,44.6
1451858400000,2016,1,2015,4,14,7,0.15,0.0442,0.105,6646.19,42.26,42.26,39.56,1,1,1,247.4,237.7,258.5,174.4,164.7,73,73,73,-4.06e-15,-2.842e-14,0,0.295,0.282,0.307,174.4,164.7,185.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.114,0.0106,0.00975,0.0115,0.00042,0.00038,0.00046,0.299,0.282,0.319,0.012,0.011,0.013,25.02,24.95,25.09,0.947,0.944,0.95,0.977,0.972,0.98,0.924,0.917,0.931,40.51,38.25,43.13,39.56,37.19,42.26,0,0,0,0,0,0,0.22,0,0.045,0.29,0.7,0.3,44.3
1452463200000,2016,1,2015,4,15,7,0.171,0.0442,0.127,7905.57,50.55,50.55,47.06,2,1,1.1428571428571428,283.5,264.3,304.7,210.5,191.3,73,73,73,1.218e-14,0,2.842e-14,0.258,0.24,0.276,210.5,191.3,231.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.116,0.131,0.0136,0.012,0.0154,0.00054,0.00048,0.00062,0.341,0.245,0.389,0.014,0.0098,0.016,24.82,24.72,24.91,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45,26.06,52.29,43.45,25.28,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
1453068000000,2016,1,2015,4,16,7,0.196,0.0442,0.152,9228.84,57.96,57.96,54.93,2,2,2,324.5,312.1,338.4,251.5,239.1,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.225,0.216,0.234,251.5,239.1,265.4,990,990,990,965,965,965.1,25,24.9,25,0.138,0.133,0.143,0.0189,0.0161,0.0242,0.00076,0.00064,0.00097,0.269,0.253,0.288,0.011,0.01,0.012,24.71,24.62,24.79,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.32,26.91,29.88,27.47,26.1,28.98,0,0,0,0,0,0,0.305,0,0.044,0.23,0.78,0.22,47.1
1453672800000,2016,1,2015,4,17,7,0.214,0.0442,0.17,10280.3,64.89,64.89,61.19,2,2,2,353.3,340.8,370.4,280.3,267.8,73,73,73,0,0,0,0.207,0.197,0.214,280.3,267.8,297.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.143,0.154,0.0313,0.0254,0.0394,0.0013,0.001,0.0016,0.311,0.292,0.336,0.013,0.012,0.014,24.52,24.41,24.6,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,31.54,30.15,33.45,30.6,29.25,32.44,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48
1454277600000,2016,2,2015,5,18,7,0.245,0.0514,0.194,11697.8,76.09,76.09,69.63,2,2,2,405.2,377.7,434.6,320.2,292.7,85,85,85,0,0,0,0.21,0.196,0.225,320.2,292.7,349.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.153,0.173,0.0501,0.0372,0.064,0.002,0.0015,0.0026,0.372,0.331,0.416,0.015,0.013,0.017,24.21,24.03,24.38,0.944,0.939,0.948,0.971,0.97,0.974,0.916,0.911,0.924,35.86,32.85,39.06,34.81,31.87,38.05,0,0,0,0,0,0,0.387,0,0.051,0.21,0.79,0.21,47.7
1454882400000,2016,2,2015,5,19,7,0.284,0.0514,0.232,14049.6,90.34,90.34,83.63,2,2,2,468.8,442.5,501.1,383.8,357.5,85,85,85,0,0,0,0.182,0.17,0.192,383.8,357.5,416.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.185,0.176,0.197,0.0802,0.0678,0.0954,0.0033,0.0028,0.004,0.467,0.428,0.516,0.019,0.018,0.021,23.82,23.63,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,42.71,39.92,46.09,41.81,38.95,45.17,0,0,0,0,0,0,0.465,0,0.052,0.18,0.82,0.18,49.5
1455487200000,2016,2,2015,5,20,7,0.337,0.0514,0.286,16681.6,107.2,107.2,99.3,3,2,2.4285714285714284,557.2,513.9,598.7,472.2,428.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.142,0.165,472.2,428.9,513.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.201,0.242,0.122,0.101,0.144,0.0051,0.0042,0.0061,0.555,0.516,0.603,0.023,0.022,0.025,23.34,23.15,23.55,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.75,35.02,51.7,42.19,33.97,48.2,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,49.5
1456092000000,2016,2,2015,5,21,7,0.403,0.0514,0.351,20289,130.9,130.9,120.8,3,3,3,666.2,616.5,719.3,581.2,531.5,85,85,85,0,0,0,0.128,0.118,0.138,581.2,531.5,634.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.252,0.31,0.189,0.156,0.225,0.0081,0.0066,0.0097,0.673,0.59,0.763,0.029,0.025,0.033,22.76,22.46,23.04,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.19,38.01,44.51,40.26,36.93,43.62,0,0,0,0,0,0,0.671,0,0.052,0.13,0.87,0.13,50.3
1456696800000,2016,2,2015,5,22,7,0.477,0.0628,0.414,23320.1,144.6,144.6,138.8,3,3,3,788.9,739.8,838.6,685,652.7,103.9,85,107,0,0,0,0.132,0.115,0.141,685,652.7,731.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.343,0.322,0.371,0.259,0.237,0.29,0.011,0.01,0.013,0.853,0.797,0.932,0.037,0.034,0.041,22.09,21.81,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.32,45.43,49.92,46.27,44.52,48.2,0,0,0,0,0,0,0.771,0,0.063,0.13,0.87,0.13,48.9
1457301600000,2016,3,2015,6,23,7,0.547,0.0704,0.476,25709.6,159.6,159.6,153,4,3,3.7142857142857144,904,856.4,948.6,787.6,749.4,116.4,107,129,0,0,0,0.128,0.118,0.14,787.6,749.4,819.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.424,0.387,0.456,0.32,0.302,0.336,0.014,0.013,0.015,0.976,0.942,1.01,0.043,0.042,0.045,21.51,21.29,21.71,0.954,0.953,0.957,0.977,0.975,0.98,0.932,0.929,0.938,43.29,39.49,51.86,41.7,38.5,48.2,0,0,0,0,0,0,0.85,0,0.071,0.13,0.87,0.13,47
1457906400000,2016,3,2015,6,24,7,0.633,0.078,0.555,29342.4,189,189,174.7,4,4,4,1046,965.2,1146,916.9,836.2,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.124,0.113,0.134,916.9,836.2,1017,990,990,990,968,967.8,968.4,22,21.6,22.2,0.549,0.472,0.659,0.387,0.344,0.462,0.018,0.015,0.021,1.19,1.04,1.4,0.054,0.047,0.065,20.77,20.24,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.56,41.47,48.22,43.66,40.6,47.25,0,0,0,0,0,0,0.97,0,0.078,0.12,0.88,0.12,46.4
1458511200000,2016,3,2015,6,25,7,0.8,0.078,0.662,32309.1,192.8,192.8,192.3,4,4,4,1323,1194,1425,1194,1065,129,129,129,98.57,0,196.3,0.0979,0.0905,0.108,1095,1065,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.815,0.729,0.863,0.637,0.568,0.648,0.03,0.026,0.031,1.75,1.59,1.81,0.083,0.074,0.087,19.33,18.95,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.48,48.67,50.44,48.08,47.69,48.2,0,0,0,0,0,0,1.07,0,0.138,0.097,0.83,0.17,40.4
1459116000000,2016,3,2015,6,26,7,0.89,0.0829,0.665,31743.8,190.2,190.2,189,4,4,4,1472,1441,1491,1335,1312,137.1,129,148,234.7,211.9,246.4,0.0931,0.0874,0.0997,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.889,0.869,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.77,18.69,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.99,48.52,47.24,47.03,47.55,0,0,0,0,0,0,1.05,0,0.225,0.093,0.75,0.25,35.7
1459720800000,2016,4,2015,7,27,7,0.909,0.0895,0.665,31537.4,188,188,187.7,4,4,4,1503,1494,1510,1355,1346,148,148,148,255,246.3,262.2,0.0985,0.098,0.099,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.908,0.907,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.09,0.09,0.091,18.65,18.63,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.83,47.96,46.93,46.87,47,0,0,0,0,0,0,1.04,0,0.244,0.098,0.73,0.27,34.7
1460325600000,2016,4,2015,7,28,7,0.918,0.0895,0.665,31456.6,187.5,187.5,187.2,4,4,4,1517,1510,1523,1369,1362,148,148,148,269.1,262.2,275,0.0976,0.0972,0.098,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.909,0.908,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.6,18.58,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,47.71,47.83,46.81,46.76,46.87,0,0,0,0,0,0,1.04,0,0.253,0.097,0.72,0.28,34.3
1460930400000,2016,4,2015,7,29,7,0.886,0.0895,0.665,31780.6,190.9,190.9,189.2,4,4,4,1465,1419,1507,1317,1271,148,148,148,217.2,171.1,259,0.101,0.0982,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.889,0.867,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.087,0.091,18.79,18.64,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.26,47.85,48.71,47.29,46.9,47.73,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
1461535200000,2016,4,2015,7,30,7,0.781,0.0933,0.654,32173,192.8,192.8,191.5,4,4,4,1291,1191,1398,1137,998.8,154.3,148,192,55.14,-1.137e-13,149.5,0.12,0.106,0.161,1082,998.8,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.792,0.648,0.858,0.607,0.422,0.648,0.029,0.02,0.031,1.7,1.35,1.81,0.08,0.063,0.087,19.49,19.04,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.27,47.14,50.31,47.88,46.2,48.2,0,0,0,0,0,0,1.06,0,0.127,0.12,0.84,0.16,41.2
1462140000000,2016,5,2015,8,31,7,0.655,0.116,0.539,28383.7,180.6,180.6,169,4,4,4,1083,1012,1160,891,819.8,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.178,0.166,0.19,891,819.8,968,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.532,0.467,0.603,0.37,0.336,0.408,0.017,0.015,0.019,1.15,1.02,1.28,0.052,0.046,0.059,20.69,20.32,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.13,40.32,46.06,42.24,39.38,45.14,0,0,0,0,0,0,0.939,0,0.116,0.18,0.82,0.18,43.3
1462744800000,2016,5,2015,8,32,7,0.566,0.0967,0.469,25006.9,156.3,156.3,148.9,4,3,3.4285714285714284,936,887.7,989.5,776.1,740.7,159.9,147,192,0,0,0,0.17,0.155,0.198,776.1,740.7,804,990,990,990,967.6,967.5,967.9,22.4,22.1,22.5,0.422,0.387,0.446,0.314,0.296,0.328,0.014,0.013,0.015,0.988,0.959,1.03,0.044,0.043,0.046,21.37,21.16,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.11,39.37,51.65,44.1,38.38,48.2,0,0,0,0,0,0,0.827,0,0.097,0.17,0.83,0.17,44.2
1463349600000,2016,5,2015,8,33,7,0.503,0.0889,0.414,23183.4,144.6,144.6,138,3,3,3,832.2,794.6,872.8,685.2,647.6,147,147,147,0,0,0,0.177,0.168,0.185,685.2,647.6,725.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.35,0.328,0.373,0.259,0.234,0.286,0.011,0.01,0.013,0.859,0.796,0.928,0.038,0.035,0.041,21.91,21.68,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,44.78,49.22,46,43.89,48.2,0,0,0,0,0,0,0.767,0,0.089,0.18,0.82,0.18,46.1
1463954400000,2016,5,2015,8,34,7,0.456,0.0889,0.368,20912.6,129.8,129.8,124.5,3,3,3,754.7,721.2,784.2,607.7,574.2,147,147,147,0,0,0,0.195,0.187,0.204,607.7,574.2,637.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.305,0.286,0.322,0.207,0.185,0.227,0.009,0.0079,0.0099,0.728,0.672,0.778,0.032,0.029,0.034,22.35,22.19,22.54,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.37,40.3,44.16,41.49,39.36,43.28,0,0,0,0,0,0,0.692,0,0.088,0.19,0.81,0.19,45.9
1464559200000,2016,5,2015,8,35,7,0.409,0.0768,0.332,19074.7,117.4,117.4,113.5,3,3,3,676.5,644.9,709.4,549.5,525.9,127,119,147,0,0,0,0.188,0.173,0.211,549.5,525.9,567.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.257,0.28,0.168,0.152,0.18,0.0072,0.0065,0.0077,0.629,0.588,0.658,0.027,0.025,0.028,22.77,22.61,22.93,0.951,0.949,0.952,0.974,0.97,0.976,0.926,0.921,0.929,38.87,37.41,40.08,37.85,36.3,39.13,0,0,0,0,0,0,0.631,0,0.077,0.19,0.81,0.19,46.6
1465164000000,2016,6,2015,9,36,7,0.368,0.072,0.296,16958.6,107.1,107.1,100.9,3,2,2.5714285714285716,608,581.7,635.9,489,462.7,119,119,119,0,-5.684e-14,5.684e-14,0.196,0.187,0.205,489,462.7,516.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.221,0.252,0.13,0.117,0.146,0.0055,0.0049,0.0062,0.574,0.527,0.621,0.024,0.022,0.026,23.1,22.98,23.19,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.4,34.9,51.87,40.53,33.86,48.2,0,0,0,0,0,0,0.561,0,0.072,0.2,0.8,0.2,46.1
1465768800000,2016,6,2015,9,37,7,0.332,0.072,0.26,15538.9,96.4,96.4,92.49,2,2,2,549.7,527.3,573.3,430.7,408.3,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.217,0.208,0.226,430.7,408.3,454.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.216,0.102,0.0917,0.113,0.0043,0.0038,0.0048,0.543,0.509,0.578,0.023,0.021,0.024,23.38,23.24,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.25,44.99,49.59,46.25,44.09,48.2,0,0,0,0,0,0,0.514,0,0.072,0.22,0.78,0.22,46.8
1466373600000,2016,6,2015,9,38,7,0.302,0.072,0.23,13849.9,86.71,86.71,82.44,2,2,2,499.7,480.6,519.9,380.7,361.6,119,119,119,-1.624e-14,-5.684e-14,0,0.238,0.229,0.248,380.7,361.6,400.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.183,0.196,0.0787,0.0697,0.0882,0.0033,0.0029,0.0037,0.467,0.439,0.498,0.019,0.018,0.021,23.68,23.56,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.1,40.08,44.24,41.22,39.13,43.35,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.9
1466978400000,2016,6,2015,9,39,7,0.276,0.0761,0.2,11994.6,76.84,76.84,71.4,2,2,2,456.7,440.4,474.3,330.9,305.4,125.9,119,135,0,0,0,0.276,0.251,0.307,330.9,305.4,355.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.164,0.18,0.0552,0.0431,0.0667,0.0023,0.0018,0.0027,0.393,0.356,0.429,0.016,0.015,0.018,23.95,23.84,24.06,0.946,0.942,0.949,0.972,0.97,0.975,0.919,0.913,0.925,36.74,33.93,39.41,35.7,32.91,38.42,0,0,0,0,0,0,0.397,0,0.076,0.28,0.72,0.28,43.5
1467583200000,2016,7,2015,10,40,7,0.254,0.0816,0.172,10313.3,64.72,64.72,61.39,2,2,2,419.7,404.5,435.2,284.7,269.5,135,135,135,0,0,0,0.322,0.31,0.334,284.7,269.5,300.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.162,0.0334,0.0262,0.0407,0.0014,0.0011,0.0017,0.325,0.302,0.348,0.013,0.012,0.014,24.19,24.09,24.28,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.64,29.97,33.36,30.69,29.07,32.36,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1468188000000,2016,7,2015,10,41,7,0.234,0.0816,0.152,9133.9,57.14,57.14,54.37,2,2,2,387,374.7,399.9,252,239.7,135,135,135,0,-2.842e-14,2.842e-14,0.349,0.338,0.36,252,239.7,264.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.019,0.0161,0.024,0.00077,0.00065,0.00098,0.277,0.261,0.295,0.011,0.011,0.012,24.39,24.31,24.46,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.02,26.64,29.45,27.18,25.84,28.57,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1468792800000,2016,7,2015,10,42,7,0.217,0.0816,0.135,8191.98,50.77,50.77,48.76,2,1,1.2857142857142858,358.8,347.7,370.6,223.8,212.7,135,135,135,0,-2.842e-14,2.842e-14,0.376,0.364,0.388,223.8,212.7,235.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0148,0.0138,0.0158,0.0006,0.00056,0.00064,0.35,0.252,0.401,0.014,0.01,0.016,24.46,24.39,24.52,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.47,25.7,52.14,41.57,24.93,48.2,0,0,0,0,0,0,0.271,0,0.082,0.38,0.62,0.38,37.8
1469397600000,2016,7,2015,10,43,7,0.202,0.0816,0.12,7541.59,47.11,47.11,44.89,1,1,1,334.1,325,344.1,199.1,190,135,135,135,1.218e-14,0,2.842e-14,0.404,0.392,0.415,199.1,190,209.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.351,0.334,0.368,0.014,0.013,0.015,24.58,24.51,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.81,43.69,48.07,44.89,42.82,47.11,0,0,0,0,0,0,0.249,0,0.082,0.4,0.59,0.41,37.3
1470002400000,2016,8,2015,11,44,7,0.187,0.0696,0.117,7386.53,46.59,46.59,43.97,1,1,1,309.3,297.9,320.9,194.3,182.9,115,115,115,-4.06e-15,-2.842e-14,0,0.372,0.358,0.386,194.3,182.9,205.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0132,0.00049,0.00045,0.00053,0.339,0.319,0.36,0.014,0.013,0.014,24.71,24.64,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.86,42.22,47.54,43.97,41.37,46.59,0,0,0,0,0,0,0.244,0,0.07,0.37,0.63,0.37,39.5
1470607200000,2016,8,2015,11,45,7,0.173,0.0619,0.111,6954.67,43.7,43.7,41.4,1,1,1,285.2,276.3,294.3,182.8,173.3,102.4,93,115,4.06e-15,-2.842e-14,2.842e-14,0.359,0.326,0.399,182.8,173.3,192.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.318,0.302,0.334,0.013,0.012,0.013,24.84,24.81,24.88,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.29,39.97,44.59,41.4,39.01,43.7,0,0,0,0,0,0,0.23,0,0.062,0.36,0.64,0.36,40.2
1471212000000,2016,8,2015,11,46,7,0.16,0.0562,0.104,6525.88,40.91,40.91,38.84,1,1,1,265,257.4,273.3,172,164.4,93,93,93,0,-2.842e-14,2.842e-14,0.351,0.34,0.361,172,164.4,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.00973,0.0111,0.00041,0.00038,0.00044,0.298,0.284,0.312,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.929,39.81,38.02,41.75,38.84,36.95,40.91,0,0,0,0,0,0,0.216,0,0.056,0.35,0.65,0.35,40.8
1471816800000,2016,8,2015,11,47,7,0.15,0.0562,0.0937,5835.37,36.34,36.34,34.73,1,1,1,248,241.8,255,155,148.8,93,93,93,0,0,0,0.375,0.365,0.385,155,148.8,162,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00892,0.0084,0.00952,0.00035,0.00033,0.00038,0.267,0.256,0.28,0.011,0.01,0.011,25.05,25,25.09,0.941,0.939,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.81,34.38,37.44,34.73,33.34,36.34,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
1472421600000,2016,8,2015,11,48,7,0.14,0.049,0.0913,5696.44,36.3,36.3,33.91,1,1,1,231.9,221.9,239.9,150.9,143.1,81,72,93,0,0,0,0.348,0.309,0.394,150.9,143.1,161.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.00858,0.00791,0.00944,0.00034,0.00031,0.00037,0.259,0.246,0.276,0.01,0.0097,0.011,25.15,25.11,25.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.95,33.02,37.4,33.91,32.03,36.3,0,0,0,0,0,0,0.188,0,0.0487,0.35,0.65,0.35,40.7
1473026400000,2016,9,2015,12,49,7,0.127,0.0435,0.0838,5235.5,33.18,33.18,31.16,1,1,1,210.6,202.5,219.4,138.6,130.5,72,72,72,0,0,0,0.342,0.328,0.356,138.6,130.5,147.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0957,0.102,0.00753,0.00684,0.00828,0.0003,0.00027,0.00032,0.236,0.221,0.251,0.0092,0.0086,0.0099,25.3,25.23,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.13,30.2,34.2,31.16,29.3,33.18,0,0,0,0,0,0,0.173,0,0.0432,0.34,0.66,0.34,41.2
1473631200000,2016,9,2015,12,50,7,0.117,0.0435,0.0736,4571.89,28.73,28.73,27.21,1,1,1,193.7,188,200,121.7,116,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.36,0.383,121.7,116,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0948,0.0061,0.00561,0.00663,0.00024,0.00022,0.00026,0.206,0.195,0.217,0.008,0.0076,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.06,26.61,29.62,27.21,25.82,28.73,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39.1
1474236000000,2016,9,2015,12,51,7,0.109,0.0435,0.0655,4026.95,25.35,25.35,23.97,1,1,1,180.3,174.6,186.1,108.3,102.6,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.387,0.412,108.3,102.6,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0858,0.0899,0.00496,0.00447,0.00545,0.00019,0.00017,0.00021,0.182,0.171,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.71,23.29,26.14,23.97,22.59,25.35,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,36.9
