datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474840800000,2016,9,2015,12,52,7,0.102,0.0401,0.062,3802.38,25.46,25.46,22.63,1,1,1,168.9,165.8,172.7,102.6,95.19,66.29,52,72,-4.06e-15,-1.421e-14,0,0.392,0.312,0.431,102.6,95.19,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0832,0.0866,0.00447,0.00384,0.00549,0.00018,0.00015,0.00022,0.17,0.158,0.189,0.0067,0.0062,0.0074,25.37,25.34,25.38,0.915,0.911,0.921,0.968,0.967,0.97,0.887,0.883,0.894,23.37,21.71,26.25,22.63,20.98,25.46,0,0,0,0,0,0,0.126,0,0.04,0.39,0.61,0.39,37.3
1475445600000,2016,10,2016,1,1,7,0.0984,0.0314,0.067,4119.59,25.53,25.53,24.52,1,1,1,162.7,160.1,166.9,110.7,108.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.32,0.312,0.325,110.7,108.1,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0843,0.0867,0.00516,0.00494,0.00552,0.0002,0.00019,0.00022,0.182,0.178,0.19,0.0071,0.007,0.0074,25.34,25.34,25.34,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.28,24.62,26.32,24.52,23.88,25.53,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1476050400000,2016,10,2016,1,2,7,0.0933,0.0314,0.0618,3776.55,23.62,23.62,22.48,1,1,1,154.2,149.7,159,102.2,97.69,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.337,0.327,0.347,102.2,97.69,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0806,0.0839,0.00444,0.00405,0.00484,0.00017,0.00016,0.00019,0.167,0.159,0.176,0.0065,0.0062,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.19,22.17,24.35,22.48,21.45,23.62,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1476655200000,2016,10,2016,1,3,7,0.0872,0.0314,0.0558,3416.47,21.17,21.17,20.34,1,1,1,144.2,140.1,148.3,92.22,88.12,52,52,52,6.09e-15,0,1.421e-14,0.361,0.351,0.371,92.22,88.12,96.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0772,0.0801,0.00359,0.00324,0.00394,0.00014,0.00013,0.00015,0.149,0.142,0.157,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.919,0.915,0.923,0.965,0.964,0.967,0.887,0.884,0.89,21.07,20.24,21.89,20.34,19.5,21.17,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.2
1477260000000,2016,10,2016,1,4,7,0.0827,0.0314,0.0512,3157.87,19.22,19.22,18.8,1,1,1,136.7,135.5,138.8,84.68,83.47,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.381,0.375,0.384,84.68,83.47,86.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0756,0.0767,0.00295,0.00284,0.00312,0.00012,0.00011,0.00012,0.136,0.134,0.139,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.925,0.929,0.962,0.961,0.963,0.892,0.891,0.893,19.54,19.29,19.96,18.8,18.55,19.22,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
1477864800000,2016,10,2016,1,5,7,0.0856,0.0304,0.0552,3387.46,22.6,22.6,20.16,1,1,1,141.6,133.6,152.7,91.28,81.56,50.29,50,52,0,-1.421e-14,1.421e-14,0.356,0.327,0.389,91.28,81.56,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0749,0.082,0.00351,0.00268,0.00448,0.00014,0.00011,0.00018,0.147,0.13,0.168,0.0058,0.0051,0.0066,25.35,25.34,25.37,0.921,0.911,0.932,0.965,0.961,0.97,0.889,0.883,0.895,20.89,18.9,23.3,20.16,18.16,22.6,0,0,0,0,0,0,0.112,0,0.0304,0.36,0.64,0.36,39.6
1478469600000,2016,11,2016,2,6,7,0.0967,0.0302,0.0665,4085.51,26.21,26.21,24.32,1,1,1,159.9,152.2,167.7,109.9,102.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.313,0.298,0.329,109.9,102.2,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0818,0.0873,0.00509,0.00443,0.00576,0.0002,0.00017,0.00023,0.18,0.167,0.195,0.0071,0.0065,0.0076,25.34,25.34,25.34,0.918,0.912,0.923,0.97,0.97,0.97,0.89,0.885,0.896,25.07,23.16,27.02,24.32,22.46,26.21,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
1479074400000,2016,11,2016,2,7,7,0.1,0.0302,0.0699,4317.31,27.07,27.07,25.7,1,1,1,165.6,162,171.3,115.6,112,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.302,0.292,0.309,115.6,112,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0853,0.0886,0.00558,0.00527,0.00606,0.00022,0.00021,0.00024,0.191,0.184,0.201,0.0075,0.0072,0.0079,25.34,25.34,25.34,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.892,0.898,26.49,25.59,27.91,25.7,24.82,27.07,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.2
1479679200000,2016,11,2016,2,8,7,0.107,0.0302,0.0766,4763.59,29.17,29.17,28.35,1,1,1,176.6,172.7,180,126.6,122.7,50,50,50,0,-1.421e-14,1.421e-14,0.283,0.278,0.29,126.6,122.7,130,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0891,0.0917,0.00651,0.00618,0.0068,0.00025,0.00024,0.00027,0.21,0.203,0.217,0.0082,0.008,0.0085,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,29.23,28.25,30.07,28.35,27.41,29.17,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.5
1480284000000,2016,11,2016,2,9,7,0.107,0.0334,0.0734,4551.76,28.66,28.66,27.09,1,1,1,176.5,174.6,178.1,121.3,117.2,55.14,50,59,4.06e-15,0,1.421e-14,0.312,0.281,0.335,121.3,117.2,127.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0885,0.0909,0.00606,0.00571,0.00662,0.00024,0.00022,0.00026,0.202,0.195,0.213,0.0079,0.0076,0.0083,25.35,25.34,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.93,26.9,29.54,27.09,26.1,28.66,0,0,0,0,0,0,0.151,0,0.0336,0.31,0.69,0.31,42.5
1480888800000,2016,12,2016,3,10,7,0.107,0.0357,0.0718,4445.05,27.9,27.9,26.46,1,1,1,177.7,174.6,183.6,118.7,115.6,59,59,59,0,0,0,0.332,0.321,0.338,118.7,115.6,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.088,0.0912,0.00584,0.00557,0.00634,0.00023,0.00022,0.00025,0.198,0.192,0.208,0.0077,0.0075,0.0081,25.36,25.36,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.28,26.49,28.76,26.46,25.7,27.9,0,0,0,0,0,0,0.147,0,0.0352,0.33,0.67,0.33,41.5
1481493600000,2016,12,2016,3,11,7,0.117,0.0357,0.0816,5101.43,32.37,32.37,30.37,1,1,1,194,186.6,202.5,135,127.6,59,59,59,2.03e-15,0,1.421e-14,0.304,0.291,0.316,135,127.6,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0922,0.0978,0.00722,0.0066,0.00794,0.00028,0.00026,0.00031,0.227,0.214,0.242,0.0089,0.0084,0.0095,25.36,25.34,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,31.3,29.5,33.37,30.37,28.61,32.37,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1482098400000,2016,12,2016,3,12,7,0.129,0.0357,0.0929,5828.58,36.18,36.18,34.69,1,1,1,212.6,204.9,219.1,153.6,145.9,59,59,59,0,0,0,0.278,0.269,0.288,153.6,145.9,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.104,0.00881,0.00815,0.00936,0.00035,0.00032,0.00037,0.26,0.246,0.272,0.01,0.0096,0.011,25.26,25.21,25.32,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.77,33.95,37.29,34.69,32.93,36.18,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1482703200000,2016,12,2016,3,13,7,0.135,0.0369,0.098,6153.74,37.81,37.81,36.63,1,1,1,223,217.8,230.4,162,157.4,61,59,73,0,0,0,0.273,0.261,0.317,162,157.4,166.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.106,0.00952,0.00913,0.00992,0.00037,0.00036,0.00039,0.275,0.269,0.283,0.011,0.011,0.011,25.19,25.15,25.22,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.919,37.71,36.53,38.83,36.63,35.43,37.81,0,0,0,0,0,0,0.203,0,0.037,0.27,0.73,0.27,45.6
1483308000000,2017,1,2016,4,14,7,0.149,0.0442,0.105,6628.31,41.76,41.76,39.45,1,1,1,246.9,235,256.3,173.9,162,73,73,73,-4.06e-15,-2.842e-14,0,0.296,0.285,0.311,173.9,162,183.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0105,0.00952,0.0113,0.00042,0.00037,0.00045,0.298,0.277,0.315,0.012,0.011,0.012,25.02,24.96,25.11,0.946,0.943,0.949,0.977,0.971,0.98,0.924,0.915,0.93,40.39,37.61,42.61,39.45,36.51,41.76,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1483912800000,2017,1,2016,4,15,7,0.169,0.0442,0.125,7795.57,49.7,49.7,46.4,2,1,1.1428571428571428,279.3,262.6,300.9,206.3,189.6,73,73,73,-8.12e-15,-2.842e-14,0,0.262,0.243,0.278,206.3,189.6,227.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.129,0.0133,0.0119,0.0151,0.00053,0.00047,0.0006,0.334,0.241,0.382,0.013,0.0096,0.015,24.85,24.74,24.92,0.95,0.922,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.08,25.62,51.42,42.85,24.85,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.1
1484517600000,2017,1,2016,4,16,7,0.198,0.0442,0.154,9339.43,59.74,59.74,55.59,2,2,2,327.5,306.6,346.6,254.5,233.6,73,73,73,4.06e-15,0,2.842e-14,0.223,0.211,0.238,254.5,233.6,273.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.145,0.0205,0.0156,0.0281,0.00082,0.00062,0.0011,0.274,0.247,0.301,0.011,0.0099,0.012,24.69,24.57,24.82,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,28.66,26.28,30.79,27.8,25.49,29.87,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1485122400000,2017,1,2016,4,17,7,0.222,0.0442,0.178,10759.3,66.87,66.87,64.04,2,2,2,366.5,353.4,379.6,293.5,280.4,73,73,73,0,0,0,0.199,0.192,0.207,293.5,280.4,306.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.148,0.157,0.0375,0.0313,0.0437,0.0015,0.0013,0.0018,0.331,0.311,0.35,0.013,0.013,0.014,24.44,24.35,24.52,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,33.01,31.56,34.47,32.02,30.61,33.43,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1485727200000,2017,1,2016,4,18,7,0.246,0.0493,0.197,11875.6,75.09,75.09,70.69,2,2,2,406.6,383.8,430.2,325,310.8,81.57,73,85,0,0,0,0.201,0.188,0.214,325,310.8,345.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.159,0.172,0.0524,0.0457,0.062,0.0021,0.0019,0.0025,0.379,0.357,0.409,0.015,0.014,0.017,24.19,24.05,24.32,0.944,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.41,34.91,38.59,35.34,33.87,37.55,0,0,0,0,0,0,0.393,0,0.049,0.2,0.8,0.2,48.3
1486332000000,2017,2,2016,5,19,7,0.278,0.0514,0.226,13712.7,86.01,86.01,81.62,2,2,2,459.3,436.5,479.7,374.3,351.5,85,85,85,0,0,0,0.185,0.177,0.195,374.3,351.5,394.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.174,0.189,0.0757,0.0649,0.0853,0.0031,0.0027,0.0035,0.453,0.419,0.484,0.019,0.017,0.02,23.88,23.76,24.02,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.71,39.27,43.88,40.81,38.27,43.01,0,0,0,0,0,0,0.453,0,0.052,0.18,0.81,0.19,49.3
1486936800000,2017,2,2016,5,20,7,0.31,0.0514,0.259,15475.9,96.4,96.4,92.12,2,2,2,512.6,486.6,547.3,427.6,401.6,85,85,85,8.12e-15,0,5.684e-14,0.166,0.155,0.175,427.6,401.6,462.3,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.192,0.213,0.101,0.0885,0.117,0.0042,0.0037,0.0049,0.533,0.494,0.585,0.022,0.02,0.024,23.56,23.35,23.72,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.25,44.6,50.67,46.06,43.71,48.2,0,0,0,0,0,0,0.512,0,0.051,0.17,0.84,0.16,49.9
1487541600000,2017,2,2016,5,21,7,0.373,0.0514,0.322,18565.8,123.2,123.2,110.5,3,2,2.857142857142857,617.2,562.9,677.1,532.2,477.9,85,85,85,-8.12e-15,-5.684e-14,0,0.138,0.126,0.151,532.2,477.9,592.1,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.252,0.221,0.286,0.157,0.125,0.197,0.0067,0.0052,0.0084,0.607,0.528,0.692,0.026,0.022,0.03,23.03,22.7,23.26,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.55,35.56,52.1,39.13,34.5,48.2,0,0,0,0,0,0,0.614,0,0.051,0.14,0.86,0.14,49.8
1488146400000,2017,2,2016,5,22,7,0.465,0.0609,0.404,22815.7,144.6,144.6,135.8,3,3,3,769.2,698.2,846.4,668.5,613.2,100.7,85,107,0,0,0,0.131,0.118,0.143,668.5,613.2,739.4,990,990,990,967,966.7,967.3,23,22.7,23.3,0.334,0.298,0.378,0.248,0.211,0.295,0.011,0.009,0.013,0.825,0.727,0.948,0.036,0.031,0.042,22.2,21.77,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.36,43.23,50.34,45.27,42.36,48.2,0,0,0,0,0,0,0.754,0,0.061,0.13,0.87,0.13,49.1
1488751200000,2017,3,2016,6,23,7,0.615,0.0685,0.547,28835.4,191.9,191.9,171.6,4,3,3.857142857142857,1017,881.3,1171,903.7,774.3,113.3,107,129,0,0,0,0.112,0.101,0.121,903.7,774.3,1042,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.535,0.41,0.696,0.387,0.314,0.518,0.018,0.014,0.024,1.18,1,1.5,0.054,0.045,0.07,20.89,20.06,21.57,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.98,40.86,52.19,44.63,39.95,48.2,0,0,0,0,0,0,0.954,0,0.068,0.11,0.89,0.11,46.9
1489356000000,2017,3,2016,6,24,7,0.871,0.078,0.665,31794.8,192.8,192.8,189.3,4,4,4,1440,1236,1640,1311,1107,129,129,129,210.7,7.48,411,0.0903,0.0787,0.104,1100,1100,1100,990,990,990,969.3,968.6,969.9,20.7,20.1,21.4,0.861,0.784,0.912,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.087,0.081,0.093,18.9,18.2,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.55,46.71,50.5,47.31,45.78,48.2,0,0,0,0,0,0,1.05,0,0.206,0.09,0.76,0.24,36.5
1489960800000,2017,3,2016,6,25,7,1.22,0.106,0.665,28734.5,180.5,180.5,171,4,4,4,2014,1717,2322,1839,1588,175.3,129,183,738.6,487.6,1039,0.0874,0.0751,0.102,1100,1100,1100,990,990,990,971.1,970.2,971.9,18.9,18.1,19.8,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.06,16.25,17.95,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.64,41.44,46.04,42.76,40.58,45.12,0,0,0,0,0,0,0.95,0,0.555,0.087,0.55,0.45,23.6
1490565600000,2017,3,2016,6,26,7,1.56,0.117,0.665,26038.1,160.1,160.1,155,4,4,4,2586,2401,2725,2393,2218,192.7,183,217,1293,1118,1408,0.0745,0.0689,0.0804,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.28,16.06,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.72,38.81,40.93,38.75,37.78,40.03,0,0,0,0,0,0,0.861,0,0.895,0.075,0.43,0.57,16.7
1491170400000,2017,4,2016,7,27,7,1.67,0.131,0.665,25242.7,150.6,150.6,150.3,4,4,4,2757,2745,2765,2540,2528,217,217,217,1440,1428,1448,0.0787,0.0785,0.0791,1100,1100,1100,990,990,990,972.9,972.9,972.9,17.1,17.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.2,15.18,15.23,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.6,38.55,38.68,37.56,37.51,37.65,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1491775200000,2017,4,2016,7,28,7,1.64,0.131,0.665,25459.2,152.9,152.9,151.5,4,4,4,2710,2662,2749,2493,2445,217,217,217,1393,1345,1432,0.0801,0.0789,0.0815,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.22,15.43,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.917,0.919,38.91,38.66,39.22,37.89,37.62,38.21,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
1492380000000,2017,4,2016,7,29,7,1.54,0.131,0.665,26233.2,158.8,158.8,156.2,4,4,4,2544,2450,2635,2327,2233,217,217,217,1227,1133,1318,0.0853,0.0823,0.0886,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.49,15.94,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,40,39.4,40.61,39.04,38.4,39.69,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17
1492984800000,2017,4,2016,7,30,7,1.4,0.131,0.665,27318.1,165.8,165.8,162.6,4,4,4,2310,2192,2416,2093,1975,217,217,217,993.5,875.1,1099,0.094,0.0898,0.099,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.02,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.52,40.84,42.29,40.65,39.93,41.44,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1493589600000,2017,5,2016,8,31,7,1.23,0.167,0.665,28557.1,173.1,173.1,170,4,4,4,2032,1930,2144,1756,1654,276,276,276,656,553.7,768.5,0.136,0.129,0.143,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.68,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.59,44.15,42.5,41.74,43.27,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1494194400000,2017,5,2016,8,32,7,1.1,0.138,0.665,29676.9,179.1,179.1,176.6,4,4,4,1826,1754,1898,1598,1562,228,192,276,497.6,461.7,533.4,0.124,0.105,0.149,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.59,17.35,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,44.43,45.7,44.16,43.54,44.79,0,0,0,0,0,0,0.981,0,0.435,0.13,0.6,0.4,27
1494799200000,2017,5,2016,8,33,7,1,0.116,0.665,30648.1,185,185,182.4,4,4,4,1659,1584,1730,1467,1392,192,192,192,367.2,292.3,438,0.116,0.111,0.121,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.916,0.911,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.14,17.9,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,45.91,47.19,45.61,45,46.25,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
1495404000000,2017,5,2016,8,34,7,0.895,0.116,0.665,31723,191.5,191.5,188.8,4,4,4,1479,1410,1555,1287,1218,192,192,192,187.3,117.8,263.1,0.13,0.123,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.877,0.846,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.091,18.76,18.48,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.44,48.84,47.21,46.5,47.86,0,0,0,0,0,0,1.05,0,0.23,0.13,0.74,0.26,35.4
1496008800000,2017,5,2016,8,35,7,0.762,0.105,0.645,32087.1,192.8,192.8,191,4,4,4,1260,1155,1382,1086,993.5,174.3,161,192,19.26,0,90.17,0.138,0.128,0.149,1067,993.5,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.753,0.636,0.835,0.574,0.42,0.648,0.027,0.019,0.031,1.62,1.33,1.78,0.076,0.062,0.085,19.66,19.11,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.02,47.2,50.07,47.75,46.26,48.2,0,0,0,0,0,0,1.06,0,0.117,0.14,0.85,0.15,42.1
1496613600000,2017,6,2016,9,36,7,0.635,0.0974,0.538,28477,180.8,180.8,169.5,4,4,4,1050,984.6,1124,888.7,823.6,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.154,0.143,0.164,888.7,823.6,963.3,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.527,0.467,0.595,0.369,0.338,0.405,0.017,0.015,0.019,1.14,1.03,1.27,0.052,0.046,0.058,20.81,20.44,21.14,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.26,40.7,46.13,42.38,39.79,45.2,0,0,0,0,0,0,0.942,0,0.097,0.15,0.85,0.15,44.8
1497218400000,2017,6,2016,9,37,7,0.556,0.0974,0.459,24720,156.3,156.3,147.1,4,3,3.2857142857142856,919.3,872.8,967.6,758.3,711.8,161,161,161,0,0,0,0.175,0.166,0.184,758.3,711.8,806.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.408,0.367,0.452,0.304,0.277,0.329,0.014,0.012,0.015,0.97,0.907,1.02,0.043,0.04,0.046,21.45,21.23,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.02,39.36,51.61,45.36,38.36,48.2,0,0,0,0,0,0,0.817,0,0.097,0.18,0.83,0.17,44.5
1497823200000,2017,6,2016,9,38,7,0.5,0.0974,0.403,22574.6,139.7,139.7,134.4,3,3,3,826.6,799.4,858.4,665.6,638.4,161,161,161,0,0,0,0.195,0.188,0.201,665.6,638.4,697.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.359,0.246,0.227,0.267,0.011,0.0099,0.012,0.829,0.783,0.882,0.036,0.034,0.039,21.96,21.78,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.7,44.11,47.52,44.79,43.23,46.57,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.1
1498428000000,2017,6,2016,9,39,7,0.464,0.102,0.363,20568.9,128.3,128.3,122.4,3,3,3,767.9,739,791.5,599.7,553,168.1,161,186,0,0,0,0.219,0.203,0.252,599.7,553,630.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.305,0.28,0.321,0.202,0.17,0.222,0.0088,0.0074,0.0097,0.719,0.642,0.77,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.933,0.925,0.936,41.71,38.67,43.64,40.81,37.64,42.77,0,0,0,0,0,0,0.68,0,0.101,0.22,0.78,0.22,44.3
1499032800000,2017,7,2016,10,40,7,0.42,0.112,0.307,17375,110.6,110.6,103.4,3,2,2.7142857142857144,694.3,662.7,727.2,508.3,476.7,186,186,186,0,-5.684e-14,5.684e-14,0.268,0.256,0.281,508.3,476.7,541.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.237,0.273,0.142,0.124,0.163,0.0061,0.0053,0.007,0.598,0.549,0.642,0.026,0.023,0.027,22.72,22.57,22.82,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.78,35.1,51.96,39.06,34.05,48.2,0,0,0,0,0,0,0.575,0,0.113,0.27,0.73,0.27,41.4
1499637600000,2017,7,2016,10,41,7,0.379,0.112,0.266,15615.9,96.4,96.4,92.95,2,2,2,626.4,600.6,653.6,440.4,414.6,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.297,0.285,0.31,440.4,414.6,467.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.206,0.231,0.107,0.0947,0.12,0.0045,0.004,0.0051,0.564,0.523,0.609,0.024,0.022,0.026,23.03,22.88,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.59,45.03,50.2,46.48,44.13,48.2,0,0,0,0,0,0,0.516,0,0.113,0.3,0.7,0.3,41.2
1500242400000,2017,7,2016,10,42,7,0.344,0.123,0.221,13075.3,86.59,86.59,77.83,2,2,2,569.4,547.3,592.1,365.8,320.3,203.6,186,227,-2.436e-14,-5.684e-14,0,0.359,0.314,0.415,365.8,320.3,406.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.177,0.203,0.0717,0.0502,0.0907,0.003,0.0021,0.0038,0.452,0.386,0.511,0.019,0.016,0.022,23.39,23.22,23.55,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.916,0.936,39.86,34.92,44.18,38.91,33.87,43.29,0,0,0,0,0,0,0.432,0,0.123,0.36,0.64,0.36,38
1500847200000,2017,7,2016,10,43,7,0.315,0.137,0.177,10447.5,66.23,66.23,62.19,2,2,2,520.5,501.6,539.9,293.5,274.6,227,227,227,-1.624e-14,-5.684e-14,0,0.436,0.42,0.453,293.5,274.6,312.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.167,0.161,0.174,0.0375,0.0286,0.0467,0.0016,0.0012,0.0019,0.345,0.317,0.375,0.014,0.013,0.016,23.71,23.6,23.83,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.06,30.01,34.14,31.09,29.11,33.11,0,0,0,0,0,0,0.345,0,0.138,0.43,0.56,0.44,33.2
1501452000000,2017,7,2016,10,44,7,0.288,0.115,0.173,10254,65.26,65.26,61.04,2,2,2,476.1,457,495.3,285.9,268.3,190.1,184,227,0,0,0,0.399,0.376,0.458,285.9,268.3,305.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.157,0.168,0.034,0.0256,0.0432,0.0014,0.0011,0.0018,0.331,0.308,0.36,0.014,0.013,0.015,23.93,23.84,24.03,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.46,29.33,33.64,30.52,28.45,32.63,0,0,0,0,0,0,0.339,0,0.115,0.4,0.6,0.4,35.6
1502056800000,2017,8,2016,11,45,7,0.263,0.111,0.151,8982.79,57.03,57.03,53.47,2,2,2,434.2,418.5,450.8,250.2,234.5,184,184,184,0,-2.842e-14,2.842e-14,0.424,0.408,0.44,250.2,234.5,266.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0157,0.0249,0.00077,0.00064,0.001,0.279,0.26,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.56,25.79,29.4,26.73,25.01,28.51,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
1502661600000,2017,8,2016,11,46,7,0.241,0.111,0.13,7925.67,48.2,48.2,47.18,1,1,1,399,385.9,413.3,215,201.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.461,0.445,0.477,215,201.9,229.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.142,0.014,0.0129,0.0152,0.00057,0.00052,0.00062,0.383,0.36,0.409,0.016,0.015,0.017,24.22,24.13,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.88,45.99,51.97,47.18,45.07,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1503266400000,2017,8,2016,11,47,7,0.223,0.111,0.112,6946.42,44.16,44.16,41.35,1,1,1,369.5,357.2,381.8,185.5,173.2,184,184,184,0,-2.842e-14,2.842e-14,0.498,0.482,0.515,185.5,173.2,197.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.122,0.13,0.0115,0.0105,0.0126,0.00047,0.00042,0.00051,0.331,0.309,0.353,0.013,0.012,0.014,24.42,24.34,24.51,0.951,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.25,39.43,45.06,41.35,38.43,44.16,0,0,0,0,0,0,0.23,0,0.111,0.5,0.5,0.5,31.1
1503871200000,2017,8,2016,11,48,7,0.207,0.0994,0.108,6669.38,45.39,45.39,39.7,1,1,1,342.3,329.1,353.7,178,159,164.3,138,184,-4.06e-15,-2.842e-14,0,0.479,0.407,0.536,178,159,201.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.117,0.127,0.0109,0.00927,0.0129,0.00044,0.00037,0.00052,0.315,0.283,0.355,0.013,0.011,0.014,24.57,24.53,24.62,0.948,0.943,0.955,0.975,0.97,0.98,0.925,0.914,0.936,40.7,36.16,46.32,39.7,35.08,45.39,0,0,0,0,0,0,0.221,0,0.099,0.48,0.52,0.48,32.2
1504476000000,2017,9,2016,12,49,7,0.189,0.0835,0.105,6553.62,41.99,41.99,39.01,1,1,1,312,299.8,324.4,174,161.8,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.442,0.425,0.46,174,161.8,186.4,990,990,990,965,964.9,965,25,25,25.1,0.118,0.113,0.122,0.0105,0.0095,0.0116,0.00042,0.00038,0.00046,0.306,0.284,0.328,0.012,0.011,0.013,24.73,24.65,24.82,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,39.98,37.14,42.85,39.01,36.03,41.99,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1505080800000,2017,9,2016,12,50,7,0.173,0.0714,0.101,6308.31,40.09,40.09,37.55,1,1,1,285.4,276,295.7,167.4,158,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.414,0.399,0.428,167.4,158,177.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00998,0.00918,0.0109,0.0004,0.00036,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.58,36.37,40.98,37.55,35.28,40.09,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
1505685600000,2017,9,2016,12,51,7,0.16,0.0714,0.0883,5469.36,34.6,34.6,32.56,1,1,1,264.1,255.5,273,146.1,137.5,118,118,118,8.12e-15,0,2.842e-14,0.447,0.432,0.462,146.1,137.5,155,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00817,0.00744,0.00893,0.00032,0.00029,0.00035,0.253,0.237,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.56,31.54,35.67,32.56,30.59,34.6,0,0,0,0,0,0,0.181,0,0.0717,0.45,0.55,0.45,34.2
1506290400000,2017,9,2016,12,52,7,0.149,0.0696,0.0791,4886.93,31.84,31.84,29.09,1,1,1,245.8,239.4,253.1,130.8,122.8,115,97,118,0,-1.421e-14,1.421e-14,0.468,0.405,0.49,130.8,122.8,142.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0965,0.102,0.00687,0.00618,0.00785,0.00027,0.00024,0.00031,0.225,0.211,0.244,0.0089,0.0083,0.0096,25.1,25.05,25.14,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.99,28.07,32.82,29.09,27.23,31.84,0,0,0,0,0,0,0.162,0,0.0699,0.47,0.53,0.47,32.8
1506895200000,2017,10,2017,1,1,7,0.141,0.0587,0.0828,5136.67,31.4,31.4,30.58,1,1,1,233.8,230.6,237.5,136.8,133.6,97,97,97,0,0,0,0.415,0.408,0.421,136.8,133.6,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0986,0.101,0.00738,0.00711,0.00769,0.00029,0.00028,0.0003,0.234,0.229,0.241,0.0092,0.009,0.0095,25.16,25.13,25.19,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.52,30.77,32.38,30.58,29.85,31.4,0,0,0,0,0,0,0.17,0,0.0582,0.42,0.59,0.41,36.4
1507500000000,2017,10,2017,1,2,7,0.139,0.0587,0.0799,4959.02,30.59,30.59,29.52,1,1,1,229.2,224.1,233.9,132.2,127.1,97,97,97,0,0,0,0.423,0.415,0.433,132.2,127.1,136.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0963,0.0997,0.00699,0.00655,0.00739,0.00027,0.00026,0.00029,0.226,0.217,0.234,0.0089,0.0085,0.0092,25.2,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.43,29.23,31.54,29.52,28.36,30.59,0,0,0,0,0,0,0.164,0,0.0591,0.42,0.57,0.43,35.7
1508104800000,2017,10,2017,1,3,7,0.131,0.0587,0.0727,4495,28.04,28.04,26.76,1,1,1,217.2,212.3,222.7,120.2,115.3,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.447,0.436,0.457,120.2,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00597,0.00555,0.00643,0.00023,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.58,26.4,28.91,26.76,25.61,28.04,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1508709600000,2017,10,2017,1,4,7,0.125,0.0587,0.0667,4105.66,25.29,25.29,24.44,1,1,1,207.3,205.5,210.9,110.3,108.5,97,97,97,2.03e-15,0,1.421e-14,0.468,0.46,0.472,110.3,108.5,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0897,0.0916,0.00513,0.00497,0.00543,0.0002,0.00019,0.00021,0.187,0.184,0.193,0.0073,0.0072,0.0076,25.37,25.34,25.38,0.918,0.917,0.921,0.97,0.97,0.97,0.89,0.889,0.893,25.19,24.75,26.07,24.44,24.01,25.29,0,0,0,0,0,0,0.136,0,0.0583,0.47,0.53,0.47,32.8
1509314400000,2017,10,2017,1,5,7,0.125,0.0569,0.0683,4213.2,26.38,26.38,25.08,1,1,1,207.1,204.1,211.5,113,107.4,94.14,93,97,0,-1.421e-14,1.421e-14,0.455,0.44,0.475,113,107.4,118.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0893,0.0929,0.00535,0.00488,0.00582,0.00021,0.00019,0.00023,0.191,0.182,0.201,0.0075,0.0071,0.0079,25.37,25.33,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.85,24.49,27.2,25.08,23.75,26.38,0,0,0,0,0,0,0.139,0,0.0567,0.46,0.55,0.45,33.7
1509919200000,2017,11,2017,2,6,7,0.129,0.0518,0.0775,4812.79,34.67,34.67,28.65,1,1,1,213.7,208.2,220.8,128.1,115.2,85.57,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.402,0.303,0.447,128.1,115.2,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0917,0.102,0.00664,0.00554,0.00882,0.00026,0.00022,0.00035,0.218,0.195,0.261,0.0085,0.0076,0.01,25.3,25.21,25.36,0.928,0.922,0.94,0.97,0.97,0.97,0.9,0.894,0.912,29.53,26.4,35.74,28.65,25.61,34.67,0,0,0,0,0,0,0.159,0,0.0515,0.4,0.6,0.4,37.3
1510524000000,2017,11,2017,2,7,7,0.131,0.0405,0.0908,5684.3,34.36,34.36,33.84,1,1,1,217.1,214.5,219.4,150.1,147.5,67,67,67,0,0,0,0.309,0.305,0.312,150.1,147.5,152.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00851,0.00829,0.00871,0.00033,0.00032,0.00034,0.255,0.25,0.259,0.01,0.0098,0.01,25.24,25.22,25.26,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.26,35.42,33.84,33.24,34.36,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0915,5726.57,36.03,36.03,34.09,1,1,1,218.2,210.7,226.8,151.2,143.7,67,67,67,0,0,0,0.307,0.295,0.318,151.2,143.7,159.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0986,0.104,0.00861,0.00796,0.00933,0.00034,0.00031,0.00037,0.257,0.243,0.272,0.01,0.0095,0.011,25.23,25.17,25.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.14,33.36,37.15,34.09,32.36,36.03,0,0,0,0,0,0,0.189,0,0.0405,0.31,0.69,0.31,43.4
1511733600000,2017,11,2017,2,9,7,0.132,0.0384,0.0936,5864.41,35.37,35.37,34.91,1,1,1,218.3,215,223.8,154.7,149.4,63.57,59,67,0,0,0,0.291,0.274,0.31,154.7,149.4,156.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.0089,0.00845,0.00908,0.00035,0.00033,0.00036,0.262,0.253,0.266,0.01,0.0099,0.01,25.23,25.19,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.99,34.72,36.46,34.91,33.68,35.37,0,0,0,0,0,0,0.194,0,0.0384,0.29,0.71,0.29,44.4
1512338400000,2017,12,2017,3,10,7,0.137,0.0357,0.101,6386.71,40.25,40.25,38.02,1,1,1,226.5,217,235.6,167.5,158,59,59,59,0,0,0,0.261,0.25,0.272,167.5,158,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00999,0.00918,0.0108,0.00039,0.00036,0.00042,0.285,0.268,0.301,0.011,0.011,0.012,25.16,25.09,25.23,0.944,0.941,0.947,0.974,0.97,0.978,0.92,0.913,0.927,39.03,36.78,41.14,38.02,35.68,40.25,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1512943200000,2017,12,2017,3,11,7,0.146,0.0357,0.11,6974.58,42.77,42.77,41.52,1,1,1,240.8,237.5,246.2,181.8,178.5,59,59,59,0,0,0,0.245,0.24,0.248,181.8,178.5,187.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0117,0.00044,0.00043,0.00046,0.31,0.305,0.32,0.012,0.012,0.013,25.04,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.37,41.59,43.64,41.52,40.73,42.77,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1513548000000,2017,12,2017,3,12,7,0.156,0.0357,0.12,7609.32,47.24,47.24,45.29,1,1,1,257.2,249.8,265.6,198.2,190.8,59,59,59,-4.06e-15,-2.842e-14,0,0.229,0.222,0.236,198.2,190.8,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.12,0.0126,0.012,0.0133,0.0005,0.00047,0.00053,0.34,0.327,0.355,0.013,0.013,0.014,24.93,24.88,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.47,48.2,45.29,43.58,47.24,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.8
1514152800000,2017,12,2017,3,13,7,0.173,0.0357,0.137,8378.1,52.48,52.48,49.87,2,1,1.5714285714285714,285.6,271.4,298.7,226.6,212.4,59,59,59,0,-2.842e-14,2.842e-14,0.207,0.198,0.217,226.6,212.4,239.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.015,0.0138,0.0161,0.0006,0.00055,0.00064,0.3,0.239,0.382,0.012,0.0095,0.015,24.86,24.8,24.91,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.74,25.69,51.68,35.26,24.91,48.2,0,0,0,0,0,0,0.277,0,0.036,0.21,0.79,0.21,48.4
1514757600000,2018,1,2017,4,14,7,0.196,0.0442,0.151,9187.66,57.96,57.96,54.69,2,2,2,323.4,305,338.4,250.4,232,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.226,0.216,0.239,250.4,232,265.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.143,0.0189,0.0155,0.0242,0.00076,0.00062,0.00097,0.268,0.245,0.288,0.011,0.0098,0.012,24.72,24.62,24.83,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.19,26.09,29.88,27.34,25.31,28.98,0,0,0,0,0,0,0.304,0,0.045,0.23,0.77,0.23,46.9
1515362400000,2018,1,2017,4,15,7,0.22,0.0442,0.176,10684.8,67.68,67.68,63.6,2,2,2,364.5,343,383.5,291.5,270,73,73,73,0,0,0,0.201,0.19,0.213,291.5,270,310.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.144,0.159,0.0366,0.0264,0.0455,0.0015,0.0011,0.0018,0.328,0.295,0.356,0.013,0.012,0.014,24.45,24.33,24.59,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.78,30.4,34.88,31.8,29.48,33.84,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.6
1515967200000,2018,1,2017,4,16,7,0.246,0.0442,0.202,12227.9,75.51,75.51,72.79,2,2,2,407.2,389.8,419.3,334.2,316.8,73,73,73,0,0,0,0.179,0.174,0.187,334.2,316.8,346.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.161,0.171,0.0567,0.0485,0.0625,0.0023,0.002,0.0025,0.392,0.366,0.41,0.016,0.015,0.017,24.18,24.1,24.29,0.946,0.943,0.948,0.971,0.97,0.973,0.919,0.915,0.922,37.46,35.57,38.79,36.39,34.5,37.76,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.7
1516572000000,2018,1,2017,4,17,7,0.264,0.0442,0.22,13375.5,82.21,82.21,79.62,2,2,2,437.2,424.5,448.6,364.2,351.5,73,73,73,0,0,0,0.167,0.163,0.172,364.2,351.5,375.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.177,0.173,0.181,0.0709,0.0649,0.0763,0.0029,0.0027,0.0031,0.437,0.418,0.454,0.018,0.017,0.019,24,23.93,24.07,0.95,0.948,0.952,0.978,0.975,0.98,0.929,0.924,0.933,40.72,39.35,41.94,39.81,38.35,41.1,0,0,0,0,0,0,0.442,0,0.044,0.17,0.83,0.17,50.7
1517176800000,2018,1,2017,4,18,7,0.282,0.0483,0.234,14193,86.64,86.64,84.48,2,2,2,466.8,452.7,482.7,387,379.7,79.86,73,85,0,0,0,0.171,0.159,0.182,387,379.7,397.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.186,0.183,0.19,0.0817,0.0782,0.0867,0.0034,0.0032,0.0036,0.471,0.46,0.488,0.019,0.019,0.02,23.83,23.74,23.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43.1,42.38,44.2,42.24,41.53,43.32,0,0,0,0,0,0,0.469,0,0.048,0.17,0.83,0.17,50.3
1517781600000,2018,2,2017,5,19,7,0.316,0.0514,0.265,15712.3,96.4,96.4,93.53,2,2,2,522.4,491.2,554.1,437.4,406.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.163,0.153,0.173,437.4,406.2,469.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.193,0.216,0.105,0.0907,0.12,0.0044,0.0038,0.005,0.548,0.501,0.596,0.023,0.021,0.025,23.5,23.31,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.22,45.08,51.3,46.76,44.18,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,49.7
1518386400000,2018,2,2017,5,20,7,0.371,0.0514,0.32,18435.8,122.1,122.1,109.7,3,2,2.857142857142857,613.6,564.8,671.4,528.6,479.8,85,85,85,1.624e-14,0,5.684e-14,0.139,0.127,0.151,528.6,479.8,586.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.222,0.283,0.155,0.125,0.193,0.0066,0.0053,0.0082,0.601,0.525,0.682,0.025,0.022,0.029,23.05,22.73,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.33,35.4,52.27,38.87,34.34,48.2,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.7
1518991200000,2018,2,2017,5,21,7,0.473,0.0514,0.422,23592.2,157.2,157.2,140.4,4,3,3.142857142857143,782.5,697.4,881.3,697.5,612.4,85,85,85,0,0,0,0.109,0.0965,0.122,697.5,612.4,796.3,990,990,990,967,966.7,967.4,23,22.6,23.3,0.35,0.298,0.421,0.266,0.21,0.324,0.012,0.009,0.014,0.859,0.726,0.967,0.037,0.031,0.043,22.11,21.62,22.58,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.22,40.24,51.33,44.94,39.29,48.2,0,0,0,0,0,0,0.78,0,0.051,0.11,0.89,0.11,49.9
1519596000000,2018,2,2017,5,22,7,0.648,0.0853,0.563,29610.1,189.4,189.4,176.3,4,4,4,1071,923.2,1219,930.2,838.2,141,85,183,-1.624e-14,-1.137e-13,0,0.129,0.0834,0.17,930.2,838.2,1036,990,990,990,968.1,967.6,968.6,21.9,21.4,22.4,0.565,0.46,0.703,0.398,0.345,0.505,0.018,0.015,0.024,1.22,1.03,1.5,0.056,0.046,0.07,20.67,19.92,21.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.96,41.93,48.32,44.06,41.09,47.35,0,0,0,0,0,0,0.979,0,0.085,0.13,0.87,0.13,45.7
1520200800000,2018,3,2017,6,23,7,0.811,0.111,0.663,32327.1,192.8,192.8,192.4,4,4,4,1342,1257,1419,1159,1074,183,183,183,62.28,0,136.1,0.137,0.129,0.146,1096,1074,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.817,0.758,0.854,0.64,0.589,0.648,0.03,0.028,0.031,1.76,1.64,1.8,0.084,0.077,0.087,19.27,18.97,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.74,50.01,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.148,0.14,0.82,0.18,39.9
1520805600000,2018,3,2017,6,24,7,0.904,0.111,0.665,31623,190.2,190.2,188.2,4,4,4,1495,1441,1555,1312,1258,183,183,183,211.5,157.9,272.1,0.122,0.118,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.885,0.863,0.904,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.7,18.49,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.45,48.53,47.06,46.51,47.56,0,0,0,0,0,0,1.05,0,0.239,0.12,0.74,0.26,35
1521410400000,2018,3,2017,6,25,7,0.99,0.111,0.665,30777.3,185.2,185.2,183.2,4,4,4,1637,1578,1690,1454,1395,183,183,183,354.3,294.8,406.8,0.112,0.108,0.116,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.908,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.093,0.092,0.094,18.21,18.04,18.41,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46.28,47.25,45.8,45.35,46.31,0,0,0,0,0,0,1.02,0,0.325,0.11,0.67,0.33,31.1
1522015200000,2018,3,2017,6,26,7,1.06,0.108,0.665,30136.7,181.1,181.1,179.4,4,4,4,1748,1700,1808,1570,1517,178,148,183,469.5,416.8,560.2,0.102,0.0818,0.108,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.922,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.65,18,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.76,45.22,46.19,44.85,44.31,45.27,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
1522620000000,2018,4,2017,7,27,7,1.17,0.0895,0.665,29043.1,176.4,176.4,172.9,4,4,4,1938,1832,2058,1790,1684,148,148,148,689.8,584.3,809.6,0.0765,0.0719,0.0808,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.89,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.16,45,43.22,42.3,44.1,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
1523224800000,2018,4,2017,7,28,7,1.35,0.0895,0.665,27674.5,168,168,164.7,4,4,4,2231,2105,2326,2083,1957,148,148,148,982.9,856.5,1078,0.0664,0.0636,0.0703,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.24,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.03,41.42,42.85,41.18,40.55,42,0,0,0,0,0,0,0.915,0,0.685,0.066,0.49,0.51,20.5
1523829600000,2018,4,2017,7,29,7,1.43,0.101,0.665,27062.9,161.7,161.7,161.1,4,4,4,2366,2344,2378,2199,2157,167.7,148,217,1099,1057,1126,0.0708,0.0623,0.0914,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.11,16.19,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.16,41.08,41.3,40.27,40.19,40.42,0,0,0,0,0,0,0.895,0,0.765,0.071,0.47,0.53,18.9
1524434400000,2018,4,2017,7,30,7,1.42,0.131,0.665,27170,162.6,162.6,161.7,4,4,4,2343,2311,2371,2126,2094,217,217,217,1026,993.6,1054,0.0926,0.0915,0.0939,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.13,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.31,41.13,41.52,40.43,40.24,40.66,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1525039200000,2018,4,2017,7,31,7,1.36,0.162,0.665,27599.4,166,166,164.3,4,4,4,2249,2181,2299,1982,1905,267.6,217,276,881.5,805,982.4,0.119,0.0944,0.127,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.3,16.59,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.92,41.59,42.36,41.07,40.73,41.51,0,0,0,0,0,0,0.913,0,0.695,0.12,0.49,0.51,20.3
1525644000000,2018,5,2017,8,32,7,1.24,0.167,0.665,28436.5,172.2,172.2,169.3,4,4,4,2057,1954,2155,1781,1678,276,276,276,681,578.4,779.4,0.134,0.128,0.141,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.65,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.52,43.93,42.32,41.67,43.05,0,0,0,0,0,0,0.94,0,0.575,0.13,0.54,0.46,22.9
1526248800000,2018,5,2017,8,33,7,1.09,0.167,0.665,29781.7,180.7,180.7,177.3,4,4,4,1808,1710,1916,1532,1434,276,276,276,431.7,333.9,539.7,0.153,0.144,0.161,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.3,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.27,46.09,44.32,43.39,45.17,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1526853600000,2018,5,2017,8,34,7,0.962,0.167,0.665,31052.5,188.1,188.1,184.8,4,4,4,1591,1504,1680,1315,1228,276,276,276,215.2,127.9,303.8,0.174,0.164,0.184,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.903,0.871,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.37,18.07,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.36,47.98,46.21,45.43,47.02,0,0,0,0,0,0,1.03,0,0.297,0.17,0.69,0.31,32.3
1527458400000,2018,5,2017,8,35,7,0.831,0.15,0.659,32099.2,192.8,192.8,191.1,4,4,4,1374,1251,1475,1126,1041,247.7,210,276,36.94,0,99.36,0.18,0.157,0.198,1089,1041,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.725,0.859,0.624,0.515,0.648,0.03,0.024,0.031,1.74,1.53,1.81,0.083,0.072,0.088,19.18,18.79,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.82,48.2,49.51,47.77,47.23,48.2,0,0,0,0,0,0,1.06,0,0.172,0.18,0.79,0.21,38.6
1528063200000,2018,6,2017,9,36,7,0.678,0.127,0.551,28766.1,184.7,184.7,171.2,4,4,4,1120,1040,1214,910.3,829.7,210,210,210,0,0,0,0.188,0.173,0.202,910.3,829.7,1004,990,990,990,968.3,968,968.6,21.7,21.4,22,0.563,0.485,0.67,0.38,0.341,0.431,0.018,0.015,0.02,1.19,1.05,1.38,0.055,0.048,0.064,20.53,20.05,20.93,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.7,40.59,47.11,42.81,39.67,46.17,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.4
1528668000000,2018,6,2017,9,37,7,0.582,0.0974,0.484,25731.9,164.6,164.6,153.2,4,3,3.5714285714285716,961.8,911.9,1017,800.8,750.9,161,161,161,0,0,0,0.168,0.158,0.177,800.8,750.9,855.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.447,0.401,0.497,0.327,0.302,0.353,0.015,0.013,0.016,1.02,0.984,1.08,0.046,0.044,0.049,21.23,20.97,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.28,39.74,52.1,43.46,38.77,48.2,0,0,0,0,0,0,0.851,0,0.098,0.17,0.83,0.17,44.2
1529272800000,2018,6,2017,9,38,7,0.518,0.0974,0.421,23381.4,144.6,144.6,139.2,3,3,3,856.5,823.6,896.4,695.5,662.6,161,161,161,0,0,0,0.188,0.18,0.195,695.5,662.6,735.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.339,0.387,0.266,0.244,0.292,0.012,0.011,0.013,0.88,0.824,0.952,0.039,0.036,0.042,21.79,21.56,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.4,45.54,49.59,46.39,44.63,48.2,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.1
1529877600000,2018,6,2017,9,39,7,0.478,0.0995,0.379,21412.9,132.3,132.3,127.5,3,3,3,791.1,770.1,814.6,626.5,584.1,164.6,161,186,0,0,0,0.208,0.198,0.242,626.5,584.1,653.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.298,0.334,0.22,0.191,0.238,0.0096,0.0083,0.01,0.763,0.694,0.809,0.033,0.03,0.035,22.17,22.03,22.33,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.37,40.63,45.01,42.49,39.71,44.11,0,0,0,0,0,0,0.708,0,0.099,0.21,0.79,0.21,44.8
1530482400000,2018,7,2017,10,40,7,0.439,0.112,0.327,18540,117.3,117.3,110.4,3,3,3,725.9,692.7,761.1,539.9,506.7,186,186,186,0,0,0,0.256,0.244,0.268,539.9,506.7,575.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.564,0.679,0.027,0.024,0.029,22.58,22.38,22.77,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.84,35.71,40.07,36.79,34.64,39.11,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.2
1531087200000,2018,7,2017,10,41,7,0.395,0.13,0.265,15324.9,101.9,101.9,91.22,3,2,2.142857142857143,653.4,625.2,682.1,438.1,398.2,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.33,0.273,0.363,438.1,398.2,496.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.221,0.204,0.248,0.106,0.087,0.133,0.0045,0.0037,0.0057,0.549,0.503,0.641,0.023,0.021,0.027,22.94,22.77,23.1,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.5,35.01,51.88,43.18,33.96,48.2,0,0,0,0,0,0,0.507,0,0.13,0.33,0.67,0.33,38.8
1531692000000,2018,7,2017,10,42,7,0.358,0.137,0.221,12995.3,82.77,82.77,77.35,2,2,2,592.5,569.1,617.3,365.5,342.1,227,227,227,0,-5.684e-14,5.684e-14,0.384,0.368,0.399,365.5,342.1,390.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.202,0.0715,0.0605,0.0832,0.003,0.0025,0.0035,0.453,0.418,0.491,0.019,0.018,0.021,23.28,23.14,23.42,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.66,37.23,42.23,38.68,36.11,41.38,0,0,0,0,0,0,0.43,0,0.137,0.38,0.62,0.38,36.3
1532296800000,2018,7,2017,10,43,7,0.327,0.137,0.19,11147.6,70.71,70.71,66.35,2,2,2,540.6,520.8,561.8,313.6,293.8,227,227,227,0,-5.684e-14,5.684e-14,0.42,0.404,0.436,313.6,293.8,334.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.167,0.182,0.047,0.0377,0.057,0.002,0.0016,0.0024,0.376,0.346,0.407,0.016,0.014,0.017,23.59,23.46,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.2,32.09,36.45,33.18,31.13,35.36,0,0,0,0,0,0,0.369,0,0.137,0.42,0.58,0.42,34.1
1532901600000,2018,7,2017,10,44,7,0.299,0.119,0.18,10666.4,67.58,67.58,63.49,2,2,2,494.2,474.5,514.5,297.9,281.2,196.3,184,227,8.12e-15,0,5.684e-14,0.397,0.367,0.447,297.9,281.2,316.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.163,0.172,0.0396,0.0317,0.0485,0.0016,0.0013,0.002,0.35,0.327,0.377,0.014,0.014,0.016,23.83,23.75,23.93,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.73,30.73,34.84,31.75,29.8,33.79,0,0,0,0,0,0,0.353,0,0.119,0.4,0.6,0.4,35.7
1533506400000,2018,8,2017,11,45,7,0.272,0.111,0.161,9564.87,60.75,60.75,56.93,2,2,2,450.3,433.8,468.3,266.3,249.8,184,184,184,4.06e-15,0,2.842e-14,0.409,0.393,0.424,266.3,249.8,284.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0247,0.017,0.0332,0.001,0.00069,0.0014,0.302,0.277,0.328,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.35,27.53,31.32,28.47,26.7,30.38,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
1534111200000,2018,8,2017,11,46,7,0.25,0.111,0.139,8300.9,52.26,52.26,49.41,2,1,1.4285714285714286,413.5,399.1,428.6,229.5,215.1,184,184,184,0,-2.842e-14,2.842e-14,0.445,0.429,0.461,229.5,215.1,244.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0165,0.00062,0.00057,0.00068,0.34,0.259,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.11,25.76,51.91,38.46,24.99,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1534716000000,2018,8,2017,11,47,7,0.231,0.111,0.12,7444.3,46.92,46.92,44.31,1,1,1,382.6,370.4,394.4,198.6,186.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.481,0.467,0.497,198.6,186.4,210.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0126,0.0116,0.0136,0.00051,0.00047,0.00055,0.354,0.332,0.375,0.014,0.013,0.015,24.33,24.25,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.22,42.44,47.87,44.31,41.59,46.92,0,0,0,0,0,0,0.246,0,0.111,0.48,0.52,0.48,32.2
1535320800000,2018,8,2017,11,48,7,0.215,0.103,0.111,6896.54,47.26,47.26,41.05,1,1,1,354.9,342.7,366.3,184,167.5,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.481,0.397,0.523,184,167.5,209.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.12,0.13,0.0114,0.00999,0.0136,0.00046,0.0004,0.00055,0.327,0.298,0.37,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.956,0.977,0.972,0.98,0.928,0.919,0.937,42.02,38.11,48.23,41.05,37.04,47.26,0,0,0,0,0,0,0.228,0,0.104,0.48,0.52,0.48,32.1
1535925600000,2018,9,2017,12,49,7,0.196,0.0835,0.113,7059,44.97,44.97,42.02,1,1,1,324.7,312.4,337.5,186.7,174.4,138,138,138,0,-2.842e-14,2.842e-14,0.425,0.409,0.442,186.7,174.4,199.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.328,0.306,0.351,0.013,0.012,0.014,24.65,24.56,24.73,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.91,40.06,45.89,42.02,39.1,44.97,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
1536530400000,2018,9,2017,12,50,7,0.181,0.0835,0.0973,6023.54,38.23,38.23,35.85,1,1,1,298.9,289.7,308.8,160.9,151.7,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.447,0.476,160.9,151.7,170.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00942,0.00864,0.0103,0.00038,0.00034,0.00041,0.282,0.266,0.3,0.011,0.011,0.012,24.82,24.76,24.88,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.92,34.78,39.23,35.85,33.74,38.23,0,0,0,0,0,0,0.199,0,0.0837,0.46,0.54,0.46,33.3
