datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537135200000,2018,9,2017,12,51,7,0.168,0.0783,0.0897,5542.87,34.97,34.97,32.99,1,1,1,277.7,268.6,286.7,148.2,139.7,129.4,118,138,4.06e-15,-2.842e-14,2.842e-14,0.466,0.43,0.497,148.2,139.7,156.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.106,0.109,0.00835,0.00762,0.00907,0.00033,0.0003,0.00036,0.258,0.244,0.272,0.01,0.0097,0.011,24.93,24.89,24.96,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.01,31.95,36.05,32.99,30.99,34.97,0,0,0,0,0,0,0.183,0,0.0783,0.47,0.53,0.47,33
1537740000000,2018,9,2017,12,52,7,0.156,0.0714,0.0848,5245.38,32.92,32.92,31.22,1,1,1,258.2,250.9,265.6,140.2,132.9,118,118,118,0,-2.842e-14,2.842e-14,0.457,0.444,0.47,140.2,132.9,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.0083,0.0003,0.00028,0.00033,0.242,0.229,0.255,0.0096,0.0091,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.44,33.94,31.22,29.53,32.92,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1538344800000,2018,10,2018,1,1,7,0.147,0.0587,0.088,5471.76,33.89,33.89,32.57,1,1,1,242.6,236.9,248.4,145.6,139.9,97,97,97,0,0,0,0.4,0.39,0.409,145.6,139.9,151.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00812,0.00764,0.00862,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0099,0.0095,0.01,25.09,25.05,25.14,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.58,32.25,34.94,32.57,31.28,33.89,0,0,0,0,0,0,0.181,0,0.059,0.4,0.6,0.4,37.2
1538949600000,2018,10,2018,1,2,7,0.139,0.0587,0.08,4961.98,30.84,30.84,29.54,1,1,1,229.3,223.5,235,132.3,126.5,97,97,97,2.03e-15,0,1.421e-14,0.423,0.413,0.434,132.3,126.5,138,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0961,0.1,0.00699,0.0065,0.00748,0.00028,0.00026,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.45,29.1,31.79,29.54,28.23,30.84,0,0,0,0,0,0,0.164,0,0.059,0.42,0.58,0.42,35.7
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0753,4665.93,28.98,28.98,27.77,1,1,1,221.6,216.1,226.8,124.6,119.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.438,0.428,0.449,124.6,119.1,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0935,0.0972,0.00634,0.00588,0.00678,0.00025,0.00023,0.00027,0.212,0.203,0.222,0.0083,0.0079,0.0087,25.26,25.22,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.63,27.33,29.87,27.77,26.51,28.98,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0677,3606.36,26.06,26.06,21.47,1,1,1,208.9,203.3,214.2,112,106.3,97,97,97,0,-1.421e-14,1.421e-14,0.464,0.453,0.477,112,106.3,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0889,0.0928,0.00527,0.00478,0.00571,0.00021,0.00019,0.00022,0.19,0.18,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.13,0,26.86,21.47,0,26.06,0,1,0,0,0.143,0,0.119,0.143,0.0583,0.47,0.54,0.46,28.6
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0632,0,0,0,0,1,1,1,199.2,196.7,202.5,104.5,100.5,94.71,93,97,0,-1.421e-14,1.421e-14,0.475,0.459,0.491,104.5,100.5,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0897,0.00463,0.0043,0.00505,0.00018,0.00017,0.0002,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0568,0.48,0.53,0.47,0
1541368800000,2018,11,2018,2,6,7,0.126,0.054,0.0721,4464.28,32.17,32.17,26.57,1,1,1,208.6,203.8,212,119.3,110.8,89.29,67,93,2.03e-15,-1.421e-14,1.421e-14,0.428,0.319,0.456,119.3,110.8,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0902,0.0983,0.00589,0.00517,0.00789,0.00023,0.0002,0.00031,0.202,0.187,0.242,0.0079,0.0073,0.0095,25.35,25.3,25.39,0.924,0.918,0.936,0.97,0.97,0.97,0.896,0.891,0.908,27.39,25.34,33.16,26.57,24.58,32.17,0,0,0,0,0,0,0.148,0,0.0539,0.43,0.57,0.43,35.4
1541973600000,2018,11,2018,2,7,7,0.127,0.0405,0.0865,5413.24,32.67,32.67,32.22,1,1,1,210.1,207.4,212,143.1,140.4,67,67,67,0,0,0,0.319,0.316,0.323,143.1,140.4,145,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0974,0.0991,0.00791,0.00768,0.00808,0.00031,0.0003,0.00032,0.242,0.237,0.245,0.0095,0.0093,0.0096,25.3,25.28,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,33.22,32.58,33.68,32.22,31.6,32.67,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1542578400000,2018,11,2018,2,8,7,0.127,0.0405,0.0862,5393.57,32.79,32.79,32.1,1,1,1,209.6,208.2,212.6,142.6,141.2,67,67,67,0,0,0,0.32,0.315,0.322,142.6,141.2,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0977,0.0993,0.00787,0.00775,0.00812,0.00031,0.0003,0.00032,0.241,0.239,0.246,0.0094,0.0093,0.0097,25.3,25.28,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,33.1,32.77,33.81,32.1,31.79,32.79,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1543183200000,2018,11,2018,2,9,7,0.132,0.0391,0.093,5831.12,37.06,37.06,34.71,1,1,1,218.5,214.5,222.7,153.8,147.5,64.71,59,67,0,0,0,0.296,0.265,0.312,153.8,147.5,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.105,0.00882,0.00829,0.00966,0.00035,0.00032,0.00038,0.261,0.25,0.278,0.01,0.0098,0.011,25.23,25.19,25.26,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.76,34.26,38.13,34.71,33.24,37.06,0,0,0,0,0,0,0.193,0,0.039,0.3,0.7,0.3,44.2
1543788000000,2018,12,2018,3,10,7,0.139,0.0357,0.104,6541.99,40.53,40.53,38.94,1,1,1,230.3,223,236.6,171.3,164,59,59,59,0,0,0,0.256,0.249,0.265,171.3,164,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0103,0.00969,0.0108,0.00041,0.00038,0.00043,0.292,0.279,0.303,0.011,0.011,0.012,25.13,25.08,25.18,0.945,0.943,0.948,0.976,0.972,0.979,0.923,0.917,0.928,39.9,38.19,41.39,38.94,37.13,40.53,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1544392800000,2018,12,2018,3,11,7,0.139,0.0357,0.104,6543.42,40.19,40.19,38.95,1,1,1,230.3,227.1,235.3,171.3,168.1,59,59,59,0,0,0,0.256,0.251,0.26,171.3,168.1,176.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.01,0.0107,0.00041,0.00039,0.00042,0.292,0.286,0.301,0.011,0.011,0.012,25.13,25.09,25.15,0.945,0.944,0.947,0.976,0.974,0.978,0.923,0.92,0.927,39.91,39.15,41.07,38.95,38.14,40.19,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1544997600000,2018,12,2018,3,12,7,0.137,0.0357,0.101,6355.97,38.35,38.35,37.83,1,1,1,225.8,223.5,227.9,166.8,164.5,59,59,59,0,0,0,0.261,0.259,0.264,166.8,164.5,168.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00993,0.00973,0.0101,0.00039,0.00038,0.0004,0.284,0.28,0.287,0.011,0.011,0.011,25.16,25.15,25.18,0.944,0.943,0.945,0.974,0.972,0.975,0.919,0.917,0.921,38.86,38.32,39.34,37.83,37.26,38.35,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1545602400000,2018,12,2018,3,13,7,0.14,0.0357,0.104,6595.81,40.73,40.73,39.26,1,1,1,231.6,227.3,237.5,172.6,168.3,59,59,59,0,0,0,0.255,0.248,0.26,172.6,168.3,178.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0101,0.0109,0.00041,0.0004,0.00043,0.294,0.286,0.305,0.012,0.011,0.012,25.12,25.07,25.15,0.946,0.944,0.948,0.976,0.974,0.979,0.924,0.92,0.928,40.21,39.22,41.59,39.26,38.21,40.73,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1546207200000,2018,12,2018,3,14,7,0.146,0.0429,0.103,6484.61,41.07,41.07,38.6,1,1,1,241.4,238.3,245.4,170.4,165.3,71,59,73,0,0,0,0.294,0.247,0.306,170.4,165.3,179.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.111,0.0102,0.0098,0.011,0.0004,0.00039,0.00044,0.292,0.283,0.307,0.012,0.011,0.012,25.06,25.03,25.09,0.945,0.944,0.948,0.975,0.973,0.98,0.922,0.918,0.929,39.58,38.38,41.91,38.6,37.32,41.07,0,0,0,0,0,0,0.214,0,0.043,0.29,0.71,0.29,44.4
1546812000000,2019,1,2018,4,15,7,0.15,0.0442,0.106,6692.33,40.78,40.78,39.84,1,1,1,248.4,246.2,252.2,175.4,173.2,73,73,73,0,0,0,0.294,0.289,0.296,175.4,173.2,179.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0107,0.0105,0.011,0.00042,0.00041,0.00043,0.301,0.297,0.308,0.012,0.012,0.012,25.01,24.98,25.03,0.947,0.946,0.948,0.978,0.977,0.98,0.926,0.924,0.929,40.75,40.23,41.64,39.84,39.28,40.78,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1547416800000,2019,1,2018,4,16,7,0.155,0.0442,0.111,7013.46,42.14,42.14,41.75,1,1,1,256.3,254.7,258,183.3,181.7,73,73,73,4.06e-15,0,2.842e-14,0.285,0.283,0.287,183.3,181.7,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.114,0.0113,0.0112,0.0115,0.00045,0.00044,0.00045,0.315,0.312,0.318,0.012,0.012,0.013,24.96,24.95,24.97,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,42.6,42.22,43,41.75,41.37,42.14,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1548021600000,2019,1,2018,4,17,7,0.164,0.0442,0.12,7583.19,47.49,47.49,45.14,1,1,1,270.9,262.6,281.2,197.9,189.6,73,73,73,0,-2.842e-14,2.842e-14,0.27,0.26,0.278,197.9,189.6,208.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0126,0.0119,0.0134,0.0005,0.00047,0.00053,0.341,0.326,0.359,0.014,0.013,0.014,24.88,24.82,24.92,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.06,44.1,48.46,45.14,43.21,47.49,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1548626400000,2019,1,2018,4,18,7,0.187,0.0473,0.14,8501.48,53.42,53.42,50.6,2,1,1.7142857142857142,309.8,288.1,330.2,231.7,215.1,78.14,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.252,0.235,0.27,231.7,215.1,245.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.125,0.137,0.0154,0.014,0.0166,0.00062,0.00056,0.00066,0.288,0.245,0.387,0.011,0.0098,0.015,24.76,24.69,24.83,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.56,25.84,51.98,32.19,25.07,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.5
1549231200000,2019,2,2018,5,19,7,0.217,0.0514,0.166,10015.6,64.15,64.15,59.62,2,2,2,358.7,337.5,379.6,273.7,252.5,85,85,85,4.06e-15,0,2.842e-14,0.237,0.224,0.252,273.7,252.5,294.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.139,0.154,0.0282,0.0182,0.0381,0.0011,0.00073,0.0015,0.302,0.27,0.333,0.012,0.011,0.013,24.5,24.37,24.64,0.935,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.73,28.38,33.07,29.81,27.52,32.07,0,0,0,0,0,0,0.331,0,0.051,0.24,0.76,0.24,46.2
1549836000000,2019,2,2018,5,20,7,0.25,0.0514,0.199,12009.4,76.72,76.72,71.48,2,2,2,413.8,387.6,437.4,328.8,302.6,85,85,85,0,0,0,0.206,0.194,0.219,328.8,302.6,352.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0542,0.0418,0.0653,0.0022,0.0017,0.0027,0.385,0.345,0.42,0.016,0.014,0.017,24.15,24.01,24.32,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.8,33.94,39.36,35.74,32.92,38.36,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
1550440800000,2019,2,2018,5,21,7,0.289,0.0514,0.238,14379.1,91.21,91.21,85.59,2,2,2,478.1,449.1,505.4,393.1,364.1,85,85,85,0,0,0,0.178,0.168,0.189,393.1,364.1,420.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.179,0.198,0.0845,0.0709,0.0974,0.0035,0.0029,0.004,0.481,0.438,0.522,0.02,0.018,0.022,23.77,23.6,23.94,0.954,0.95,0.956,0.98,0.977,0.98,0.934,0.929,0.937,43.68,40.62,46.54,42.79,39.7,45.6,0,0,0,0,0,0,0.475,0,0.051,0.18,0.82,0.18,49.8
1551045600000,2019,2,2018,5,22,7,0.32,0.0571,0.263,15752.4,95.57,95.57,93.76,2,2,2,528.6,511.2,548.4,434.1,426.2,94.43,85,107,8.12e-15,-5.684e-14,5.684e-14,0.178,0.161,0.2,434.1,426.2,442.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.205,0.2,0.209,0.104,0.1,0.108,0.0043,0.0042,0.0045,0.544,0.531,0.557,0.023,0.022,0.023,23.48,23.38,23.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.84,47.07,48.76,46.88,46.13,47.78,0,0,0,0,0,0,0.521,0,0.057,0.18,0.82,0.18,49.2
1551650400000,2019,3,2018,6,23,7,0.35,0.0647,0.285,16330,102.1,102.1,97.2,3,2,2.142857142857143,578.1,555.2,596.8,471.1,448.2,107,107,107,1.624e-14,0,5.684e-14,0.185,0.179,0.193,471.1,448.2,489.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.211,0.233,0.121,0.111,0.13,0.0051,0.0046,0.0055,0.589,0.526,0.631,0.025,0.022,0.027,23.21,23.1,23.33,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.7,35.09,52.68,46.17,34.04,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.81,0.19,46.7
1552255200000,2019,3,2018,6,24,7,0.364,0.0647,0.3,17343.3,104.1,104.1,103.2,3,3,3,602.5,597.6,606.9,495.5,490.6,107,107,107,2.436e-14,0,5.684e-14,0.178,0.176,0.179,495.5,490.6,499.9,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.237,0.234,0.239,0.133,0.131,0.135,0.0056,0.0055,0.0057,0.535,0.528,0.541,0.023,0.022,0.023,23.16,23.13,23.18,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.48,35.14,35.77,34.41,34.09,34.69,0,0,0,0,0,0,0.574,0,0.064,0.18,0.82,0.18,47.6
1552860000000,2019,3,2018,6,25,7,0.35,0.0647,0.285,16327.2,101.9,101.9,97.19,3,2,2.142857142857143,578.9,560.7,595.7,471.9,453.7,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.185,0.18,0.191,471.9,453.7,488.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.213,0.233,0.122,0.113,0.13,0.0051,0.0047,0.0055,0.59,0.525,0.627,0.025,0.022,0.026,23.2,23.11,23.3,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.78,35.02,52.44,46.17,33.97,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.81,0.19,46.6
1553464800000,2019,3,2018,6,26,7,0.33,0.0647,0.265,15861,96.36,96.36,94.41,2,2,2,545.6,540.2,555.5,438.6,433.2,107,107,107,-1.624e-14,-5.684e-14,0,0.196,0.193,0.198,438.6,433.2,448.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.208,0.206,0.211,0.106,0.103,0.111,0.0044,0.0043,0.0046,0.553,0.544,0.567,0.023,0.023,0.024,23.39,23.33,23.42,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.17,47.62,49.16,47.21,46.67,48.18,0,0,0,0,0,0,0.525,0,0.065,0.2,0.8,0.2,48.1
1554069600000,2019,4,2018,7,27,7,0.33,0.0756,0.254,15192.2,92.42,92.42,90.43,2,2,2,545.2,541,555.2,420.2,416,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.229,0.225,0.231,420.2,416,430.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.204,0.203,0.208,0.0973,0.0953,0.102,0.0041,0.004,0.0043,0.528,0.521,0.543,0.022,0.022,0.023,23.42,23.36,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.14,45.71,47.15,45.21,44.8,46.21,0,0,0,0,0,0,0.502,0,0.076,0.23,0.77,0.23,46
1554674400000,2019,4,2018,7,28,7,0.342,0.0756,0.266,15846.6,95.11,95.11,94.32,2,2,2,564.9,559.3,568.9,439.9,434.3,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.221,0.22,0.223,439.9,434.3,443.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.209,0.213,0.107,0.104,0.109,0.0045,0.0044,0.0046,0.557,0.549,0.563,0.023,0.023,0.024,23.3,23.28,23.33,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.12,47.56,48.52,47.16,46.61,47.55,0,0,0,0,0,0,0.524,0,0.076,0.22,0.78,0.22,46.3
1555279200000,2019,4,2018,7,29,7,0.34,0.0756,0.265,15783.2,95,95,93.95,2,2,2,563,554.1,568.3,438,429.1,125,125,125,2.436e-14,0,5.684e-14,0.222,0.22,0.226,438,429.1,443.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.211,0.207,0.212,0.106,0.102,0.108,0.0044,0.0042,0.0045,0.554,0.541,0.562,0.023,0.023,0.024,23.31,23.28,23.37,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.93,47.04,48.47,46.97,46.1,47.5,0,0,0,0,0,0,0.522,0,0.075,0.22,0.78,0.22,46.4
1555884000000,2019,4,2018,7,30,7,0.324,0.0756,0.248,14873.3,91.71,91.71,88.53,2,2,2,535.7,517.2,551.6,410.7,392.2,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.234,0.227,0.242,410.7,392.2,426.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.194,0.207,0.0928,0.0841,0.1,0.0039,0.0035,0.0042,0.513,0.486,0.537,0.021,0.02,0.022,23.48,23.38,23.59,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.17,43.27,46.79,44.27,42.41,45.86,0,0,0,0,0,0,0.492,0,0.076,0.23,0.77,0.23,45.9
1556488800000,2019,4,2018,7,31,7,0.298,0.0851,0.213,12726.7,83.51,83.51,75.75,2,2,2,492.7,475.9,510.9,351.9,328.9,140.7,125,147,0,0,0,0.286,0.245,0.309,351.9,328.9,385.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.172,0.192,0.0651,0.0542,0.0811,0.0027,0.0022,0.0034,0.426,0.391,0.476,0.018,0.016,0.02,23.76,23.62,23.87,0.949,0.945,0.953,0.974,0.97,0.98,0.924,0.917,0.934,38.89,36.39,42.61,37.88,35.29,41.76,0,0,0,0,0,0,0.421,0,0.085,0.29,0.71,0.29,42.7
1557093600000,2019,5,2018,8,32,7,0.275,0.0889,0.186,11114.7,69.51,69.51,66.16,2,2,2,454.7,437.9,470.7,307.7,290.9,147,147,147,0,0,0,0.323,0.312,0.336,307.7,290.9,323.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.159,0.171,0.0442,0.0363,0.0518,0.0018,0.0015,0.0021,0.359,0.334,0.383,0.015,0.014,0.016,23.99,23.9,24.1,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.1,32.27,35.83,33.08,31.3,34.75,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.4
1557698400000,2019,5,2018,8,33,7,0.251,0.0889,0.162,9688.36,61.36,61.36,57.67,2,2,2,414.9,397.7,432.1,267.9,250.7,147,147,147,0,0,0,0.354,0.34,0.37,267.9,250.7,285.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.145,0.157,0.0255,0.0173,0.0336,0.001,0.0007,0.0014,0.3,0.274,0.326,0.012,0.011,0.013,24.23,24.13,24.34,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.73,27.82,31.63,28.83,26.99,30.68,0,0,0,0,0,0,0.32,0,0.089,0.35,0.65,0.35,38.6
1558303200000,2019,5,2018,8,34,7,0.227,0.0889,0.138,8320.93,52.71,52.71,49.53,2,1,1.4285714285714286,375.4,359.7,392,228.4,212.7,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.392,0.375,0.409,228.4,212.7,245,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.143,0.0152,0.0138,0.0166,0.00061,0.00056,0.00067,0.334,0.254,0.402,0.013,0.01,0.016,24.39,24.32,24.44,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.19,25.86,52.06,38.51,25.09,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.7
1558908000000,2019,5,2018,8,35,7,0.205,0.0841,0.121,7587.66,47.6,47.6,45.16,1,1,1,339.5,326.1,354.5,200.5,187.3,139,119,147,4.06e-15,0,2.842e-14,0.409,0.361,0.44,200.5,187.3,210.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.13,0.0128,0.0117,0.0137,0.00051,0.00047,0.00055,0.353,0.329,0.37,0.014,0.013,0.015,24.55,24.46,24.61,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.09,42.96,48.57,45.16,42.11,47.6,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1559512800000,2019,6,2018,9,36,7,0.187,0.072,0.115,7244.39,45.9,45.9,43.12,1,1,1,309.7,297.9,322,190.7,178.9,119,119,119,-8.12e-15,-2.842e-14,0,0.384,0.37,0.399,190.7,178.9,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.127,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.334,0.313,0.356,0.013,0.012,0.014,24.72,24.63,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.01,41.25,46.84,43.12,40.37,45.9,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,38.7
1560117600000,2019,6,2018,9,37,7,0.172,0.072,0.1,6223.14,39.49,39.49,37.04,1,1,1,284.4,275.2,294.3,165.4,156.2,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.418,0.404,0.432,165.4,156.2,175.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.00981,0.00903,0.0107,0.00039,0.00036,0.00042,0.289,0.272,0.307,0.011,0.011,0.012,24.87,24.82,24.93,0.944,0.941,0.947,0.972,0.97,0.977,0.918,0.913,0.925,38.09,35.94,40.42,37.04,34.86,39.49,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.2
1560722400000,2019,6,2018,9,38,7,0.159,0.072,0.0872,5395.2,34.18,34.18,32.11,1,1,1,263.2,254.1,272.2,144.2,135.1,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.452,0.437,0.468,144.2,135.1,153.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.008,0.00724,0.00877,0.00032,0.00029,0.00035,0.251,0.235,0.267,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.11,30.97,35.24,32.11,30.04,34.18,0,0,0,0,0,0,0.178,0,0.0718,0.45,0.55,0.45,33.9
1561327200000,2019,6,2018,9,39,7,0.148,0.072,0.0758,4669.87,29.48,29.48,27.8,1,1,1,244.3,236.9,251.7,125.3,117.9,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.473,0.502,125.3,117.9,132.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0992,0.0966,0.102,0.0064,0.00577,0.00703,0.00025,0.00023,0.00028,0.217,0.204,0.23,0.0086,0.008,0.0091,25.12,25.06,25.17,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,28.66,26.9,30.39,27.8,26.1,29.48,0,0,0,0,0,0,0.154,0,0.0722,0.49,0.51,0.49,31.6
1561932000000,2019,7,2018,10,40,7,0.137,0.0653,0.072,4439.82,28.14,28.14,26.43,1,1,1,227.1,219.7,234.5,119.1,111.7,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.476,0.461,0.492,119.1,111.7,126.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0956,0.0929,0.0982,0.00587,0.00524,0.0065,0.00023,0.00021,0.00026,0.205,0.191,0.218,0.008,0.0075,0.0086,25.23,25.18,25.29,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.24,25.47,29.01,26.43,24.71,28.14,0,0,0,0,0,0,0.147,0,0.065,0.48,0.53,0.47,32.4
1562536800000,2019,7,2018,10,41,7,0.128,0.0653,0.0625,3827.53,24.13,24.13,22.78,1,1,1,211.4,205.8,217.2,103.4,97.75,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.511,0.497,0.525,103.4,97.75,109.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.088,0.0921,0.00454,0.00406,0.00503,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.35,25.31,25.4,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.89,23.5,22.24,24.88,22.78,21.52,24.13,0,0,0,0,0,0,0.127,0,0.0655,0.51,0.49,0.51,29.9
1563141600000,2019,7,2018,10,42,7,0.12,0.0653,0.0545,0,0,0,0,1,1,1,198.1,192.3,203.8,90.09,84.35,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.545,0.53,0.561,90.09,84.35,95.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0833,0.0874,0.00341,0.00292,0.0039,0.00013,0.00011,0.00015,0.153,0.143,0.163,0.006,0.0056,0.0064,25.44,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.54,0.45,0.55,0
1563746400000,2019,7,2018,10,43,7,0.113,0.0653,0.0474,0,0,0,0,1,1,1,186.3,182.2,190.4,78.33,74.23,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.58,0.567,0.593,78.33,74.23,82.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0812,0.0797,0.0826,0.00241,0.00206,0.00276,0.000094,0.000081,0.00011,0.132,0.124,0.139,0.0052,0.0049,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.58,0.42,0.58,0
1564351200000,2019,7,2018,10,44,7,0.106,0.0601,0.0462,0,0,0,0,1,1,1,175.7,169.9,180.9,76.32,70.13,99.43,93,108,-2.03e-15,-1.421e-14,1.421e-14,0.565,0.526,0.606,76.32,70.13,83.76,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0795,0.0783,0.0813,0.00224,0.00171,0.00287,0.000088,0.000067,0.00011,0.127,0.117,0.14,0.005,0.0046,0.0055,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.57,0.44,0.56,0
1564956000000,2019,8,2018,11,45,7,0.0981,0.0562,0.0419,0,0,0,0,1,1,1,162.3,156.5,168,69.27,63.53,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.573,0.554,0.594,69.27,63.53,75.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0742,0.0782,0.00164,0.00115,0.00213,0.000064,0.000045,0.000083,0.114,0.104,0.124,0.0045,0.0041,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1565560800000,2019,8,2018,11,46,7,0.0914,0.0562,0.0351,0,0,0,0,1,1,1,151.1,147,155.2,58.06,53.96,93,93,93,0,-7.105e-15,7.105e-15,0.616,0.599,0.633,58.06,53.96,62.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0737,0.000685,0.000337,0.00103,0.000027,0.000013,0.000041,0.0938,0.0865,0.101,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.38,0.62,0
1566165600000,2019,8,2018,11,47,7,0.0858,0.0562,0.00897,0,0,0,0,1,0,0.2857142857142857,141.9,139,145.6,48.88,46.03,93,93,93,34.05,0,49.86,0.656,0.639,0.669,14.83,0,52.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000463,0,0.00022,0.0000018,0,0.0000086,0.0745,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.07683,0.66,0.1,0.9,0
1566770400000,2019,8,2018,11,48,7,0.082,0.0544,0.0052,0,0,0,0,1,0,0.14285714285714285,135.6,132.2,138.2,45.59,41.11,90,72,93,36.99,0,45.21,0.663,0.545,0.693,8.599,0,60.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000124,0,0.000866,0.0000049,0,0.000034,0.0744,0.0708,0.0955,0.0029,0.0028,0.0037,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.0768,0.66,0.063,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0753,0.0435,0.0235,0,0,0,0,1,0,0.7142857142857143,124.5,118.8,129.7,52.46,46.79,72,72,72,13.64,-7.105e-15,48.71,0.579,0.555,0.606,38.81,0,57.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000263,0,0.000657,0.00001,0,0.000026,0.0824,0.0708,0.0919,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0518,0.58,0.31,0.69,0
1567980000000,2019,9,2018,12,50,7,0.0682,0.0435,0,0,0,0,0,0,0,0,112.8,108.7,116.9,40.78,36.68,72,72,72,40.78,36.68,44.88,0.639,0.616,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0682,0.64,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.8,102.4,107.3,32.77,30.39,72,72,72,32.77,30.39,35.31,0.687,0.671,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0634,0.69,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0599,0.0435,0,0,0,0,0,0,0,0,99.11,96.64,101.6,27.11,24.64,72,72,72,27.11,24.64,29.57,0.727,0.709,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0599,0.73,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0565,0.0332,0,0,0,0,0,0,0,0,93.36,90.9,95.82,38.5,23.82,54.86,52,72,38.5,23.82,43,0.587,0.547,0.751,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0565,0.59,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0561,0.0314,0,0,0,0,0,0,0,0,92.78,89.26,96.1,40.78,37.26,52,52,52,40.78,37.26,44.1,0.561,0.541,0.583,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0561,0.56,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0551,0.0314,0,0,0,0,0,0,0,0,91.18,87.07,95.28,39.18,35.07,52,52,52,39.18,35.07,43.28,0.571,0.546,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0551,0.57,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0517,0.0314,0,0,0,0,0,0,0,0,85.51,84.07,87.35,33.51,32.07,52,52,52,33.51,32.07,35.35,0.608,0.595,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0517,0.61,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0528,0.0309,0,0,0,0,0,0,0,0,87.35,86.53,88.17,36.21,35.07,51.14,50,52,36.21,35.07,38.17,0.585,0.567,0.597,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0528,0.59,0,1,0
1572818400000,2019,11,2019,2,5,7,0.056,0.0302,0,0,0,0,0,0,0,0,92.55,88.44,98.29,42.55,38.44,50,50,50,42.55,38.44,48.29,0.541,0.509,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.056,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0631,0.0302,0.0243,0,0,0,0,1,0,0.7142857142857143,104.3,99.11,110.6,54.3,49.11,50,50,50,14.07,0,49.38,0.48,0.452,0.504,40.23,0,60.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000384,0,0.0009,0.000015,0,0.000035,0.0844,0.0708,0.096,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0388,0.48,0.39,0.61,0
1574028000000,2019,11,2019,2,7,7,0.0723,0.0302,0.042,2226.6,16.27,16.27,13.25,1,1,1,119.5,113,123.2,69.5,63.05,50,50,50,0,0,0,0.419,0.406,0.442,69.5,63.05,73.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00166,0.00111,0.00197,0.000065,0.000043,0.000077,0.109,0.0996,0.115,0.0043,0.0039,0.0045,25.39,25.39,25.4,0.786,0,0.931,0.823,0,0.96,0.754,0,0.893,13.81,0,16.95,13.25,0,16.27,0,1,0,0,0.143,0,0.0736,0.143,0.0303,0.42,0.58,0.42,30.8
1574632800000,2019,11,2019,2,8,7,0.0774,0.031,0.0463,2867.67,17.84,17.84,17.07,1,1,1,127.9,122.6,130.3,76.61,71.28,51.29,50,59,0,-1.421e-14,1.421e-14,0.401,0.385,0.453,76.61,71.28,80,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0714,0.074,0.00226,0.00181,0.00255,0.000089,0.000071,0.0001,0.121,0.113,0.127,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.92,0.939,0.96,0.96,0.96,0.895,0.883,0.901,17.78,16.33,18.59,17.07,15.68,17.84,0,0,0,0,0,0,0.0948,0,0.0311,0.4,0.6,0.4,37
1575237600000,2019,12,2019,3,9,7,0.0875,0.0357,0.0518,3189.05,20.93,20.93,18.98,1,1,1,144.7,132.7,154.1,85.65,73.74,59,59,59,0,-1.421e-14,1.421e-14,0.409,0.383,0.444,85.65,73.74,95.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0732,0.0807,0.00303,0.00202,0.00383,0.00012,0.000079,0.00015,0.139,0.117,0.155,0.0054,0.0046,0.0061,25.36,25.35,25.38,0.926,0.916,0.937,0.963,0.96,0.967,0.891,0.885,0.9,19.71,17.14,21.65,18.98,16.45,20.93,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1575842400000,2019,12,2019,3,10,7,0.092,0.0357,0.0563,3447.79,21.1,21.1,20.52,1,1,1,152.1,150.8,154.9,93.12,91.79,59,59,59,-6.09e-15,-1.421e-14,0,0.388,0.381,0.391,93.12,91.79,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0796,0.081,0.00366,0.00355,0.0039,0.00014,0.00014,0.00015,0.152,0.15,0.157,0.006,0.0059,0.0061,25.35,25.35,25.35,0.918,0.915,0.919,0.966,0.965,0.967,0.886,0.885,0.887,21.25,20.98,21.82,20.52,20.25,21.1,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1576447200000,2019,12,2019,3,11,7,0.0961,0.0357,0.0604,3692.4,23.39,23.39,21.98,1,1,1,158.9,155.2,165,99.95,96.16,59,59,59,-2.03e-15,-1.421e-14,0,0.371,0.358,0.38,99.95,96.16,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0811,0.0846,0.00425,0.00392,0.00476,0.00017,0.00015,0.00019,0.164,0.157,0.175,0.0064,0.0062,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.888,22.69,21.87,24.12,21.98,21.15,23.39,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
1577052000000,2019,12,2019,3,12,7,0.103,0.0357,0.0669,4117.65,27.83,27.83,24.51,1,1,1,169.6,162.5,183.3,110.6,103.5,59,59,59,0,-1.421e-14,1.421e-14,0.348,0.322,0.363,110.6,103.5,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0862,0.0837,0.0911,0.00515,0.00455,0.00632,0.0002,0.00018,0.00025,0.183,0.171,0.208,0.0072,0.0067,0.0081,25.36,25.35,25.36,0.918,0.913,0.928,0.97,0.97,0.97,0.891,0.886,0.9,25.27,23.51,28.69,24.51,22.81,27.83,0,0,0,0,0,0,0.136,0,0.0361,0.35,0.65,0.35,40
1577656800000,2019,12,2019,3,13,7,0.119,0.0417,0.0775,4824.94,30.5,30.5,28.72,1,1,1,197.1,185.8,208.8,128.1,119.9,69,59,73,-6.09e-15,-1.421e-14,0,0.35,0.313,0.378,128.1,119.9,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0913,0.0969,0.00664,0.00594,0.00729,0.00026,0.00023,0.00029,0.216,0.202,0.23,0.0084,0.0079,0.009,25.36,25.32,25.39,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.61,27.6,31.44,28.72,26.77,30.5,0,0,0,0,0,0,0.16,0,0.0415,0.35,0.65,0.35,40.5
1578261600000,2020,1,2019,4,14,7,0.132,0.0442,0.0878,5487.29,34.69,34.69,32.66,1,1,1,218.2,210.1,227.1,145.2,137.1,73,73,73,0,0,0,0.335,0.321,0.347,145.2,137.1,154.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.1,0.0973,0.103,0.00809,0.00741,0.00885,0.00032,0.00029,0.00035,0.247,0.232,0.263,0.0097,0.0091,0.01,25.24,25.17,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.67,31.76,35.76,32.66,30.81,34.69,0,0,0,0,0,0,0.181,0,0.0442,0.33,0.67,0.33,41.6
1578866400000,2020,1,2019,4,15,7,0.146,0.0442,0.102,6397,40.58,40.58,38.08,1,1,1,241.3,230.1,251.4,168.3,157.1,73,73,73,0,0,0,0.303,0.29,0.317,168.3,157.1,178.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.0101,0.0091,0.0109,0.0004,0.00036,0.00043,0.288,0.268,0.306,0.011,0.011,0.012,25.06,24.99,25.15,0.945,0.941,0.948,0.974,0.97,0.979,0.92,0.913,0.928,39.08,36.46,41.44,38.08,35.37,40.58,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.8
1579471200000,2020,1,2019,4,16,7,0.165,0.0442,0.121,7650.03,48.2,48.2,45.54,1,1,1,273.6,255.5,290.5,200.6,182.5,73,73,73,-4.06e-15,-2.842e-14,0,0.267,0.251,0.286,200.6,182.5,217.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.126,0.0128,0.0113,0.0142,0.00051,0.00045,0.00057,0.346,0.314,0.376,0.014,0.012,0.015,24.86,24.76,24.96,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.67,42.41,50.6,45.54,41.56,48.2,0,0,0,0,0,0,0.253,0,0.044,0.27,0.73,0.27,46.4
1580076000000,2020,1,2019,4,17,7,0.197,0.0462,0.151,9123.67,59.96,59.96,54.31,2,1,1.8571428571428572,325.9,297.9,360.2,249.5,224.9,76.43,73,85,-8.12e-15,-2.842e-14,0,0.235,0.218,0.245,249.5,224.9,275.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0197,0.0149,0.0289,0.00079,0.00059,0.0012,0.29,0.246,0.389,0.012,0.0098,0.016,24.68,24.49,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.91,26.12,52.29,30.6,25.34,48.2,0,0,0,0,0,0,0.302,0,0.046,0.23,0.77,0.23,46.3
1580680800000,2020,2,2019,5,18,7,0.244,0.0514,0.193,11638.9,77.16,77.16,69.28,2,2,2,403.5,370.4,439.3,318.5,285.4,85,85,85,0,0,0,0.211,0.194,0.23,318.5,285.4,354.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.151,0.175,0.0493,0.0337,0.0662,0.002,0.0014,0.0027,0.369,0.32,0.423,0.015,0.013,0.017,24.22,24,24.43,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.67,32.03,39.56,34.64,31.07,38.58,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.7
1581285600000,2020,2,2019,5,19,7,0.306,0.0514,0.255,15214.2,102.4,102.4,90.56,3,2,2.142857142857143,506.5,455.4,574.1,421.5,370.4,85,85,85,1.624e-14,0,5.684e-14,0.169,0.148,0.187,421.5,370.4,489.1,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.2,0.181,0.228,0.098,0.0738,0.13,0.0041,0.003,0.0055,0.509,0.447,0.584,0.021,0.018,0.024,23.61,23.3,23.9,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.98,35.2,50.59,42.84,34.14,48.2,0,0,0,0,0,0,0.503,0,0.051,0.17,0.83,0.17,49.7
1581890400000,2020,2,2019,5,20,7,0.432,0.0514,0.381,21658.7,144.6,144.6,128.9,3,3,3,714.6,603.3,818.2,629.6,518.3,85,85,85,0,0,0,0.12,0.104,0.141,629.6,518.3,733.2,990,990,990,966.8,966.3,967.2,23.2,22.8,23.7,0.308,0.244,0.366,0.222,0.147,0.291,0.0096,0.0062,0.013,0.755,0.567,0.93,0.033,0.024,0.041,22.49,21.9,23.12,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.08,37.14,50.22,42.97,36.03,48.2,0,0,0,0,0,0,0.716,0,0.051,0.12,0.88,0.12,50.1
1582495200000,2020,2,2019,5,21,7,0.581,0.0552,0.525,28119.2,180,180,167.4,4,3,3.857142857142857,960,854.4,1045,868.7,769.4,91.29,85,129,-1.624e-14,-1.137e-13,0,0.0949,0.0828,0.123,868.7,769.4,942,990,990,990,967.7,967.3,968,22.3,22,22.7,0.49,0.397,0.555,0.359,0.311,0.395,0.016,0.014,0.018,1.1,0.979,1.21,0.049,0.043,0.055,21.17,20.78,21.69,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.89,40.76,52.16,43.57,39.85,48.2,0,0,0,0,0,0,0.93,0,0.056,0.095,0.9,0.1,48.4
1583100000000,2020,3,2019,6,22,7,0.687,0.078,0.609,31364.7,192.8,192.8,186.7,4,4,4,1136,1063,1211,1007,934,129,129,129,0,0,0,0.114,0.107,0.121,1007,934,1082,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.649,0.561,0.754,0.471,0.391,0.607,0.022,0.018,0.028,1.4,1.21,1.66,0.065,0.055,0.077,20.27,19.78,20.69,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.78,45.28,50.07,46.67,44.37,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
1583704800000,2020,3,2019,6,23,7,0.819,0.101,0.665,32249,192.8,192.8,192,4,4,4,1354,1242,1453,1186,1113,167.6,129,183,86.01,13.26,170.4,0.123,0.101,0.139,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.828,0.786,0.868,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.82,0.085,0.081,0.088,19.21,18.85,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.38,48.41,50.44,47.99,47.44,48.2,0,0,0,0,0,0,1.07,0,0.154,0.12,0.81,0.19,39.4
1584309600000,2020,3,2019,6,24,7,0.959,0.111,0.665,31081.6,188.5,188.5,185,4,4,4,1585,1488,1676,1402,1305,183,183,183,302.3,205,393.4,0.115,0.109,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.905,0.883,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.092,0.089,0.093,18.39,18.08,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.39,48.08,46.25,45.47,47.12,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1584914400000,2020,3,2019,6,25,7,1.08,0.111,0.665,29918.9,180.8,180.8,178.1,4,4,4,1785,1707,1877,1602,1524,183,183,183,501.6,423.5,594.3,0.103,0.0975,0.107,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.42,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.43,44.61,46.13,44.52,43.72,45.21,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1585519200000,2020,3,2019,6,26,7,1.27,0.125,0.665,28227,173.3,173.3,168,4,4,4,2108,1923,2299,1901,1740,207.3,183,217,800.7,639.7,982.4,0.0984,0.0926,0.107,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.3,17.28,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.87,41.59,44.21,42,40.73,43.33,0,0,0,0,0,0,0.933,0,0.605,0.098,0.52,0.48,22.2
1586124000000,2020,4,2019,7,27,7,1.49,0.131,0.665,26598.7,161.6,161.6,158.3,4,4,4,2466,2348,2569,2249,2131,217,217,217,1149,1031,1252,0.0881,0.0845,0.0924,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.65,16.19,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.51,39.83,41.27,39.58,38.86,40.4,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1586728800000,2020,4,2019,7,28,7,1.6,0.131,0.665,25747.8,154.7,154.7,153.3,4,4,4,2648,2596,2690,2431,2379,217,217,217,1331,1279,1373,0.082,0.0807,0.0836,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.36,15.59,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.32,39.04,39.65,38.32,38.03,38.67,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1587333600000,2020,4,2019,7,29,7,1.62,0.131,0.665,25579,153.7,153.7,152.3,4,4,4,2684,2631,2713,2467,2414,217,217,217,1367,1314,1396,0.0808,0.08,0.0825,1100,1100,1100,990,990,990,972.8,972.6,972.8,17.2,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.3,15.5,0.942,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.08,38.89,39.43,38.06,37.86,38.43,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1587938400000,2020,4,2019,7,30,7,1.5,0.147,0.665,26504.4,161.1,161.1,157.8,4,4,4,2486,2367,2596,2244,2091,242.3,217,276,1144,990.9,1279,0.098,0.0836,0.117,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.59,16.14,0.944,0.943,0.945,0.977,0.975,0.979,0.923,0.92,0.925,40.38,39.65,41.15,39.44,38.67,40.27,0,0,0,0,0,0,0.876,0,0.835,0.098,0.44,0.56,17.7
1588543200000,2020,5,2019,8,31,7,1.32,0.167,0.665,27904.2,170.2,170.2,166.1,4,4,4,2178,2018,2326,1902,1742,276,276,276,801.7,642.2,949.6,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.38,41.42,43.41,41.52,40.55,42.55,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1589148000000,2020,5,2019,8,32,7,1.11,0.167,0.665,29609.5,180.7,180.7,176.2,4,4,4,1838,1710,1972,1562,1434,276,276,276,461.5,333.9,596,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.12,17.97,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.96,43.78,46.09,44.06,42.9,45.17,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
1589752800000,2020,5,2019,8,33,7,0.947,0.138,0.665,31193.1,189.3,189.3,185.7,4,4,4,1566,1466,1673,1338,1274,228,192,276,238.4,173.9,297.1,0.145,0.123,0.172,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.87,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.45,18.09,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.42,48.3,46.42,45.49,47.34,0,0,0,0,0,0,1.03,0,0.282,0.15,0.7,0.3,32.9
1590357600000,2020,5,2019,8,34,7,0.796,0.116,0.648,31983.7,192.8,192.8,190.4,4,4,4,1316,1182,1438,1124,990.4,192,192,192,52.61,0,145.7,0.147,0.134,0.162,1071,990.4,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.777,0.636,0.858,0.586,0.418,0.648,0.028,0.019,0.031,1.66,1.33,1.81,0.079,0.062,0.087,19.45,18.91,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.68,46.85,49.73,47.59,45.91,48.2,0,0,0,0,0,0,1.06,0,0.148,0.15,0.81,0.19,40.2
1590962400000,2020,6,2019,9,35,7,0.64,0.0974,0.543,28704.2,183.9,183.9,170.9,4,4,4,1059,984.6,1146,897.9,823.6,161,161,161,0,-1.137e-13,1.137e-13,0.152,0.14,0.164,897.9,823.6,985.2,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.537,0.467,0.624,0.374,0.338,0.416,0.017,0.015,0.019,1.16,1.03,1.31,0.053,0.046,0.061,20.76,20.33,21.14,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.6,40.7,46.91,42.71,39.79,45.97,0,0,0,0,0,0,0.949,0,0.097,0.15,0.85,0.15,44.9
1591567200000,2020,6,2019,9,36,7,0.549,0.0974,0.452,24391.3,155.5,155.5,145.2,4,3,3.142857142857143,908,860.4,962.8,747,699.4,161,161,161,0,0,0,0.178,0.167,0.187,747,699.4,801.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.398,0.36,0.448,0.298,0.268,0.327,0.013,0.012,0.015,0.961,0.886,1.03,0.043,0.039,0.046,21.51,21.26,21.77,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.3,39.84,51.97,46.54,38.87,48.2,0,0,0,0,0,0,0.807,0,0.097,0.18,0.82,0.18,44.4
1592172000000,2020,6,2019,9,37,7,0.489,0.0974,0.392,22072.4,137.7,137.7,131.4,3,3,3,809.3,776.4,846.4,648.3,615.4,161,161,161,0,0,0,0.199,0.19,0.207,648.3,615.4,685.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.331,0.313,0.352,0.234,0.212,0.259,0.01,0.0092,0.011,0.8,0.744,0.862,0.035,0.032,0.038,22.06,21.85,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,42.74,46.85,43.79,41.88,45.91,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.444,0.0974,0.346,19731.8,124.5,124.5,117.5,3,3,3,733.9,699,770.1,572.9,538,161,161,161,0,0,0,0.22,0.209,0.23,572.9,538,609.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.309,0.184,0.16,0.208,0.0079,0.0069,0.009,0.672,0.614,0.734,0.029,0.026,0.032,22.49,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.1,37.9,42.36,39.15,36.82,41.51,0,0,0,0,0,0,0.653,0,0.098,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.398,0.108,0.29,16637.6,108.4,108.4,99.03,3,2,2.2857142857142856,657.8,628.2,688.9,478.9,442.2,178.9,161,186,0,-5.684e-14,5.684e-14,0.273,0.234,0.296,478.9,442.2,527.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.237,0.217,0.263,0.126,0.108,0.154,0.0054,0.0046,0.0066,0.596,0.566,0.633,0.025,0.024,0.027,22.87,22.75,23.02,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.99,36.56,51.48,44.4,35.46,48.2,0,0,0,0,0,0,0.55,0,0.108,0.27,0.73,0.27,41.8
1593986400000,2020,7,2019,10,40,7,0.358,0.112,0.246,14543.8,91.82,91.82,86.57,2,2,2,592.2,566.7,618.6,406.2,380.7,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.314,0.301,0.328,406.2,380.7,432.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0907,0.0787,0.103,0.0038,0.0033,0.0044,0.511,0.472,0.55,0.022,0.02,0.023,23.23,23.08,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.17,41.56,46.85,43.29,40.71,45.91,0,0,0,0,0,0,0.481,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.324,0.112,0.212,12540.2,79.65,79.65,74.64,2,2,2,536.1,513.9,558.8,350.1,327.9,186,186,186,-2.436e-14,-5.684e-14,5.684e-14,0.347,0.333,0.362,350.1,327.9,372.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0642,0.0538,0.0749,0.0027,0.0022,0.0031,0.426,0.393,0.46,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.35,36.01,40.74,37.32,34.93,39.83,0,0,0,0,0,0,0.415,0,0.112,0.35,0.65,0.35,38.7
1595196000000,2020,7,2019,10,42,7,0.295,0.112,0.182,10818.8,68.45,68.45,64.4,2,2,2,487.7,468.8,507.1,301.7,282.8,186,186,186,0,0,0,0.382,0.367,0.397,301.7,282.8,321.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0414,0.0325,0.0505,0.0017,0.0013,0.0021,0.354,0.326,0.383,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.19,31.15,35.28,32.2,30.21,34.22,0,0,0,0,0,0,0.358,0,0.113,0.38,0.62,0.38,36.7
1595800800000,2020,7,2019,10,43,7,0.269,0.107,0.162,9654.24,60.03,60.03,57.47,2,2,2,445.6,428.6,462.5,268.4,254.6,177.1,155,186,0,0,0,0.397,0.357,0.422,268.4,254.6,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.15,0.157,0.0257,0.0192,0.0308,0.0011,0.00079,0.0013,0.303,0.283,0.318,0.012,0.012,0.013,24.09,24,24.16,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.62,28.05,30.94,28.73,27.21,30.02,0,0,0,0,0,0,0.319,0,0.107,0.4,0.6,0.4,35.9
1596405600000,2020,8,2019,11,44,7,0.245,0.0937,0.151,9008.98,57.45,57.45,53.62,2,2,2,404.6,388.4,422.3,249.6,233.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.383,0.367,0.399,249.6,233.4,267.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.0188,0.0156,0.0252,0.00076,0.00063,0.001,0.275,0.255,0.3,0.011,0.01,0.012,24.31,24.2,24.4,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.64,25.81,29.61,26.81,25.04,28.73,0,0,0,0,0,0,0.298,0,0.094,0.38,0.62,0.38,36.8
1597010400000,2020,8,2019,11,45,7,0.223,0.0937,0.129,7918.77,48.2,48.2,47.14,1,1,1,368.6,355.3,383.2,213.6,200.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.404,0.436,213.6,200.3,228.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.138,0.0139,0.0128,0.0151,0.00056,0.00051,0.00061,0.377,0.353,0.403,0.015,0.014,0.016,24.38,24.28,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.86,45.91,52.07,47.14,44.99,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.5
1597615200000,2020,8,2019,11,46,7,0.205,0.0937,0.111,6924.96,44.06,44.06,41.22,1,1,1,338.9,326.6,351.2,183.9,171.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.458,0.441,0.475,183.9,171.6,196.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0103,0.0124,0.00046,0.00041,0.0005,0.324,0.302,0.346,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.946,0.954,0.979,0.974,0.98,0.93,0.922,0.935,42.12,39.28,44.96,41.22,38.28,44.06,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1598220000000,2020,8,2019,11,47,7,0.189,0.0937,0.0954,5883.94,37.41,37.41,35.02,1,1,1,312.8,303.4,323.1,157.8,148.4,155,155,155,-4.06e-15,-2.842e-14,0,0.496,0.48,0.511,157.8,148.4,168.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00916,0.00836,0.01,0.00037,0.00033,0.0004,0.277,0.261,0.296,0.011,0.01,0.012,24.76,24.69,24.82,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.09,33.91,38.46,35.02,32.89,37.41,0,0,0,0,0,0,0.195,0,0.0936,0.5,0.5,0.5,31.1
1598824800000,2020,8,2019,11,48,7,0.174,0.0746,0.0994,6181.39,40.22,40.22,36.79,1,1,1,287.6,275.2,300.4,164.3,145.4,123.3,118,155,-8.12e-15,-2.842e-14,0,0.428,0.398,0.516,164.3,145.4,178.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00972,0.00811,0.0109,0.00039,0.00032,0.00043,0.286,0.255,0.31,0.011,0.01,0.012,24.86,24.8,24.93,0.944,0.938,0.948,0.973,0.97,0.978,0.918,0.909,0.928,37.81,33.2,41.11,36.79,32.21,40.22,0,0,0,0,0,0,0.204,0,0.0746,0.43,0.57,0.43,35.5
1599429600000,2020,9,2019,12,49,7,0.157,0.0714,0.086,5317.62,34.17,34.17,31.65,1,1,1,260.1,250.3,271.1,142.1,132.3,118,118,118,0,-2.842e-14,2.842e-14,0.454,0.435,0.471,142.1,132.3,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.107,0.00783,0.007,0.00876,0.00031,0.00028,0.00035,0.246,0.228,0.265,0.0097,0.009,0.011,25.01,24.95,25.07,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.63,30.31,35.22,31.65,29.41,34.17,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
1600034400000,2020,9,2019,12,50,7,0.144,0.0714,0.0729,4486.09,28.72,28.72,26.7,1,1,1,238.5,230.4,247.3,120.5,112.4,118,118,118,0,-1.421e-14,1.421e-14,0.495,0.477,0.512,120.5,112.4,129.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.0928,0.0988,0.00599,0.0053,0.00674,0.00024,0.00021,0.00027,0.207,0.192,0.223,0.0082,0.0076,0.0088,25.16,25.09,25.23,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.53,25.58,29.61,26.7,24.81,28.72,0,0,0,0,0,0,0.148,0,0.0711,0.5,0.51,0.49,31.2
