datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.791,0.196,0.595,36678,76.63,76.63,49.3,2,1,1.4193548387096775,295.3,207,424.1,222.3,134,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.259,0.172,0.353,222.3,134,351.1,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.127,0.0962,0.173,0.0214,0.00714,0.0647,0.00086,0.00028,0.0026,0.31,0.227,0.417,0.012,0.0089,0.017,24.8,24.07,25.33,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.894,0.939,37.13,25.52,50.96,36.1,24.75,48.2,0,0,0,0,0,0,0.274,0,0.196,0.25,0.75,0.25,46.4
728517600000,1993,2,1992,5,28,1.9,0.242,1.65,90105.7,192.8,192.8,134.1,4,2,3.0714285714285716,786.4,435.4,1336,686.5,350.4,99.86,85,137,5.04,-1.137e-13,98.8,0.134,0.0912,0.195,681.5,350.4,1100,990,990,990,967,965.6,969,23,21,24.4,0.382,0.174,0.821,0.268,0.0644,0.648,0.012,0.0026,0.031,0.885,0.417,1.77,0.039,0.017,0.084,22.12,19.28,24.02,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.77,35.61,51.92,43.53,34.55,48.2,0,0,0,0,0,0,0.745,0,0.25,0.13,0.87,0.13,47.4
730936800000,1993,3,1992,6,31,5.19,0.49,2.95,129551,192,192,174.1,4,4,4,1937,1394,2681,1754,1211,183,183,183,653.7,110.5,1398,0.0986,0.0683,0.131,1100,1100,1100,990,990,990,970.8,969.1,972.7,19.2,17.3,20.9,0.912,0.843,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.097,0.086,0.11,17.37,15.38,19.07,0.949,0.943,0.953,0.979,0.974,0.98,0.929,0.918,0.934,44.46,39.1,48.99,43.53,38.09,48.01,0,0,0,0,0,0,0.967,0,2.24,0.094,0.57,0.43,25
733615200000,1993,4,1992,7,30,8.26,0.63,2.85,100191,151.4,151.4,139.2,4,4,4,3187,2716,3434,2944,2499,243,217,295,1844,1399,2113,0.0762,0.0633,0.09,1100,1100,1100,990,990,990,973.9,972.8,974.5,16.1,15.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.65,15.3,0.936,0.933,0.942,0.971,0.97,0.974,0.909,0.905,0.917,35.84,34.33,38.87,34.79,33.3,37.84,0,0,0,0,0,0,0.773,0,5.41,0.076,0.35,0.65,12.1
736207200000,1993,5,1992,8,31,6.9,0.86,2.95,115481,174.7,174.7,155.2,4,4,4,2578,1883,3242,2257,1562,321,321,321,1157,462.2,1821,0.128,0.099,0.17,1100,1100,1100,990,990,990,972.5,970.7,974.1,17.5,15.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.64,14.05,17.4,0.943,0.935,0.949,0.975,0.97,0.98,0.92,0.907,0.93,39.78,35.45,44.56,38.8,34.38,43.67,0,0,0,0,0,0,0.862,0,3.95,0.12,0.43,0.57,16.7
738885600000,1993,6,1992,9,30,3.47,0.666,2.5,122899,192.8,192.8,170.7,4,3,3.7666666666666666,1337,927.1,1838,1080,670.1,257,257,257,115.5,-1.137e-13,481.2,0.201,0.14,0.277,964.6,670.1,1100,990,990,990,969,967.6,970.6,21,19.4,22.4,0.701,0.357,0.926,0.497,0.249,0.648,0.024,0.011,0.033,1.48,0.85,1.87,0.071,0.038,0.096,19.56,17.55,21.54,0.953,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.44,39.51,51.41,45.39,38.52,48.2,0,0,0,0,0,0,0.948,0,0.97,0.19,0.72,0.28,35.4
741477600000,1993,7,1992,10,31,2.02,0.608,1.41,79674.8,135.8,135.8,107.1,3,2,2.5806451612903225,753.1,612,911.2,526.1,385,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.305,0.249,0.371,526.1,385,684.2,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.272,0.2,0.361,0.157,0.0807,0.258,0.0069,0.0034,0.011,0.65,0.483,0.869,0.028,0.02,0.039,22.44,21.59,23.17,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.27,35.65,52.62,42.06,34.58,48.2,0,0,0,0,0,0,0.595,0,0.61,0.3,0.7,0.3,39.4
744156000000,1993,8,1992,11,31,1.32,0.493,0.831,49257.4,89.04,89.04,66.21,2,1,1.935483870967742,494.2,408.3,602.4,310.2,224.3,184,184,184,0,-5.684e-14,5.684e-14,0.378,0.305,0.451,310.2,224.3,418.4,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.17,0.14,0.208,0.0464,0.0148,0.0965,0.0019,0.0006,0.0041,0.378,0.259,0.53,0.016,0.011,0.022,23.8,23.16,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.939,35.74,25.69,51.89,34.66,24.92,48.2,0,0,0,0,0,0,0.368,0,0.489,0.37,0.63,0.37,37.3
746834400000,1993,9,1992,12,30,0.885,0.358,0.528,32352.9,57.27,57.27,44.93,2,1,1.2333333333333334,341.5,301.6,403.6,203.5,163.6,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.407,0.342,0.457,203.5,163.6,265.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.128,0.114,0.15,0.0134,0.00966,0.0244,0.00054,0.00038,0.00099,0.32,0.255,0.405,0.013,0.01,0.016,24.57,24.29,24.8,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.897,0.94,39.84,25.96,52.48,38.66,25.18,48.2,0,0,0,0,0,0,0.25,0,0.357,0.4,0.6,0.4,36.6
749426400000,1993,10,1993,1,31,0.692,0.295,0.398,24722.4,42.86,42.86,33.23,1,1,1,258.5,227,299.2,148.5,117,110,110,110,-2.75e-15,-2.842e-14,2.842e-14,0.428,0.368,0.485,148.5,117,189.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.106,0.0948,0.12,0.00837,0.00569,0.0118,0.00033,0.00022,0.00047,0.257,0.201,0.33,0.01,0.0079,0.013,25.02,24.77,25.24,0.938,0.923,0.951,0.972,0.97,0.98,0.911,0.896,0.932,34.17,26.73,43.73,33.23,25.93,42.86,0,0,0,0,0,0,0.185,0,0.294,0.43,0.58,0.42,35.7
752104800000,1993,11,1993,2,30,0.639,0.241,0.398,24810.1,39.38,39.38,34.46,1,1,1,246.6,225.6,267.2,153.6,132.6,93,93,93,0,-2.842e-14,2.842e-14,0.378,0.348,0.412,153.6,132.6,174.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0979,0.113,0.00881,0.00702,0.0106,0.00035,0.00028,0.00042,0.264,0.226,0.301,0.01,0.0089,0.012,25.06,24.93,25.22,0.94,0.932,0.947,0.971,0.97,0.977,0.912,0.904,0.925,35.49,30.56,40.32,34.46,29.65,39.38,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,38.8
754696800000,1993,12,1993,3,31,0.828,0.189,0.639,39162.7,64.71,64.71,52.64,2,1,1.6451612903225807,309.1,264.2,354.7,238.5,187.2,70.61,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.232,0.166,0.291,238.5,187.2,295.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.115,0.152,0.0199,0.0117,0.0386,0.0008,0.00046,0.0016,0.305,0.242,0.387,0.012,0.0097,0.015,24.74,24.49,24.92,0.939,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,35.48,25.69,51.95,34.43,24.92,48.2,0,0,0,0,0,0,0.292,0,0.189,0.23,0.77,0.23,47.3
757375200000,1994,1,1993,4,31,1.5,0.213,1.28,74520.8,155,155,100.2,4,2,2.4838709677419355,559,357.7,876.4,479.6,284.7,79.39,73,91,-1.834e-15,-5.684e-14,0,0.151,0.104,0.204,479.6,284.7,785.4,990,990,990,966.1,965.2,967.4,23.9,22.6,24.8,0.236,0.149,0.413,0.137,0.0334,0.319,0.0059,0.0013,0.014,0.572,0.317,0.984,0.024,0.013,0.043,23.34,21.65,24.49,0.95,0.937,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.13,32.04,51.76,39.95,31.07,48.2,0,0,0,0,0,0,0.556,0,0.22,0.14,0.85,0.15,49.7
760053600000,1994,2,1993,5,28,3.07,0.392,2.43,120987,192.8,192.8,180,4,3,3.9285714285714284,1270,904.5,1656,1108,742.5,162,162,162,102.6,-1.137e-13,393.5,0.132,0.0979,0.179,1005,742.5,1100,990,990,990,968.7,967.5,970,21.3,20,22.5,0.712,0.393,0.911,0.523,0.297,0.648,0.025,0.013,0.032,1.52,0.967,1.86,0.072,0.043,0.093,19.74,18.15,21.51,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.03,39.47,51.27,45.87,38.48,48.2,0,0,0,0,0,0,1,0,0.64,0.13,0.79,0.21,39.4
762472800000,1994,3,1993,6,31,5.34,0.539,2.95,127756,182.2,182.2,171.7,4,4,4,1992,1665,2246,1791,1426,201.1,183,239,691.1,326.5,963.3,0.103,0.0815,0.144,1100,1100,1100,990,990,990,971,970,971.7,19,18.3,20,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.093,0.1,17.12,16.43,18.11,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.8,41.93,46.48,42.93,41.1,45.55,0,0,0,0,0,0,0.954,0,2.39,0.1,0.55,0.45,23.9
765151200000,1994,4,1993,7,30,4.05,0.443,2.81,131878,192.8,192.8,183.2,4,4,4,1561,1086,2014,1390,937.9,171,148,217,306.8,0,696.6,0.11,0.0869,0.136,1083,937.9,1100,990,990,990,969.7,968.2,971.1,20.3,18.9,21.8,0.859,0.574,0.926,0.616,0.393,0.648,0.03,0.018,0.034,1.77,1.23,1.87,0.088,0.056,0.099,18.54,16.99,20.6,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,46.81,43.44,50.35,45.79,42.58,48.2,0,0,0,0,0,0,1.02,0,1.24,0.11,0.69,0.31,32.6
767743200000,1994,5,1993,8,31,2.28,0.394,1.89,104206,174.2,174.2,140.1,4,3,3.2580645161290325,851.6,699.5,1062,704.6,552.5,147,147,147,0,0,0,0.175,0.138,0.21,704.6,552.5,915.3,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.372,0.274,0.547,0.267,0.17,0.382,0.012,0.0073,0.017,0.874,0.635,1.18,0.039,0.027,0.054,21.82,20.72,22.67,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.25,38.93,51.5,43.18,37.9,48.2,0,0,0,0,0,0,0.778,0,0.39,0.17,0.83,0.17,45.7
770421600000,1994,6,1993,9,30,1.49,0.345,1.15,66934.8,118.2,118.2,92.96,3,2,2.3333333333333335,576,479.1,690.5,443,318.1,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.237,0.172,0.336,443,318.1,571.5,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.219,0.17,0.283,0.11,0.0491,0.183,0.0046,0.002,0.0078,0.531,0.377,0.665,0.022,0.016,0.028,23.29,22.67,23.87,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.915,0.939,41.7,35.13,52.46,40.36,34.08,48.2,0,0,0,0,0,0,0.516,0,0.34,0.23,0.77,0.23,44.9
773013600000,1994,7,1993,10,31,1.08,0.362,0.718,43106.3,72.77,72.77,57.94,2,1,1.7741935483870968,403,344.3,473.4,268,209.3,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.338,0.285,0.392,268,209.3,338.4,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.13,0.176,0.0288,0.0135,0.0587,0.0012,0.00054,0.0024,0.337,0.254,0.405,0.014,0.01,0.017,24.26,23.86,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.63,25.88,52.57,34.39,25.11,48.2,0,0,0,0,0,0,0.322,0,0.362,0.34,0.66,0.34,39.9
775692000000,1994,8,1993,11,31,0.778,0.308,0.47,29227.2,48.2,48.2,39.28,1,1,1,290.5,251.1,340.2,175.5,136.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.399,0.338,0.458,175.5,136.1,225.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.133,0.0107,0.00732,0.0149,0.00042,0.00029,0.0006,0.305,0.235,0.394,0.012,0.0093,0.016,24.83,24.5,25.06,0.947,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.44,31.21,51.9,39.28,30.27,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.6
778370400000,1994,9,1993,12,30,0.543,0.203,0.34,21159.3,35.21,35.21,29.39,1,1,1,209.6,181.1,248.1,131.3,109.1,78.33,72,91,-1.421e-15,-1.421e-14,1.421e-14,0.374,0.331,0.414,131.3,109.1,157.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0881,0.106,0.00691,0.00502,0.0091,0.00027,0.0002,0.00036,0.223,0.183,0.27,0.0087,0.0072,0.011,25.29,25.04,25.38,0.93,0.917,0.941,0.97,0.97,0.97,0.902,0.89,0.913,30.3,24.89,36.3,29.39,24.15,35.21,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,39
780962400000,1994,10,1994,1,31,0.458,0.159,0.299,18475.9,28.88,28.88,24.83,1,1,1,171,162.2,180.8,111.6,89.19,59.45,52,73,1.375e-15,-1.421e-14,1.421e-14,0.349,0.288,0.45,111.6,89.19,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0804,0.0916,0.00523,0.00333,0.0067,0.0002,0.00013,0.00026,0.185,0.147,0.215,0.0072,0.0057,0.0084,25.36,25.34,25.38,0.923,0.913,0.93,0.969,0.964,0.97,0.894,0.884,0.902,25.63,20.5,29.77,24.83,19.76,28.88,0,0,0,0,0,0,0.138,0,0.159,0.35,0.65,0.35,40.3
783640800000,1994,11,1994,2,30,0.432,0.13,0.303,18713.5,30.13,30.13,25.99,1,1,1,166.8,162.2,184.1,116.8,112.2,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.3,0.272,0.308,116.8,112.2,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0854,0.0931,0.00568,0.00529,0.00715,0.00022,0.00021,0.00028,0.193,0.185,0.224,0.0076,0.0072,0.0087,25.34,25.34,25.34,0.923,0.919,0.932,0.97,0.97,0.97,0.895,0.892,0.904,26.79,25.64,31.06,25.99,24.87,30.13,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
786232800000,1994,12,1994,3,31,0.524,0.158,0.366,22862.3,36.77,36.77,30.73,1,1,1,195.6,186.8,221.5,136.6,127.8,59,59,59,4.584e-16,0,1.421e-14,0.302,0.266,0.316,136.6,127.8,162.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0923,0.105,0.00736,0.00661,0.00957,0.00029,0.00026,0.00038,0.23,0.214,0.276,0.009,0.0084,0.011,25.34,25.19,25.36,0.933,0.93,0.943,0.97,0.97,0.971,0.905,0.902,0.916,31.68,29.55,37.85,30.73,28.66,36.77,0,0,0,0,0,0,0.171,0,0.158,0.3,0.7,0.3,43.6
788911200000,1995,1,1994,4,31,0.627,0.196,0.431,27073.9,41.61,41.61,36.39,1,1,1,234,214.1,255.7,161,141.1,73,73,73,0,0,0,0.313,0.285,0.341,161,141.1,182.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.0988,0.113,0.00944,0.00775,0.0113,0.00037,0.0003,0.00045,0.275,0.24,0.314,0.011,0.0094,0.012,25.12,24.96,25.28,0.942,0.935,0.949,0.973,0.97,0.98,0.917,0.907,0.93,37.38,32.71,42.46,36.39,31.73,41.61,0,0,0,0,0,0,0.202,0,0.196,0.31,0.69,0.31,43.2
791589600000,1995,2,1994,5,28,0.727,0.206,0.522,32371.5,69.53,69.53,48.17,2,1,1.25,300.7,256,405,215.7,171,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.287,0.21,0.332,215.7,171,320,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.126,0.11,0.163,0.0167,0.0103,0.05,0.00067,0.00041,0.002,0.33,0.251,0.394,0.013,0.01,0.016,24.75,24.21,24.98,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,41.81,26.52,52.56,40.69,25.73,48.2,0,0,0,0,0,0,0.268,0,0.205,0.28,0.72,0.28,44.5
794008800000,1995,3,1994,6,31,1.81,0.287,1.52,87208.7,138.2,138.2,117.2,3,2,2.7096774193548385,674.7,421.7,786.6,567.7,314.7,107,107,107,-7.335e-15,-5.684e-14,0,0.165,0.136,0.254,567.7,314.7,679.6,990,990,990,966.6,965.5,967,23.4,23,24.5,0.282,0.164,0.341,0.186,0.0475,0.255,0.008,0.0019,0.011,0.691,0.367,0.844,0.03,0.015,0.037,22.72,22.11,24.14,0.954,0.943,0.957,0.978,0.97,0.98,0.934,0.915,0.938,44.24,35.12,52.4,43.16,34.06,48.2,0,0,0,0,0,0,0.651,0,0.29,0.16,0.84,0.16,48.2
796687200000,1995,4,1994,7,30,1.71,0.324,1.38,79433.4,129.6,129.6,110.3,3,2,2.8333333333333335,658.6,568.2,757.7,533.6,443.2,125,125,125,-3.79e-15,-5.684e-14,0,0.191,0.165,0.22,533.6,443.2,632.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.263,0.212,0.319,0.159,0.108,0.224,0.0068,0.0045,0.0097,0.622,0.535,0.77,0.027,0.023,0.033,22.85,22.3,23.28,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,40.68,35.17,52.18,39.44,34.12,48.2,0,0,0,0,0,0,0.613,0,0.33,0.19,0.81,0.19,46.5
799279200000,1995,5,1994,8,31,1.16,0.394,0.771,46304.7,88.15,88.15,62.24,2,1,1.7419354838709677,434.7,338.3,557.6,287.7,191.3,147,147,147,-2.75e-15,-5.684e-14,5.684e-14,0.346,0.264,0.435,287.7,191.3,410.6,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.158,0.124,0.201,0.0393,0.012,0.0928,0.0016,0.00048,0.0039,0.37,0.254,0.514,0.015,0.01,0.022,24.08,23.38,24.57,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.19,25.85,52.05,37.1,25.08,48.2,0,0,0,0,0,0,0.346,0,0.389,0.34,0.66,0.34,39.9
801957600000,1995,6,1994,9,30,0.736,0.308,0.428,26641.7,48.2,48.2,37,1,1,1,284,243.1,333.6,165,124.1,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.423,0.357,0.489,165,124.1,214.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.0988,0.131,0.00977,0.0063,0.014,0.00039,0.00025,0.00056,0.288,0.215,0.377,0.011,0.0085,0.015,24.87,24.55,25.13,0.943,0.928,0.957,0.974,0.97,0.98,0.919,0.9,0.938,37.97,28.39,49.48,37,27.54,48.2,0,0,0,0,0,0,0.206,0,0.308,0.42,0.58,0.42,36.2
804549600000,1995,7,1994,10,31,0.567,0.289,0.277,10995.6,29.55,29.55,14.78,1,1,1,211.6,187.6,240.7,103.6,79.62,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.513,0.449,0.576,103.6,79.62,132.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0816,0.1,0.00455,0.00252,0.00703,0.00018,0.000098,0.00028,0.177,0.134,0.229,0.0069,0.0052,0.009,25.34,25.13,25.44,0.535,0,0.932,0.563,0,0.97,0.519,0,0.904,15.24,0,30.47,14.78,0,29.55,0,13,0,0,0.419,0,0.0821,0.419,0.29,0.51,0.49,0.51,19.4
807228000000,1995,8,1994,11,31,0.432,0.249,0.183,0,0,0,0,1,1,1,161.5,144.1,186.3,68.47,51.14,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.579,0.499,0.645,68.47,51.14,93.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.076,0.0708,0.0847,0.00157,0.0000969,0.00368,0.000061,0.0000038,0.00014,0.113,0.0825,0.157,0.0044,0.0032,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.58,0.42,0.58,0
809906400000,1995,9,1994,12,30,0.314,0.187,0.0568,1361.9,15.35,15.35,1.892,1,0,0.36666666666666664,121.1,108,142.2,49.09,36.05,72,72,72,27.18,-1.421e-14,49.72,0.598,0.506,0.666,21.91,0,70.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0744,0.000304,0,0.00172,0.000012,0,0.000067,0.0799,0.0708,0.113,0.0031,0.0028,0.0044,25.42,25.39,25.43,0.119,0,0.914,0.128,0,0.96,0.114,0,0.878,1.97,0,15.99,1.892,0,15.35,19,26,0,0.633,0.867,0,0.0105,1.5,0.2572,0.6,0.18,0.82,4.34
812498400000,1995,10,1995,1,31,0.269,0.139,0.0452,0,0,0,0,1,0,0.3225806451612903,100.3,94.65,107.2,48.29,42.65,52,52,52,31.4,-7.105e-15,49.76,0.519,0.485,0.549,16.89,0,55.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000647,0,0.000445,0.0000025,0,0.000017,0.0751,0.0708,0.0883,0.0029,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,31,0,0.677,1,0,0,1.68,0.2238,0.52,0.17,0.83,0
815176800000,1995,11,1995,2,30,0.305,0.13,0.176,6500.97,19.78,19.78,9.029,1,1,1,117.7,105.6,139.5,67.74,55.59,50,50,50,1.184e-15,-1.421e-14,1.421e-14,0.429,0.358,0.474,67.74,55.59,89.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0774,0.00151,0.000475,0.00336,0.000059,0.000019,0.00013,0.108,0.0888,0.144,0.0042,0.0035,0.0056,25.39,25.36,25.41,0.49,0,0.939,0.512,0,0.964,0.471,0,0.901,9.398,0,20.51,9.029,0,19.78,0,14,0,0,0.467,0,0.0502,0.467,0.129,0.43,0.58,0.42,21.3
817768800000,1995,12,1995,3,31,0.417,0.158,0.258,15810.4,22.98,22.98,21.25,1,1,1,155.5,140.9,163.3,96.51,81.86,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.38,0.361,0.419,96.51,81.86,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0761,0.084,0.00395,0.00271,0.00461,0.00015,0.00011,0.00018,0.158,0.132,0.172,0.0062,0.0052,0.0067,25.35,25.35,25.37,0.916,0.911,0.931,0.967,0.961,0.97,0.886,0.883,0.895,21.97,18.96,23.7,21.25,18.22,22.98,0,0,0,0,0,0,0.118,0,0.159,0.38,0.62,0.38,37.9
820447200000,1996,1,1995,4,31,0.6,0.196,0.405,25164.1,53.46,53.46,33.82,2,1,1.064516129032258,224.1,164.1,317.8,151.1,91.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.338,0.23,0.445,151.1,91.1,244.8,990,990,990,964.6,964.4,965,25.4,25,25.6,0.102,0.0811,0.135,0.0086,0.00349,0.0166,0.00034,0.00014,0.00066,0.247,0.15,0.386,0.0097,0.0059,0.015,25.16,24.73,25.38,0.934,0.912,0.959,0.972,0.965,0.98,0.908,0.884,0.94,33.12,20.88,51.84,32.14,20.15,48.2,0,0,0,0,0,0,0.188,0,0.195,0.33,0.68,0.32,41.9
823125600000,1996,2,1995,5,29,1.05,0.213,0.832,50175,96.4,96.4,72.09,2,2,2,417.2,328.4,548.3,332.2,243.4,85,85,85,-1.96e-15,-5.684e-14,0,0.207,0.155,0.259,332.2,243.4,463.3,990,990,990,965.5,965,966.1,24.5,23.9,25,0.167,0.136,0.214,0.0559,0.0164,0.118,0.0023,0.00066,0.0049,0.39,0.259,0.586,0.016,0.01,0.025,24.14,23.35,24.7,0.944,0.927,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.09,27.34,50.76,36.05,26.52,48.2,0,0,0,0,0,0,0.401,0,0.218,0.2,0.79,0.21,47.8
825631200000,1996,3,1995,6,31,2.36,0.287,2.07,112522,192.8,192.8,151.2,4,2,3.4516129032258065,881.1,572.1,1165,774.1,465.1,107,107,107,1.1e-14,-1.137e-13,1.137e-13,0.127,0.0919,0.187,774.1,465.1,1058,990,990,990,967.4,966.2,968.4,22.6,21.6,23.8,0.435,0.219,0.71,0.311,0.119,0.553,0.014,0.005,0.026,0.988,0.523,1.55,0.044,0.022,0.072,21.62,20.03,23.23,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.87,34.92,51.39,43.75,33.87,48.2,0,0,0,0,0,0,0.84,0,0.29,0.12,0.88,0.12,47.7
828309600000,1996,4,1995,7,30,2.67,0.344,2.33,122847,189.5,189.5,170.6,4,3,3.8,1030,824.9,1176,897.2,699.9,132.7,125,148,7.579e-15,-1.137e-13,1.137e-13,0.13,0.113,0.152,897.2,699.9,1028,990,990,990,968,967.2,968.5,22,21.5,22.8,0.539,0.357,0.69,0.38,0.269,0.486,0.017,0.012,0.023,1.18,0.883,1.46,0.054,0.039,0.068,20.86,20.09,21.92,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.18,39.48,51.82,45.05,38.49,48.2,0,0,0,0,0,0,0.948,0,0.34,0.13,0.87,0.13,46
830901600000,1996,5,1995,8,31,1.72,0.394,1.32,76497.6,134.7,134.7,102.8,3,2,2.4838709677419355,640.9,496.9,812.3,493.9,349.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.235,0.181,0.296,493.9,349.9,665.3,990,990,990,966.5,965.8,967.1,23.5,22.9,24.2,0.245,0.18,0.338,0.14,0.0641,0.245,0.006,0.0027,0.011,0.598,0.423,0.826,0.025,0.017,0.036,22.95,22.03,23.74,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.91,35.14,51.93,41.79,34.08,48.2,0,0,0,0,0,0,0.571,0,0.4,0.23,0.77,0.23,44.5
833580000000,1996,6,1995,9,30,1.07,0.308,0.758,45470.5,80.28,80.28,63.15,2,1,1.9666666666666666,411.3,348.1,489.5,292.3,229.1,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.292,0.243,0.342,292.3,229.1,370.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.136,0.186,0.0379,0.0152,0.0739,0.0015,0.00061,0.0031,0.341,0.252,0.452,0.014,0.01,0.019,24.21,23.75,24.59,0.939,0.924,0.958,0.971,0.97,0.98,0.912,0.896,0.939,33.44,25.92,52.67,32.38,25.14,48.2,0,0,0,0,0,0,0.351,0,0.312,0.29,0.71,0.29,42.5
836172000000,1996,7,1995,10,31,0.802,0.289,0.513,31842.8,51.26,51.26,42.8,2,1,1.096774193548387,299.5,262.5,344.6,191.5,154.5,108,108,108,-7.335e-15,-2.842e-14,2.842e-14,0.363,0.313,0.411,191.5,154.5,236.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.108,0.137,0.012,0.00889,0.0159,0.00048,0.00035,0.00064,0.319,0.247,0.396,0.013,0.0099,0.016,24.77,24.53,24.98,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.55,25.61,52.12,40.36,24.84,48.2,0,0,0,0,0,0,0.238,0,0.289,0.36,0.64,0.36,39.7
838850400000,1996,8,1995,11,31,0.585,0.249,0.336,15958.1,37.47,37.47,21.45,1,1,1,218.5,188.4,259.5,125.5,95.44,93,93,93,-1.375e-15,-2.842e-14,1.421e-14,0.429,0.358,0.494,125.5,95.44,166.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0854,0.111,0.00642,0.00386,0.00991,0.00025,0.00015,0.00039,0.214,0.161,0.288,0.0084,0.0063,0.011,25.26,24.97,25.42,0.661,0,0.944,0.689,0,0.973,0.642,0,0.919,22.11,0,38.51,21.45,0,37.47,0,9,0,0,0.29,0,0.119,0.29,0.249,0.43,0.57,0.43,27.3
841528800000,1996,9,1995,12,30,0.412,0.187,0.226,13862.4,25.6,25.6,19.25,1,1,1,159.1,139.2,187.1,87.12,67.22,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.456,0.385,0.517,87.12,67.22,115.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0734,0.0903,0.00316,0.00146,0.00553,0.00012,0.000057,0.00022,0.144,0.108,0.194,0.0056,0.0042,0.0076,25.38,25.37,25.39,0.921,0.898,0.939,0.964,0.96,0.97,0.888,0.862,0.901,19.96,15.03,26.39,19.25,14.43,25.6,0,0,0,0,0,0,0.107,0,0.186,0.45,0.55,0.45,33.6
844120800000,1996,10,1996,1,31,0.347,0.139,0.208,12844,19.15,19.15,17.26,1,1,1,129.5,123.4,138.4,77.54,71.36,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.402,0.376,0.422,77.54,71.36,86.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0713,0.0766,0.00234,0.00182,0.00309,0.000092,0.000071,0.00012,0.123,0.112,0.139,0.0048,0.0044,0.0054,25.38,25.36,25.39,0.931,0.921,0.94,0.96,0.96,0.963,0.895,0.884,0.903,17.97,16.36,19.89,17.26,15.71,19.15,0,0,0,0,0,0,0.0959,0,0.139,0.4,0.6,0.4,37
846799200000,1996,11,1996,2,30,0.38,0.13,0.251,15432.5,26.59,26.59,21.43,1,1,1,146.8,125.5,169.3,96.78,75.55,50,50,50,0,-1.421e-14,1.421e-14,0.343,0.295,0.398,96.78,75.55,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0724,0.0879,0.00398,0.00217,0.00589,0.00016,0.000085,0.00023,0.157,0.119,0.197,0.0062,0.0047,0.0077,25.35,25.34,25.38,0.922,0.912,0.94,0.966,0.96,0.97,0.891,0.884,0.902,22.17,17.67,27.41,21.43,16.97,26.59,0,0,0,0,0,0,0.119,0,0.129,0.34,0.66,0.34,40.6
849391200000,1996,12,1996,3,31,0.5,0.158,0.342,21259.7,36.16,36.16,28.57,1,1,1,186.6,167.1,219.1,127.6,108.1,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.318,0.269,0.353,127.6,108.1,160.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0853,0.104,0.0066,0.00494,0.00936,0.00026,0.00019,0.00037,0.214,0.179,0.272,0.0084,0.007,0.011,25.34,25.21,25.36,0.928,0.917,0.942,0.97,0.97,0.97,0.9,0.889,0.914,29.46,24.64,37.28,28.57,23.9,36.16,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.5
852069600000,1997,1,1996,4,31,0.825,0.196,0.63,38701.6,94.9,94.9,52.02,2,1,1.4193548387096775,308.2,219.3,510.8,235.2,146.3,73,73,73,0,-2.842e-14,2.842e-14,0.252,0.143,0.333,235.2,146.3,437.8,990,990,990,965,964.5,965.9,25,24.1,25.5,0.132,0.101,0.203,0.027,0.00819,0.106,0.0011,0.00032,0.0044,0.329,0.247,0.547,0.013,0.0098,0.023,24.72,23.55,25.24,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.63,26.24,52.4,37.51,25.45,48.2,0,0,0,0,0,0,0.289,0,0.195,0.24,0.76,0.24,46.9
854748000000,1997,2,1996,5,28,2.19,0.287,1.9,102534,192.8,192.8,152.6,4,2,3.4642857142857144,905,543.9,1250,786.6,458.9,118.4,85,137,0.4679,-1.137e-13,13.1,0.132,0.105,0.165,786.1,458.9,1100,990,990,990,967.5,966,968.7,22.5,21.3,24,0.445,0.212,0.785,0.326,0.116,0.648,0.015,0.0048,0.03,1.02,0.524,1.73,0.046,0.022,0.081,21.5,19.58,23.37,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.32,35.36,51.19,44.13,34.3,48.2,0,0,0,0,0,0,0.848,0,0.29,0.13,0.87,0.13,46.8
857167200000,1997,3,1996,6,31,3.52,0.439,2.94,143258,192.8,192.8,192.6,4,4,4,1313,1224,1409,1149,1085,163.8,129,183,50.1,0,125.9,0.124,0.101,0.144,1099,1085,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.811,0.773,0.85,0.646,0.613,0.648,0.031,0.029,0.031,1.76,1.68,1.8,0.083,0.079,0.086,19.36,19.01,19.69,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.73,48.84,50.56,48.14,47.86,48.2,0,0,0,0,0,0,1.07,0,0.58,0.12,0.84,0.16,40.7
859845600000,1997,4,1996,7,30,4.58,0.384,2.85,128702,192.8,192.8,178.8,4,4,4,1766,1309,2060,1618,1161,148,148,148,518,60.88,812.2,0.0856,0.0718,0.113,1100,1100,1100,990,990,990,970.3,968.9,971.2,19.7,18.8,21.1,0.909,0.821,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.77,1.87,0.095,0.084,0.1,17.81,16.88,19.36,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.63,43.14,49.78,44.69,42.28,48.2,0,0,0,0,0,0,0.993,0,1.73,0.084,0.62,0.38,28.1
862437600000,1997,5,1996,8,31,3.72,0.514,2.72,132319,192.8,192.8,177.8,4,3,3.935483870967742,1390,943.2,1866,1198,751.2,192,192,192,181.4,-1.137e-13,573.9,0.144,0.103,0.204,1017,751.2,1100,990,990,990,969.1,967.7,970.7,20.9,19.3,22.3,0.752,0.404,0.926,0.542,0.303,0.648,0.026,0.014,0.034,1.58,0.977,1.87,0.076,0.044,0.097,19.29,17.46,21.34,0.953,0.95,0.957,0.98,0.975,0.98,0.933,0.928,0.938,46.31,39.29,51.25,45.24,38.29,48.2,0,0,0,0,0,0,0.988,0,1,0.14,0.73,0.27,35.6
865116000000,1997,6,1996,9,30,1.96,0.417,1.54,86704.8,144.6,144.6,120.4,3,2,2.8333333333333335,755.5,609.8,927.1,594.5,448.8,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.216,0.174,0.264,594.5,448.8,766.1,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.302,0.218,0.415,0.199,0.111,0.31,0.0087,0.0047,0.014,0.728,0.54,1.01,0.032,0.023,0.045,22.35,21.38,23.09,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.1,35.03,51.97,42.81,33.98,48.2,0,0,0,0,0,0,0.669,0,0.42,0.21,0.79,0.21,44.2
867708000000,1997,7,1996,10,31,1.34,0.454,0.889,52639,96.4,96.4,70.75,2,1,1.967741935483871,501.3,418.7,601.3,331.8,232.7,169.5,135,186,-9.168e-16,-5.684e-14,5.684e-14,0.346,0.225,0.444,331.8,232.7,466.3,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.176,0.142,0.225,0.0561,0.0155,0.119,0.0023,0.00063,0.005,0.404,0.262,0.601,0.017,0.011,0.025,23.74,23.09,24.23,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.27,26.1,52.62,36.15,25.32,48.2,0,0,0,0,0,0,0.393,0,0.451,0.34,0.66,0.34,39.3
870386400000,1997,8,1996,11,31,0.923,0.415,0.508,31065.7,55.68,55.68,41.76,2,1,1.1612903225806452,344.5,291.5,414,189.5,136.5,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.455,0.374,0.532,189.5,136.5,259,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.124,0.105,0.148,0.012,0.00736,0.0213,0.00048,0.00029,0.00087,0.307,0.239,0.408,0.012,0.0095,0.017,24.57,24.25,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.65,26.11,52.61,37.48,25.33,48.2,0,0,0,0,0,0,0.232,0,0.415,0.45,0.55,0.45,33.7
873064800000,1997,9,1996,12,30,0.649,0.306,0.343,21179.6,38.43,38.43,29.42,1,1,1,250.4,218.8,289.1,132.4,100.8,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.474,0.408,0.539,132.4,100.8,171.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0999,0.0887,0.114,0.007,0.00432,0.0103,0.00028,0.00017,0.00041,0.228,0.172,0.297,0.009,0.0067,0.012,25.09,24.85,25.32,0.93,0.912,0.946,0.97,0.969,0.975,0.902,0.884,0.922,30.32,22.81,39.43,29.42,22.11,38.43,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
875656800000,1997,10,1997,1,31,0.533,0.196,0.338,20986.3,32.36,32.36,28.21,1,1,1,199,181.6,216.9,126,108.6,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.368,0.337,0.402,126,108.6,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0873,0.0997,0.00646,0.00498,0.00798,0.00025,0.00019,0.00031,0.213,0.181,0.244,0.0083,0.0071,0.0096,25.35,25.25,25.39,0.928,0.917,0.936,0.97,0.97,0.97,0.9,0.889,0.908,29.08,24.78,33.36,28.21,24.04,32.36,0,0,0,0,0,0,0.157,0,0.195,0.37,0.63,0.37,39.4
878335200000,1997,11,1997,2,30,0.514,0.174,0.34,21194.2,31.96,31.96,29.44,1,1,1,198.1,184.3,208.9,131.1,117.3,67,67,67,0,-1.421e-14,1.421e-14,0.339,0.321,0.363,131.1,117.3,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0893,0.098,0.00689,0.00572,0.00782,0.00027,0.00022,0.00031,0.221,0.196,0.24,0.0086,0.0077,0.0094,25.36,25.31,25.38,0.931,0.923,0.935,0.97,0.97,0.97,0.903,0.895,0.907,30.35,26.95,32.95,29.44,26.14,31.96,0,0,0,0,0,0,0.164,0,0.174,0.34,0.66,0.34,41.2
880927200000,1997,12,1997,3,31,0.56,0.158,0.402,25237.1,37.99,37.99,33.92,1,1,1,209.2,198.8,226.4,150.2,139.8,59,59,59,0,0,0,0.283,0.261,0.297,150.2,139.8,167.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0965,0.106,0.00852,0.00764,0.00998,0.00033,0.0003,0.00039,0.254,0.235,0.285,0.0099,0.0092,0.011,25.29,25.16,25.36,0.938,0.934,0.944,0.97,0.97,0.974,0.911,0.906,0.92,34.95,32.5,39.01,33.92,31.52,37.99,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45.1
883605600000,1998,1,1997,4,31,0.906,0.196,0.71,43475,93.76,93.76,58.43,2,1,1.5806451612903225,338.2,228.4,505.1,265.2,155.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.228,0.145,0.32,265.2,155.4,432.1,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.143,0.104,0.201,0.0346,0.00896,0.103,0.0014,0.00035,0.0043,0.352,0.248,0.539,0.014,0.0099,0.022,24.55,23.59,25.16,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.16,26.36,52.28,38.08,25.57,48.2,0,0,0,0,0,0,0.325,0,0.196,0.22,0.78,0.22,48
886284000000,1998,2,1997,5,28,1.94,0.259,1.68,92983.9,166.2,166.2,138.4,4,2,3.3214285714285716,799.9,520.7,981.4,692.9,435.7,107,85,137,-2.03e-15,-5.684e-14,5.684e-14,0.135,0.109,0.163,692.9,435.7,854.8,990,990,990,967.1,965.9,967.8,22.9,22.2,24.1,0.363,0.204,0.48,0.258,0.105,0.353,0.011,0.0043,0.016,0.846,0.514,1.06,0.037,0.022,0.048,22.06,21.12,23.51,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.13,34.94,51.3,42.03,33.89,48.2,0,0,0,0,0,0,0.769,0,0.26,0.13,0.87,0.13,47.9
888703200000,1998,3,1997,6,31,3.21,0.346,2.67,134992,192.8,192.8,181.4,4,4,4,1198,974.1,1487,1069,845.1,129,129,129,73.6,0,258.1,0.11,0.0867,0.132,995.9,845.1,1100,990,990,990,968.5,967.8,969.4,21.5,20.6,22.2,0.682,0.48,0.892,0.507,0.348,0.648,0.024,0.016,0.032,1.46,1.06,1.84,0.068,0.048,0.09,20.02,18.72,21.15,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.4,41.82,50.45,45.36,40.98,48.2,0,0,0,0,0,0,1.01,0,0.54,0.11,0.83,0.17,42.1
891381600000,1998,4,1997,7,30,4.46,0.384,2.85,129802,187.5,187.5,180.3,4,4,4,1720,1509,1849,1572,1361,148,148,148,472.1,261.3,600.5,0.0864,0.0801,0.0981,1100,1100,1100,990,990,990,970.2,969.5,970.6,19.8,19.4,20.5,0.922,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.097,17.93,17.52,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,44.86,47.83,45.07,43.96,46.88,0,0,0,0,0,0,1,0,1.61,0.086,0.64,0.36,29.1
893973600000,1998,5,1997,8,31,2.95,0.471,2.38,122563,192.8,192.8,164.7,4,3,3.6129032258064515,1101,795.7,1541,925.4,648.7,176,147,192,37.39,-1.137e-13,249.3,0.164,0.125,0.201,888,648.7,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.568,0.329,0.906,0.419,0.234,0.648,0.019,0.01,0.032,1.26,0.797,1.85,0.058,0.035,0.091,20.57,18.53,22.12,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.02,39.44,52,45.73,38.45,48.2,0,0,0,0,0,0,0.915,0,0.57,0.16,0.81,0.19,41.5
896652000000,1998,6,1997,9,30,1.68,0.345,1.34,77240.8,136.1,136.1,107.3,3,2,2.6333333333333333,648.9,523.1,788.1,515.9,362.1,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.212,0.151,0.308,515.9,362.1,669.1,990,990,990,966.5,966,967.1,23.5,22.9,24,0.256,0.186,0.338,0.153,0.0699,0.248,0.0065,0.0029,0.011,0.616,0.443,0.83,0.026,0.018,0.036,22.9,22.12,23.6,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.05,35.04,52.06,41.01,33.99,48.2,0,0,0,0,0,0,0.596,0,0.34,0.21,0.8,0.2,46
899244000000,1998,7,1997,10,31,1.16,0.362,0.8,47873,82.4,82.4,64.35,2,1,1.967741935483871,433.7,364.8,516.3,298.7,229.8,135,135,135,-9.168e-16,-5.684e-14,2.842e-14,0.315,0.261,0.37,298.7,229.8,381.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.162,0.137,0.191,0.0407,0.0153,0.079,0.0017,0.00062,0.0033,0.352,0.255,0.47,0.014,0.01,0.02,24.1,23.61,24.5,0.94,0.924,0.958,0.972,0.97,0.98,0.913,0.897,0.939,34.01,25.98,52.62,32.95,25.2,48.2,0,0,0,0,0,0,0.357,0,0.36,0.31,0.69,0.31,41.3
901922400000,1998,8,1997,11,31,0.824,0.308,0.516,31888.8,53.34,53.34,42.86,2,1,1.1290322580645162,307.7,264.5,361.3,192.7,149.5,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.377,0.318,0.435,192.7,149.5,246.3,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.122,0.106,0.14,0.0121,0.00845,0.0167,0.00048,0.00033,0.00067,0.315,0.252,0.402,0.013,0.01,0.016,24.74,24.48,24.98,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.76,26.02,52.75,39.52,25.24,48.2,0,0,0,0,0,0,0.238,0,0.308,0.37,0.63,0.37,38.7
904600800000,1998,9,1997,12,30,0.58,0.236,0.344,18466.9,38.59,38.59,25.65,1,1,1,223.9,199.4,262,132.9,108.4,91,91,91,-2.368e-15,-1.421e-14,1.421e-14,0.409,0.347,0.456,132.9,108.4,171,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0893,0.111,0.00705,0.00496,0.0103,0.00028,0.00019,0.00041,0.227,0.183,0.295,0.0089,0.0072,0.012,25.23,24.96,25.42,0.777,0,0.946,0.809,0,0.975,0.754,0,0.922,26.43,0,39.58,25.65,0,38.59,0,5,0,0,0.167,0,0.142,0.167,0.236,0.41,0.59,0.41,31.8
907192800000,1998,10,1998,1,31,0.467,0.196,0.271,16700.1,28.03,28.03,22.45,1,1,1,174.2,157.5,198,101.2,84.54,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.421,0.369,0.463,101.2,84.54,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0788,0.0931,0.00436,0.00294,0.00638,0.00017,0.00012,0.00025,0.168,0.138,0.211,0.0066,0.0054,0.0082,25.38,25.38,25.39,0.921,0.911,0.929,0.967,0.962,0.97,0.89,0.883,0.901,23.2,19.54,28.89,22.45,18.8,28.03,0,0,0,0,0,0,0.125,0,0.196,0.42,0.58,0.42,35.8
909871200000,1998,11,1998,2,30,0.458,0.13,0.329,20442,31.63,31.63,28.39,1,1,1,176.8,156.7,190.3,126.8,106.7,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.284,0.263,0.319,126.8,106.7,140.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0834,0.0953,0.00653,0.00482,0.00768,0.00026,0.00019,0.0003,0.211,0.175,0.235,0.0082,0.0069,0.0092,25.34,25.34,25.35,0.928,0.916,0.935,0.97,0.97,0.97,0.9,0.888,0.907,29.27,24.28,32.6,28.39,23.55,31.63,0,0,0,0,0,0,0.158,0,0.129,0.28,0.72,0.28,44.6
912463200000,1998,12,1998,3,31,0.613,0.158,0.455,28408,54.48,54.48,38.18,2,1,1.096774193548387,228.8,192.3,307.7,169.8,133.3,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.262,0.192,0.307,169.8,133.3,248.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0942,0.135,0.0102,0.00708,0.0169,0.0004,0.00028,0.00067,0.273,0.224,0.384,0.011,0.0087,0.015,25.16,24.79,25.36,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.75,25.93,51.91,35.65,25.15,48.2,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.3
915141600000,1999,1,1998,4,31,1.47,0.24,1.23,71601.4,138,138,96.24,3,2,2.4838709677419355,547.3,317.8,800.5,457.6,244.8,89.68,73,120,-4.584e-15,-5.684e-14,0,0.168,0.118,0.23,457.6,244.8,680.5,990,990,990,966,965,967.1,24,22.9,25,0.224,0.135,0.342,0.122,0.0166,0.256,0.0052,0.00066,0.011,0.535,0.26,0.847,0.023,0.01,0.037,23.43,22.05,24.75,0.948,0.928,0.958,0.975,0.97,0.98,0.925,0.9,0.939,39.61,27.56,52.08,38.52,26.73,48.2,0,0,0,0,0,0,0.535,0,0.24,0.16,0.84,0.16,48.7
917820000000,1999,2,1998,5,28,3.23,0.37,2.49,121927,192.8,192.8,181.4,4,3,3.892857142857143,1337,826.7,1609,1184,689.7,153.1,137,162,154.6,0,347.4,0.118,0.101,0.166,1030,689.7,1100,990,990,990,969,967.2,969.8,21,20.2,22.8,0.767,0.35,0.907,0.566,0.262,0.648,0.027,0.011,0.032,1.62,0.864,1.86,0.078,0.038,0.092,19.42,18.31,21.93,0.953,0.952,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.73,40.4,51.31,46.63,39.47,48.2,0,0,0,0,0,0,1.01,0,0.74,0.11,0.77,0.23,37.7
920239200000,1999,3,1998,6,31,5.53,0.539,2.95,126331,183.6,183.6,169.8,4,4,4,2064,1626,2859,1863,1387,201.1,183,239,763,286.8,1576,0.101,0.064,0.147,1100,1100,1100,990,990,990,971.2,969.9,973.2,18.8,16.8,20.1,0.925,0.915,0.926,0.648,0.648,0.648,0.034,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.96,14.95,18.25,0.948,0.941,0.952,0.979,0.972,0.98,0.928,0.914,0.933,43.36,37.94,46.83,42.45,36.86,45.89,0,0,0,0,0,0,0.943,0,2.58,0.097,0.53,0.47,22.8
922917600000,1999,4,1998,7,30,8.55,0.63,2.85,98142.9,145.7,145.7,136.3,4,4,4,3300,2919,3493,3057,2702,243,217,295,1957,1602,2176,0.0739,0.0621,0.0966,1100,1100,1100,990,990,990,974.2,973.3,974.6,15.8,15.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.94,13.52,14.81,0.935,0.932,0.94,0.97,0.97,0.971,0.907,0.904,0.912,35.13,33.99,37.53,34.08,32.97,36.43,0,0,0,0,0,0,0.757,0,5.7,0.074,0.33,0.67,11.5
925509600000,1999,5,1998,8,31,6.09,0.817,2.95,121972,184.6,184.6,163.9,4,4,4,2272,1596,3000,1967,1320,305,276,321,867.5,220.3,1579,0.137,0.107,0.173,1100,1100,1100,990,990,990,971.7,969.8,973.5,18.3,16.5,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.092,0.11,16.43,14.61,18.34,0.946,0.939,0.952,0.977,0.97,0.98,0.925,0.911,0.933,41.93,36.99,47.08,40.99,35.88,46.14,0,0,0,0,0,0,0.911,0,3.14,0.13,0.48,0.52,20
928188000000,1999,6,1998,9,30,2.9,0.544,2.25,116059,192.8,192.8,161.2,4,3,3.566666666666667,1117,814.1,1561,907.1,604.1,210,210,210,37.59,-1.137e-13,250.6,0.196,0.135,0.258,869.5,604.1,1100,990,990,990,968.2,967.2,969.7,21.8,20.3,22.8,0.567,0.314,0.912,0.407,0.205,0.648,0.019,0.009,0.032,1.24,0.732,1.86,0.058,0.032,0.092,20.53,18.46,22.11,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.3,39.94,52.02,45.19,38.98,48.2,0,0,0,0,0,0,0.896,0,0.65,0.19,0.78,0.22,40
930780000000,1999,7,1998,10,31,1.79,0.573,1.22,70217.5,125.8,125.8,94.38,3,2,2.3225806451612905,669.1,539.5,805.5,455.4,312.5,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.327,0.231,0.421,455.4,312.5,619.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.235,0.174,0.318,0.119,0.0465,0.215,0.0051,0.0019,0.0094,0.562,0.374,0.754,0.024,0.016,0.033,22.87,22.12,23.6,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,41.9,34.1,51.6,40.8,33.08,48.2,0,0,0,0,0,0,0.524,0,0.57,0.32,0.68,0.32,39.2
933458400000,1999,8,1998,11,31,1.17,0.493,0.682,40883,74.34,74.34,54.95,2,1,1.6129032258064515,438.6,364.3,532.7,254.6,180.3,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.425,0.345,0.505,254.6,180.3,348.7,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.184,0.0266,0.0111,0.0636,0.0011,0.00045,0.0026,0.345,0.259,0.425,0.014,0.011,0.018,24.08,23.58,24.46,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.27,25.72,51.84,36.18,24.95,48.2,0,0,0,0,0,0,0.305,0,0.488,0.42,0.58,0.42,34.9
936136800000,1999,9,1998,12,30,0.794,0.358,0.436,27040,48.2,48.2,37.56,1,1,1,306.3,264.2,360.2,168.3,126.2,138,138,138,5.684e-15,-2.842e-14,2.842e-14,0.455,0.383,0.522,168.3,126.2,222.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.116,0.101,0.135,0.0101,0.00648,0.0146,0.0004,0.00026,0.00059,0.295,0.22,0.392,0.012,0.0087,0.016,24.76,24.41,25.02,0.944,0.929,0.958,0.974,0.97,0.98,0.92,0.901,0.939,38.6,28.78,50.97,37.56,27.91,48.2,0,0,0,0,0,0,0.209,0,0.358,0.45,0.55,0.45,34.1
938728800000,1999,10,1999,1,31,0.625,0.271,0.354,21904.6,34.02,34.02,29.44,1,1,1,233.2,208.1,262.3,132,111.1,101.2,97,110,-9.168e-16,-2.842e-14,1.421e-14,0.435,0.401,0.466,132,111.1,152.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0987,0.0906,0.107,0.00697,0.0052,0.00869,0.00027,0.0002,0.00034,0.226,0.188,0.264,0.0089,0.0074,0.01,25.18,24.99,25.36,0.931,0.919,0.94,0.97,0.97,0.97,0.903,0.891,0.912,30.35,25.39,35.07,29.44,24.63,34.02,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35
941407200000,1999,11,1999,2,30,0.559,0.196,0.363,22654.5,36.14,36.14,31.46,1,1,1,215.8,207.3,227.3,140.1,114.3,75.67,67,93,0,-1.421e-14,1.421e-14,0.352,0.295,0.449,140.1,114.3,160.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0914,0.104,0.00766,0.00547,0.00937,0.0003,0.00021,0.00037,0.238,0.194,0.273,0.0093,0.0076,0.011,25.27,25.16,25.36,0.934,0.921,0.942,0.97,0.97,0.97,0.906,0.893,0.914,32.44,26.18,37.26,31.46,25.4,36.14,0,0,0,0,0,0,0.175,0,0.196,0.35,0.65,0.35,40.5
943999200000,1999,12,1999,3,31,0.626,0.158,0.468,29620.4,42.12,42.12,39.81,1,1,1,233.8,222.6,243.4,174.8,163.6,59,59,59,0,0,0,0.252,0.242,0.265,174.8,163.6,184.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.112,0.0106,0.00966,0.0114,0.00042,0.00038,0.00045,0.298,0.278,0.315,0.012,0.011,0.012,25.1,25.02,25.19,0.947,0.943,0.95,0.977,0.972,0.98,0.925,0.917,0.931,40.74,38.11,42.98,39.81,37.04,42.12,0,0,0,0,0,0,0.221,0,0.158,0.25,0.75,0.25,47.3
946677600000,2000,1,1999,4,31,0.8,0.196,0.605,37339,70.14,70.14,50.19,2,1,1.3870967741935485,298.7,238.8,395.2,225.7,165.8,73,73,73,0,-2.842e-14,2.842e-14,0.25,0.185,0.306,225.7,165.8,322.2,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.129,0.107,0.163,0.0189,0.00984,0.0511,0.00076,0.00039,0.0021,0.323,0.246,0.391,0.013,0.0098,0.016,24.77,24.25,25.08,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.78,26.11,52.52,38.64,25.33,48.2,0,0,0,0,0,0,0.279,0,0.195,0.24,0.76,0.24,46.7
949356000000,2000,2,1999,5,29,1.53,0.213,1.32,76633.1,141.3,141.3,110.1,3,2,2.6206896551724137,612,406.4,779.7,527,321.4,85,85,85,0,-5.684e-14,5.684e-14,0.145,0.109,0.209,527,321.4,694.7,990,990,990,966.3,965.4,967,23.7,23,24.6,0.256,0.163,0.345,0.161,0.0507,0.265,0.0069,0.0021,0.012,0.63,0.374,0.865,0.027,0.015,0.038,23.05,22.12,24.2,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.915,0.939,43.04,35.19,51.44,41.99,34.14,48.2,0,0,0,0,0,0,0.612,0,0.21,0.14,0.86,0.14,50.1
951861600000,2000,3,1999,6,31,3.66,0.327,2.5,122109,192.8,192.8,164.1,4,3,3.7096774193548385,1368,786.6,2591,1246,679.6,121.9,107,129,311.1,-1.137e-13,1362,0.102,0.0498,0.141,935,679.6,1100,990,990,990,969,967,972.5,21,17.5,23,0.651,0.341,0.926,0.474,0.255,0.648,0.023,0.011,0.037,1.4,0.844,1.87,0.069,0.037,0.11,19.63,15.6,22.11,0.953,0.943,0.957,0.979,0.975,0.98,0.933,0.92,0.938,45.63,39.38,51.61,44.48,38.39,48.2,0,0,0,0,0,0,0.912,0,1.16,0.089,0.68,0.32,33.4
954540000000,2000,4,1999,7,30,7.43,0.562,2.85,106012,156.1,156.1,147.2,4,4,4,2866,2545,3032,2649,2328,217,217,217,1549,1228,1715,0.0759,0.0716,0.0853,1100,1100,1100,990,990,990,973.2,972.4,973.6,16.8,16.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.53,15.71,0.94,0.938,0.944,0.972,0.97,0.976,0.914,0.91,0.921,37.88,36.78,39.99,36.81,35.67,39.03,0,0,0,0,0,0,0.818,0,4.58,0.076,0.38,0.62,14.3
957132000000,2000,5,1999,8,31,5.03,0.739,2.94,130702,192.6,192.6,175.7,4,4,4,1877,1333,2503,1601,1057,276,276,276,502.7,0,1127,0.152,0.11,0.207,1099,1057,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.903,0.754,0.926,0.645,0.551,0.648,0.033,0.026,0.037,1.85,1.6,1.87,0.096,0.076,0.11,17.53,15.81,19.46,0.949,0.944,0.954,0.98,0.977,0.98,0.93,0.922,0.935,44.83,40.27,49.13,43.92,39.33,48.15,0,0,0,0,0,0,0.976,0,2.09,0.15,0.58,0.42,26
959810400000,2000,6,1999,9,30,2.49,0.417,2.07,110726,192.8,192.8,153.8,4,3,3.466666666666667,958.8,774.8,1288,797.8,613.8,161,161,161,0.9047,-1.137e-13,27.14,0.172,0.125,0.208,796.9,613.8,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.459,0.312,0.804,0.333,0.211,0.648,0.015,0.0092,0.031,1.04,0.742,1.75,0.047,0.032,0.083,21.26,19.44,22.26,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.61,39.23,51.46,44.49,38.22,48.2,0,0,0,0,0,0,0.854,0,0.42,0.17,0.83,0.17,44.5
962402400000,2000,7,1999,10,31,1.67,0.573,1.1,63739.7,118.8,118.8,85.67,3,2,2.2903225806451615,624.9,510,768.7,411.2,283,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.35,0.242,0.445,411.2,283,582.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.214,0.164,0.297,0.0952,0.0326,0.19,0.0041,0.0014,0.0083,0.494,0.33,0.692,0.021,0.014,0.03,23.12,22.33,23.78,0.949,0.937,0.957,0.974,0.97,0.98,0.924,0.909,0.938,38.6,30.93,51.85,37.52,30,48.2,0,0,0,0,0,0,0.476,0,0.57,0.34,0.66,0.34,38.2
965080800000,2000,8,1999,11,31,1.13,0.493,0.636,38272.8,68.19,68.19,51.44,2,1,1.4838709677419355,421.6,355.5,503.7,237.6,171.5,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.441,0.365,0.518,237.6,171.5,319.7,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.121,0.173,0.0212,0.0103,0.0499,0.00087,0.00042,0.0021,0.339,0.264,0.415,0.014,0.011,0.017,24.17,23.75,24.52,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.34,26.21,52.71,37.14,25.43,48.2,0,0,0,0,0,0,0.286,0,0.494,0.44,0.56,0.44,33.9
967759200000,2000,9,1999,12,30,0.768,0.358,0.41,25409.2,47.91,47.91,35.29,1,1,1,296.1,252.2,350.9,158.1,114.2,138,138,138,-1.895e-15,-2.842e-14,2.842e-14,0.47,0.393,0.547,158.1,114.2,212.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.112,0.0966,0.131,0.00919,0.00545,0.0138,0.00037,0.00022,0.00056,0.277,0.199,0.375,0.011,0.0079,0.015,24.83,24.47,25.09,0.941,0.922,0.957,0.973,0.97,0.98,0.916,0.894,0.938,36.24,25.9,48.89,35.29,25.12,47.91,0,0,0,0,0,0,0.196,0,0.358,0.47,0.53,0.47,33.1
970351200000,2000,10,2000,1,31,0.599,0.26,0.339,20995.9,34.19,34.19,28.22,1,1,1,223.6,203.8,249.7,126.6,106.8,97,97,97,0,-1.421e-14,1.421e-14,0.435,0.388,0.476,126.6,106.8,152.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0891,0.105,0.00651,0.00482,0.00873,0.00026,0.00019,0.00034,0.216,0.181,0.263,0.0085,0.0071,0.01,25.24,25.04,25.4,0.928,0.915,0.94,0.97,0.97,0.97,0.9,0.888,0.912,29.09,24.34,35.24,28.22,23.61,34.19,0,0,0,0,0,0,0.157,0,0.26,0.43,0.57,0.43,35.1
973029600000,2000,11,2000,2,30,0.555,0.219,0.336,20914.5,36.28,36.28,29.05,1,1,1,214.1,203.5,227.8,129.8,110.5,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.394,0.294,0.457,129.8,110.5,160.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0958,0.0901,0.105,0.00678,0.00514,0.00942,0.00027,0.0002,0.00037,0.22,0.187,0.274,0.0086,0.0073,0.011,25.29,25.16,25.39,0.93,0.918,0.942,0.97,0.97,0.97,0.902,0.89,0.914,29.95,25.26,37.38,29.05,24.5,36.28,0,0,0,0,0,0,0.161,0,0.219,0.39,0.61,0.39,37.7
975621600000,2000,12,2000,3,31,0.761,0.158,0.603,37420.8,76.48,76.48,50.3,2,1,1.3870967741935485,284.2,231.4,408.6,225.2,172.4,59,59,59,0,-2.842e-14,2.842e-14,0.214,0.144,0.255,225.2,172.4,349.6,990,990,990,964.8,964.6,965.4,25.2,24.6,25.4,0.127,0.108,0.171,0.0201,0.0104,0.064,0.00081,0.00041,0.0026,0.32,0.239,0.413,0.013,0.0095,0.017,24.83,24.15,25.12,0.945,0.922,0.958,0.976,0.97,0.98,0.922,0.895,0.939,39.37,25.68,51.15,38.38,24.91,48.2,0,0,0,0,0,0,0.279,0,0.158,0.21,0.79,0.21,49.2
978300000000,2001,1,2000,4,31,1.81,0.299,1.51,86455.2,143.8,143.8,116.2,3,2,2.774193548387097,674.4,426.3,857.8,562.8,353.3,111.6,73,139,-1.834e-15,-5.684e-14,5.684e-14,0.164,0.119,0.191,562.8,353.3,718.8,990,990,990,966.6,965.5,967.3,23.4,22.7,24.5,0.277,0.174,0.369,0.181,0.0658,0.281,0.0078,0.0027,0.012,0.675,0.42,0.916,0.029,0.017,0.04,22.74,21.75,24.06,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.14,36.06,52.28,42.06,34.98,48.2,0,0,0,0,0,0,0.646,0,0.3,0.17,0.83,0.17,47.8
980978400000,2001,2,2000,5,28,3.24,0.392,2.36,115696,192.8,192.8,172.2,4,3,3.8214285714285716,1340,868.1,2206,1178,706.1,162,162,162,202.6,0,943.7,0.131,0.0734,0.187,975.1,706.1,1100,990,990,990,969,967.4,971.6,21,18.4,22.6,0.695,0.364,0.926,0.505,0.273,0.648,0.024,0.012,0.035,1.48,0.897,1.87,0.072,0.04,0.1,19.57,16.53,21.73,0.953,0.947,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.3,39.28,51.27,45.18,38.28,48.2,0,0,0,0,0,0,0.956,0,0.88,0.12,0.73,0.27,35.7
983397600000,2001,3,2000,6,31,8.7,0.64,2.95,102922,163,163,138.3,4,4,4,3247,2298,4033,3008,2059,239,239,239,1908,959.3,2694,0.0759,0.0593,0.104,1100,1100,1100,990,990,990,974,971.8,975.7,16,14.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.1,12.39,16.31,0.935,0.923,0.946,0.972,0.97,0.979,0.909,0.896,0.926,35.58,30.85,41.6,34.58,29.92,40.74,0,0,0,0,0,0,0.769,0,5.75,0.074,0.34,0.66,11.8
986076000000,2001,4,2000,7,30,10.9,0.765,2.85,83533.1,123,123,116,4,4,4,4219,3884,4376,3924,3589,295,295,295,2824,2489,2981,0.07,0.0674,0.076,1100,1100,1100,990,990,990,976.1,975.4,976.4,13.9,13.6,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.76,12.69,0.92,0.918,0.926,0.97,0.97,0.97,0.893,0.89,0.898,29.9,29.09,31.7,29,28.22,30.75,0,0,0,0,0,0,0.645,0,8.05,0.07,0.26,0.74,7.66
988668000000,2001,5,2000,8,31,7.93,0.86,2.95,108230,167.8,167.8,145.5,4,4,4,2959,2111,3828,2638,1790,321,321,321,1538,689.7,2407,0.112,0.0839,0.152,1100,1100,1100,990,990,990,973.4,971.4,975.3,16.6,14.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.75,12.81,16.76,0.939,0.927,0.947,0.973,0.97,0.98,0.913,0.899,0.928,37.36,32.04,42.81,36.37,31.08,41.96,0,0,0,0,0,0,0.808,0,4.98,0.11,0.37,0.63,13.6
