datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1036360800000,2002,11,2002,2,5,7,0.0938,0.0302,0.0635,3889.54,23.62,23.62,23.15,1,1,1,155,150.7,157,105,100.7,50,50,50,0,-1.421e-14,1.421e-14,0.322,0.318,0.332,105,100.7,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0813,0.0835,0.00468,0.00431,0.00484,0.00018,0.00017,0.00019,0.172,0.164,0.175,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.887,0.883,0.888,23.87,22.81,24.35,23.15,22.1,23.62,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
1036965600000,2002,11,2002,2,6,7,0.0946,0.0302,0.0644,3944.73,23.69,23.69,23.48,1,1,1,156.4,155.6,157.3,106.4,105.6,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.32,0.318,0.321,106.4,105.6,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.083,0.0836,0.00479,0.00473,0.00487,0.00019,0.00019,0.00019,0.174,0.173,0.176,0.0068,0.0068,0.0069,25.34,25.34,25.34,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.21,24.01,24.42,23.48,23.29,23.69,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.7
1037570400000,2002,11,2002,2,7,7,0.0923,0.0302,0.0621,3792.35,23.29,23.29,22.57,1,1,1,152.6,149.3,155.6,102.6,99.34,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.328,0.321,0.335,102.6,99.34,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0808,0.083,0.00447,0.00419,0.00473,0.00018,0.00016,0.00019,0.167,0.162,0.173,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.883,0.887,23.28,22.5,24.01,22.57,21.79,23.29,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1038175200000,2002,11,2002,2,8,7,0.0941,0.031,0.0631,3860.87,23.49,23.49,22.98,1,1,1,155.5,154.5,156.4,104.3,96.9,51.29,50,59,-4.06e-15,-1.421e-14,0,0.33,0.32,0.378,104.3,96.9,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0814,0.0833,0.00461,0.00399,0.0048,0.00018,0.00016,0.00019,0.171,0.159,0.174,0.0067,0.0062,0.0068,25.34,25.34,25.35,0.915,0.914,0.915,0.97,0.967,0.97,0.887,0.884,0.888,23.7,22.02,24.22,22.98,21.3,23.49,0,0,0,0,0,0,0.128,0,0.031,0.33,0.67,0.33,41
1038780000000,2002,12,2002,3,9,7,0.0961,0.0357,0.0604,3696.76,24.43,24.43,22,1,1,1,158.9,153.4,169.3,99.87,94.44,59,59,59,0,-1.421e-14,1.421e-14,0.372,0.348,0.385,99.87,94.44,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0805,0.0861,0.00424,0.00378,0.00513,0.00017,0.00015,0.0002,0.164,0.154,0.183,0.0064,0.006,0.0072,25.35,25.35,25.36,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.883,0.891,22.73,21.52,25.18,22,20.8,24.43,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.5
1039384800000,2002,12,2002,3,10,7,0.107,0.0357,0.0716,4433.71,26.94,26.94,26.39,1,1,1,177.4,173.4,179.7,118.4,114.4,59,59,59,0,-1.421e-14,1.421e-14,0.332,0.328,0.34,118.4,114.4,120.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0876,0.0898,0.00582,0.00547,0.00601,0.00023,0.00021,0.00024,0.197,0.19,0.201,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.898,27.21,26.2,27.78,26.39,25.41,26.94,0,0,0,0,0,0,0.147,0,0.0354,0.33,0.67,0.33,41.4
1039989600000,2002,12,2002,3,11,7,0.116,0.0357,0.0799,4984.28,31.13,31.13,29.67,1,1,1,191.1,181.3,197.2,132.1,122.3,59,59,59,2.03e-15,0,1.421e-14,0.309,0.299,0.325,132.1,122.3,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0904,0.0959,0.00697,0.00615,0.0075,0.00027,0.00024,0.00029,0.222,0.204,0.233,0.0087,0.008,0.0091,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.59,28.19,32.09,29.67,27.34,31.13,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
1040594400000,2002,12,2002,3,12,7,0.126,0.0357,0.0905,5673.29,35.97,35.97,33.77,1,1,1,208.6,199.1,218.2,149.6,140.1,59,59,59,0,0,0,0.283,0.27,0.296,149.6,140.1,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0966,0.103,0.00847,0.00766,0.00929,0.00033,0.0003,0.00036,0.253,0.236,0.27,0.0099,0.0092,0.011,25.29,25.22,25.36,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,34.81,32.56,37.08,33.77,31.59,35.97,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45
1041199200000,2002,12,2002,3,13,7,0.137,0.0417,0.0949,5943.24,36.91,36.91,35.38,1,1,1,225.9,221.3,231.1,156.9,151,69,59,73,0,0,0,0.305,0.266,0.326,156.9,151,163.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.105,0.00909,0.00858,0.00961,0.00036,0.00034,0.00038,0.267,0.257,0.277,0.011,0.01,0.011,25.18,25.14,25.2,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.45,35.04,37.98,35.38,33.99,36.91,0,0,0,0,0,0,0.197,0,0.0421,0.3,0.69,0.31,43.4
1041804000000,2003,1,2002,4,14,7,0.15,0.0442,0.106,6671.56,44.85,44.85,39.71,1,1,1,248.1,233.6,269.6,175.1,160.6,73,73,73,-8.12e-15,-2.842e-14,0,0.295,0.271,0.313,175.1,160.6,196.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.106,0.118,0.0106,0.0094,0.0125,0.00042,0.00037,0.00049,0.3,0.274,0.339,0.012,0.011,0.013,25.02,24.88,25.12,0.947,0.942,0.954,0.976,0.97,0.98,0.924,0.914,0.935,40.69,37.27,45.76,39.71,36.16,44.85,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.5
1042408800000,2003,1,2002,4,15,7,0.189,0.0442,0.145,8814.66,60.55,60.55,52.47,2,1,1.5714285714285714,312.1,279.2,350.3,239.1,206.2,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.235,0.208,0.261,239.1,206.2,277.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.122,0.147,0.0183,0.0133,0.0299,0.00073,0.00053,0.0012,0.318,0.25,0.391,0.013,0.01,0.016,24.72,24.54,24.83,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.05,26.61,52.52,36.48,25.81,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1043013600000,2003,1,2002,4,16,7,0.241,0.0442,0.197,11941.6,78.32,78.32,71.08,2,2,2,399,362.1,431.5,326,289.1,73,73,73,0,0,0,0.184,0.169,0.202,326,289.1,358.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.151,0.175,0.0529,0.0354,0.0682,0.0022,0.0014,0.0028,0.379,0.324,0.428,0.015,0.013,0.018,24.23,24.03,24.47,0.944,0.938,0.95,0.972,0.97,0.976,0.918,0.91,0.927,36.57,32.52,40.11,35.54,31.55,39.16,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
1043618400000,2003,1,2002,4,17,7,0.283,0.0462,0.236,14337.2,88.4,88.4,85.34,2,2,2,467.4,442.2,491.4,391,369.2,76.43,73,85,0,0,0,0.163,0.154,0.176,391,369.2,406.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.179,0.193,0.0835,0.0733,0.0908,0.0034,0.003,0.0038,0.477,0.444,0.501,0.02,0.018,0.021,23.82,23.69,23.97,0.954,0.951,0.955,0.98,0.979,0.98,0.935,0.931,0.936,43.55,41.26,45.1,42.67,40.38,44.2,0,0,0,0,0,0,0.474,0,0.047,0.16,0.83,0.17,50.7
1044223200000,2003,2,2002,5,18,7,0.309,0.0514,0.258,15530.8,96.2,96.2,92.45,2,2,2,511.6,497.7,530.5,426.6,412.7,85,85,85,0,-5.684e-14,5.684e-14,0.166,0.16,0.171,426.6,412.7,445.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.196,0.207,0.1,0.0938,0.109,0.0042,0.0039,0.0046,0.531,0.511,0.56,0.022,0.021,0.023,23.57,23.45,23.65,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.17,45.75,49.08,46.22,44.83,48.1,0,0,0,0,0,0,0.514,0,0.051,0.17,0.83,0.17,50.3
1044828000000,2003,2,2002,5,19,7,0.345,0.0514,0.294,16938.9,109.7,109.7,100.8,3,2,2.4285714285714284,570.7,537.4,611.2,485.7,452.4,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.149,0.139,0.158,485.7,452.4,526.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.21,0.249,0.129,0.113,0.152,0.0054,0.0047,0.0064,0.577,0.531,0.622,0.024,0.022,0.026,23.26,23.07,23.41,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.9,35.7,52.69,42.79,34.63,48.2,0,0,0,0,0,0,0.56,0,0.051,0.15,0.85,0.15,49.1
1045432800000,2003,2,2002,5,20,7,0.407,0.0514,0.355,20492.7,131.4,131.4,122,3,3,3,672.3,626.8,722.5,587.3,541.8,85,85,85,0,0,0,0.127,0.118,0.136,587.3,541.8,637.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.258,0.312,0.193,0.163,0.227,0.0083,0.0069,0.0098,0.684,0.607,0.768,0.029,0.026,0.033,22.73,22.44,22.99,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.925,0.937,41.58,38.68,44.7,40.66,37.64,43.81,0,0,0,0,0,0,0.678,0,0.052,0.13,0.87,0.13,50.4
1046037600000,2003,2,2002,5,21,7,0.478,0.059,0.419,23604.9,144.6,144.6,140.5,3,3,3,790.1,738.6,849.8,692.5,653.6,97.57,85,129,0,0,0,0.123,0.106,0.157,692.5,653.6,720.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.346,0.321,0.368,0.264,0.238,0.282,0.011,0.01,0.012,0.864,0.795,0.917,0.038,0.034,0.04,22.08,21.78,22.35,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.81,45.68,49.33,46.84,44.76,48.2,0,0,0,0,0,0,0.781,0,0.059,0.12,0.88,0.12,49.4
1046642400000,2003,3,2002,6,22,7,0.582,0.078,0.504,26884.6,174.3,174.3,160,4,3,3.7142857142857144,961.5,876.4,1042,832.5,747.4,129,129,129,0,0,0,0.135,0.124,0.147,832.5,747.4,912.5,990,990,990,967.7,967.4,968,22.3,22,22.6,0.468,0.39,0.542,0.342,0.3,0.381,0.015,0.013,0.017,1.06,0.97,1.17,0.048,0.043,0.053,21.2,20.8,21.62,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,44.97,40.23,52.03,43.45,39.28,48.2,0,0,0,0,0,0,0.889,0,0.078,0.13,0.87,0.13,46.2
1047247200000,2003,3,2002,6,23,7,0.656,0.078,0.578,30357,182.8,182.8,180.7,4,4,4,1085,1060,1099,955.9,930.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.119,0.117,0.122,955.9,930.6,970.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.581,0.558,0.594,0.402,0.389,0.409,0.018,0.018,0.019,1.25,1.2,1.27,0.057,0.055,0.058,20.59,20.52,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.1,45.15,46.63,45.17,44.24,45.7,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
1047852000000,2003,3,2002,6,24,7,0.673,0.078,0.595,31031.4,186.6,186.6,184.7,4,4,4,1113,1099,1126,983.7,970.3,129,129,129,-3.248e-14,-1.137e-13,0,0.116,0.115,0.117,983.7,970.3,997.3,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.611,0.594,0.63,0.415,0.409,0.422,0.019,0.019,0.019,1.3,1.27,1.33,0.06,0.058,0.061,20.44,20.37,20.52,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.12,46.63,47.6,46.18,45.7,46.65,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46.1
1048456800000,2003,3,2002,6,25,7,0.687,0.078,0.609,31559.7,189.6,189.6,187.9,4,4,4,1136,1129,1151,1007,1000,129,129,129,3.248e-14,0,1.137e-13,0.114,0.112,0.114,1007,1000,1022,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.645,0.634,0.666,0.44,0.423,0.472,0.02,0.019,0.022,1.37,1.34,1.42,0.063,0.062,0.066,20.31,20.2,20.36,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.92,47.7,48.36,46.96,46.74,47.39,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.9
1049061600000,2003,3,2002,6,26,7,0.72,0.0879,0.632,32147.2,192.8,192.8,191.4,4,4,4,1190,1165,1216,1045,1025,145.3,129,148,0,0,0,0.122,0.111,0.126,1045,1025,1068,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.712,0.686,0.748,0.524,0.48,0.575,0.024,0.022,0.027,1.52,1.45,1.62,0.071,0.067,0.075,19.98,19.81,20.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.87,48.27,49.49,47.84,47.31,48.2,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.6
1049666400000,2003,4,2002,7,27,7,0.805,0.0895,0.664,32281.1,192.8,192.8,192.1,4,4,4,1330,1230,1446,1182,1082,148,148,148,85.07,0,198.2,0.111,0.102,0.12,1097,1082,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.827,0.769,0.878,0.642,0.607,0.648,0.031,0.028,0.031,1.77,1.67,1.83,0.084,0.078,0.088,19.29,18.86,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.47,48.45,50.35,48.04,47.48,48.2,0,0,0,0,0,0,1.07,0,0.141,0.11,0.82,0.18,40.1
1050271200000,2003,4,2002,7,28,7,1.04,0.0895,0.665,30296.9,188,188,180.3,4,4,4,1718,1493,1992,1570,1345,148,148,148,470.4,245.4,744.3,0.087,0.0743,0.0991,1100,1100,1100,990,990,990,970.2,969.5,971.1,19.8,18.9,20.5,0.919,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.09,0.099,17.94,17.05,18.68,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46,43.6,47.97,45.08,42.73,47.01,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1050876000000,2003,4,2002,7,29,7,1.39,0.0895,0.665,27337.8,168.2,168.2,162.7,4,4,4,2305,2096,2438,2157,1948,148,148,148,1057,848.2,1190,0.0644,0.0607,0.0706,1100,1100,1100,990,990,990,971.8,971.3,972.2,18.2,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.97,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.69,42.91,40.68,39.78,42.05,0,0,0,0,0,0,0.904,0,0.725,0.064,0.48,0.52,19.7
1051480800000,2003,4,2002,7,30,7,1.48,0.134,0.665,26654.8,159.6,159.6,158.7,4,4,4,2454,2419,2472,2233,2143,221.1,148,276,1133,1043,1224,0.0902,0.0599,0.114,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.89,16.02,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.59,40.47,40.82,39.66,39.54,39.91,0,0,0,0,0,0,0.881,0,0.815,0.091,0.45,0.55,18
1052085600000,2003,5,2002,8,31,7,1.4,0.167,0.665,27310.2,165.4,165.4,162.6,4,4,4,2312,2206,2400,2036,1930,276,276,276,936.5,829.7,1024,0.119,0.115,0.125,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.06,16.53,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.51,40.94,42.2,40.64,40.04,41.35,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1052690400000,2003,5,2002,8,32,7,1.22,0.167,0.665,28622.9,174.3,174.3,170.4,4,4,4,2021,1894,2158,1745,1618,276,276,276,644.9,517.7,782,0.137,0.128,0.146,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.64,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.51,44.46,42.59,41.66,43.58,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
1053295200000,2003,5,2002,8,33,7,1.05,0.167,0.665,30157.4,183.3,183.3,179.5,4,4,4,1743,1632,1855,1467,1356,276,276,276,367.2,256.4,479.5,0.159,0.149,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.86,17.49,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.79,44.8,46.77,44.88,43.9,45.83,0,0,0,0,0,0,0.997,0,0.385,0.16,0.63,0.37,28.7
1053900000000,2003,5,2002,8,34,7,0.913,0.161,0.665,31550.2,190.8,190.8,187.8,4,4,4,1510,1424,1596,1243,1176,266.6,210,276,143.2,76.44,220.3,0.176,0.147,0.19,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.878,0.849,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.66,18.34,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.08,48.68,46.95,46.14,47.71,0,0,0,0,0,0,1.04,0,0.248,0.18,0.73,0.27,34.6
1054504800000,2003,6,2002,9,35,7,0.767,0.127,0.629,31477.3,192.8,192.8,187.4,4,4,4,1269,1156,1397,1059,946.5,210,210,210,18.21,0,86.6,0.166,0.15,0.182,1041,946.5,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.733,0.592,0.848,0.534,0.397,0.648,0.025,0.018,0.031,1.55,1.25,1.8,0.073,0.058,0.086,19.7,19.05,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.9,45.12,49.69,46.84,44.22,48.2,0,0,0,0,0,0,1.04,0,0.138,0.17,0.82,0.18,41
1055109600000,2003,6,2002,9,36,7,0.636,0.127,0.509,26655.1,172.4,172.4,158.7,4,3,3.7142857142857144,1051,981.4,1126,840.9,771.4,210,210,210,-1.624e-14,-1.137e-13,0,0.2,0.186,0.214,840.9,771.4,916.3,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.495,0.432,0.564,0.346,0.312,0.382,0.016,0.014,0.018,1.09,1.02,1.2,0.05,0.046,0.055,20.85,20.5,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.71,40.05,52.16,43.11,39.09,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,41.9
1055714400000,2003,6,2002,9,37,7,0.554,0.127,0.427,23405.4,144.6,144.6,139.3,3,3,3,916.4,870.1,964.5,706.4,660.1,210,210,210,0,0,0,0.229,0.218,0.241,706.4,660.1,754.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.377,0.345,0.416,0.273,0.242,0.304,0.012,0.011,0.014,0.91,0.827,1,0.041,0.037,0.045,21.52,21.24,21.79,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.53,44.97,50.12,46.44,44.07,48.2,0,0,0,0,0,0,0.774,0,0.127,0.23,0.77,0.23,42.2
1056319200000,2003,6,2002,9,38,7,0.499,0.127,0.372,20862.3,129.7,129.7,124.2,3,3,3,824.3,797.3,855.8,614.3,587.3,210,210,210,0,0,0,0.255,0.245,0.263,614.3,587.3,645.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.319,0.304,0.337,0.211,0.193,0.232,0.0093,0.0084,0.01,0.75,0.704,0.803,0.033,0.031,0.035,22.05,21.87,22.21,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.27,40.64,44.13,41.39,39.72,43.25,0,0,0,0,0,0,0.69,0,0.127,0.25,0.75,0.25,41.8
1056924000000,2003,6,2002,9,39,7,0.461,0.115,0.347,19638.4,121.6,121.6,116.9,3,3,3,762.8,730.9,789.6,573.3,544.9,189.4,186,210,0,0,0,0.248,0.238,0.266,573.3,544.9,596.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.292,0.275,0.305,0.184,0.165,0.199,0.008,0.0071,0.0087,0.677,0.628,0.715,0.029,0.027,0.031,22.37,22.25,22.55,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.924,0.934,39.93,38.17,41.39,38.96,37.1,40.52,0,0,0,0,0,0,0.649,0,0.114,0.25,0.75,0.25,42.6
1057528800000,2003,7,2002,10,40,7,0.416,0.123,0.293,16824.5,108.9,108.9,100.1,3,2,2.5714285714285716,687.5,657.4,719.2,483.9,430.4,203.6,186,227,0,-5.684e-14,5.684e-14,0.297,0.259,0.345,483.9,430.4,533.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.243,0.217,0.269,0.129,0.102,0.157,0.0055,0.0044,0.0068,0.575,0.552,0.608,0.025,0.024,0.026,22.77,22.61,22.92,0.952,0.946,0.958,0.974,0.97,0.98,0.928,0.918,0.939,41.02,35.35,48.16,39.99,34.29,47.2,0,0,0,0,0,0,0.556,0,0.123,0.3,0.7,0.3,40.4
1058133600000,2003,7,2002,10,41,7,0.376,0.137,0.239,14027,88.83,88.83,83.49,2,2,2,621.4,595.9,647.8,394.4,368.9,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.366,0.35,0.381,394.4,368.9,420.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0851,0.0731,0.0976,0.0036,0.0031,0.0042,0.497,0.459,0.536,0.021,0.019,0.023,23.12,22.97,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.64,40.01,45.32,41.75,39.05,44.41,0,0,0,0,0,0,0.464,0,0.137,0.36,0.64,0.36,37.3
1058738400000,2003,7,2002,10,42,7,0.342,0.137,0.205,12028.1,76.36,76.36,71.6,2,2,2,565.7,543.6,587.9,338.7,316.6,227,227,227,-1.624e-14,-5.684e-14,0,0.402,0.386,0.418,338.7,316.6,360.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.176,0.191,0.0589,0.0485,0.0694,0.0025,0.002,0.0029,0.413,0.38,0.447,0.017,0.016,0.019,23.44,23.31,23.57,0.947,0.944,0.95,0.971,0.97,0.974,0.92,0.915,0.926,36.86,34.53,39.19,35.8,33.5,38.18,0,0,0,0,0,0,0.398,0,0.137,0.4,0.6,0.4,35.2
1059343200000,2003,7,2002,10,43,7,0.313,0.126,0.187,11013.1,69.6,69.6,65.55,2,2,2,517.1,496.3,536.8,308.5,290.9,208.6,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.403,0.36,0.438,308.5,290.9,326.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.166,0.176,0.0446,0.0363,0.0531,0.0019,0.0015,0.0022,0.367,0.342,0.392,0.015,0.014,0.016,23.71,23.61,23.8,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.79,31.79,35.88,32.78,30.83,34.8,0,0,0,0,0,0,0.364,0,0.126,0.4,0.6,0.4,35.2
1059948000000,2003,8,2002,11,44,7,0.284,0.111,0.173,10251.5,65.13,65.13,61.02,2,2,2,469.5,450.7,488.9,285.5,266.7,184,184,184,0,0,0,0.392,0.376,0.408,285.5,266.7,304.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0338,0.0249,0.0429,0.0014,0.001,0.0018,0.33,0.302,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.45,29.39,33.57,30.51,28.51,32.56,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1060552800000,2003,8,2002,11,45,7,0.26,0.111,0.148,8782.8,55.78,55.78,52.28,2,1,1.8571428571428572,429.3,413.8,444.9,245.3,229.8,184,184,184,-8.12e-15,-2.842e-14,0,0.429,0.414,0.445,245.3,229.8,260.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0175,0.0153,0.0222,0.00072,0.00062,0.00091,0.295,0.26,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.84,25.84,52.06,29.58,25.07,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.8
1061157600000,2003,8,2002,11,46,7,0.239,0.111,0.128,7841.08,48.2,48.2,46.67,1,1,1,395,382.3,408.6,211,198.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.466,0.45,0.481,211,198.3,224.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.14,0.0137,0.0126,0.0148,0.00056,0.00051,0.0006,0.376,0.353,0.4,0.015,0.014,0.016,24.25,24.16,24.34,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48,45.17,51.01,46.67,44.27,48.2,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.8
1061762400000,2003,8,2002,11,47,7,0.221,0.111,0.11,6806.62,43.35,43.35,40.52,1,1,1,366,354.1,378.2,182,170.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.503,0.487,0.52,182,170.1,194.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.129,0.0112,0.0102,0.0123,0.00045,0.00041,0.0005,0.324,0.303,0.346,0.013,0.012,0.014,24.45,24.36,24.53,0.95,0.946,0.953,0.978,0.973,0.98,0.929,0.921,0.934,41.43,38.72,44.23,40.52,37.68,43.35,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.8
1062367200000,2003,9,2002,12,48,7,0.204,0.0835,0.12,7513.89,47.85,47.85,44.73,1,1,1,336.6,323.8,350.6,198.6,185.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.41,0.394,0.426,198.6,185.8,212.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.131,0.0126,0.0115,0.0138,0.00051,0.00046,0.00056,0.35,0.327,0.375,0.014,0.013,0.015,24.57,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.64,42.7,48.82,44.73,41.85,47.85,0,0,0,0,0,0,0.248,0,0.084,0.41,0.59,0.41,36.8
1062972000000,2003,9,2002,12,49,7,0.186,0.0835,0.103,6396.91,40.91,40.91,38.08,1,1,1,308.2,297.3,319.7,170.2,159.3,138,138,138,-8.12e-15,-2.842e-14,0,0.448,0.432,0.464,170.2,159.3,181.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00929,0.0112,0.00041,0.00037,0.00045,0.299,0.279,0.319,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.08,36.55,41.75,38.08,35.45,40.91,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1063576800000,2003,9,2002,12,50,7,0.172,0.0835,0.089,5493.79,34.65,34.65,32.7,1,1,1,285.2,276.2,293.7,147.2,138.2,138,138,138,0,-2.842e-14,2.842e-14,0.484,0.47,0.5,147.2,138.2,155.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00826,0.0075,0.00899,0.00033,0.0003,0.00036,0.258,0.242,0.273,0.01,0.0096,0.011,24.9,24.85,24.95,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.71,31.6,35.72,32.7,30.66,34.65,0,0,0,0,0,0,0.182,0,0.083,0.49,0.52,0.48,31.9
1064181600000,2003,9,2002,12,51,7,0.16,0.0835,0.077,4733.54,29.97,29.97,28.18,1,1,1,265.4,257.9,273.2,127.4,119.9,138,138,138,-6.09e-15,-2.842e-14,2.842e-14,0.52,0.505,0.535,127.4,119.9,135.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0987,0.104,0.00658,0.00594,0.00724,0.00026,0.00024,0.00029,0.222,0.209,0.236,0.0088,0.0083,0.0094,25.02,24.97,25.06,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.05,27.27,30.9,28.18,26.46,29.97,0,0,0,0,0,0,0.157,0,0.083,0.52,0.48,0.52,29.6
1064786400000,2003,9,2002,12,52,7,0.151,0.0658,0.0852,5279.02,34.62,34.62,31.42,1,1,1,249.6,243.9,255.4,140.9,115,108.7,97,138,0,0,0,0.435,0.386,0.546,140.9,115,154.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0969,0.106,0.00773,0.00552,0.00889,0.00031,0.00022,0.00035,0.243,0.2,0.266,0.0096,0.0079,0.011,25.06,25.03,25.09,0.935,0.923,0.941,0.97,0.97,0.97,0.907,0.895,0.912,32.39,26.1,35.69,31.42,25.31,34.62,0,0,0,0,0,0,0.175,0,0.0658,0.44,0.56,0.44,35
1065391200000,2003,10,2003,1,1,7,0.143,0.0587,0.0842,5230.82,32.44,32.44,31.14,1,1,1,236.3,230.6,242,139.3,133.6,97,97,97,0,0,0,0.411,0.401,0.421,139.3,133.6,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.103,0.00759,0.0071,0.00808,0.0003,0.00028,0.00032,0.239,0.228,0.249,0.0094,0.009,0.0098,25.14,25.1,25.19,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.1,30.75,33.45,31.14,29.83,32.44,0,0,0,0,0,0,0.173,0,0.0588,0.41,0.59,0.41,36.6
1065996000000,2003,10,2003,1,2,7,0.137,0.0587,0.0781,4844.05,29.39,29.39,28.83,1,1,1,226.2,222.9,228.6,129.2,125.9,97,97,97,-2.03e-15,-1.421e-14,0,0.429,0.424,0.435,129.2,125.9,131.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0958,0.0979,0.00673,0.00645,0.00694,0.00026,0.00025,0.00027,0.221,0.215,0.225,0.0087,0.0084,0.0088,25.22,25.2,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.73,28.96,30.3,28.83,28.09,29.39,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.4
1066600800000,2003,10,2003,1,3,7,0.138,0.0587,0.0792,4914.09,29.95,29.95,29.25,1,1,1,228,222.9,231.1,131,125.9,97,97,97,-2.03e-15,-1.421e-14,0,0.425,0.42,0.435,131,125.9,134.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0958,0.0987,0.00689,0.00645,0.00715,0.00027,0.00025,0.00028,0.224,0.215,0.229,0.0088,0.0084,0.009,25.21,25.18,25.25,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.16,28.96,30.88,29.25,28.09,29.95,0,0,0,0,0,0,0.163,0,0.0588,0.43,0.57,0.43,35.6
1067205600000,2003,10,2003,1,4,7,0.129,0.058,0.0715,4417.87,27.52,27.52,26.3,1,1,1,214.1,209.5,220.4,118.2,114.1,95.86,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.448,0.44,0.459,118.2,114.1,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0917,0.095,0.0058,0.00545,0.00624,0.00023,0.00021,0.00024,0.201,0.194,0.21,0.0079,0.0076,0.0083,25.31,25.27,25.35,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.11,26.12,28.37,26.3,25.34,27.52,0,0,0,0,0,0,0.146,0,0.0575,0.45,0.55,0.45,34.2
1067810400000,2003,11,2003,2,5,7,0.128,0.0562,0.0723,4470.31,27.2,27.2,26.61,1,1,1,212.5,209.2,215,119.5,116.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.438,0.433,0.445,119.5,116.2,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0921,0.0941,0.0059,0.00563,0.00612,0.00023,0.00022,0.00024,0.203,0.197,0.207,0.0079,0.0077,0.0081,25.32,25.3,25.35,0.925,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.43,26.65,28.04,26.61,25.85,27.2,0,0,0,0,0,0,0.148,0,0.0557,0.44,0.56,0.44,34.9
1068415200000,2003,11,2003,2,6,7,0.131,0.0562,0.0744,4606.69,28.59,28.59,27.42,1,1,1,215.9,210.3,221,122.9,117.3,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.431,0.421,0.442,122.9,117.3,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0925,0.0962,0.0062,0.00572,0.00663,0.00024,0.00022,0.00026,0.209,0.199,0.218,0.0082,0.0078,0.0086,25.3,25.26,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.27,26.91,29.47,27.42,26.1,28.59,0,0,0,0,0,0,0.152,0,0.0566,0.43,0.57,0.43,35.2
1069020000000,2003,11,2003,2,7,7,0.134,0.0495,0.0843,5255.55,35.64,35.64,31.28,1,1,1,221.3,217.4,225.1,139.4,124.4,81.86,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.298,0.428,139.4,124.4,158.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0989,0.095,0.104,0.0076,0.00633,0.00919,0.0003,0.00025,0.00036,0.237,0.212,0.269,0.0093,0.0083,0.011,25.24,25.18,25.28,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.913,32.25,28.63,36.75,31.28,27.78,35.64,0,0,0,0,0,0,0.174,0,0.0497,0.37,0.63,0.37,39.2
1069624800000,2003,11,2003,2,8,7,0.14,0.0405,0.0993,6233.6,37.49,37.49,37.1,1,1,1,231.2,228.1,232.7,164.2,161.1,67,67,67,0,0,0,0.29,0.288,0.294,164.2,161.1,165.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.106,0.0097,0.00944,0.00984,0.00038,0.00037,0.00039,0.28,0.274,0.282,0.011,0.011,0.011,25.13,25.12,25.16,0.943,0.942,0.944,0.972,0.971,0.973,0.917,0.914,0.918,38.17,37.45,38.54,37.1,36.35,37.49,0,0,0,0,0,0,0.206,0,0.0407,0.29,0.71,0.29,44.5
1070229600000,2003,12,2003,3,9,7,0.139,0.0466,0.0927,5791.51,35.46,35.46,34.47,1,1,1,230.3,225.1,234.7,153.3,148.1,77,77,77,0,0,0,0.334,0.328,0.342,153.3,148.1,157.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.105,0.00878,0.00834,0.00915,0.00035,0.00033,0.00036,0.262,0.252,0.269,0.01,0.0099,0.011,25.16,25.12,25.2,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.54,34.32,36.56,34.47,33.29,35.46,0,0,0,0,0,0,0.192,0,0.0463,0.34,0.67,0.33,41.7
1070834400000,2003,12,2003,3,10,7,0.143,0.0403,0.102,6447.82,42.5,42.5,38.38,1,1,1,235.8,225.3,245,169.1,148.3,66.71,59,77,0,0,0,0.284,0.241,0.342,169.1,148.3,186,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.102,0.113,0.0101,0.00836,0.0116,0.0004,0.00033,0.00046,0.289,0.253,0.318,0.011,0.0099,0.013,25.1,25.01,25.2,0.945,0.938,0.95,0.976,0.97,0.98,0.922,0.91,0.931,39.32,34.39,43.36,38.38,33.35,42.5,0,0,0,0,0,0,0.213,0,0.041,0.28,0.71,0.29,45.1
1071439200000,2003,12,2003,3,11,7,0.153,0.0357,0.117,7457.62,45.47,45.47,44.39,1,1,1,253.2,248.1,257.9,194.2,189.1,59,59,59,0,0,0,0.233,0.229,0.238,194.2,189.1,198.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.117,0.0123,0.0118,0.0127,0.00048,0.00047,0.0005,0.333,0.323,0.341,0.013,0.013,0.013,24.95,24.93,24.99,0.953,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.3,44.07,46.4,44.39,43.19,45.47,0,0,0,0,0,0,0.247,0,0.036,0.23,0.76,0.24,48.7
1072044000000,2003,12,2003,3,12,7,0.161,0.0357,0.125,7948.41,48.2,48.2,47.31,1,1,1,266.5,259.3,272.9,207.5,200.3,59,59,59,1.218e-14,0,2.842e-14,0.221,0.216,0.228,207.5,200.3,213.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.123,0.0134,0.0128,0.0139,0.00053,0.00051,0.00055,0.356,0.343,0.368,0.014,0.014,0.015,24.88,24.84,24.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.4,46.72,49.89,47.31,45.79,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,49.4
1072648800000,2003,12,2003,3,13,7,0.17,0.0405,0.13,8077.05,48.2,48.2,48.08,1,1,1,281.4,273.2,290.2,214.4,207.6,67,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.238,0.214,0.26,214.4,207.6,217.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.014,0.0134,0.0142,0.00055,0.00053,0.00057,0.37,0.358,0.375,0.015,0.014,0.015,24.8,24.76,24.84,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.92,48.31,50.58,48.08,47.34,48.2,0,0,0,0,0,0,0.267,0,0.04,0.24,0.76,0.24,47.5
1073253600000,2004,1,2003,4,14,7,0.189,0.0442,0.145,8761.6,57.53,57.53,52.15,2,1,1.7142857142857142,312,292.1,336.4,239,219.1,73,73,73,8.12e-15,0,2.842e-14,0.234,0.217,0.25,239,219.1,263.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.142,0.017,0.0144,0.0233,0.00068,0.00057,0.00094,0.297,0.243,0.386,0.012,0.0097,0.015,24.74,24.63,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.48,25.86,51.9,32.96,25.08,48.2,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.4
1073858400000,2004,1,2003,4,15,7,0.23,0.0442,0.186,11259,73.48,73.48,67.02,2,2,2,380.4,348.1,410.5,307.4,275.1,73,73,73,0,0,0,0.193,0.178,0.21,307.4,275.1,337.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.146,0.168,0.0441,0.0289,0.0583,0.0018,0.0012,0.0024,0.352,0.303,0.397,0.014,0.012,0.016,24.35,24.16,24.56,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.54,30.97,37.83,33.51,30.04,36.74,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,49
1074463200000,2004,1,2003,4,16,7,0.278,0.0442,0.234,14206.4,91.73,91.73,84.56,2,2,2,460.5,424.4,495,387.5,351.4,73,73,73,0,0,0,0.159,0.147,0.172,387.5,351.4,422,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.173,0.198,0.0819,0.0649,0.0982,0.0034,0.0026,0.0041,0.472,0.418,0.523,0.019,0.017,0.022,23.86,23.65,24.07,0.953,0.948,0.956,0.979,0.975,0.98,0.933,0.924,0.937,43.19,39.34,46.8,42.28,38.35,45.87,0,0,0,0,0,0,0.47,0,0.044,0.16,0.84,0.16,51.1
1075068000000,2004,1,2003,4,17,7,0.334,0.0452,0.289,16864.4,108.2,108.2,100.4,3,2,2.4285714285714284,552.9,506.7,604.1,478.1,433.7,74.71,73,85,-8.12e-15,-5.684e-14,0,0.136,0.125,0.144,478.1,433.7,519.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.202,0.245,0.126,0.104,0.148,0.0053,0.0043,0.0062,0.564,0.527,0.61,0.024,0.022,0.026,23.35,23.12,23.58,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.28,35.68,52.26,42.59,34.61,48.2,0,0,0,0,0,0,0.558,0,0.045,0.14,0.87,0.13,50.5
1075672800000,2004,2,2003,5,18,7,0.409,0.0514,0.358,20610.8,133.4,133.4,122.7,3,3,3,676.2,623.5,733.4,591.2,538.5,85,85,85,0,0,0,0.126,0.116,0.136,591.2,538.5,648.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.256,0.318,0.196,0.161,0.234,0.0084,0.0068,0.01,0.69,0.601,0.787,0.03,0.025,0.034,22.71,22.38,23,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.82,38.46,45.36,40.89,37.42,44.46,0,0,0,0,0,0,0.682,0,0.051,0.13,0.88,0.12,50.4
1076277600000,2004,2,2003,5,19,7,0.497,0.06,0.437,24169.6,157,157,143.9,4,3,3.142857142857143,822.5,757.2,904.5,723.2,672.2,99.29,85,105,0,0,0,0.121,0.11,0.132,723.2,672.2,799.5,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.368,0.332,0.43,0.282,0.25,0.326,0.012,0.011,0.014,0.905,0.827,0.995,0.04,0.036,0.044,21.9,21.51,22.24,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.58,40.21,51.85,46.09,39.26,48.2,0,0,0,0,0,0,0.799,0,0.06,0.12,0.88,0.12,48.6
1076882400000,2004,2,2003,5,20,7,0.618,0.069,0.549,29224.7,181.4,181.4,174,4,4,4,1022,938.6,1099,907.9,833.6,114.1,105,137,-3.248e-14,-1.137e-13,0,0.111,0.0998,0.127,907.9,833.6,962.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.531,0.461,0.586,0.378,0.342,0.405,0.017,0.015,0.019,1.16,1.03,1.26,0.053,0.046,0.058,20.88,20.53,21.32,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,44.38,41.57,46.28,43.49,40.72,45.35,0,0,0,0,0,0,0.966,0,0.069,0.11,0.89,0.11,47.3
1077487200000,2004,2,2003,5,21,7,0.716,0.0829,0.632,31976.9,192.8,192.8,190.3,4,4,4,1184,1124,1253,1047,986.5,137,137,137,2.286,0,16,0.116,0.109,0.122,1045,986.5,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.7,0.613,0.786,0.528,0.416,0.648,0.025,0.019,0.03,1.52,1.3,1.73,0.071,0.06,0.081,20,19.57,20.41,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.92,47.17,50.35,47.58,46.22,48.2,0,0,0,0,0,0,1.06,0,0.084,0.12,0.88,0.12,44.7
1078092000000,2004,3,2003,6,22,7,0.841,0.111,0.665,32137.1,192.8,192.8,191.3,4,4,4,1390,1285,1493,1207,1102,183,183,183,107.4,2.19,210.4,0.132,0.123,0.142,1100,1100,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.842,0.798,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.83,0.086,0.082,0.089,19.08,18.7,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.02,48.03,50.04,47.82,47.07,48.2,0,0,0,0,0,0,1.06,0,0.176,0.13,0.79,0.21,38.2
1078696800000,2004,3,2003,6,23,7,1.02,0.111,0.665,30501.6,186.7,186.7,181.6,4,4,4,1684,1535,1855,1501,1352,183,183,183,401.4,251.9,572.5,0.109,0.0986,0.119,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.915,0.901,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,18.06,17.49,18.55,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,44.8,47.63,45.39,43.9,46.68,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1079301600000,2004,3,2003,6,24,7,1.33,0.111,0.665,27816.7,173.1,173.1,165.6,4,4,4,2198,1929,2495,2015,1746,183,183,183,914.9,645.7,1212,0.0839,0.0733,0.0949,1100,1100,1100,990,990,990,971.6,970.9,972.3,18.4,17.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.56,15.83,17.26,0.947,0.944,0.949,0.979,0.977,0.98,0.927,0.922,0.93,42.27,40.32,44.16,41.39,39.38,43.27,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1079906400000,2004,3,2003,6,25,7,1.87,0.111,0.665,23768.6,154,154,141.5,4,4,4,3100,2622,3569,2917,2439,183,183,183,1817,1339,2286,0.0597,0.0513,0.0698,1100,1100,1100,990,990,990,973.7,972.6,974.8,16.3,15.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.4,13.36,15.52,0.937,0.931,0.943,0.971,0.97,0.975,0.91,0.903,0.919,36.42,33.55,39.48,35.37,32.54,38.49,0,0,0,0,0,0,0.786,0,1.205,0.059,0.36,0.64,12.7
1080511200000,2004,3,2003,6,26,7,2.53,0.149,0.665,19624.4,126.6,126.6,116.8,4,4,4,4187,3728,4544,3940,3545,247,183,295,2840,2445,3149,0.0585,0.045,0.0697,1100,1100,1100,990,990,990,976,975.1,976.7,14,13.3,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.12,11.45,13.02,0.921,0.915,0.929,0.97,0.97,0.97,0.893,0.887,0.901,30.11,28.24,32.63,29.2,27.39,31.65,0,0,0,0,0,0,0.649,0,1.865,0.059,0.26,0.74,7.76
1081116000000,2004,4,2003,7,27,7,2.86,0.178,0.665,17597.2,108.2,108.2,104.7,4,4,4,4725,4612,4787,4430,4317,295,295,295,3330,3217,3392,0.0624,0.0616,0.064,1100,1100,1100,990,990,990,977,976.8,977.1,13,12.9,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.12,11.01,11.33,0.911,0.91,0.913,0.97,0.97,0.97,0.884,0.883,0.886,27.32,27.01,27.89,26.19,25.7,27.06,0,0,0,0,0,0,0.582,0,2.195,0.062,0.23,0.77,6.15
1081720800000,2004,4,2003,7,28,7,2.87,0.178,0.665,17527.5,106.5,106.5,104.3,4,4,4,4739,4672,4782,4444,4377,295,295,295,3344,3277,3387,0.0622,0.0617,0.0631,1100,1100,1100,990,990,990,977,976.9,977.1,13,12.9,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.09,11.01,11.22,0.911,0.91,0.912,0.97,0.97,0.97,0.884,0.883,0.885,27.25,27.04,27.59,26.08,25.74,26.63,0,0,0,0,0,0,0.58,0,2.205,0.062,0.23,0.77,6.11
1082325600000,2004,4,2003,7,29,7,2.74,0.208,0.665,18474.9,112.5,112.5,110,4,4,4,4523,4394,4640,4179,4030,344.3,295,364,3079,2930,3245,0.0762,0.0636,0.0828,1100,1100,1100,990,990,990,976.6,976.4,976.9,13.4,13.1,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.28,11.72,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.35,27.76,29,27.49,26.9,28.13,0,0,0,0,0,0,0.611,0,2.075,0.076,0.24,0.76,6.74
1082930400000,2004,4,2003,7,30,7,2.5,0.213,0.665,19771.4,121.8,121.8,117.7,4,4,4,4135,3937,4336,3784,3616,351.7,321,364,2684,2516,2872,0.085,0.0802,0.0895,1100,1100,1100,990,990,990,975.9,975.5,976.3,14.1,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.83,12.58,0.922,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,30.33,29.3,31.39,29.42,28.42,30.45,0,0,0,0,0,0,0.654,0,1.835,0.085,0.27,0.73,7.91
1083535200000,2004,5,2003,8,31,7,2.22,0.194,0.665,21509.2,132.4,132.4,128,4,4,4,3664,3468,3871,3343,3147,321,321,321,2243,2047,2450,0.0877,0.0829,0.0926,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.16,12.72,13.57,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,33,31.78,34.14,32.01,30.83,33.11,0,0,0,0,0,0,0.711,0,1.555,0.087,0.3,0.7,9.69
1084140000000,2004,5,2003,8,32,7,1.93,0.194,0.665,23350,144.8,144.8,139,4,4,4,3186,2951,3404,2865,2630,321,321,321,1765,1530,1983,0.101,0.0943,0.109,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.71,14.73,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.82,34.5,37.32,34.75,33.47,36.21,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
1084744800000,2004,5,2003,8,33,7,1.61,0.194,0.665,25653.6,158.1,158.1,152.7,4,4,4,2668,2476,2875,2347,2155,321,321,321,1247,1055,1454,0.121,0.112,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.91,15.88,0.943,0.94,0.945,0.974,0.971,0.977,0.918,0.914,0.923,39.18,37.83,40.44,38.18,36.74,39.51,0,0,0,0,0,0,0.848,0,0.945,0.12,0.41,0.59,15.9
1085349600000,2004,5,2003,8,34,7,1.35,0.194,0.665,27646.3,169.8,169.8,164.6,4,4,4,2235,2035,2419,1914,1714,321,321,321,814.4,614.1,997.7,0.144,0.133,0.158,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.02,16.94,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.01,40.82,43.31,41.14,39.91,42.44,0,0,0,0,0,0,0.914,0,0.685,0.14,0.49,0.51,20.5
1085954400000,2004,5,2003,8,35,7,1.09,0.161,0.665,29818.9,182.8,182.8,177.5,4,4,4,1801,1646,1967,1535,1389,266.1,257,321,434.9,288.6,550.7,0.148,0.135,0.163,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.67,17.13,18.18,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,45.28,43.82,46.64,44.37,42.94,45.71,0,0,0,0,0,0,0.986,0,0.425,0.15,0.61,0.39,27.4
1086559200000,2004,6,2003,9,36,7,0.896,0.155,0.665,31693.6,192.8,192.8,188.7,4,4,4,1482,1363,1603,1225,1106,257,257,257,125.1,6,245.9,0.174,0.16,0.189,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.879,0.83,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.87,0.089,0.085,0.092,18.75,18.32,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.01,49.29,47.16,46.07,48.2,0,0,0,0,0,0,1.05,0,0.231,0.17,0.74,0.26,35.4
1087164000000,2004,6,2003,9,37,7,0.702,0.155,0.547,28157.7,187.5,187.5,167.6,4,3,3.857142857142857,1161,1044,1300,904.2,787.1,257,257,257,0,-1.137e-13,1.137e-13,0.223,0.198,0.246,904.2,787.1,1043,990,990,990,968.4,968,968.8,21.6,21.2,22,0.574,0.456,0.744,0.387,0.32,0.52,0.018,0.015,0.025,1.22,1.04,1.55,0.057,0.048,0.073,20.37,19.61,20.9,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.86,39.93,51.41,43.62,38.97,48.2,0,0,0,0,0,0,0.931,0,0.155,0.22,0.78,0.22,40.1
1087768800000,2004,6,2003,9,38,7,0.571,0.127,0.444,23978,154.6,154.6,142.7,4,3,3.142857142857143,944.1,880.7,1016,734.1,670.7,210,210,210,0,0,0,0.223,0.207,0.238,734.1,670.7,806.1,990,990,990,967.7,967.4,968,22.3,22,22.6,0.4,0.351,0.463,0.289,0.249,0.329,0.013,0.011,0.015,0.948,0.845,1.04,0.042,0.037,0.047,21.38,21.04,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.13,39.63,51.38,45.73,38.65,48.2,0,0,0,0,0,0,0.793,0,0.127,0.22,0.78,0.22,42
1088373600000,2004,6,2003,9,39,7,0.497,0.119,0.379,21284,130.8,130.8,126.7,3,3,3,822.6,786.6,861.9,626.3,600.6,196.3,186,210,0,0,0,0.238,0.226,0.252,626.3,600.6,651.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.324,0.307,0.341,0.219,0.202,0.236,0.0096,0.0088,0.01,0.767,0.722,0.813,0.034,0.031,0.036,22.04,21.84,22.23,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.09,41.65,44.49,42.23,40.8,43.6,0,0,0,0,0,0,0.704,0,0.118,0.24,0.76,0.24,42.8
1088978400000,2004,7,2003,10,40,7,0.45,0.116,0.334,18877.7,120.5,120.5,112.4,3,2,2.857142857142857,743.5,707.1,777.2,551.7,480.1,191.9,186,227,0,0,0,0.259,0.239,0.321,551.7,480.1,591.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.28,0.245,0.302,0.17,0.126,0.196,0.0074,0.0054,0.0085,0.656,0.607,0.706,0.028,0.026,0.031,22.47,22.28,22.63,0.952,0.949,0.957,0.975,0.97,0.98,0.929,0.921,0.937,41,37.37,50.98,39.75,36.26,48.2,0,0,0,0,0,0,0.624,0,0.116,0.26,0.74,0.26,42
1089583200000,2004,7,2003,10,41,7,0.401,0.137,0.264,15391,96.4,96.4,91.61,2,2,2,663.5,633.6,695.4,436.5,406.6,227,227,227,0,-5.684e-14,5.684e-14,0.342,0.326,0.358,436.5,406.6,468.4,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.207,0.238,0.105,0.0909,0.12,0.0045,0.0039,0.0051,0.563,0.515,0.617,0.024,0.022,0.026,22.88,22.7,23.05,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.84,43.9,49.9,45.81,43.02,48.2,0,0,0,0,0,0,0.509,0,0.137,0.34,0.66,0.34,38.4
1090188000000,2004,7,2003,10,42,7,0.361,0.137,0.224,13184.4,84.14,84.14,78.48,2,2,2,597.7,572.6,624,370.7,345.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.38,0.364,0.396,370.7,345.6,397,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.186,0.204,0.074,0.0621,0.0864,0.0031,0.0026,0.0037,0.461,0.424,0.501,0.019,0.018,0.021,23.25,23.1,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.19,37.59,42.93,39.24,36.5,42.07,0,0,0,0,0,0,0.436,0,0.137,0.38,0.62,0.38,36.5
1090792800000,2004,7,2003,10,43,7,0.329,0.134,0.195,11467.4,71.97,71.97,68.26,2,2,2,543.2,522,564.7,322.4,301.9,220.9,184,227,2.436e-14,0,5.684e-14,0.406,0.352,0.429,322.4,301.9,338,990,990,990,966,965.9,966.1,24,23.9,24.1,0.177,0.17,0.183,0.0512,0.0415,0.0586,0.0021,0.0017,0.0024,0.388,0.358,0.412,0.016,0.015,0.017,23.57,23.45,23.66,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.18,32.97,37.1,34.13,31.98,35.99,0,0,0,0,0,0,0.379,0,0.134,0.41,0.59,0.41,34.9
1091397600000,2004,8,2003,11,44,7,0.298,0.111,0.187,11062.8,70.23,70.23,65.85,2,2,2,492.5,472.5,513.6,308.5,288.5,184,184,184,-8.12e-15,-5.684e-14,0,0.374,0.358,0.389,308.5,288.5,329.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.177,0.0446,0.0352,0.0546,0.0018,0.0014,0.0023,0.365,0.335,0.396,0.015,0.014,0.016,23.82,23.69,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.94,31.79,36.2,32.92,30.83,35.11,0,0,0,0,0,0,0.366,0,0.111,0.37,0.63,0.37,37.1
1092002400000,2004,8,2003,11,45,7,0.271,0.111,0.16,9501.55,60.33,60.33,56.56,2,2,2,448.6,432.4,466.3,264.6,248.3,184,184,184,8.12e-15,0,2.842e-14,0.411,0.395,0.426,264.6,248.3,282.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.024,0.0169,0.0322,0.00098,0.00069,0.0013,0.299,0.275,0.325,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.15,27.37,31.1,28.28,26.55,30.16,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35.1
1092607200000,2004,8,2003,11,46,7,0.249,0.111,0.138,8235.56,51.94,51.94,49.02,2,1,1.2857142857142858,412,397.6,427.1,228,213.6,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,228,213.6,243.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0151,0.0139,0.0164,0.00062,0.00057,0.00067,0.36,0.264,0.415,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.72,26.18,52.66,41.68,25.4,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33.1
1093212000000,2004,8,2003,11,47,7,0.231,0.111,0.119,7393.36,46.6,46.6,44.01,1,1,1,381.2,369.5,393,197.2,185.5,184,184,184,0,-2.842e-14,2.842e-14,0.483,0.468,0.498,197.2,185.5,209,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.126,0.134,0.0125,0.0115,0.0135,0.00051,0.00047,0.00055,0.351,0.33,0.372,0.014,0.013,0.015,24.34,24.26,24.42,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,44.91,42.23,47.55,44.01,41.39,46.6,0,0,0,0,0,0,0.244,0,0.112,0.48,0.52,0.48,32
1093816800000,2004,8,2003,11,48,7,0.213,0.0914,0.122,7551.88,48.2,48.2,44.95,1,1,1,352.1,338,365.4,201,177.8,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.428,0.386,0.509,201,177.8,219.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.134,0.0128,0.0109,0.0144,0.00052,0.00044,0.00058,0.355,0.317,0.386,0.014,0.013,0.016,24.48,24.43,24.56,0.954,0.948,0.958,0.979,0.977,0.98,0.935,0.927,0.939,46.06,40.48,50.29,44.95,39.55,48.2,0,0,0,0,0,0,0.25,0,0.091,0.43,0.57,0.43,35.5
1094421600000,2004,9,2003,12,49,7,0.195,0.0835,0.111,6937.31,44.02,44.02,41.29,1,1,1,321.6,309.9,333.4,183.6,171.8,138,138,138,0,-2.842e-14,2.842e-14,0.429,0.414,0.445,183.6,171.8,195.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0114,0.0104,0.0124,0.00045,0.00041,0.0005,0.323,0.302,0.344,0.013,0.012,0.014,24.67,24.59,24.75,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.922,0.934,42.19,39.47,44.92,41.29,38.48,44.02,0,0,0,0,0,0,0.229,0,0.084,0.43,0.57,0.43,35.6
1095026400000,2004,9,2003,12,50,7,0.18,0.0835,0.0961,5944.84,37.6,37.6,35.39,1,1,1,296.9,288.8,306.3,158.9,150.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.465,0.451,0.478,158.9,150.8,168.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.112,0.11,0.116,0.00925,0.00857,0.0101,0.00037,0.00034,0.0004,0.279,0.264,0.295,0.011,0.011,0.012,24.83,24.77,24.88,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.46,34.57,38.64,35.39,33.54,37.6,0,0,0,0,0,0,0.197,0,0.0839,0.46,0.53,0.47,33
1095631200000,2004,9,2003,12,51,7,0.168,0.0835,0.0848,5228.65,33.1,33.1,31.12,1,1,1,278.2,269.9,286.9,140.2,131.9,138,138,138,0,-2.842e-14,2.842e-14,0.496,0.481,0.511,140.2,131.9,148.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00767,0.00696,0.0084,0.0003,0.00028,0.00033,0.245,0.23,0.261,0.0097,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.09,30.12,34.12,31.12,29.22,33.1,0,0,0,0,0,0,0.173,0,0.0832,0.5,0.5,0.5,31.1
1096236000000,2004,9,2003,12,52,7,0.161,0.0762,0.0851,5257.55,34.82,34.82,31.29,1,1,1,266.7,259.8,271.8,140.7,129.5,126,110,138,-8.12e-15,-2.842e-14,2.842e-14,0.472,0.414,0.516,140.7,129.5,155.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00771,0.00675,0.00899,0.00031,0.00027,0.00036,0.245,0.226,0.27,0.0097,0.009,0.011,24.99,24.97,25,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,32.26,29.55,35.9,31.29,28.66,34.82,0,0,0,0,0,0,0.174,0,0.0759,0.47,0.53,0.47,32.7
1096840800000,2004,10,2004,1,1,7,0.151,0.0665,0.0847,5247.47,32.89,32.89,31.23,1,1,1,250.1,243.7,257.4,140.1,133.7,110,110,110,4.06e-15,0,2.842e-14,0.44,0.427,0.451,140.1,133.7,147.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00766,0.00711,0.00827,0.0003,0.00028,0.00033,0.242,0.231,0.255,0.0096,0.0091,0.01,25.06,25.02,25.11,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.2,30.69,33.91,31.23,29.76,32.89,0,0,0,0,0,0,0.174,0,0.0663,0.44,0.56,0.44,34.8
1097445600000,2004,10,2004,1,2,7,0.145,0.0587,0.0864,5369.97,32.57,32.57,31.96,1,1,1,239.9,236.8,242.6,142.9,139.8,97,97,97,0,0,0,0.404,0.4,0.41,142.9,139.8,145.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.0079,0.00764,0.00812,0.00031,0.0003,0.00032,0.245,0.24,0.25,0.0097,0.0094,0.0099,25.12,25.09,25.14,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.95,32.23,33.58,31.96,31.26,32.57,0,0,0,0,0,0,0.178,0,0.0586,0.4,0.6,0.4,37
1098050400000,2004,10,2004,1,3,7,0.138,0.0587,0.0793,4920.2,30.82,30.82,29.29,1,1,1,228.2,222.3,234.9,131.2,125.3,97,97,97,-2.03e-15,-1.421e-14,0,0.425,0.413,0.436,131.2,125.3,137.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.1,0.0069,0.0064,0.00747,0.00027,0.00025,0.00029,0.224,0.214,0.236,0.0088,0.0084,0.0093,25.21,25.15,25.25,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.19,28.83,31.78,29.29,27.97,30.82,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.7
