datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1222639200000,2008,9,2007,12,53,7,0.128,0.0519,0.0762,4733.81,31.61,31.61,28.18,1,1,1,211.9,207,217.4,126.1,97.51,85.86,73,118,-4.06e-15,-1.421e-14,0,0.404,0.342,0.548,126.1,97.51,140.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0876,0.0986,0.00646,0.00404,0.0077,0.00025,0.00016,0.0003,0.214,0.166,0.239,0.0084,0.0065,0.0093,25.31,25.28,25.34,0.927,0.912,0.935,0.969,0.968,0.97,0.899,0.883,0.907,29.06,22.13,32.59,28.18,21.42,31.61,0,0,0,0,0,0,0.157,0,0.0518,0.41,0.6,0.4,37
1223244000000,2008,10,2008,1,1,7,0.122,0.0442,0.0779,4856.27,29.79,29.79,28.91,1,1,1,201.8,198,205.7,128.8,125,73,73,73,-6.09e-15,-1.421e-14,0,0.362,0.355,0.369,128.8,125,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0958,0.0067,0.00638,0.00703,0.00026,0.00025,0.00027,0.217,0.211,0.224,0.0085,0.0082,0.0088,25.37,25.34,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.8,28.89,30.71,28.91,28.03,29.79,0,0,0,0,0,0,0.161,0,0.0441,0.36,0.64,0.36,39.8
1223848800000,2008,10,2008,1,2,7,0.118,0.0442,0.0736,4570.19,27.69,27.69,27.2,1,1,1,194.7,192.3,196.6,121.7,119.3,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.371,0.38,121.7,119.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0926,0.00609,0.00589,0.00626,0.00024,0.00023,0.00024,0.205,0.2,0.208,0.008,0.0078,0.0081,25.38,25.38,25.39,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,28.04,27.44,28.55,27.2,26.62,27.69,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
1224453600000,2008,10,2008,1,3,7,0.117,0.0442,0.0733,4552.62,27.96,27.96,27.1,1,1,1,194.2,191.2,197.7,121.2,118.2,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.376,0.369,0.382,121.2,118.2,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0906,0.093,0.00605,0.00579,0.00635,0.00024,0.00023,0.00025,0.204,0.198,0.21,0.008,0.0078,0.0082,25.38,25.38,25.39,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.17,28.83,27.1,26.35,27.96,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
1225058400000,2008,10,2008,1,4,7,0.112,0.0431,0.0689,4253.22,26.09,26.09,25.32,1,1,1,185.2,181.6,190.1,113.9,109.4,71.29,67,73,0,-1.421e-14,1.421e-14,0.385,0.364,0.4,113.9,109.4,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0903,0.00543,0.00505,0.0057,0.00021,0.0002,0.00022,0.191,0.183,0.197,0.0075,0.0072,0.0077,25.38,25.37,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.1,24.98,26.89,25.32,24.23,26.09,0,0,0,0,0,0,0.141,0,0.0431,0.38,0.62,0.38,38
1225663200000,2008,11,2008,2,5,7,0.123,0.0405,0.0823,5142.42,32.59,32.59,30.61,1,1,1,203.1,190.3,211.7,136.1,123.3,67,67,67,0,0,0,0.33,0.317,0.352,136.1,123.3,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0914,0.0989,0.00732,0.00623,0.00805,0.00029,0.00024,0.00032,0.23,0.207,0.245,0.009,0.0081,0.0096,25.34,25.29,25.38,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,31.56,28.46,33.6,30.61,27.61,32.59,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
1226268000000,2008,11,2008,2,6,7,0.132,0.0405,0.0918,5745.28,34.96,34.96,34.2,1,1,1,218.7,213.6,222.1,151.7,146.6,67,67,67,0,0,0,0.307,0.302,0.314,151.7,146.6,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.103,0.00865,0.00821,0.00893,0.00034,0.00032,0.00035,0.257,0.248,0.263,0.01,0.0097,0.01,25.23,25.2,25.27,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.26,34.05,36.04,34.2,33.03,34.96,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.5
1226872800000,2008,11,2008,2,7,7,0.136,0.0405,0.095,5953.3,37.56,37.56,35.44,1,1,1,224.1,215.5,233,157.1,148.5,67,67,67,0,0,0,0.299,0.288,0.311,157.1,148.5,166,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.0091,0.00837,0.00986,0.00036,0.00033,0.00039,0.267,0.252,0.283,0.01,0.0099,0.011,25.19,25.12,25.26,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.51,34.5,38.6,35.44,33.47,37.56,0,0,0,0,0,0,0.197,0,0.041,0.3,0.7,0.3,43.8
1227477600000,2008,11,2008,2,8,7,0.145,0.0405,0.104,6556.61,40.61,40.61,39.03,1,1,1,238.9,234.9,245.3,171.9,167.9,67,67,67,0,0,0,0.281,0.273,0.285,171.9,167.9,178.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.111,0.0104,0.01,0.0109,0.00041,0.00039,0.00043,0.294,0.286,0.305,0.012,0.011,0.012,25.07,25.02,25.1,0.946,0.944,0.948,0.976,0.974,0.979,0.923,0.92,0.928,39.99,39.04,41.47,39.03,38.03,40.61,0,0,0,0,0,0,0.217,0,0.041,0.28,0.72,0.28,45.2
1228082400000,2008,12,2008,3,9,7,0.149,0.0466,0.102,6424.73,38.71,38.71,38.24,1,1,1,246.2,244.8,248.1,169.2,167.8,77,77,77,0,0,0,0.313,0.31,0.315,169.2,167.8,171.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.0101,0.01,0.0103,0.0004,0.0004,0.00041,0.29,0.288,0.293,0.011,0.011,0.012,25.03,25.02,25.04,0.945,0.945,0.946,0.974,0.974,0.975,0.921,0.92,0.922,39.25,38.92,39.68,38.24,37.9,38.71,0,0,0,0,0,0,0.212,0,0.047,0.31,0.68,0.32,43.1
1228687200000,2008,12,2008,3,10,7,0.156,0.0403,0.115,7301.65,48.2,48.2,43.46,1,1,1,257.5,246.4,269.9,190.8,169.4,66.71,59,77,8.12e-15,0,2.842e-14,0.26,0.219,0.312,190.8,169.4,210.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.122,0.012,0.0101,0.0137,0.00047,0.0004,0.00054,0.328,0.29,0.363,0.013,0.011,0.014,24.94,24.86,25.03,0.951,0.945,0.957,0.978,0.975,0.98,0.931,0.921,0.938,44.42,39.3,49.19,43.46,38.3,48.2,0,0,0,0,0,0,0.241,0,0.041,0.26,0.74,0.26,46.8
1229292000000,2008,12,2008,3,11,7,0.175,0.0357,0.139,8488.46,54.42,54.42,50.53,2,1,1.5714285714285714,289.1,273.5,307.4,230.1,214.5,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.205,0.192,0.216,230.1,214.5,248.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.123,0.135,0.0153,0.014,0.0169,0.00061,0.00055,0.00067,0.305,0.24,0.383,0.012,0.0095,0.015,24.84,24.79,24.91,0.94,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.22,25.74,51.79,35.59,24.97,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.79,0.21,48.5
1229896800000,2008,12,2008,3,12,7,0.197,0.0357,0.161,9823.62,61.27,61.27,58.47,2,2,2,326,312.6,338.8,267,253.6,59,59,59,-4.06e-15,-2.842e-14,0,0.181,0.174,0.189,267,253.6,279.8,990,990,990,965,965,965.1,25,24.9,25,0.141,0.137,0.146,0.025,0.0187,0.0311,0.001,0.00075,0.0012,0.289,0.269,0.308,0.012,0.011,0.012,24.68,24.6,24.77,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.14,28.64,31.58,29.24,27.78,30.63,0,0,0,0,0,0,0.325,0,0.036,0.18,0.82,0.18,49.9
1230501600000,2008,12,2008,3,13,7,0.218,0.0405,0.178,10788.4,66.97,66.97,64.22,2,2,2,360.9,340.2,380.1,293.9,281.2,67,59,73,0,0,0,0.185,0.166,0.201,293.9,281.2,307.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.146,0.157,0.0377,0.0317,0.044,0.0015,0.0013,0.0018,0.331,0.31,0.351,0.013,0.012,0.014,24.46,24.35,24.59,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,33.1,31.73,34.52,32.11,30.78,33.48,0,0,0,0,0,0,0.357,0,0.04,0.19,0.82,0.18,49.5
1231106400000,2009,1,2008,4,14,7,0.248,0.0442,0.204,12353.8,78.89,78.89,73.53,2,2,2,410.3,383.7,434,337.3,310.7,73,73,73,0,0,0,0.178,0.168,0.19,337.3,310.7,361,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.159,0.176,0.0582,0.0456,0.0694,0.0024,0.0018,0.0028,0.396,0.356,0.432,0.016,0.014,0.018,24.16,24.02,24.33,0.946,0.942,0.95,0.973,0.97,0.977,0.92,0.914,0.928,37.8,34.91,40.38,36.77,33.86,39.44,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.8
1231711200000,2009,1,2008,4,15,7,0.275,0.0442,0.231,14037.2,87.88,87.88,83.55,2,2,2,455.2,438.1,475.8,382.2,365.1,73,73,73,0,0,0,0.16,0.153,0.167,382.2,365.1,402.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.184,0.178,0.191,0.0794,0.0713,0.0891,0.0033,0.0029,0.0037,0.464,0.438,0.495,0.019,0.018,0.02,23.89,23.76,23.99,0.953,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.65,40.82,44.84,41.78,39.91,43.94,0,0,0,0,0,0,0.464,0,0.044,0.16,0.84,0.16,51
1232316000000,2009,1,2008,4,16,7,0.299,0.0442,0.255,15407.7,94.63,94.63,91.71,2,2,2,494.9,480.5,509.5,421.9,407.5,73,73,73,0,0,0,0.148,0.143,0.152,421.9,407.5,436.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.198,0.193,0.203,0.0981,0.0913,0.105,0.0041,0.0038,0.0044,0.523,0.502,0.545,0.022,0.021,0.023,23.65,23.56,23.74,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.79,45.32,48.28,45.86,44.41,47.31,0,0,0,0,0,0,0.51,0,0.044,0.15,0.85,0.15,51.5
1232920800000,2009,1,2008,4,17,7,0.32,0.0452,0.274,16174.1,96.4,96.4,96.27,2,2,2,528.4,514.6,546.9,453.6,441.6,74.71,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.141,0.135,0.155,453.6,441.6,467.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.205,0.214,0.113,0.107,0.119,0.0047,0.0045,0.005,0.571,0.553,0.591,0.024,0.023,0.025,23.45,23.35,23.53,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.95,48.81,51.23,48.14,47.83,48.2,0,0,0,0,0,0,0.535,0,0.046,0.14,0.86,0.14,50.5
1233525600000,2009,2,2008,5,18,7,0.356,0.0514,0.305,17555.5,113.5,113.5,104.5,3,2,2.7142857142857144,589.3,555.4,629.8,504.3,470.4,85,85,85,-8.12e-15,-5.684e-14,0,0.145,0.135,0.153,504.3,470.4,544.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.236,0.217,0.259,0.14,0.121,0.165,0.0059,0.0051,0.007,0.576,0.521,0.614,0.024,0.022,0.026,23.18,22.97,23.3,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.937,41.22,35.23,52.24,39.42,34.17,48.2,0,0,0,0,0,0,0.581,0,0.051,0.14,0.86,0.14,49.3
1234130400000,2009,2,2008,5,19,7,0.433,0.06,0.373,21338.4,137.5,137.5,127,3,3,3,715.3,647,779.7,616,562,99.29,85,105,0,0,0,0.139,0.127,0.152,616,562,674.7,990,990,990,966.8,966.5,967,23.2,23,23.5,0.302,0.269,0.337,0.212,0.176,0.252,0.0092,0.0075,0.011,0.735,0.641,0.835,0.032,0.027,0.036,22.5,22.15,22.87,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.24,39.99,46.76,42.34,39.03,45.82,0,0,0,0,0,0,0.706,0,0.06,0.14,0.86,0.14,49.3
1234735200000,2009,2,2008,5,20,7,0.514,0.0635,0.45,24664.7,157,157,146.8,4,3,3.2857142857142856,849.1,795.7,904.5,744.1,690.7,105,105,105,0,0,0,0.124,0.116,0.132,744.1,690.7,799.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.383,0.346,0.43,0.296,0.262,0.326,0.013,0.011,0.014,0.93,0.861,0.985,0.041,0.038,0.044,21.77,21.51,22.06,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.8,39.39,51.52,45.24,38.39,48.2,0,0,0,0,0,0,0.816,0,0.064,0.12,0.88,0.12,48
1235340000000,2009,2,2008,5,21,7,0.584,0.0656,0.519,27955.9,172.1,172.1,166.4,4,4,4,965.8,920.2,1016,857.4,815.2,108.4,105,129,0,0,0,0.112,0.105,0.127,857.4,815.2,893.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.484,0.444,0.518,0.354,0.334,0.372,0.016,0.015,0.017,1.07,0.995,1.13,0.048,0.044,0.051,21.17,20.92,21.42,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.47,40.84,43.91,41.6,39.93,43.03,0,0,0,0,0,0,0.924,0,0.065,0.11,0.89,0.11,47.9
1235944800000,2009,3,2008,6,22,7,0.662,0.078,0.583,30533.8,190.9,190.9,181.7,4,4,4,1094,1034,1162,964.8,904.9,129,129,129,-4.872e-14,-1.137e-13,1.137e-13,0.118,0.111,0.125,964.8,904.9,1033,990,990,990,968.2,968,968.4,21.8,21.6,22,0.597,0.534,0.682,0.416,0.377,0.497,0.019,0.017,0.023,1.28,1.16,1.47,0.059,0.053,0.068,20.53,20.12,20.83,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.36,44.16,48.69,45.44,43.28,47.71,0,0,0,0,0,0,1.01,0,0.079,0.12,0.88,0.12,46.1
1236549600000,2009,3,2008,6,23,7,0.785,0.101,0.657,32313.6,192.8,192.8,192.3,4,4,4,1298,1187,1424,1130,1058,167.6,129,183,44.26,0,141.4,0.129,0.106,0.147,1086,1058,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.79,0.719,0.856,0.617,0.554,0.648,0.029,0.026,0.031,1.7,1.56,1.8,0.081,0.073,0.087,19.46,18.96,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.4,48.69,50.13,48.09,47.72,48.2,0,0,0,0,0,0,1.07,0,0.128,0.13,0.84,0.16,41.2
1237154400000,2009,3,2008,6,24,7,0.992,0.111,0.665,30766.3,189.6,189.6,183.1,4,4,4,1640,1459,1862,1457,1276,183,183,183,356.9,175.7,579.4,0.112,0.0983,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.7,20.1,19.3,20.6,0.907,0.87,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.093,0.088,0.097,18.21,17.47,18.83,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.72,44.74,48.36,45.78,43.84,47.39,0,0,0,0,0,0,1.02,0,0.327,0.11,0.67,0.33,31
1237759200000,2009,3,2008,6,25,7,1.38,0.111,0.665,27470.3,171.9,171.9,163.5,4,4,4,2274,1964,2541,2091,1781,183,183,183,990.9,680.9,1258,0.0811,0.072,0.0932,1100,1100,1100,990,990,990,971.8,971,972.4,18.2,17.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.37,15.72,17.14,0.946,0.944,0.948,0.979,0.976,0.98,0.926,0.921,0.93,41.77,40.02,43.85,40.88,39.06,42.97,0,0,0,0,0,0,0.908,0,0.715,0.08,0.48,0.52,19.9
1238364000000,2009,3,2008,6,26,7,1.73,0.125,0.665,24747.6,154,154,147.3,4,4,4,2864,2622,3110,2657,2439,207.3,183,217,1557,1339,1793,0.0724,0.0679,0.0781,1100,1100,1100,990,990,990,973.2,972.6,973.8,16.8,16.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.94,14.35,15.52,0.94,0.937,0.943,0.972,0.97,0.975,0.914,0.909,0.919,37.89,36.26,39.48,36.83,35.17,38.49,0,0,0,0,0,0,0.818,0,1.065,0.072,0.38,0.62,14.3
1238968800000,2009,4,2008,7,27,7,1.99,0.131,0.665,22944.2,138.9,138.9,136.6,4,4,4,3284,3180,3329,3067,2963,217,217,217,1967,1863,2012,0.0661,0.0652,0.0682,1100,1100,1100,990,990,990,974.2,973.9,974.3,15.8,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.87,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.2,34.94,35.81,34.14,33.89,34.74,0,0,0,0,0,0,0.759,0,1.325,0.066,0.33,0.67,11.5
1239573600000,2009,4,2008,7,28,7,1.98,0.131,0.665,23009.6,138.8,138.8,137,4,4,4,3267,3184,3325,3050,2967,217,217,217,1950,1867,2008,0.0665,0.0653,0.0682,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.88,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.3,34.96,35.79,34.24,33.92,34.71,0,0,0,0,0,0,0.761,0,1.315,0.066,0.34,0.66,11.6
1240178400000,2009,4,2008,7,29,7,1.83,0.172,0.665,23972.1,146,146,142.7,4,4,4,3033,2911,3147,2749,2616,283.9,217,295,1649,1516,1830,0.0937,0.069,0.101,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.26,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.77,36.01,37.59,35.67,34.93,36.49,0,0,0,0,0,0,0.793,0,1.165,0.094,0.36,0.64,13.1
1240783200000,2009,4,2008,7,30,7,1.65,0.173,0.665,25337.7,154.4,154.4,150.8,4,4,4,2736,2607,2867,2449,2331,286.9,276,295,1349,1231,1472,0.105,0.103,0.108,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.93,15.56,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.74,37.88,39.59,37.7,36.8,38.6,0,0,0,0,0,0,0.838,0,0.985,0.1,0.4,0.6,15.4
1241388000000,2009,5,2008,8,31,7,1.47,0.167,0.665,26758.2,162.8,162.8,159.3,4,4,4,2432,2306,2564,2156,2030,276,276,276,1056,929.8,1188,0.114,0.108,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.66,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.73,39.86,41.55,39.82,38.9,40.69,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
1241992800000,2009,5,2008,8,32,7,1.26,0.167,0.665,28306.6,173.2,173.2,168.5,4,4,4,2090,1925,2265,1814,1649,276,276,276,713.5,549.2,888.8,0.132,0.122,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.39,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.98,41.81,44.19,42.12,40.97,43.3,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
1242597600000,2009,5,2008,8,33,7,1.06,0.167,0.665,30120,183.4,183.4,179.3,4,4,4,1750,1629,1880,1474,1353,276,276,276,373.6,253.1,503.8,0.158,0.147,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.41,18.24,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.59,46.8,44.82,43.7,45.86,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
1243202400000,2009,5,2008,8,34,7,0.905,0.167,0.665,31639.1,191.7,191.7,188.3,4,4,4,1497,1409,1593,1221,1133,276,276,276,120.7,32.92,217.1,0.185,0.173,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.869,0.831,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.71,18.35,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.04,47.11,48.89,47.08,46.17,47.91,0,0,0,0,0,0,1.05,0,0.24,0.18,0.73,0.27,35
1243807200000,2009,6,2008,9,35,7,0.752,0.127,0.618,31160.9,192.8,192.8,185.5,4,4,4,1244,1132,1375,1034,921.7,210,210,210,11.28,0,65.17,0.17,0.153,0.186,1022,921.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.705,0.569,0.839,0.508,0.385,0.648,0.024,0.018,0.031,1.5,1.21,1.79,0.07,0.056,0.085,19.84,19.13,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.39,44.2,49.66,46.37,43.31,48.2,0,0,0,0,0,0,1.03,0,0.134,0.17,0.82,0.18,41.4
1244412000000,2009,6,2008,9,36,7,0.624,0.11,0.514,27369.7,168.8,168.8,162.9,4,4,4,1032,964.5,1102,850.2,803.5,182,161,210,0,0,0,0.176,0.156,0.199,850.2,803.5,891.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.497,0.449,0.542,0.35,0.328,0.371,0.016,0.015,0.017,1.08,0.991,1.16,0.049,0.045,0.053,20.93,20.62,21.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.61,39.91,43.06,40.73,38.94,42.2,0,0,0,0,0,0,0.905,0,0.11,0.18,0.82,0.18,43.9
1245016800000,2009,6,2008,9,37,7,0.542,0.0974,0.445,24030.4,144.6,144.6,143,3,3,3,896.5,851.8,943.2,735.5,690.8,161,161,161,0,0,0,0.18,0.171,0.189,735.5,690.8,782.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.355,0.43,0.291,0.262,0.318,0.013,0.012,0.014,0.952,0.871,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.58,47.15,52.06,47.68,46.21,48.2,0,0,0,0,0,0,0.795,0,0.097,0.18,0.82,0.18,44.3
1245621600000,2009,6,2008,9,38,7,0.488,0.0974,0.39,21987.1,136.4,136.4,130.9,3,3,3,806.3,781.1,838.1,645.3,620.1,161,161,161,0,0,0,0.2,0.192,0.206,645.3,620.1,677.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.315,0.348,0.232,0.215,0.253,0.01,0.0094,0.011,0.795,0.752,0.848,0.035,0.033,0.037,22.08,21.9,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.52,43.02,46.38,43.63,42.16,45.45,0,0,0,0,0,0,0.727,0,0.098,0.2,0.8,0.2,45.1
1246226400000,2009,6,2008,9,39,7,0.45,0.108,0.342,19421.8,125.4,125.4,115.6,3,3,3,744.8,712.1,774.8,565.9,526.1,178.9,161,186,0,0,0,0.241,0.208,0.261,565.9,526.1,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.287,0.265,0.312,0.179,0.152,0.211,0.0077,0.0066,0.0092,0.663,0.596,0.742,0.029,0.026,0.032,22.46,22.26,22.66,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.53,36.97,42.65,38.54,35.86,41.79,0,0,0,0,0,0,0.642,0,0.108,0.24,0.76,0.24,43.2
1246831200000,2009,7,2008,10,40,7,0.406,0.112,0.294,16711.1,105.6,105.6,99.47,3,2,2.4285714285714284,671.7,642.9,701.4,485.7,456.9,186,186,186,8.12e-15,0,5.684e-14,0.277,0.265,0.289,485.7,456.9,515.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.225,0.259,0.129,0.115,0.145,0.0055,0.0049,0.0062,0.592,0.544,0.64,0.025,0.023,0.027,22.82,22.72,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.13,34.91,51.85,42.34,33.87,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.2
1247436000000,2009,7,2008,10,41,7,0.368,0.112,0.256,15109.8,94.79,94.79,89.94,2,2,2,609.1,584.6,633.9,423.1,398.6,186,186,186,2.436e-14,0,5.684e-14,0.305,0.293,0.318,423.1,398.6,447.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.201,0.22,0.0987,0.0872,0.11,0.0042,0.0037,0.0047,0.536,0.499,0.575,0.023,0.021,0.024,23.13,22.99,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.89,43.42,48.36,44.97,42.56,47.4,0,0,0,0,0,0,0.5,0,0.112,0.3,0.7,0.3,41.1
1248040800000,2009,7,2008,10,42,7,0.336,0.134,0.202,11911.6,83.73,83.73,70.9,2,2,2,555.9,534.6,577.8,334.8,307.6,221.1,186,227,-2.436e-14,-5.684e-14,5.684e-14,0.399,0.322,0.425,334.8,307.6,391.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.172,0.198,0.057,0.0442,0.0839,0.0024,0.0018,0.0035,0.407,0.367,0.489,0.017,0.015,0.021,23.49,23.31,23.63,0.946,0.942,0.954,0.971,0.97,0.98,0.919,0.914,0.935,36.48,33.58,42.72,35.45,32.57,41.86,0,0,0,0,0,0,0.394,0,0.134,0.4,0.6,0.4,35.5
1248645600000,2009,7,2008,10,43,7,0.308,0.13,0.178,10523.7,66.77,66.77,62.64,2,2,2,509.6,488.9,528.9,294.9,276.7,214.7,184,227,0,-5.684e-14,5.684e-14,0.421,0.37,0.451,294.9,276.7,312.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.171,0.0382,0.0296,0.0467,0.0016,0.0012,0.0019,0.347,0.32,0.371,0.014,0.013,0.015,23.76,23.66,23.84,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.29,30.24,34.42,31.32,29.34,33.39,0,0,0,0,0,0,0.348,0,0.13,0.42,0.58,0.42,34.2
1249250400000,2009,8,2008,11,44,7,0.279,0.111,0.168,9951.74,63.7,63.7,59.24,2,2,2,461.1,441.6,482.1,277.1,257.6,184,184,184,0,0,0,0.4,0.382,0.417,277.1,257.6,298.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0298,0.0206,0.0397,0.0012,0.00084,0.0016,0.318,0.289,0.349,0.013,0.012,0.014,24.01,23.88,24.12,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.53,28.39,32.83,29.62,27.54,31.85,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
1249855200000,2009,8,2008,11,45,7,0.253,0.111,0.142,8439.25,53.74,53.74,50.23,2,1,1.5714285714285714,418.4,402.5,435.4,234.4,218.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.44,0.423,0.457,234.4,218.5,251.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.149,0.0157,0.0143,0.0176,0.00064,0.00058,0.00072,0.324,0.259,0.408,0.013,0.011,0.017,24.19,24.13,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.02,25.69,51.89,35.45,24.92,48.2,0,0,0,0,0,0,0.279,0,0.111,0.44,0.56,0.44,33.4
1250460000000,2009,8,2008,11,46,7,0.232,0.111,0.121,7471.35,47.55,47.55,44.47,1,1,1,383.3,370.6,397.4,199.3,186.6,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.463,0.497,199.3,186.6,213.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.136,0.0127,0.0116,0.0139,0.00051,0.00047,0.00056,0.355,0.332,0.38,0.014,0.013,0.015,24.33,24.23,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.38,42.48,48.52,44.47,41.63,47.55,0,0,0,0,0,0,0.247,0,0.111,0.48,0.52,0.48,32.2
1251064800000,2009,8,2008,11,47,7,0.214,0.111,0.103,6343.85,40.68,40.68,37.76,1,1,1,354.4,342.9,366.4,170.4,158.9,184,184,184,8.12e-15,0,2.842e-14,0.52,0.502,0.537,170.4,158.9,182.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.121,0.117,0.125,0.0102,0.00926,0.0113,0.00041,0.00037,0.00045,0.303,0.283,0.325,0.012,0.011,0.013,24.52,24.44,24.6,0.946,0.943,0.95,0.974,0.97,0.979,0.921,0.914,0.93,38.77,36.14,41.54,37.76,35.06,40.68,0,0,0,0,0,0,0.21,0,0.111,0.52,0.48,0.52,29.6
1251669600000,2009,8,2008,11,48,7,0.198,0.0874,0.111,6922.42,44.58,44.58,41.2,1,1,1,328,316.4,339.4,183.4,155.4,144.6,138,184,0,-2.842e-14,2.842e-14,0.44,0.411,0.542,183.4,155.4,197.8,990,990,990,965,965,965.1,25,24.9,25,0.122,0.115,0.126,0.0113,0.00896,0.0126,0.00045,0.00036,0.0005,0.323,0.277,0.348,0.013,0.011,0.014,24.64,24.57,24.7,0.95,0.941,0.954,0.978,0.97,0.98,0.929,0.913,0.935,42.11,35.33,45.49,41.2,34.27,44.58,0,0,0,0,0,0,0.229,0,0.087,0.44,0.56,0.44,35
1252274400000,2009,9,2008,12,49,7,0.183,0.0783,0.105,6543.5,41.09,41.09,38.95,1,1,1,302.9,293.7,312.9,173.5,164.2,129.4,118,138,8.12e-15,-2.842e-14,2.842e-14,0.427,0.394,0.457,173.5,164.2,181.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.303,0.288,0.316,0.012,0.011,0.013,24.78,24.73,24.82,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.91,37.69,41.93,38.95,36.6,41.09,0,0,0,0,0,0,0.216,0,0.078,0.43,0.57,0.43,35.8
1252879200000,2009,9,2008,12,50,7,0.171,0.0714,0.0991,6164.75,38.84,38.84,36.69,1,1,1,281.9,273.8,290.7,163.9,155.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.406,0.431,163.9,155.8,172.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00968,0.00899,0.0104,0.00038,0.00036,0.00041,0.284,0.27,0.3,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.75,35.84,39.81,36.69,34.77,38.84,0,0,0,0,0,0,0.204,0,0.0719,0.42,0.58,0.42,36.1
1253484000000,2009,9,2008,12,51,7,0.16,0.0714,0.0886,5487.52,34.46,34.46,32.66,1,1,1,264.5,257.1,272.4,146.5,139.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.433,0.459,146.5,139.1,154.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00821,0.00757,0.00887,0.00033,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.67,31.91,35.52,32.66,30.95,34.46,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
1254088800000,2009,9,2008,12,52,7,0.153,0.0641,0.0889,5515.77,35.37,35.37,32.83,1,1,1,253,250.8,254.9,147,134.2,106,97,118,0,0,0,0.419,0.381,0.468,147,134.2,157.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00825,0.00715,0.00917,0.00033,0.00028,0.00036,0.253,0.231,0.272,0.01,0.0091,0.011,25.03,25.01,25.06,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,33.85,30.75,36.46,32.83,29.82,35.37,0,0,0,0,0,0,0.182,0,0.0641,0.42,0.58,0.42,36.1
1254693600000,2009,10,2009,1,1,7,0.146,0.0587,0.0874,5432.83,33.76,33.76,32.34,1,1,1,241.6,234.7,247.8,144.6,137.7,97,97,97,0,0,0,0.402,0.391,0.413,144.6,137.7,150.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00804,0.00745,0.00857,0.00032,0.00029,0.00034,0.248,0.236,0.259,0.0098,0.0093,0.01,25.1,25.05,25.16,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.34,31.71,34.8,32.34,30.76,33.76,0,0,0,0,0,0,0.18,0,0.0586,0.4,0.6,0.4,37.2
1255298400000,2009,10,2009,1,2,7,0.138,0.0587,0.0796,4938.05,30.45,30.45,29.39,1,1,1,228.6,224,233.3,131.6,127,97,97,97,2.03e-15,0,1.421e-14,0.424,0.416,0.433,131.6,127,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0962,0.0995,0.00694,0.00654,0.00733,0.00027,0.00026,0.00029,0.225,0.217,0.233,0.0088,0.0085,0.0092,25.2,25.17,25.24,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.3,29.21,31.39,29.39,28.34,30.45,0,0,0,0,0,0,0.163,0,0.0584,0.43,0.58,0.42,35.8
1255903200000,2009,10,2009,1,3,7,0.132,0.0587,0.0732,4528.88,27.9,27.9,26.96,1,1,1,218,212.8,222.1,121,115.8,97,97,97,2.03e-15,0,1.421e-14,0.445,0.437,0.456,121,115.8,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0923,0.0956,0.00604,0.00559,0.00638,0.00024,0.00022,0.00025,0.206,0.197,0.213,0.0081,0.0077,0.0084,25.29,25.25,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.79,26.52,28.76,26.96,25.72,27.9,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1256508000000,2009,10,2009,1,4,7,0.125,0.0583,0.0671,4128.68,25.59,25.59,24.58,1,1,1,207.3,204.8,210.9,110.9,107.8,96.43,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.465,0.447,0.474,110.9,107.8,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0917,0.00517,0.00492,0.00554,0.0002,0.00019,0.00022,0.188,0.182,0.195,0.0074,0.0071,0.0076,25.37,25.34,25.39,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.34,24.6,26.38,24.58,23.86,25.59,0,0,0,0,0,0,0.137,0,0.0579,0.47,0.54,0.46,33
1257112800000,2009,11,2009,2,5,7,0.134,0.0562,0.078,4838.88,30.14,30.14,28.8,1,1,1,222,212.8,227.8,129,119.8,93,93,93,2.03e-15,0,1.421e-14,0.419,0.408,0.437,129,119.8,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0933,0.0986,0.00671,0.00593,0.00721,0.00026,0.00023,0.00028,0.22,0.203,0.23,0.0086,0.008,0.0091,25.25,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.69,27.51,31.07,28.8,26.68,30.14,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1257717600000,2009,11,2009,2,6,7,0.137,0.0562,0.0806,5002.82,30.27,30.27,29.78,1,1,1,226.2,224.3,228.4,133.2,131.3,93,93,93,0,0,0,0.411,0.407,0.415,133.2,131.3,135.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0974,0.0988,0.00707,0.00691,0.00726,0.00028,0.00027,0.00029,0.227,0.224,0.231,0.0089,0.0088,0.0091,25.22,25.2,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.7,30.24,31.2,29.78,29.33,30.27,0,0,0,0,0,0,0.165,0,0.0564,0.41,0.59,0.41,36.5
1258322400000,2009,11,2009,2,7,7,0.146,0.0562,0.0894,5563.84,34.5,34.5,33.12,1,1,1,240.9,231.4,247,147.9,138.4,93,93,93,0,0,0,0.386,0.377,0.402,147.9,138.4,154,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.105,0.00832,0.00751,0.00884,0.00033,0.0003,0.00035,0.254,0.237,0.265,0.01,0.0093,0.01,25.1,25.05,25.18,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.14,31.91,35.57,33.12,30.95,34.5,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1258927200000,2009,11,2009,2,8,7,0.151,0.0562,0.0946,5892.5,37.2,37.2,35.07,1,1,1,249.4,244.8,258.4,156.4,151.8,93,93,93,0,0,0,0.373,0.36,0.38,156.4,151.8,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.109,0.00905,0.00865,0.00981,0.00036,0.00034,0.00039,0.269,0.261,0.285,0.011,0.01,0.011,25.04,24.98,25.07,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.911,0.918,36.15,35.06,38.26,35.07,34.01,37.2,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1259532000000,2009,11,2009,2,9,7,0.16,0.048,0.112,7085.44,44.53,44.53,42.18,1,1,1,264.8,259.3,272.4,185.5,166.3,79.29,77,93,1.624e-14,0,2.842e-14,0.3,0.283,0.359,185.5,166.3,195.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.11,0.118,0.0115,0.00988,0.0124,0.00046,0.00039,0.00049,0.319,0.287,0.337,0.013,0.011,0.013,24.92,24.87,24.98,0.95,0.944,0.953,0.979,0.973,0.98,0.93,0.918,0.934,43.08,38.45,45.43,42.18,37.4,44.53,0,0,0,0,0,0,0.234,0,0.048,0.3,0.7,0.3,44.3
1260136800000,2009,12,2009,3,10,7,0.182,0.0466,0.136,8321.92,53.56,53.56,49.54,2,1,1.4285714285714286,301.2,279.2,322.4,224.2,202.2,77,77,77,1.218e-14,0,2.842e-14,0.256,0.239,0.276,224.2,202.2,245.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.136,0.0148,0.0129,0.0166,0.00059,0.00051,0.00066,0.319,0.246,0.389,0.013,0.0098,0.015,24.77,24.7,24.83,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.82,26.1,52.14,38.35,25.32,48.2,0,0,0,0,0,0,0.275,0,0.046,0.26,0.75,0.25,45.7
1260741600000,2009,12,2009,3,11,7,0.205,0.0466,0.158,9603.96,58.87,58.87,57.17,2,2,2,338.9,327.6,346.8,261.9,250.6,77,77,77,0,0,0,0.227,0.222,0.235,261.9,250.6,269.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.138,0.145,0.0226,0.0173,0.0263,0.00091,0.00069,0.0011,0.284,0.267,0.295,0.011,0.011,0.012,24.62,24.57,24.7,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.47,28.21,30.34,28.58,27.36,29.43,0,0,0,0,0,0,0.318,0,0.047,0.23,0.77,0.23,46.8
1261346400000,2009,12,2009,3,12,7,0.221,0.0466,0.174,10539.7,64.48,64.48,62.74,2,2,2,364.7,351.4,372.7,287.7,274.4,77,77,77,0,0,0,0.211,0.207,0.219,287.7,274.4,295.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.146,0.154,0.0348,0.0285,0.0386,0.0014,0.0011,0.0016,0.322,0.302,0.334,0.013,0.012,0.014,24.45,24.4,24.54,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,32.34,30.86,33.24,31.37,29.94,32.24,0,0,0,0,0,0,0.349,0,0.047,0.21,0.79,0.21,47.7
1261951200000,2009,12,2009,3,13,7,0.238,0.0502,0.188,11348.3,69.01,69.01,67.55,2,2,2,393.5,376.3,408.6,310.5,299.3,83,77,91,0,0,0,0.211,0.195,0.228,310.5,299.3,317.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.155,0.163,0.0456,0.0403,0.0489,0.0018,0.0016,0.002,0.357,0.34,0.369,0.014,0.014,0.015,24.28,24.19,24.38,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.82,33.63,35.57,33.77,32.63,34.51,0,0,0,0,0,0,0.375,0,0.05,0.21,0.79,0.21,47.7
1262556000000,2010,1,2009,4,14,7,0.264,0.055,0.209,12602.5,81.34,81.34,75.02,2,2,2,436.1,412.1,464.1,345.1,321.1,91,91,91,0,0,0,0.209,0.196,0.221,345.1,321.1,373.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.164,0.182,0.0619,0.0506,0.0751,0.0025,0.0021,0.0031,0.41,0.374,0.452,0.017,0.015,0.019,24.03,23.86,24.17,0.947,0.944,0.951,0.973,0.97,0.979,0.922,0.915,0.932,38.52,35.92,41.53,37.51,34.84,40.67,0,0,0,0,0,0,0.417,0,0.055,0.21,0.79,0.21,47.7
1263160800000,2010,1,2009,4,15,7,0.307,0.055,0.252,15150.9,96.4,96.4,90.18,2,2,2,507.9,474.2,544.2,416.9,383.2,91,91,91,0,-5.684e-14,5.684e-14,0.179,0.167,0.192,416.9,383.2,453.2,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.186,0.211,0.0958,0.0799,0.113,0.004,0.0033,0.0047,0.518,0.467,0.572,0.021,0.019,0.024,23.6,23.38,23.8,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.1,42.61,49.77,45.09,41.76,48.2,0,0,0,0,0,0,0.501,0,0.055,0.18,0.82,0.18,49.4
1263765600000,2010,1,2009,4,16,7,0.372,0.055,0.317,18326.1,121.6,121.6,109.1,3,2,2.857142857142857,615.4,560.3,675.7,524.4,469.3,91,91,91,-1.624e-14,-5.684e-14,0,0.148,0.135,0.162,524.4,469.3,584.7,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.249,0.218,0.283,0.153,0.121,0.192,0.0065,0.005,0.0082,0.595,0.517,0.68,0.025,0.022,0.029,23.05,22.72,23.29,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.938,39.96,34.95,51.26,38.66,33.9,48.2,0,0,0,0,0,0,0.606,0,0.055,0.15,0.85,0.15,49.3
1264370400000,2010,1,2009,4,17,7,0.475,0.055,0.42,23496,153.5,153.5,139.9,4,3,3.142857142857143,786.1,700,868.1,695.1,609,91,91,91,0,0,0,0.116,0.105,0.13,695.1,609,777.1,990,990,990,967,966.7,967.4,23,22.6,23.3,0.348,0.297,0.406,0.265,0.208,0.315,0.012,0.0089,0.014,0.856,0.721,0.964,0.037,0.031,0.042,22.1,21.7,22.58,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.07,39.38,51.13,44.79,38.38,48.2,0,0,0,0,0,0,0.777,0,0.055,0.12,0.88,0.12,49.5
1264975200000,2010,2,2009,5,18,7,0.598,0.0829,0.515,27481.7,179.5,179.5,163.6,4,3,3.857142857142857,988.3,895.7,1086,851.3,758.7,137,137,137,0,-1.137e-13,1.137e-13,0.139,0.126,0.153,851.3,758.7,948.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.485,0.4,0.574,0.351,0.306,0.398,0.016,0.014,0.018,1.08,0.955,1.23,0.049,0.043,0.057,21.09,20.59,21.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.8,39.46,51.08,42.62,38.47,48.2,0,0,0,0,0,0,0.909,0,0.083,0.14,0.86,0.14,46
1265580000000,2010,2,2009,5,19,7,0.761,0.0915,0.647,32125.9,192.8,192.8,191.2,4,4,4,1259,1126,1400,1108,989.3,151.3,137,162,38.65,0,137.7,0.12,0.113,0.129,1069,989.3,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.758,0.617,0.85,0.581,0.418,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.06,0.086,19.65,19.04,20.39,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.11,47.26,50.02,47.81,46.32,48.2,0,0,0,0,0,0,1.06,0,0.114,0.12,0.85,0.15,42.2
1266184800000,2010,2,2009,5,20,7,0.962,0.098,0.665,31060.6,190.5,190.5,184.9,4,4,4,1591,1434,1780,1429,1272,162,162,162,328.7,171.7,517.9,0.102,0.091,0.113,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.898,0.864,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.095,18.38,17.74,18.92,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.16,45.48,48.59,46.22,44.57,47.62,0,0,0,0,0,0,1.03,0,0.297,0.1,0.69,0.31,32.3
1266789600000,2010,2,2009,5,21,7,1.3,0.098,0.665,28070.3,175.5,175.5,167.1,4,4,4,2147,1859,2396,1985,1697,162,162,162,884.7,596.9,1134,0.076,0.0676,0.0871,1100,1100,1100,990,990,990,971.4,970.6,972.1,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.69,16.07,17.48,0.947,0.945,0.95,0.98,0.978,0.98,0.928,0.925,0.931,42.64,40.97,44.77,41.77,40.07,43.87,0,0,0,0,0,0,0.928,0,0.635,0.075,0.51,0.49,21.6
1267394400000,2010,3,2009,6,22,7,1.63,0.145,0.665,25520.6,158.5,158.5,151.9,4,4,4,2697,2461,2947,2458,2222,239,239,239,1358,1122,1608,0.0889,0.0811,0.0971,1100,1100,1100,990,990,990,972.8,972.2,973.4,17.2,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.34,14.74,15.91,0.942,0.939,0.945,0.974,0.97,0.977,0.918,0.912,0.923,38.99,37.34,40.54,37.98,36.24,39.62,0,0,0,0,0,0,0.844,0,0.965,0.089,0.41,0.59,15.7
1267999200000,2010,3,2009,6,23,7,2.04,0.145,0.665,22594.9,142.3,142.3,134.5,4,4,4,3379,3048,3702,3140,2809,239,239,239,2040,1709,2363,0.071,0.0646,0.0784,1100,1100,1100,990,990,990,974.4,973.6,975,15.6,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.77,13.08,14.49,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,34.66,32.78,36.67,33.62,31.8,35.57,0,0,0,0,0,0,0.747,0,1.375,0.071,0.33,0.67,11.1
1268604000000,2010,3,2009,6,24,7,2.45,0.145,0.665,20071.7,124.7,124.7,119.5,4,4,4,4050,3810,4233,3811,3571,239,239,239,2711,2471,2894,0.0591,0.0565,0.0627,1100,1100,1100,990,990,990,975.8,975.3,976.1,14.2,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.02,12.85,0.923,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,30.79,29.83,32.14,29.87,28.93,31.18,0,0,0,0,0,0,0.664,0,1.785,0.059,0.27,0.73,8.19
1269208800000,2010,3,2009,6,25,7,2.63,0.145,0.665,19050.7,114.9,114.9,113.4,4,4,4,4351,4273,4390,4112,4034,239,239,239,3012,2934,3051,0.0549,0.0544,0.0559,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.73,11.95,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.892,29.23,29.03,29.62,28.35,28.15,28.73,0,0,0,0,0,0,0.63,0,1.965,0.055,0.25,0.75,7.24
1269813600000,2010,3,2009,6,26,7,2.65,0.164,0.665,18945.8,113,113,112.8,4,4,4,4382,4372,4394,4111,4077,271,239,295,3011,2977,3055,0.0618,0.0544,0.0675,1100,1100,1100,990,990,990,976.4,976.4,976.4,13.6,13.6,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.75,11.72,11.77,0.917,0.917,0.918,0.97,0.97,0.97,0.89,0.89,0.89,29.07,29,29.12,28.19,28.13,28.24,0,0,0,0,0,0,0.627,0,1.985,0.062,0.25,0.75,7.15
1270418400000,2010,4,2009,7,27,7,2.68,0.178,0.665,18797.8,112.8,112.8,111.9,4,4,4,4427,4381,4489,4132,4086,295,295,295,3032,2986,3094,0.0666,0.0657,0.0673,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.67,11.55,11.75,0.917,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,28.84,28.52,29.07,27.97,27.66,28.2,0,0,0,0,0,0,0.622,0,2.015,0.066,0.25,0.75,7.01
1271023200000,2010,4,2009,7,28,7,2.74,0.178,0.665,18434.7,110.2,110.2,109.7,4,4,4,4536,4512,4548,4241,4217,295,295,295,3141,3117,3153,0.065,0.0649,0.0654,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.44,11.51,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.888,28.28,28.22,28.4,27.43,27.37,27.55,0,0,0,0,0,0,0.61,0,2.075,0.065,0.24,0.76,6.73
1271628000000,2010,4,2009,7,29,7,2.72,0.208,0.665,18540.1,111.4,111.4,110.4,4,4,4,4504,4453,4535,4160,4089,344.3,295,364,3060,2989,3140,0.0765,0.0651,0.0817,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.52,11.47,11.62,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.44,28.29,28.7,27.59,27.44,27.84,0,0,0,0,0,0,0.613,0,2.055,0.076,0.24,0.76,6.82
1272232800000,2010,4,2009,7,30,7,2.63,0.216,0.665,19052.8,115.2,115.2,113.4,4,4,4,4350,4260,4430,3993,3920,357.1,340,364,2893,2820,2966,0.0821,0.0792,0.0842,1100,1100,1100,990,990,990,976.3,976.2,976.5,13.7,13.5,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.81,11.66,11.97,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,29.23,28.82,29.69,28.35,27.95,28.8,0,0,0,0,0,0,0.63,0,1.965,0.082,0.25,0.75,7.24
1272837600000,2010,5,2009,8,31,7,2.46,0.206,0.665,19982.7,122.4,122.4,118.9,4,4,4,4073,3910,4219,3733,3570,340,340,340,2633,2470,2779,0.0835,0.0806,0.087,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.32,12.04,12.64,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,30.66,29.9,31.55,29.74,29,30.6,0,0,0,0,0,0,0.661,0,1.795,0.084,0.27,0.73,8.12
1273442400000,2010,5,2009,8,32,7,2.23,0.206,0.665,21427.1,131.3,131.3,127.5,4,4,4,3685,3518,3854,3345,3178,340,340,340,2245,2078,2414,0.0923,0.0882,0.0966,1100,1100,1100,990,990,990,975,974.7,975.4,15,14.6,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.76,13.47,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.87,31.88,33.84,31.89,30.93,32.83,0,0,0,0,0,0,0.709,0,1.565,0.092,0.3,0.7,9.61
1274047200000,2010,5,2009,8,33,7,1.99,0.206,0.665,22953.7,141.4,141.4,136.6,4,4,4,3284,3081,3463,2944,2741,340,340,340,1844,1641,2023,0.104,0.0982,0.11,1100,1100,1100,990,990,990,974.2,973.7,974.5,15.8,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.58,14.42,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.21,34.16,36.45,34.16,33.13,35.36,0,0,0,0,0,0,0.759,0,1.325,0.1,0.33,0.67,11.5
1274652000000,2010,5,2009,8,34,7,1.71,0.206,0.665,24951.3,153.5,153.5,148.5,4,4,4,2819,2638,3012,2479,2298,340,340,340,1379,1198,1572,0.121,0.113,0.129,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.58,15.49,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.919,38.19,36.91,39.38,37.13,35.8,38.39,0,0,0,0,0,0,0.825,0,1.045,0.12,0.39,0.61,14.6
1275256800000,2010,5,2009,8,35,7,1.47,0.181,0.665,26792.5,163.6,163.6,159.5,4,4,4,2424,2276,2580,2125,1983,299.7,293,340,1025,883,1140,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.63,16.36,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.92,0.927,40.78,39.76,41.74,39.87,38.79,40.9,0,0,0,0,0,0,0.886,0,0.805,0.12,0.45,0.55,18.2
1275861600000,2010,6,2009,9,36,7,1.23,0.177,0.665,28547,174.9,174.9,169.9,4,4,4,2039,1876,2213,1746,1583,293,293,293,646.2,483.3,820,0.144,0.132,0.156,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.51,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.15,44.62,42.48,41.31,43.73,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1276466400000,2010,6,2009,9,37,7,1.03,0.177,0.665,30372.5,184.7,184.7,180.8,4,4,4,1705,1590,1831,1412,1297,293,293,293,312.3,196.8,438.3,0.172,0.16,0.184,1100,1100,1100,990,990,990,970.1,969.8,970.6,19.9,19.4,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.57,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.01,47.13,45.2,44.11,46.19,0,0,0,0,0,0,1,0,0.365,0.17,0.65,0.35,29.5
1277071200000,2010,6,2009,9,38,7,0.884,0.155,0.665,31822.7,192.8,192.8,189.4,4,4,4,1462,1366,1554,1205,1109,257,257,257,104.5,9.03,197.2,0.176,0.165,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.831,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.82,18.48,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.44,49.26,47.36,46.49,48.2,0,0,0,0,0,0,1.05,0,0.219,0.18,0.75,0.25,36
1277676000000,2010,6,2009,9,39,7,0.723,0.155,0.567,29154.8,189.1,189.1,173.5,4,4,4,1195,1089,1315,938.3,832.6,256.4,256,257,-3.248e-14,-1.137e-13,0,0.215,0.195,0.235,938.3,832.6,1058,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.61,0.498,0.766,0.411,0.342,0.553,0.019,0.016,0.026,1.28,1.06,1.61,0.06,0.049,0.076,20.21,19.5,20.76,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,44.29,40.4,48.24,43.39,39.47,47.28,0,0,0,0,0,0,0.964,0,0.156,0.21,0.78,0.22,40.3
1278280800000,2010,7,2009,10,40,7,0.6,0.152,0.448,24001.6,152.9,152.9,142.9,4,3,3.142857142857143,992.8,931.6,1060,741,691.9,251.9,227,256,3.248e-14,0,1.137e-13,0.254,0.242,0.27,741,691.9,803.6,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.413,0.37,0.471,0.294,0.263,0.328,0.013,0.012,0.015,0.968,0.887,1.05,0.044,0.04,0.048,21.17,20.9,21.47,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,47.13,39.23,51.07,45.8,38.23,48.2,0,0,0,0,0,0,0.794,0,0.152,0.25,0.75,0.25,40
1278885600000,2010,7,2009,10,41,7,0.527,0.137,0.39,21663.9,136.5,136.5,129,3,3,3,871,828.6,915.7,644,601.6,227,227,227,0,0,0,0.261,0.248,0.274,644,601.6,688.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.338,0.314,0.363,0.231,0.203,0.261,0.01,0.0089,0.012,0.802,0.73,0.877,0.035,0.032,0.039,21.81,21.56,22.06,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.87,41.38,46.43,42.98,40.52,45.5,0,0,0,0,0,0,0.716,0,0.137,0.26,0.74,0.26,41.1
1279490400000,2010,7,2009,10,42,7,0.479,0.15,0.329,18464.5,119.1,119.1,109.9,3,3,3,792,770.3,815.9,544.3,514.3,247.7,227,256,0,0,0,0.313,0.278,0.332,544.3,514.3,588.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.285,0.269,0.307,0.165,0.145,0.194,0.0072,0.0063,0.0085,0.637,0.587,0.708,0.028,0.026,0.031,22.3,22.13,22.43,0.95,0.948,0.953,0.972,0.97,0.977,0.923,0.919,0.932,37.68,35.74,40.61,36.64,34.67,39.69,0,0,0,0,0,0,0.611,0,0.15,0.31,0.69,0.31,38.5
1280095200000,2010,7,2009,10,43,7,0.44,0.15,0.29,16262.3,102.5,102.5,96.8,3,2,2.142857142857143,727.3,693.5,762.4,479,449.2,248.3,202,256,0,-5.684e-14,5.684e-14,0.341,0.291,0.363,479,449.2,506.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.248,0.232,0.264,0.125,0.111,0.139,0.0054,0.0048,0.006,0.623,0.574,0.665,0.027,0.025,0.029,22.57,22.44,22.69,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.11,35.23,52.24,45.96,34.17,48.2,0,0,0,0,0,0,0.538,0,0.15,0.34,0.66,0.34,37
1280700000000,2010,8,2009,11,44,7,0.393,0.122,0.271,15723.9,96.4,96.4,93.59,2,2,2,650.1,619.9,682.3,448.1,417.9,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.311,0.296,0.326,448.1,417.9,480.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.244,0.111,0.0963,0.126,0.0047,0.0041,0.0054,0.581,0.531,0.636,0.025,0.022,0.027,22.92,22.73,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.23,51.21,46.8,44.33,48.2,0,0,0,0,0,0,0.52,0,0.122,0.31,0.69,0.31,40
1281304800000,2010,8,2009,11,45,7,0.353,0.122,0.231,13654.8,86.76,86.76,81.28,2,2,2,583.9,558.4,610.4,381.9,356.4,202,202,202,8.12e-15,0,5.684e-14,0.346,0.331,0.362,381.9,356.4,408.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0793,0.0672,0.0917,0.0033,0.0028,0.0039,0.477,0.439,0.517,0.02,0.018,0.022,23.3,23.14,23.45,0.953,0.949,0.955,0.978,0.974,0.98,0.932,0.924,0.936,41.55,38.91,44.27,40.64,37.88,43.38,0,0,0,0,0,0,0.452,0,0.122,0.35,0.65,0.35,38.7
1281909600000,2010,8,2009,11,46,7,0.32,0.122,0.198,11666.8,74.01,74.01,69.45,2,2,2,528.9,507.3,550.5,326.9,305.3,202,202,202,0,0,0,0.382,0.367,0.398,326.9,305.3,348.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.186,0.0533,0.0431,0.0635,0.0022,0.0018,0.0027,0.395,0.362,0.427,0.016,0.015,0.018,23.63,23.5,23.75,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,35.78,33.49,38.07,34.72,32.48,37,0,0,0,0,0,0,0.386,0,0.122,0.38,0.62,0.38,36.5
1282514400000,2010,8,2009,11,47,7,0.292,0.122,0.169,10023.8,63.54,63.54,59.67,2,2,2,482.1,463.8,500.4,280.1,261.8,202,202,202,0,0,0,0.419,0.404,0.436,280.1,261.8,298.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.162,0.155,0.168,0.0312,0.0226,0.0399,0.0013,0.00093,0.0017,0.325,0.297,0.352,0.013,0.012,0.015,23.91,23.8,24.02,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.76,28.75,32.75,29.83,27.89,31.77,0,0,0,0,0,0,0.331,0,0.123,0.42,0.58,0.42,34.3
1283119200000,2010,8,2009,11,48,7,0.266,0.098,0.168,10001.9,64.67,64.67,59.54,2,2,2,439.3,420.3,458.1,277.3,250.3,162,146,202,0,0,0,0.368,0.327,0.447,277.3,250.3,300.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.151,0.164,0.0299,0.0171,0.0409,0.0012,0.0007,0.0017,0.317,0.28,0.35,0.013,0.011,0.014,24.11,24.04,24.2,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,30.69,27.5,33.34,29.77,26.67,32.34,0,0,0,0,0,0,0.331,0,0.098,0.37,0.63,0.37,37.6
1283724000000,2010,9,2009,12,49,7,0.24,0.0883,0.152,9076.3,57.7,57.7,54.03,2,2,2,397,381.2,414,251,235.2,146,146,146,4.06e-15,-2.842e-14,2.842e-14,0.368,0.353,0.383,251,235.2,268,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.152,0.0191,0.0157,0.0255,0.00078,0.00064,0.001,0.277,0.258,0.301,0.011,0.01,0.012,24.34,24.24,24.44,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.85,26.06,29.74,27.01,25.28,28.85,0,0,0,0,0,0,0.3,0,0.088,0.37,0.63,0.37,37.8
1284328800000,2010,9,2009,12,50,7,0.219,0.0883,0.13,7962.85,48.2,48.2,47.4,1,1,1,361.4,348.1,376,215.4,202.1,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.388,0.419,215.4,202.1,230,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0141,0.0129,0.0153,0.00057,0.00052,0.00062,0.381,0.357,0.407,0.015,0.014,0.016,24.41,24.31,24.5,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.35,46.39,52.54,47.4,45.47,48.2,0,0,0,0,0,0,0.263,0,0.089,0.4,0.59,0.41,36.4
1284933600000,2010,9,2009,12,51,7,0.201,0.0842,0.117,7295.91,45.5,45.5,43.43,1,1,1,332,320.5,344,192.8,182.5,139.1,138,146,4.06e-15,-2.842e-14,2.842e-14,0.419,0.406,0.431,192.8,182.5,201.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0121,0.0113,0.0129,0.00049,0.00045,0.00052,0.34,0.321,0.356,0.014,0.013,0.014,24.6,24.53,24.68,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.31,41.94,46.42,43.43,41.1,45.5,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.3
