datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1285538400000,2010,9,2009,12,52,7,0.186,0.0762,0.11,6857.62,43.67,43.67,40.82,1,1,1,307.2,300,317,181.2,168.3,126,110,138,0,-2.842e-14,2.842e-14,0.409,0.363,0.451,181.2,168.3,192.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0112,0.0101,0.0121,0.00045,0.0004,0.00048,0.317,0.295,0.336,0.013,0.012,0.013,24.75,24.7,24.77,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.933,41.75,38.64,44.56,40.82,37.6,43.67,0,0,0,0,0,0,0.227,0,0.076,0.41,0.59,0.41,36.9
1286143200000,2010,10,2010,1,1,7,0.174,0.0665,0.108,6751.18,42.48,42.48,40.19,1,1,1,288,278.9,297.5,178,168.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.382,0.37,0.394,178,168.9,187.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.31,0.294,0.327,0.012,0.012,0.013,24.84,24.78,24.89,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.1,38.98,43.34,40.19,37.96,42.48,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,38.8
1286748000000,2010,10,2010,1,2,7,0.163,0.0665,0.0969,6020.4,37.21,37.21,35.84,1,1,1,270.2,265,275.9,160.2,155,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.407,0.399,0.415,160.2,155,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00937,0.00893,0.00985,0.00037,0.00035,0.00039,0.278,0.269,0.288,0.011,0.011,0.011,24.94,24.91,24.97,0.942,0.941,0.944,0.97,0.97,0.972,0.915,0.913,0.918,36.93,35.71,38.27,35.84,34.64,37.21,0,0,0,0,0,0,0.199,0,0.0661,0.41,0.59,0.41,36.9
1287352800000,2010,10,2010,1,3,7,0.155,0.0665,0.0889,5513.55,34.21,34.21,32.82,1,1,1,257,248.9,263.1,147,138.9,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.418,0.442,147,138.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00755,0.00876,0.00033,0.0003,0.00035,0.255,0.24,0.265,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,33.83,31.9,35.26,32.82,30.95,34.21,0,0,0,0,0,0,0.182,0,0.0661,0.43,0.57,0.43,35.6
1287957600000,2010,10,2010,1,4,7,0.151,0.0665,0.0843,5220.41,32.39,32.39,31.07,1,1,1,249.4,242,255.2,139.4,132,110,110,110,0,0,0,0.441,0.431,0.454,139.4,132,145.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.0076,0.00697,0.00809,0.0003,0.00028,0.00032,0.241,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.03,30.3,33.39,31.07,29.39,32.39,0,0,0,0,0,0,0.173,0,0.0667,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.15,0.0641,0.0854,5295.52,32.57,32.57,31.52,1,1,1,247.3,240.1,251.9,141.3,134.1,106,106,106,0,0,0,0.429,0.421,0.441,141.3,134.1,145.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00776,0.00715,0.00815,0.00031,0.00028,0.00032,0.244,0.231,0.252,0.0096,0.0091,0.01,25.07,25.04,25.13,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.5,30.82,33.58,31.52,29.89,32.57,0,0,0,0,0,0,0.175,0,0.0646,0.43,0.57,0.43,35.3
1289167200000,2010,11,2010,2,6,7,0.152,0.0596,0.0923,5737.2,36.52,36.52,34.15,1,1,1,251.1,248.9,255.7,152.6,142.9,98.57,93,106,0,0,0,0.393,0.364,0.426,152.6,142.9,162.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00872,0.00789,0.00958,0.00034,0.00031,0.00038,0.263,0.247,0.28,0.01,0.0098,0.011,25.03,25,25.06,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.2,32.87,37.62,34.15,31.88,36.52,0,0,0,0,0,0,0.19,0,0.0597,0.39,0.61,0.39,37.7
1289772000000,2010,11,2010,2,7,7,0.151,0.0562,0.0944,5879.22,35.93,35.93,35,1,1,1,249.1,245.6,253.2,156.1,152.6,93,93,93,0,0,0,0.373,0.367,0.379,156.1,152.6,160.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.108,0.00902,0.00872,0.00937,0.00036,0.00034,0.00037,0.268,0.262,0.276,0.011,0.01,0.011,25.04,25.01,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.08,35.25,37.04,35,34.19,35.93,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1290376800000,2010,11,2010,2,8,7,0.155,0.0562,0.0988,6165.18,38.28,38.28,36.7,1,1,1,256.3,247,262.8,163.3,154,93,93,93,0,-2.842e-14,2.842e-14,0.363,0.354,0.377,163.3,154,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.111,0.00963,0.00884,0.0102,0.00038,0.00035,0.0004,0.281,0.265,0.293,0.011,0.01,0.012,24.99,24.96,25.05,0.943,0.94,0.945,0.972,0.97,0.974,0.917,0.912,0.921,37.76,35.57,39.29,36.7,34.5,38.28,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
1290981600000,2010,11,2010,2,9,7,0.17,0.0493,0.12,7568.28,48.2,48.2,45.05,1,1,1,280.4,267.5,292.6,198.8,174.5,81.57,77,93,0,-2.842e-14,2.842e-14,0.292,0.263,0.348,198.8,174.5,215.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.113,0.125,0.0126,0.0106,0.0141,0.0005,0.00042,0.00056,0.344,0.301,0.373,0.014,0.012,0.015,24.83,24.76,24.93,0.954,0.947,0.958,0.979,0.977,0.98,0.934,0.925,0.938,46.18,40.38,50.13,45.05,39.45,48.2,0,0,0,0,0,0,0.25,0,0.05,0.29,0.71,0.29,44.5
1291586400000,2010,12,2010,3,10,7,0.187,0.0466,0.14,8486.53,52.83,52.83,50.52,2,1,1.7142857142857142,308.5,295.1,319.1,231.5,218.1,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.25,0.241,0.261,231.5,218.1,242.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.135,0.0154,0.0143,0.0163,0.00062,0.00057,0.00065,0.288,0.241,0.386,0.011,0.0096,0.015,24.77,24.72,24.83,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.58,25.6,51.76,32.14,24.83,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1292191200000,2010,12,2010,3,11,7,0.205,0.0466,0.159,9626.18,60.17,60.17,57.3,2,2,2,339.5,324.3,352.8,262.5,247.3,77,77,77,-4.06e-15,-2.842e-14,0,0.227,0.218,0.237,262.5,247.3,275.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.147,0.0231,0.0168,0.0292,0.00093,0.00067,0.0012,0.285,0.263,0.304,0.011,0.011,0.012,24.62,24.53,24.72,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.54,27.83,31.01,28.65,27,30.08,0,0,0,0,0,0,0.318,0,0.046,0.23,0.78,0.22,47
1292796000000,2010,12,2010,3,12,7,0.24,0.0466,0.193,11703.7,78.16,78.16,69.66,2,2,2,396.8,363.4,435.1,319.8,286.4,77,77,77,0,0,0,0.195,0.177,0.212,319.8,286.4,358.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.15,0.176,0.0499,0.0342,0.068,0.002,0.0014,0.0028,0.37,0.32,0.428,0.015,0.013,0.018,24.25,24.01,24.46,0.943,0.937,0.949,0.971,0.97,0.976,0.916,0.909,0.927,35.86,32.2,40.03,34.83,31.24,39.08,0,0,0,0,0,0,0.387,0,0.047,0.19,0.8,0.2,48.8
1293400800000,2010,12,2010,3,13,7,0.315,0.054,0.261,15458.2,96.4,96.4,92.01,2,2,2,520.1,453.4,589.6,430.8,376.4,89.29,77,120,0,-5.684e-14,5.684e-14,0.171,0.142,0.212,430.8,376.4,469.6,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.203,0.182,0.222,0.102,0.0767,0.121,0.0043,0.0031,0.0051,0.539,0.455,0.602,0.022,0.019,0.025,23.52,23.14,23.9,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.47,42,51.05,46.01,41.16,48.2,0,0,0,0,0,0,0.511,0,0.054,0.17,0.83,0.17,49.1
1294005600000,2011,1,2010,4,14,7,0.412,0.0726,0.34,19493.5,131.1,131.1,116,3,3,3,681.7,612.8,760.5,561.7,492.8,120,120,120,-8.12e-15,-5.684e-14,0,0.177,0.158,0.196,561.7,492.8,640.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.275,0.236,0.319,0.176,0.132,0.229,0.0076,0.0056,0.0099,0.646,0.531,0.779,0.028,0.022,0.034,22.73,22.28,23.12,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.66,35.21,44.59,38.68,34.16,43.7,0,0,0,0,0,0,0.645,0,0.072,0.18,0.83,0.17,47.3
1294610400000,2011,1,2010,4,15,7,0.524,0.0824,0.442,24298.2,159.8,159.8,144.6,4,3,3.2857142857142856,866.4,782.4,962.1,730.1,662.4,136.3,120,139,0,0,0,0.158,0.144,0.173,730.1,662.4,823.1,990,990,990,967.4,967,967.7,22.6,22.3,23,0.384,0.332,0.462,0.286,0.243,0.337,0.013,0.011,0.015,0.915,0.816,1.02,0.04,0.036,0.046,21.72,21.23,22.15,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.66,39.45,50.83,44.48,38.46,48.2,0,0,0,0,0,0,0.804,0,0.082,0.16,0.84,0.16,46.4
1295215200000,2011,1,2010,4,16,7,0.667,0.0869,0.58,30272.2,190.9,190.9,180.2,4,4,4,1102,998.6,1190,958.4,859.6,143.7,139,150,1.624e-14,-1.137e-13,1.137e-13,0.131,0.125,0.139,958.4,859.6,1040,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.599,0.496,0.704,0.417,0.355,0.513,0.019,0.016,0.024,1.28,1.08,1.51,0.059,0.049,0.07,20.5,20,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.97,42.29,48.7,45.05,41.45,47.72,0,0,0,0,0,0,1,0,0.087,0.13,0.87,0.13,45.4
1295820000000,2011,1,2010,4,17,7,0.791,0.0907,0.662,32352.3,192.8,192.8,192.6,4,4,4,1308,1216,1406,1158,1066,150,150,150,64.6,0,155.8,0.115,0.107,0.123,1094,1066,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.81,0.742,0.858,0.634,0.57,0.648,0.03,0.027,0.031,1.74,1.61,1.81,0.083,0.075,0.087,19.39,19.01,19.82,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.57,48.85,50.13,48.14,47.87,48.2,0,0,0,0,0,0,1.07,0,0.129,0.11,0.84,0.16,40.9
1296424800000,2011,1,2010,4,18,7,0.945,0.115,0.665,31212.2,190.4,190.4,185.8,4,4,4,1563,1434,1712,1373,1271,190.3,150,197,272.9,171.1,415.2,0.122,0.105,0.134,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.901,0.869,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.46,17.96,18.91,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.08,48.58,46.45,45.15,47.61,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1297029600000,2011,2,2010,5,19,7,1.2,0.11,0.665,28872.4,178.6,178.6,171.9,4,4,4,1977,1770,2173,1795,1573,182,162,197,695.2,472.7,910.6,0.093,0.0746,0.111,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.14,16.61,17.77,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.84,42.41,45.56,42.96,41.56,44.65,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27207.4,164.9,164.9,161.9,4,4,4,2335,2228,2422,2173,2066,162,162,162,1073,965.8,1160,0.0694,0.0669,0.0727,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.01,16.48,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.36,40.79,42.05,40.49,39.89,41.21,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
1298239200000,2011,2,2010,5,21,7,1.51,0.098,0.665,26460.1,158.8,158.8,157.5,4,4,4,2496,2449,2533,2334,2287,162,162,162,1234,1187,1271,0.0649,0.0639,0.0661,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.74,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.31,40.07,40.62,39.38,39.11,39.7,0,0,0,0,0,0,0.875,0,0.845,0.065,0.44,0.56,17.5
1298844000000,2011,2,2010,5,22,7,1.57,0.138,0.665,25999.1,156.1,156.1,154.8,4,4,4,2594,2545,2661,2366,2317,228,162,239,1266,1217,1322,0.0878,0.0637,0.0935,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.43,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.67,39.23,39.99,38.69,38.22,39.03,0,0,0,0,0,0,0.86,0,0.905,0.088,0.42,0.58,16.6
1299448800000,2011,3,2010,6,23,7,1.65,0.145,0.665,25347.1,152.4,152.4,150.9,4,4,4,2734,2681,2783,2495,2442,239,239,239,1395,1342,1444,0.0874,0.0859,0.0891,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.13,15.38,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.75,38.43,39.1,37.72,37.38,38.09,0,0,0,0,0,0,0.838,0,0.985,0.088,0.4,0.6,15.4
1300053600000,2011,3,2010,6,24,7,1.73,0.145,0.665,24747.8,149,149,147.3,4,4,4,2863,2803,2923,2624,2564,239,239,239,1524,1464,1584,0.0835,0.0818,0.0853,1100,1100,1100,990,990,990,973.2,973,973.3,16.8,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.8,15.09,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.912,0.915,37.91,37.51,38.3,36.83,36.4,37.24,0,0,0,0,0,0,0.818,0,1.065,0.084,0.38,0.62,14.3
1300658400000,2011,3,2010,6,25,7,1.82,0.145,0.665,24096.9,145.1,145.1,143.4,4,4,4,3004,2943,3065,2765,2704,239,239,239,1665,1604,1726,0.0796,0.078,0.0812,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.46,14.75,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.912,36.97,36.56,37.37,35.86,35.46,36.26,0,0,0,0,0,0,0.797,0,1.155,0.08,0.37,0.63,13.2
1301263200000,2011,3,2010,6,26,7,1.94,0.139,0.665,23223.8,141.1,141.1,138.2,4,4,4,3213,3093,3350,2983,2854,229.6,217,239,1883,1754,2033,0.0716,0.0648,0.0773,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,13.82,14.39,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.63,34.82,36.37,34.56,33.77,35.28,0,0,0,0,0,0,0.768,0,1.275,0.072,0.34,0.66,12
1301868000000,2011,4,2010,7,27,7,2.17,0.131,0.665,21772.3,133.9,133.9,129.6,4,4,4,3594,3404,3780,3377,3187,217,217,217,2277,2087,2463,0.0605,0.0574,0.0637,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.31,12.91,13.71,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.4,32.32,34.5,32.4,31.35,33.47,0,0,0,0,0,0,0.72,0,1.505,0.06,0.31,0.69,10
1302472800000,2011,4,2010,7,28,7,2.36,0.178,0.665,20597.2,124.3,124.3,122.6,4,4,4,3902,3828,3937,3607,3533,295,295,295,2507,2433,2542,0.0756,0.0749,0.0771,1100,1100,1100,990,990,990,975.5,975.3,975.5,14.5,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.58,12.81,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.6,31.39,32.04,30.65,30.45,31.08,0,0,0,0,0,0,0.681,0,1.695,0.075,0.28,0.72,8.73
1303077600000,2011,4,2010,7,29,7,2.33,0.178,0.665,20773.3,125.8,125.8,123.7,4,4,4,3856,3763,3928,3561,3468,295,295,295,2461,2368,2533,0.0765,0.0751,0.0784,1100,1100,1100,990,990,990,975.4,975.2,975.5,14.6,14.5,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.75,12.6,12.95,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,31.87,31.44,32.43,30.91,30.5,31.45,0,0,0,0,0,0,0.687,0,1.665,0.076,0.29,0.71,8.92
1303682400000,2011,4,2010,7,30,7,2.17,0.181,0.665,21767,132.6,132.6,129.6,4,4,4,3596,3459,3724,3297,3138,298.7,295,321,2197,2038,2329,0.0832,0.0792,0.0928,1100,1100,1100,990,990,990,974.8,974.5,975.1,15.2,14.9,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.3,13.03,13.59,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.39,32.66,34.18,32.39,31.68,33.16,0,0,0,0,0,0,0.72,0,1.505,0.083,0.31,0.69,10
1304287200000,2011,5,2010,8,31,7,1.97,0.194,0.665,23039.3,141.2,141.2,137.1,4,4,4,3261,3089,3413,2940,2768,321,321,321,1840,1668,1992,0.0986,0.0941,0.104,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.69,14.4,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.34,34.45,36.4,34.28,33.42,35.3,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
1304892000000,2011,5,2010,8,32,7,1.73,0.194,0.665,24740.6,151.6,151.6,147.3,4,4,4,2865,2708,3028,2544,2387,321,321,321,1444,1287,1607,0.112,0.106,0.119,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.54,15.32,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.917,37.89,36.8,38.92,36.82,35.7,37.9,0,0,0,0,0,0,0.818,0,1.065,0.11,0.38,0.62,14.3
1305496800000,2011,5,2010,8,33,7,1.52,0.194,0.665,26391.2,160.9,160.9,157.1,4,4,4,2510,2373,2657,2189,2052,321,321,321,1089,952.3,1236,0.128,0.121,0.135,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.44,16.12,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.919,0.925,40.22,39.25,41.11,39.27,38.25,40.22,0,0,0,0,0,0,0.873,0,0.855,0.13,0.44,0.56,17.4
1306101600000,2011,5,2010,8,34,7,1.32,0.194,0.665,27894.5,170.2,170.2,166,4,4,4,2180,2017,2332,1859,1696,321,321,321,758.8,596.2,911,0.148,0.138,0.159,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.22,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.38,43.42,41.51,40.51,42.55,0,0,0,0,0,0,0.922,0,0.655,0.15,0.5,0.5,21.1
1306706400000,2011,5,2010,8,35,7,1.11,0.166,0.665,29653.8,180.9,180.9,176.5,4,4,4,1830,1702,1964,1554,1445,275.3,257,321,454.3,345.2,542.9,0.15,0.137,0.167,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.58,17.14,17.99,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.03,43.85,46.15,44.13,42.97,45.23,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1307311200000,2011,6,2010,9,36,7,0.944,0.155,0.665,31218.4,189.3,189.3,185.8,4,4,4,1561,1465,1665,1304,1208,257,257,257,203.8,108,308.5,0.165,0.154,0.175,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.873,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.47,18.11,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.47,48.3,46.46,45.54,47.34,0,0,0,0,0,0,1.03,0,0.279,0.16,0.7,0.3,33.1
1307916000000,2011,6,2010,9,37,7,0.8,0.155,0.632,31307.9,192.8,192.8,186.4,4,4,4,1323,1198,1437,1066,941.5,257,257,257,21.42,0,79.83,0.195,0.179,0.214,1044,941.5,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.755,0.597,0.861,0.543,0.395,0.648,0.026,0.018,0.031,1.58,1.25,1.81,0.075,0.058,0.087,19.5,18.91,20.22,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.54,44.57,49.17,46.59,43.68,48.19,0,0,0,0,0,0,1.04,0,0.168,0.19,0.79,0.21,39.1
1308520800000,2011,6,2010,9,38,7,0.652,0.155,0.497,25991.1,169.4,169.4,154.7,4,3,3.5714285714285716,1078,1004,1162,821.2,746.6,257,257,257,0,0,0,0.239,0.221,0.256,821.2,746.6,905,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.487,0.419,0.564,0.336,0.3,0.377,0.015,0.014,0.017,1.08,0.997,1.19,0.049,0.045,0.055,20.78,20.4,21.09,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.937,45.32,39.72,51.69,43.84,38.74,48.2,0,0,0,0,0,0,0.859,0,0.155,0.24,0.76,0.24,39.9
1309125600000,2011,6,2010,9,39,7,0.562,0.148,0.414,22724.5,141.3,141.3,135.3,3,3,3,928.4,880.7,981.4,684.3,653.7,244.1,227,257,0,0,0,0.263,0.249,0.277,684.3,653.7,724.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.365,0.343,0.399,0.258,0.238,0.285,0.012,0.011,0.013,0.874,0.818,0.952,0.039,0.036,0.043,21.51,21.22,21.76,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.01,44.44,48.07,45.09,43.55,47.11,0,0,0,0,0,0,0.751,0,0.148,0.26,0.74,0.26,40.4
1309730400000,2011,7,2010,10,40,7,0.501,0.137,0.364,20403.5,128.2,128.2,121.4,3,3,3,829,798.9,866,602,571.9,227,227,227,0,0,0,0.274,0.262,0.284,602,571.9,639,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.314,0.297,0.335,0.203,0.183,0.228,0.0089,0.008,0.01,0.731,0.68,0.793,0.032,0.03,0.035,22.05,21.84,22.22,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.38,39.56,43.59,40.48,38.57,42.72,0,0,0,0,0,0,0.675,0,0.137,0.27,0.73,0.27,40.7
1310335200000,2011,7,2010,10,41,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1310940000000,2011,7,2010,10,42,7,0.42,0.137,0.283,16127.2,101.8,101.8,96,3,2,2.142857142857143,694.1,662.6,726.6,467.1,435.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.327,0.312,0.343,467.1,435.6,499.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.237,0.22,0.256,0.119,0.105,0.135,0.0051,0.0045,0.0058,0.599,0.558,0.65,0.026,0.024,0.028,22.72,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.22,34.97,51.68,45.57,33.93,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.4
1311544800000,2011,7,2010,10,43,7,0.379,0.137,0.241,14186.6,89.95,89.95,84.44,2,2,2,626,600,653.6,399,373,227,227,227,0,-5.684e-14,5.684e-14,0.363,0.347,0.378,399,373,426.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.214,0.0873,0.075,0.1,0.0037,0.0032,0.0043,0.504,0.465,0.545,0.021,0.02,0.023,23.09,22.94,23.24,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.11,40.43,45.89,42.22,39.5,44.98,0,0,0,0,0,0,0.469,0,0.138,0.36,0.64,0.36,37.4
1312149600000,2011,8,2010,11,44,7,0.341,0.111,0.23,13655.6,86.67,86.67,81.28,2,2,2,564.5,539.5,590.4,380.5,355.5,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.326,0.312,0.341,380.5,355.5,406.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.195,0.186,0.204,0.0786,0.0668,0.0908,0.0033,0.0028,0.0038,0.473,0.435,0.512,0.02,0.018,0.022,23.39,23.23,23.54,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.55,38.95,44.22,40.64,37.93,43.34,0,0,0,0,0,0,0.452,0,0.111,0.33,0.67,0.33,40
1312754400000,2011,8,2010,11,45,7,0.309,0.111,0.197,11683.3,74.1,74.1,69.54,2,2,2,510.2,488.9,531.6,326.2,304.9,184,184,184,0,0,0,0.361,0.346,0.376,326.2,304.9,347.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.183,0.0529,0.0429,0.0631,0.0022,0.0018,0.0026,0.391,0.359,0.423,0.016,0.015,0.018,23.71,23.58,23.84,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.922,35.83,33.57,38.12,34.77,32.56,37.05,0,0,0,0,0,0,0.386,0,0.112,0.36,0.64,0.36,37.8
1313359200000,2011,8,2010,11,46,7,0.281,0.111,0.17,10074.8,63.93,63.93,59.97,2,2,2,464.6,446.6,483.2,280.6,262.6,184,184,184,0,0,0,0.396,0.381,0.412,280.6,262.6,299.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.166,0.0314,0.0229,0.0402,0.0013,0.00094,0.0017,0.323,0.296,0.351,0.013,0.012,0.014,23.99,23.87,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.91,28.94,32.95,29.98,28.07,31.97,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.9
1313964000000,2011,8,2010,11,47,7,0.257,0.111,0.146,8643.61,54.91,54.91,51.45,2,1,1.7142857142857142,425.7,410.2,440.8,241.7,226.2,184,184,184,0,-2.842e-14,2.842e-14,0.432,0.417,0.449,241.7,226.2,256.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0168,0.015,0.0202,0.00069,0.00061,0.00083,0.312,0.262,0.413,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.24,26.03,52.39,32.61,25.25,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
1314568800000,2011,8,2010,11,48,7,0.236,0.0954,0.14,8495.38,54.58,54.58,50.57,2,1,1.5714285714285714,389.9,373.3,405,232.2,211.7,157.7,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.404,0.353,0.465,232.2,211.7,253.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.146,0.0157,0.0137,0.0184,0.00063,0.00056,0.00075,0.318,0.256,0.394,0.013,0.01,0.016,24.33,24.18,24.48,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.57,26.12,50.22,35.54,25.33,48.2,0,0,0,0,0,0,0.281,0,0.096,0.4,0.59,0.41,36
1315173600000,2011,9,2010,12,49,7,0.214,0.0835,0.13,7989.7,49.64,49.64,47.56,2,1,1.1428571428571428,353.3,338.6,368.6,215.3,200.6,138,138,138,0,-2.842e-14,2.842e-14,0.391,0.374,0.408,215.3,200.6,230.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.138,0.014,0.0128,0.0154,0.00057,0.00051,0.00062,0.357,0.251,0.398,0.014,0.01,0.016,24.48,24.39,24.55,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.53,25.59,51.69,44.01,24.82,48.2,0,0,0,0,0,0,0.264,0,0.084,0.39,0.61,0.39,37.3
1315778400000,2011,9,2010,12,50,7,0.195,0.0835,0.112,6980.3,44.39,44.39,41.55,1,1,1,322.7,310.4,335,184.7,172.4,138,138,138,0,-2.842e-14,2.842e-14,0.428,0.412,0.445,184.7,172.4,197,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.126,0.0114,0.0104,0.0125,0.00046,0.00042,0.0005,0.325,0.303,0.347,0.013,0.012,0.014,24.66,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.45,39.59,45.3,41.55,38.61,44.39,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
1316383200000,2011,9,2010,12,51,7,0.179,0.0835,0.0959,5933.38,37.74,37.74,35.32,1,1,1,296.6,287.1,306.8,158.6,149.2,138,138,138,0,-2.842e-14,2.842e-14,0.466,0.45,0.481,158.6,149.2,168.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00923,0.00843,0.0101,0.00037,0.00034,0.0004,0.278,0.261,0.296,0.011,0.01,0.012,24.83,24.77,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.38,34.19,38.77,35.32,33.16,37.74,0,0,0,0,0,0,0.196,0,0.0831,0.47,0.54,0.46,33.1
1316988000000,2011,9,2010,12,52,7,0.167,0.0786,0.0883,5455.58,36.27,36.27,32.47,1,1,1,276,269.1,284.1,146,134.1,130,110,138,4.06e-15,0,2.842e-14,0.471,0.404,0.507,146,134.1,162.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.111,0.00816,0.00715,0.00953,0.00032,0.00028,0.00038,0.255,0.234,0.282,0.01,0.0093,0.011,24.94,24.91,24.98,0.937,0.933,0.943,0.97,0.97,0.97,0.909,0.905,0.915,33.48,30.64,37.37,32.47,29.72,36.27,0,0,0,0,0,0,0.18,0,0.0787,0.47,0.53,0.47,32.7
1317592800000,2011,10,2011,1,1,7,0.161,0.0665,0.0943,5853.11,36.61,36.61,34.84,1,1,1,265.9,257.6,273.5,155.9,147.6,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.414,0.402,0.427,155.9,147.6,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.009,0.0083,0.00965,0.00036,0.00033,0.00038,0.27,0.256,0.284,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.91,33.97,37.7,34.84,32.96,36.61,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.4
1318197600000,2011,10,2011,1,2,7,0.15,0.0665,0.083,5136.74,32.26,32.26,30.58,1,1,1,247.2,239.8,254.6,137.2,129.8,110,110,110,0,0,0,0.445,0.432,0.459,137.2,129.8,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.105,0.00741,0.00679,0.00804,0.00029,0.00027,0.00032,0.237,0.224,0.25,0.0094,0.0088,0.0099,25.08,25.03,25.14,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.52,29.79,33.26,30.58,28.9,32.26,0,0,0,0,0,0,0.17,0,0.067,0.44,0.55,0.45,34.2
1318802400000,2011,10,2011,1,3,7,0.145,0.0665,0.0781,4828.05,29.27,29.27,28.74,1,1,1,239.1,237.1,241.5,129.1,127.1,110,110,110,0,-1.421e-14,1.421e-14,0.46,0.456,0.464,129.1,127.1,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0984,0.0999,0.00673,0.00655,0.00693,0.00027,0.00026,0.00027,0.223,0.219,0.227,0.0088,0.0086,0.0089,25.14,25.12,25.16,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.63,29.15,30.18,28.74,28.28,29.27,0,0,0,0,0,0,0.16,0,0.0669,0.46,0.54,0.46,33.3
1319407200000,2011,10,2011,1,4,7,0.138,0.0665,0.0716,4408.44,28.03,28.03,26.24,1,1,1,228.3,221.3,236,118.3,111.3,110,110,110,-6.09e-15,-1.421e-14,1.421e-14,0.482,0.466,0.497,118.3,111.3,126,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0953,0.0928,0.098,0.00581,0.00521,0.00646,0.00023,0.0002,0.00025,0.203,0.191,0.217,0.008,0.0075,0.0086,25.23,25.17,25.28,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.05,25.35,28.9,26.24,24.59,28.03,0,0,0,0,0,0,0.146,0,0.0664,0.48,0.52,0.48,31.9
1320012000000,2011,10,2011,1,5,7,0.133,0.0577,0.075,4646.86,28.71,28.71,27.66,1,1,1,219.5,217.4,221.5,124,108.8,95.43,93,110,0,-1.421e-14,1.421e-14,0.435,0.42,0.503,124,108.8,128.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0919,0.0964,0.00629,0.005,0.00668,0.00025,0.0002,0.00026,0.211,0.186,0.219,0.0083,0.0073,0.0086,25.27,25.25,25.3,0.927,0.917,0.93,0.97,0.97,0.97,0.9,0.89,0.902,28.52,24.76,29.6,27.66,24.02,28.71,0,0,0,0,0,0,0.154,0,0.058,0.43,0.56,0.44,34.9
1320616800000,2011,11,2011,2,6,7,0.136,0.0562,0.0802,4982.01,30.21,30.21,29.65,1,1,1,225.7,223.2,228.1,132.7,130.2,93,93,93,0,0,0,0.412,0.408,0.417,132.7,130.2,135.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.097,0.0987,0.00703,0.00681,0.00723,0.00028,0.00027,0.00028,0.227,0.222,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.57,29.99,31.14,29.65,29.09,30.21,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1321221600000,2011,11,2011,2,7,7,0.141,0.0562,0.0846,5255.66,32.45,32.45,31.28,1,1,1,232.8,227.5,237.9,139.8,134.5,93,93,93,0,0,0,0.4,0.391,0.409,139.8,134.5,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0985,0.102,0.00763,0.00719,0.00807,0.0003,0.00028,0.00032,0.239,0.23,0.248,0.0094,0.009,0.0098,25.16,25.12,25.2,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.25,31.01,33.45,31.28,30.08,32.45,0,0,0,0,0,0,0.174,0,0.0564,0.4,0.6,0.4,37.3
1321826400000,2011,11,2011,2,8,7,0.147,0.0562,0.091,5664.51,36.66,36.66,33.72,1,1,1,243.5,236.8,256.3,150.5,143.8,93,93,93,0,0,0,0.382,0.363,0.393,150.5,143.8,163.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.109,0.00854,0.00798,0.00963,0.00034,0.00031,0.00038,0.258,0.246,0.281,0.01,0.0097,0.011,25.08,24.99,25.13,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,34.75,33.2,37.74,33.72,32.2,36.66,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1322431200000,2011,11,2011,2,9,7,0.164,0.0507,0.113,7125.93,45.79,45.79,42.42,1,1,1,270.6,261.4,277.9,186.8,168.4,83.86,77,93,1.218e-14,-2.842e-14,2.842e-14,0.311,0.277,0.356,186.8,168.4,200.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.12,0.0116,0.0101,0.0128,0.00046,0.0004,0.00051,0.322,0.29,0.347,0.013,0.012,0.014,24.9,24.84,24.96,0.951,0.945,0.955,0.978,0.974,0.98,0.93,0.92,0.936,43.35,38.97,46.72,42.42,37.95,45.79,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.5
1323036000000,2011,12,2011,3,10,7,0.179,0.0466,0.133,8176.01,51.37,51.37,48.67,2,1,1.2857142857142858,296.2,283.1,312.6,219.2,206.1,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.246,0.272,219.2,206.1,235.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.132,0.0144,0.0133,0.0158,0.00057,0.00053,0.00063,0.335,0.243,0.387,0.013,0.0097,0.015,24.78,24.71,24.82,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.98,25.82,51.95,41.42,25.05,48.2,0,0,0,0,0,0,0.27,0,0.046,0.26,0.74,0.26,45.7
1323640800000,2011,12,2011,3,11,7,0.206,0.0466,0.16,9670.75,61.82,61.82,57.56,2,2,2,340.8,320,360.4,263.8,243,77,77,77,-4.06e-15,-2.842e-14,0,0.226,0.214,0.241,263.8,243,283.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.149,0.0239,0.0164,0.0328,0.00096,0.00066,0.0013,0.287,0.258,0.316,0.012,0.01,0.013,24.61,24.48,24.74,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.67,27.33,31.87,28.78,26.51,30.91,0,0,0,0,0,0,0.32,0,0.046,0.23,0.78,0.22,46.9
1324245600000,2011,12,2011,3,12,7,0.235,0.0466,0.188,11378.3,70.98,70.98,67.73,2,2,2,388,369.5,403.4,311,292.5,77,77,77,0,0,0,0.199,0.191,0.208,311,292.5,326.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.153,0.164,0.0458,0.037,0.053,0.0019,0.0015,0.0022,0.357,0.329,0.38,0.014,0.013,0.015,24.3,24.2,24.42,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.916,34.91,32.87,36.59,33.86,31.89,35.49,0,0,0,0,0,0,0.376,0,0.047,0.2,0.8,0.2,48.4
1324850400000,2011,12,2011,3,13,7,0.25,0.0478,0.203,12238.8,75.4,75.4,72.85,2,2,2,414,404.7,427.1,335,327.7,79,77,91,0,0,0,0.191,0.182,0.213,335,327.7,346.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.165,0.171,0.0571,0.0537,0.0623,0.0023,0.0022,0.0025,0.393,0.382,0.41,0.016,0.016,0.017,24.14,24.08,24.2,0.946,0.945,0.948,0.971,0.97,0.973,0.918,0.916,0.922,37.51,36.74,38.73,36.42,35.63,37.7,0,0,0,0,0,0,0.405,0,0.047,0.19,0.81,0.19,49
1325455200000,2012,1,2011,4,14,7,0.268,0.055,0.213,12892.5,80.1,80.1,76.74,2,2,2,443.9,430.7,458.6,352.9,339.7,91,91,91,0,0,0,0.205,0.198,0.211,352.9,339.7,367.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.171,0.18,0.0656,0.0593,0.0725,0.0027,0.0024,0.003,0.421,0.402,0.444,0.017,0.016,0.018,23.98,23.89,24.06,0.949,0.947,0.951,0.975,0.972,0.978,0.925,0.92,0.93,39.37,37.94,40.95,38.37,36.87,40.05,0,0,0,0,0,0,0.426,0,0.055,0.21,0.79,0.21,48.1
1326060000000,2012,1,2011,4,15,7,0.292,0.055,0.237,14314.1,89.12,89.12,85.2,2,2,2,482.4,464.9,501.5,391.4,373.9,91,91,91,0,0,0,0.189,0.181,0.196,391.4,373.9,410.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.183,0.196,0.0838,0.0755,0.0928,0.0035,0.0031,0.0038,0.479,0.453,0.508,0.02,0.019,0.021,23.75,23.64,23.85,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.47,41.62,45.47,42.6,40.77,44.56,0,0,0,0,0,0,0.473,0,0.055,0.19,0.81,0.19,49
1326664800000,2012,1,2011,4,16,7,0.32,0.055,0.265,15815.1,96.4,96.4,94.14,2,2,2,529.2,508.4,549.9,438.2,417.4,91,91,91,1.624e-14,-5.684e-14,5.684e-14,0.172,0.165,0.179,438.2,417.4,458.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.205,0.198,0.213,0.106,0.096,0.116,0.0044,0.004,0.0048,0.549,0.518,0.581,0.023,0.021,0.024,23.47,23.34,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.27,46.17,50.3,47.07,45.24,48.2,0,0,0,0,0,0,0.523,0,0.055,0.17,0.83,0.17,49.4
1327269600000,2012,1,2011,4,17,7,0.36,0.055,0.305,17575.2,114.8,114.8,104.6,3,2,2.7142857142857144,595.5,559.5,642.6,504.5,468.5,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.142,0.163,504.5,468.5,551.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.238,0.217,0.264,0.14,0.12,0.169,0.0059,0.005,0.0072,0.578,0.518,0.625,0.024,0.022,0.027,23.15,22.9,23.29,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.916,0.938,41.18,34.99,51.91,39.46,33.94,48.2,0,0,0,0,0,0,0.581,0,0.055,0.15,0.85,0.15,48.8
1327874400000,2012,1,2011,4,18,7,0.437,0.0611,0.376,21526.6,137.7,137.7,128.1,3,3,3,723.1,660.4,781.1,622.1,569.4,101,91,105,0,0,0,0.14,0.134,0.149,622.1,569.4,676.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.306,0.275,0.337,0.217,0.181,0.253,0.0093,0.0077,0.011,0.745,0.655,0.837,0.032,0.028,0.036,22.46,22.14,22.8,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.6,40.42,46.83,42.71,39.48,45.89,0,0,0,0,0,0,0.712,0,0.061,0.14,0.86,0.14,49.3
1328479200000,2012,2,2011,5,19,7,0.506,0.069,0.437,24140.1,144.6,144.6,143.7,3,3,3,836.2,797.3,863.9,722.1,692.3,114.1,105,137,0,0,0,0.136,0.123,0.16,722.1,692.3,746.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.366,0.347,0.382,0.283,0.263,0.3,0.012,0.011,0.013,0.916,0.864,0.96,0.04,0.038,0.042,21.84,21.72,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.32,47.75,50.77,47.9,46.79,48.2,0,0,0,0,0,0,0.798,0,0.069,0.14,0.86,0.14,47.7
1329084000000,2012,2,2011,5,20,7,0.53,0.0829,0.447,24292.8,144.6,144.6,144.6,3,3,3,875.8,866,882.8,738.8,729,137,137,137,0,0,0,0.156,0.155,0.158,738.8,729,745.8,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.382,0.373,0.388,0.295,0.288,0.299,0.013,0.013,0.013,0.951,0.931,0.965,0.042,0.041,0.043,21.65,21.6,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.02,49.49,50.4,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,45.8
1329688800000,2012,2,2011,5,21,7,0.535,0.0829,0.452,24292.8,144.6,144.6,144.6,3,3,3,884.6,880.7,889.2,747.6,743.7,137,137,137,0,0,0,0.155,0.154,0.156,747.6,743.7,752.2,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.39,0.386,0.394,0.3,0.298,0.303,0.013,0.013,0.013,0.969,0.961,0.978,0.043,0.043,0.043,21.59,21.57,21.62,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.49,50.28,50.74,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.84,0.16,45.4
1330293600000,2012,2,2011,5,22,7,0.575,0.0801,0.495,26442.8,170.8,170.8,157.4,4,3,3.7142857142857144,950.9,900.1,1019,818.4,763.1,132.4,129,137,0,0,0,0.14,0.127,0.152,818.4,763.1,889.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.455,0.404,0.521,0.335,0.308,0.37,0.015,0.014,0.017,1.03,0.959,1.13,0.046,0.043,0.051,21.27,20.91,21.5,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.41,39.56,51.89,42.79,38.57,48.2,0,0,0,0,0,0,0.874,0,0.08,0.14,0.86,0.14,46
1330898400000,2012,3,2011,6,23,7,0.704,0.0827,0.619,31445.6,192.8,192.8,187.2,4,4,4,1164,1047,1285,1027,917.7,136.7,129,183,2.913,-1.137e-13,18.2,0.117,0.103,0.142,1024,917.7,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.68,0.546,0.798,0.512,0.383,0.648,0.024,0.017,0.031,1.47,1.18,1.75,0.068,0.054,0.082,20.11,19.46,20.77,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.15,44.65,50.39,46.79,43.76,48.2,0,0,0,0,0,0,1.04,0,0.085,0.12,0.88,0.12,44.7
1331503200000,2012,3,2011,6,24,7,0.854,0.111,0.665,32093.9,192.8,192.8,191,4,4,4,1412,1324,1478,1229,1141,183,183,183,128.6,40.8,194.6,0.13,0.124,0.138,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.851,0.814,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.084,0.089,19,18.76,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.18,49.67,47.76,47.22,48.2,0,0,0,0,0,0,1.06,0,0.189,0.13,0.78,0.22,37.6
1332108000000,2012,3,2011,6,25,7,0.916,0.111,0.665,31492.8,188.5,188.5,187.5,4,4,4,1515,1487,1538,1332,1304,183,183,183,231.8,204.1,255.1,0.121,0.119,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.895,0.882,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.62,18.54,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.61,48.09,46.86,46.65,47.13,0,0,0,0,0,0,1.04,0,0.251,0.12,0.73,0.27,34.4
1332712800000,2012,3,2011,6,26,7,0.95,0.108,0.665,31161.3,186.5,186.5,185.5,4,4,4,1570,1541,1600,1392,1358,178,148,183,292.4,258.3,351.6,0.114,0.0925,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.902,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.43,18.33,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.32,47.05,47.58,46.37,46.11,46.63,0,0,0,0,0,0,1.03,0,0.285,0.11,0.7,0.3,32.8
1333317600000,2012,4,2011,7,27,7,0.992,0.0895,0.665,30752.7,184.1,184.1,183.1,4,4,4,1640,1609,1675,1492,1461,148,148,148,392,361.4,427.5,0.0903,0.0883,0.092,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.918,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.2,18.08,18.3,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.39,46.96,45.76,45.46,46.02,0,0,0,0,0,0,1.02,0,0.327,0.09,0.67,0.33,31
1333922400000,2012,4,2011,7,28,7,1.06,0.0895,0.665,30129.9,181.3,181.3,179.3,4,4,4,1748,1692,1807,1600,1544,148,148,148,499.6,444.1,559.2,0.0847,0.0819,0.0875,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.84,17.65,18.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,45.22,46.24,44.84,44.32,45.32,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1334527200000,2012,4,2011,7,29,7,1.11,0.0895,0.665,29606.3,176.9,176.9,176.2,4,4,4,1838,1818,1852,1690,1670,148,148,148,589.7,569.5,604,0.0805,0.0799,0.0814,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.55,17.5,17.62,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.96,44.83,45.13,44.06,43.93,44.23,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
1335132000000,2012,4,2011,7,30,7,1.04,0.0895,0.665,30268.7,183.1,183.1,180.2,4,4,4,1724,1639,1800,1576,1491,148,148,148,475.6,391,552.4,0.0859,0.0822,0.0903,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.92,17.67,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.96,45.28,46.71,45.04,44.38,45.77,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1335736800000,2012,4,2011,7,31,7,0.921,0.112,0.665,31455.5,190.4,190.4,187.2,4,4,4,1523,1437,1609,1337,1245,185.7,148,192,236.8,144.8,361.4,0.123,0.092,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.892,0.857,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.6,18.3,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.96,48.58,46.81,46.02,47.61,0,0,0,0,0,0,1.04,0,0.256,0.12,0.72,0.28,34.2
1336341600000,2012,5,2011,8,32,7,0.776,0.116,0.64,31833.1,192.8,192.8,189.5,4,4,4,1283,1162,1409,1091,970,192,192,192,33.13,0,116.9,0.15,0.136,0.165,1058,970,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.749,0.606,0.846,0.562,0.408,0.648,0.027,0.019,0.031,1.6,1.28,1.79,0.076,0.059,0.086,19.61,19.02,20.31,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.48,46.13,49.68,47.37,45.21,48.2,0,0,0,0,0,0,1.05,0,0.136,0.15,0.82,0.18,41
1336946400000,2012,5,2011,8,33,7,0.632,0.116,0.516,27199.3,175.7,175.7,161.9,4,3,3.857142857142857,1044,971.7,1126,852.4,779.7,192,192,192,-1.624e-14,-1.137e-13,0,0.184,0.17,0.198,852.4,779.7,934.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.497,0.43,0.571,0.352,0.316,0.391,0.016,0.014,0.018,1.09,0.99,1.22,0.05,0.045,0.056,20.87,20.48,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.46,39.59,51.63,42.2,38.61,48.2,0,0,0,0,0,0,0.899,0,0.116,0.18,0.82,0.18,43
1337551200000,2012,5,2011,8,34,7,0.544,0.0889,0.455,24484.3,156.2,156.2,145.7,4,3,3.142857142857143,899.4,853.8,950.3,752.4,706.8,147,147,147,0,0,0,0.164,0.155,0.172,752.4,706.8,803.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.362,0.444,0.301,0.273,0.328,0.013,0.012,0.015,0.966,0.895,1.03,0.043,0.039,0.046,21.54,21.31,21.79,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.72,40.01,52.21,46.72,39.06,48.2,0,0,0,0,0,0,0.81,0,0.089,0.16,0.84,0.16,45
1338156000000,2012,5,2011,8,35,7,0.487,0.0816,0.405,22817.5,139.4,139.4,135.8,3,3,3,805,777.2,840,670,655.2,135,119,147,0,0,0,0.167,0.15,0.183,670,655.2,693,990,990,990,967.1,967,967.3,22.9,22.7,23,0.34,0.332,0.354,0.249,0.239,0.264,0.011,0.01,0.012,0.832,0.808,0.872,0.036,0.035,0.038,22.05,21.87,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.2,45.23,47.4,45.27,44.32,46.45,0,0,0,0,0,0,0.755,0,0.082,0.17,0.83,0.17,46.9
1338760800000,2012,6,2011,9,36,7,0.446,0.072,0.374,21360.2,133,133,127.1,3,3,3,737.5,703,770.3,618.5,584,119,119,119,0,0,0,0.161,0.154,0.169,618.5,584,651.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.309,0.29,0.328,0.214,0.191,0.236,0.0093,0.0082,0.01,0.744,0.686,0.8,0.032,0.029,0.035,22.41,22.22,22.6,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.26,41.13,45.24,42.38,40.25,44.33,0,0,0,0,0,0,0.706,0,0.072,0.16,0.84,0.16,47.9
1339365600000,2012,6,2011,9,37,7,0.4,0.072,0.328,18878,118.7,118.7,112.4,3,3,3,661.8,632.2,692.9,542.8,513.2,119,119,119,0,0,0,0.18,0.172,0.188,542.8,513.2,573.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.249,0.284,0.164,0.144,0.184,0.007,0.0061,0.0079,0.617,0.567,0.669,0.026,0.024,0.029,22.84,22.66,23,0.95,0.948,0.952,0.973,0.97,0.977,0.924,0.919,0.931,38.49,36.57,40.49,37.46,35.48,39.56,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
1339970400000,2012,6,2011,9,38,7,0.361,0.0865,0.274,15964.1,104.6,104.6,95.02,3,2,2.2857142857142856,596.7,571.3,622.7,453.7,410.3,143,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.241,0.191,0.282,453.7,410.3,503.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.203,0.244,0.113,0.0926,0.137,0.0048,0.0039,0.0058,0.551,0.515,0.632,0.023,0.022,0.027,23.17,23.05,23.31,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,44.01,35.34,52.46,42.57,34.28,48.2,0,0,0,0,0,0,0.528,0,0.087,0.24,0.76,0.24,44.2
1340575200000,2012,6,2011,9,39,7,0.328,0.0951,0.233,13880.5,86.27,86.27,82.62,2,2,2,541.7,520.1,563.3,384.4,366,157.3,135,161,2.436e-14,0,5.684e-14,0.29,0.26,0.306,384.4,366,402.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.187,0.2,0.0805,0.0717,0.0889,0.0034,0.003,0.0037,0.476,0.449,0.503,0.02,0.019,0.021,23.49,23.36,23.58,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.19,40.22,44.01,41.31,39.28,43.13,0,0,0,0,0,0,0.459,0,0.095,0.29,0.71,0.29,42.3
1341180000000,2012,7,2011,10,40,7,0.299,0.0816,0.217,13001.6,81.76,81.76,77.39,2,2,2,493.9,475,513.3,358.9,340,135,135,135,0,0,0,0.273,0.263,0.284,358.9,340,378.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0684,0.0595,0.0775,0.0028,0.0025,0.0032,0.436,0.408,0.465,0.018,0.017,0.019,23.74,23.62,23.85,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.67,37.66,41.73,38.7,36.57,40.88,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.5
1341784800000,2012,7,2011,10,41,7,0.273,0.0816,0.192,11473.6,71.75,71.75,68.3,2,2,2,452.2,436.4,468.7,317.2,301.4,135,135,135,0,0,0,0.299,0.288,0.309,317.2,301.4,333.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.174,0.0487,0.0413,0.0565,0.002,0.0017,0.0023,0.374,0.35,0.398,0.015,0.014,0.016,23.99,23.89,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.2,33.5,36.99,34.15,32.5,35.88,0,0,0,0,0,0,0.379,0,0.081,0.3,0.7,0.3,42
1342389600000,2012,7,2011,10,42,7,0.252,0.0816,0.17,10186.3,63.88,63.88,60.63,2,2,2,416.1,401.7,431.3,281.1,266.7,135,135,135,0,0,0,0.325,0.313,0.336,281.1,266.7,296.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.15,0.161,0.0317,0.0249,0.0388,0.0013,0.001,0.0016,0.32,0.298,0.342,0.013,0.012,0.014,24.21,24.12,24.29,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.25,29.66,32.93,30.32,28.77,31.94,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1342994400000,2012,7,2011,10,43,7,0.233,0.0816,0.151,9068.27,56.54,56.54,53.98,2,2,2,385.2,373,397.1,250.2,238,135,135,135,0,-2.842e-14,2.842e-14,0.351,0.34,0.362,250.2,238,262.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0184,0.016,0.0227,0.00075,0.00065,0.00092,0.274,0.259,0.291,0.011,0.01,0.012,24.4,24.32,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.82,26.44,29.14,26.99,25.65,28.27,0,0,0,0,0,0,0.3,0,0.082,0.35,0.65,0.35,38.9
1343599200000,2012,7,2011,10,44,7,0.215,0.073,0.142,8480.47,53.34,53.34,50.48,2,1,1.7142857142857142,355.7,341.6,368.9,235,226.6,120.7,115,135,0,-2.842e-14,2.842e-14,0.339,0.318,0.37,235,226.6,246.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.14,0.0157,0.015,0.0167,0.00063,0.0006,0.00067,0.298,0.249,0.405,0.012,0.01,0.016,24.52,24.37,24.62,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.89,25.78,52.62,32.13,25,48.2,0,0,0,0,0,0,0.28,0,0.073,0.34,0.66,0.34,39.4
1344204000000,2012,8,2011,11,45,7,0.197,0.0696,0.127,7917.67,48.2,48.2,47.13,1,1,1,325.8,313.9,338,210.8,198.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.353,0.34,0.366,210.8,198.9,223,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.369,0.347,0.391,0.015,0.014,0.016,24.6,24.52,24.68,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.65,45.97,51.41,47.13,45.05,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.64,0.36,40.2
1344808800000,2012,8,2011,11,46,7,0.182,0.0696,0.112,7060.38,44.23,44.23,42.03,1,1,1,300.8,291.8,310.4,185.8,176.8,115,115,115,-8.12e-15,-2.842e-14,0,0.382,0.371,0.394,185.8,176.8,195.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.122,0.0115,0.0108,0.0124,0.00046,0.00043,0.00049,0.324,0.308,0.341,0.013,0.012,0.014,24.77,24.71,24.82,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.9,40.79,45.14,42.03,39.88,44.23,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.8
1345413600000,2012,8,2011,11,47,7,0.169,0.0696,0.0997,6205.4,39.13,39.13,36.94,1,1,1,279.8,271.3,288.8,164.8,156.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,164.8,156.3,173.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00976,0.00903,0.0105,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.99,35.98,40.08,36.94,34.9,39.13,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
1346018400000,2012,8,2011,11,48,7,0.158,0.0654,0.0926,5749.62,37.23,37.23,34.22,1,1,1,261.2,252.4,268.8,153.1,144,108.1,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.355,0.444,153.1,144,165.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00876,0.00799,0.00982,0.00035,0.00032,0.00039,0.265,0.249,0.285,0.01,0.0099,0.011,24.99,24.96,25.01,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.27,33.09,38.29,34.22,32.1,37.23,0,0,0,0,0,0,0.19,0,0.0654,0.41,0.59,0.41,36.4
1346623200000,2012,9,2011,12,49,7,0.145,0.055,0.0897,5582.72,35.4,35.4,33.23,1,1,1,239.3,230.3,248.9,148.3,139.3,91,91,91,0,0,0,0.38,0.366,0.395,148.3,139.3,157.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00836,0.00759,0.00917,0.00033,0.0003,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,25.11,25.04,25.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,34.26,32.14,36.49,33.23,31.18,35.4,0,0,0,0,0,0,0.185,0,0.0553,0.38,0.62,0.38,38.5
1347228000000,2012,9,2011,12,50,7,0.133,0.055,0.0777,4820.85,30.49,30.49,28.7,1,1,1,219.4,212,227.3,128.4,121,91,91,91,0,-1.421e-14,1.421e-14,0.415,0.4,0.429,128.4,121,136.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0938,0.0992,0.00667,0.00603,0.00733,0.00026,0.00024,0.00029,0.219,0.206,0.233,0.0086,0.0081,0.0092,25.26,25.2,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.58,27.81,31.43,28.7,26.97,30.49,0,0,0,0,0,0,0.159,0,0.0553,0.41,0.58,0.42,36.2
