datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1347832800000,2012,9,2011,12,51,7,0.124,0.055,0.0685,3071.36,26.39,26.39,18.28,1,1,1,204.2,198.6,209.5,113.2,107.6,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.446,0.434,0.458,113.2,107.6,118.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.0929,0.00537,0.00489,0.00582,0.00021,0.00019,0.00023,0.192,0.182,0.201,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.85,0,27.21,18.28,0,26.39,0,2,0,0,0.286,0,0.102,0.286,0.0555,0.44,0.55,0.45,24.8
1348437600000,2012,9,2011,12,52,7,0.116,0.055,0.0611,0,0,0,0,1,1,1,192.1,188.4,196.6,101.1,97.44,91,91,91,0,-1.421e-14,1.421e-14,0.474,0.463,0.483,101.1,97.44,105.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0854,0.0883,0.00434,0.00403,0.00473,0.00017,0.00016,0.00018,0.17,0.164,0.178,0.0066,0.0064,0.007,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0549,0.47,0.53,0.47,0
1349042400000,2012,10,2012,1,1,7,0.11,0.0314,0.0789,4916.95,30.24,30.24,29.27,1,1,1,182.4,178.3,186.5,130.4,126.3,52,52,52,0,0,0,0.285,0.279,0.292,130.4,126.3,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0907,0.0936,0.00684,0.00649,0.00719,0.00027,0.00025,0.00028,0.218,0.21,0.225,0.0085,0.0082,0.0088,25.35,25.35,25.35,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.17,29.17,31.18,29.27,28.3,30.24,0,0,0,0,0,0,0.163,0,0.0311,0.29,0.72,0.28,44.7
1349647200000,2012,10,2012,1,2,7,0.109,0.0314,0.0772,4803.38,29.65,29.65,28.59,1,1,1,179.6,176.7,184.1,127.6,124.7,52,52,52,0,-1.421e-14,1.421e-14,0.29,0.283,0.294,127.6,124.7,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0901,0.0927,0.00659,0.00635,0.00698,0.00026,0.00025,0.00027,0.212,0.207,0.22,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.48,28.77,30.57,28.59,27.9,29.65,0,0,0,0,0,0,0.159,0,0.0318,0.29,0.71,0.29,44.1
1350252000000,2012,10,2012,1,3,7,0.108,0.0333,0.0749,4655.59,29.33,29.33,27.71,1,1,1,178.9,175.9,182.7,123.9,103.7,55,52,73,0,-1.421e-14,1.421e-14,0.308,0.285,0.413,123.9,103.7,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0855,0.0922,0.00628,0.00456,0.00686,0.00025,0.00018,0.00027,0.206,0.173,0.218,0.0081,0.0068,0.0085,25.35,25.35,25.38,0.927,0.913,0.931,0.97,0.97,0.97,0.899,0.886,0.903,28.57,23.57,30.24,27.71,22.86,29.33,0,0,0,0,0,0,0.154,0,0.0331,0.31,0.69,0.31,43.1
1350856800000,2012,10,2012,1,4,7,0.109,0.0442,0.0645,3956.67,24.04,24.04,23.55,1,1,1,179.6,177,181.6,106.6,104,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.407,0.402,0.413,106.6,104,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0856,0.0873,0.00481,0.00459,0.00498,0.00019,0.00018,0.00019,0.178,0.173,0.181,0.007,0.0068,0.0071,25.38,25.38,25.38,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.28,23.64,24.78,23.55,22.93,24.04,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
1351461600000,2012,10,2012,1,5,7,0.106,0.0421,0.0635,3895.6,24.55,24.55,23.19,1,1,1,174.6,170.7,177.8,105,97.67,69.57,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.377,0.428,105,97.67,110.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0834,0.087,0.00468,0.00405,0.00517,0.00018,0.00016,0.0002,0.174,0.162,0.184,0.0068,0.0063,0.0072,25.37,25.37,25.38,0.915,0.911,0.918,0.969,0.968,0.97,0.887,0.882,0.891,23.92,22.2,25.31,23.19,21.49,24.55,0,0,0,0,0,0,0.129,0,0.0425,0.4,0.6,0.4,36.8
1352066400000,2012,11,2012,2,6,7,0.107,0.0391,0.0682,4203.61,29.87,29.87,25.02,1,1,1,177.3,173.9,183,112.7,107,64.57,50,67,0,-1.421e-14,1.421e-14,0.365,0.273,0.385,112.7,107,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0856,0.0927,0.00533,0.00484,0.00705,0.00021,0.00019,0.00028,0.187,0.177,0.222,0.0073,0.0069,0.0087,25.37,25.34,25.37,0.919,0.916,0.932,0.97,0.97,0.97,0.892,0.888,0.904,25.8,24.36,30.79,25.02,23.63,29.87,0,0,0,0,0,0,0.139,0,0.0388,0.37,0.64,0.36,39.3
1352671200000,2012,11,2012,2,7,7,0.11,0.0302,0.08,4992.76,30.58,30.58,29.72,1,1,1,182.3,179.7,186,132.3,129.7,50,50,50,0,0,0,0.274,0.269,0.278,132.3,129.7,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0915,0.0938,0.007,0.00677,0.00731,0.00027,0.00027,0.00029,0.221,0.216,0.227,0.0086,0.0084,0.0089,25.34,25.34,25.34,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.64,29.99,31.53,29.72,29.09,30.58,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
1353276000000,2012,11,2012,2,8,7,0.114,0.0302,0.0833,5210.03,32.48,32.48,31.01,1,1,1,187.8,185.4,193.9,137.8,135.4,50,50,50,0,0,0,0.266,0.258,0.27,137.8,135.4,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0936,0.0966,0.00746,0.00726,0.00798,0.00029,0.00028,0.00031,0.23,0.226,0.241,0.009,0.0088,0.0094,25.35,25.34,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.97,31.39,33.48,31.01,30.45,32.48,0,0,0,0,0,0,0.172,0,0.0307,0.26,0.73,0.27,45.7
1353880800000,2012,11,2012,2,9,7,0.126,0.0318,0.0938,5893.85,36.65,36.65,35.08,1,1,1,207.7,198,215.5,155.1,148,52.57,50,59,0,0,0,0.253,0.236,0.274,155.1,148,161.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.098,0.103,0.00893,0.00833,0.00949,0.00035,0.00033,0.00037,0.262,0.249,0.273,0.01,0.0097,0.011,25.29,25.24,25.35,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.909,0.915,36.16,34.5,37.73,35.08,33.46,36.65,0,0,0,0,0,0,0.195,0,0.0322,0.25,0.74,0.26,46.8
1354485600000,2012,12,2012,3,10,7,0.135,0.0357,0.099,6227.71,38.46,38.46,37.07,1,1,1,222.7,215.8,228.4,163.7,156.8,59,59,59,0,0,0,0.265,0.258,0.273,163.7,156.8,169.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00966,0.00908,0.0101,0.00038,0.00036,0.0004,0.278,0.266,0.288,0.011,0.01,0.011,25.19,25.14,25.24,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.13,36.51,39.45,37.07,35.41,38.46,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1355090400000,2012,12,2012,3,11,7,0.143,0.0357,0.107,6801.5,42.12,42.12,40.49,1,1,1,236.6,230.8,243.4,177.6,171.8,59,59,59,0,0,0,0.249,0.242,0.256,177.6,171.8,184.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0108,0.0104,0.0114,0.00043,0.00041,0.00045,0.303,0.293,0.315,0.012,0.012,0.012,25.08,25.02,25.12,0.947,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.38,40.03,42.98,40.49,39.07,42.12,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1355695200000,2012,12,2012,3,12,7,0.156,0.0357,0.121,7634.51,48.2,48.2,45.44,1,1,1,258.4,246.4,273.8,199.4,187.4,59,59,59,0,0,0,0.229,0.216,0.239,199.4,187.4,214.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.113,0.123,0.0127,0.0117,0.014,0.0005,0.00046,0.00056,0.342,0.321,0.369,0.014,0.013,0.015,24.93,24.84,25,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.5,43.68,50.08,45.44,42.81,48.2,0,0,0,0,0,0,0.252,0,0.035,0.23,0.78,0.22,48.9
1356300000000,2012,12,2012,3,13,7,0.183,0.0357,0.147,8934.99,59.9,59.9,53.18,2,1,1.7142857142857142,301.9,276.8,332.5,242.9,217.8,59,59,59,1.218e-14,0,2.842e-14,0.196,0.177,0.213,242.9,217.8,273.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.133,0.124,0.144,0.0184,0.0143,0.0281,0.00074,0.00057,0.0011,0.3,0.244,0.383,0.012,0.0097,0.015,24.78,24.64,24.89,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.98,26.15,51.85,33.48,25.37,48.2,0,0,0,0,0,0,0.295,0,0.036,0.2,0.8,0.2,48.8
1356904800000,2012,12,2012,3,14,7,0.233,0.0429,0.19,11518.5,78.63,78.63,68.56,2,2,2,385.2,345.4,432.9,314.2,284.1,71,59,73,0,0,0,0.185,0.169,0.204,314.2,284.1,359.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.148,0.176,0.0473,0.0331,0.0689,0.0019,0.0013,0.0028,0.361,0.317,0.43,0.015,0.013,0.018,24.32,24.02,24.55,0.942,0.937,0.95,0.971,0.97,0.977,0.915,0.909,0.927,35.29,31.97,40.26,34.28,31.01,39.32,0,0,0,0,0,0,0.381,0,0.043,0.18,0.82,0.18,49.4
1357509600000,2013,1,2012,4,15,7,0.31,0.0488,0.262,15584.3,101.9,101.9,92.76,3,2,2.142857142857143,513.2,449.6,578.1,432.5,376.6,80.71,73,91,0,-5.684e-14,5.684e-14,0.157,0.142,0.17,432.5,376.6,487.1,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.203,0.182,0.228,0.103,0.0767,0.129,0.0043,0.0031,0.0054,0.525,0.455,0.591,0.022,0.019,0.025,23.57,23.28,23.92,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.15,35.03,50.91,43.96,33.97,48.2,0,0,0,0,0,0,0.515,0,0.048,0.16,0.85,0.15,50.3
1358114400000,2013,1,2012,4,16,7,0.413,0.055,0.358,20553.6,139.2,139.2,122.3,3,3,3,682.5,600.8,773.7,591.5,509.8,91,91,91,0,0,0,0.134,0.118,0.151,591.5,509.8,682.7,990,990,990,966.6,966.3,967,23.4,23,23.7,0.287,0.241,0.339,0.196,0.142,0.257,0.0084,0.006,0.011,0.692,0.554,0.846,0.03,0.023,0.037,22.68,22.16,23.14,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.74,36.53,47.34,40.78,35.43,46.39,0,0,0,0,0,0,0.68,0,0.055,0.13,0.87,0.13,49.8
1358719200000,2013,1,2012,4,17,7,0.546,0.0841,0.461,25156.3,169.3,169.3,149.7,4,3,3.4285714285714284,902,797.3,1021,763,658.3,139,139,139,0,0,0,0.155,0.136,0.174,763,658.3,882.1,990,990,990,967.5,967.1,968,22.5,22,22.9,0.412,0.334,0.516,0.303,0.241,0.366,0.014,0.011,0.017,0.961,0.814,1.12,0.043,0.036,0.051,21.53,20.91,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,45.3,39.74,50.95,44.12,38.76,48.2,0,0,0,0,0,0,0.832,0,0.085,0.15,0.84,0.16,46.1
1359324000000,2013,1,2012,4,18,7,0.714,0.09,0.621,31572.9,192.8,192.8,187.9,4,4,4,1180,1065,1288,1031,925.9,148.9,139,162,3.734,-1.137e-13,26.14,0.126,0.118,0.134,1027,925.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.687,0.556,0.803,0.51,0.387,0.648,0.024,0.018,0.031,1.48,1.2,1.75,0.069,0.055,0.083,20.05,19.44,20.7,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.17,44.89,50,46.98,43.99,48.2,0,0,0,0,0,0,1.04,0,0.093,0.13,0.87,0.13,44.2
1359928800000,2013,2,2012,5,19,7,0.831,0.098,0.665,32311.7,192.8,192.8,192.3,4,4,4,1374,1321,1397,1212,1159,162,162,162,112,58.81,134.6,0.118,0.116,0.123,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.839,0.817,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.084,0.086,19.13,19.05,19.33,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.17,48.95,49.69,48.08,47.97,48.2,0,0,0,0,0,0,1.07,0,0.166,0.12,0.8,0.2,38.9
1360533600000,2013,2,2012,5,20,7,0.832,0.098,0.665,32361.3,192.8,192.8,192.6,4,4,4,1375,1366,1390,1213,1204,162,162,162,113.2,104,128.5,0.118,0.117,0.119,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.84,0.836,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.085,0.085,0.086,19.13,19.08,19.16,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.16,49.01,49.25,48.16,48.03,48.2,0,0,0,0,0,0,1.07,0,0.167,0.12,0.8,0.2,38.9
1361138400000,2013,2,2012,5,21,7,0.856,0.098,0.665,32112.2,192.2,192.2,191.1,4,4,4,1416,1387,1456,1254,1225,162,162,162,154.1,125.4,193.6,0.115,0.111,0.117,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.857,0.845,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.82,0.087,0.086,0.088,18.98,18.84,19.09,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.38,49.04,47.79,47.41,48.06,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.5
1361743200000,2013,2,2012,5,22,7,0.938,0.118,0.665,31283.6,188.8,188.8,186.2,4,4,4,1550,1478,1632,1355,1316,195,162,239,255.4,215.6,293.4,0.125,0.105,0.152,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.901,0.883,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.5,18.22,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.77,48.17,46.55,45.83,47.21,0,0,0,0,0,0,1.03,0,0.273,0.13,0.71,0.29,33.4
1362348000000,2013,3,2012,6,23,7,1.06,0.145,0.665,30116.4,182.3,182.3,179.3,4,4,4,1750,1662,1831,1511,1423,239,239,239,411.2,323.2,492.3,0.137,0.131,0.144,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.84,17.57,18.13,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.73,45.01,46.51,44.82,44.11,45.58,0,0,0,0,0,0,0.996,0,0.395,0.14,0.63,0.37,28.4
1362952800000,2013,3,2012,6,24,7,1.17,0.111,0.665,29030.5,175.6,175.6,172.8,4,4,4,1939,1855,2046,1756,1672,183,183,183,656.1,572.5,762.8,0.0945,0.0895,0.0986,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.23,16.92,17.49,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.08,43.24,44.8,43.2,42.37,43.9,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1363557600000,2013,3,2012,6,25,7,1.4,0.111,0.665,27324.7,168.1,168.1,162.6,4,4,4,2307,2100,2533,2124,1917,183,183,183,1024,816.9,1250,0.0796,0.0722,0.0871,1100,1100,1100,990,990,990,971.8,971.3,972.4,18.2,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.29,15.74,16.78,0.946,0.944,0.947,0.979,0.976,0.98,0.926,0.921,0.928,41.54,40.07,42.88,40.66,39.11,42.03,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1364162400000,2013,3,2012,6,26,7,1.76,0.111,0.665,24560,153.8,153.8,146.2,4,4,4,2906,2630,3151,2723,2447,183,183,183,1623,1347,1868,0.0632,0.0581,0.0696,1100,1100,1100,990,990,990,973.3,972.6,973.9,16.7,16.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.25,15.5,0.94,0.936,0.943,0.972,0.97,0.975,0.913,0.908,0.919,37.62,35.99,39.43,36.55,34.91,38.44,0,0,0,0,0,0,0.812,0,1.095,0.063,0.38,0.62,14
1364767200000,2013,4,2012,7,27,7,2.01,0.131,0.665,22826.7,138.2,138.2,135.9,4,4,4,3315,3213,3371,3098,2996,217,217,217,1998,1896,2054,0.0655,0.0644,0.0675,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.78,14.11,0.934,0.934,0.936,0.97,0.97,0.97,0.906,0.906,0.908,35.02,34.7,35.62,33.97,33.66,34.55,0,0,0,0,0,0,0.755,0,1.345,0.065,0.33,0.67,11.4
1365372000000,2013,4,2012,7,28,7,2,0.131,0.665,22829.1,137.5,137.5,135.9,4,4,4,3315,3242,3367,3098,3025,217,217,217,1998,1925,2050,0.0655,0.0645,0.0669,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.79,14.05,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.72,35.45,33.97,33.68,34.38,0,0,0,0,0,0,0.755,0,1.335,0.066,0.33,0.67,11.4
1365976800000,2013,4,2012,7,29,7,1.86,0.131,0.665,23760.4,144.8,144.8,141.4,4,4,4,3082,2951,3204,2865,2734,217,217,217,1765,1634,1887,0.0704,0.0677,0.0735,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.42,14.13,14.73,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.45,35.67,37.32,35.36,34.6,36.21,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
1366581600000,2013,4,2012,7,30,7,1.66,0.131,0.665,25300,154.8,154.8,150.6,4,4,4,2744,2591,2899,2527,2374,217,217,217,1427,1274,1582,0.0792,0.0749,0.0837,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.23,14.86,15.6,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.68,37.67,39.69,37.65,36.57,38.71,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
1367186400000,2013,4,2012,7,31,7,1.46,0.157,0.665,26864.2,163.4,163.4,159.9,4,4,4,2409,2283,2541,2150,2007,259.1,217,276,1050,907.4,1224,0.108,0.0854,0.121,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.72,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.88,40.02,41.69,39.98,39.06,40.85,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
1367791200000,2013,5,2012,8,32,7,1.25,0.167,0.665,28445.3,173.9,173.9,169.3,4,4,4,2060,1904,2228,1784,1628,276,276,276,683.6,528.2,851.8,0.134,0.124,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.48,17.34,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.19,42.05,44.37,42.33,41.21,43.49,0,0,0,0,0,0,0.941,0,0.585,0.13,0.53,0.47,22.8
1368396000000,2013,5,2012,8,33,7,1.05,0.167,0.665,30198.9,183.7,183.7,179.8,4,4,4,1736,1623,1859,1460,1347,276,276,276,360,246.6,482.9,0.159,0.148,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.88,17.48,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,44.77,46.85,44.94,43.87,45.92,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
1369000800000,2013,5,2012,8,34,7,0.901,0.123,0.665,31656.5,191.7,191.7,188.4,4,4,4,1490,1403,1587,1286,1211,204,192,276,186.3,110.8,258.9,0.137,0.124,0.174,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.88,0.843,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.38,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.17,48.91,47.11,46.22,47.93,0,0,0,0,0,0,1.05,0,0.236,0.14,0.74,0.26,35.1
1369605600000,2013,5,2012,8,35,7,0.745,0.111,0.627,31588.3,192.8,192.8,188,4,4,4,1232,1121,1363,1049,959.8,183.1,161,192,12.98,-1.137e-13,71,0.149,0.14,0.162,1036,959.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.708,0.592,0.826,0.518,0.404,0.648,0.024,0.019,0.031,1.51,1.26,1.77,0.071,0.058,0.085,19.86,19.18,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.09,46,49.8,47.01,45.08,48.2,0,0,0,0,0,0,1.04,0,0.118,0.15,0.84,0.16,42.4
1370210400000,2013,6,2012,9,36,7,0.616,0.0974,0.519,27645.8,176,176,164.6,4,4,4,1018,955,1091,857.4,794,161,161,161,0,0,0,0.159,0.148,0.169,857.4,794,930.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.498,0.44,0.565,0.354,0.323,0.389,0.016,0.015,0.018,1.08,0.974,1.21,0.049,0.044,0.056,20.97,20.6,21.31,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.04,39.52,44.89,41.14,38.53,43.99,0,0,0,0,0,0,0.914,0,0.097,0.16,0.84,0.16,44.9
1370815200000,2013,6,2012,9,37,7,0.54,0.0974,0.442,23982.2,144.6,144.6,142.8,3,3,3,892.2,847.8,938.6,731.2,686.8,161,161,161,0,0,0,0.181,0.172,0.19,731.2,686.8,777.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.353,0.425,0.288,0.26,0.315,0.013,0.011,0.014,0.944,0.865,1.03,0.042,0.038,0.046,21.59,21.32,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.35,46.93,51.82,47.58,45.99,48.2,0,0,0,0,0,0,0.793,0,0.098,0.18,0.82,0.18,44.4
1371420000000,2013,6,2012,9,38,7,0.487,0.0974,0.39,21956.6,135.7,135.7,130.7,3,3,3,805.2,781.1,834.2,644.2,620.1,161,161,161,0,0,0,0.2,0.193,0.206,644.2,620.1,673.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.345,0.231,0.215,0.251,0.01,0.0094,0.011,0.793,0.752,0.842,0.035,0.033,0.037,22.09,21.92,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.45,43.02,46.16,43.56,42.16,45.24,0,0,0,0,0,0,0.726,0,0.097,0.2,0.8,0.2,45.1
1372024800000,2013,6,2012,9,39,7,0.45,0.0974,0.353,20064.4,125.4,125.4,119.4,3,3,3,744,709.9,774.8,583,548.9,161,161,161,0,0,0,0.217,0.208,0.227,583,548.9,613.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.294,0.275,0.312,0.19,0.168,0.211,0.0082,0.0072,0.0092,0.689,0.632,0.742,0.03,0.027,0.032,22.43,22.26,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.73,38.59,42.65,39.81,37.55,41.79,0,0,0,0,0,0,0.664,0,0.097,0.22,0.78,0.22,44.6
1372629600000,2013,7,2012,10,40,7,0.404,0.112,0.292,16555.9,105.2,105.2,98.55,3,2,2.2857142857142856,668.6,639.1,699.8,482.6,453.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.279,0.266,0.291,482.6,453.1,513.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.24,0.223,0.258,0.127,0.113,0.144,0.0054,0.0048,0.0062,0.603,0.558,0.652,0.026,0.024,0.028,22.82,22.73,22.96,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.4,35.47,52.48,44.31,34.41,48.2,0,0,0,0,0,0,0.547,0,0.112,0.28,0.72,0.28,41
1373234400000,2013,7,2012,10,41,7,0.365,0.112,0.252,14907.5,93.94,93.94,88.74,2,2,2,603,577.5,629.5,417,391.5,186,186,186,-1.624e-14,-5.684e-14,0,0.308,0.295,0.322,417,391.5,443.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.218,0.0958,0.0838,0.108,0.004,0.0035,0.0046,0.527,0.489,0.568,0.022,0.021,0.024,23.16,23.01,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.27,42.69,47.93,44.37,41.84,46.97,0,0,0,0,0,0,0.493,0,0.113,0.31,0.69,0.31,40.8
1373839200000,2013,7,2012,10,42,7,0.331,0.112,0.219,12960.3,82.06,82.06,77.14,2,2,2,547.5,525.9,569.6,361.5,339.9,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.34,0.327,0.354,361.5,339.9,383.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.195,0.0696,0.0594,0.0801,0.0029,0.0025,0.0034,0.444,0.411,0.477,0.019,0.017,0.02,23.49,23.36,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.55,37.28,41.87,38.57,36.17,41.03,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1374444000000,2013,7,2012,10,43,7,0.302,0.112,0.19,11254.7,70.92,70.92,66.99,2,2,2,500.1,481.3,519,314.1,295.3,186,186,186,8.12e-15,0,5.684e-14,0.372,0.358,0.386,314.1,295.3,333,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.164,0.177,0.0472,0.0384,0.0562,0.002,0.0016,0.0023,0.372,0.344,0.401,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.53,32.51,36.56,33.5,31.54,35.46,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.3
1375048800000,2013,7,2012,10,44,7,0.277,0.102,0.175,10416.3,65.15,65.15,62,2,2,2,457.5,438.9,475.6,289.3,278.1,168.3,155,186,0,0,0,0.367,0.338,0.401,289.3,278.1,303.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.16,0.157,0.164,0.0355,0.0302,0.0422,0.0015,0.0012,0.0017,0.334,0.318,0.354,0.014,0.013,0.015,24.01,23.92,24.1,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,31.96,30.63,33.58,31,29.71,32.57,0,0,0,0,0,0,0.344,0,0.102,0.37,0.63,0.37,37.6
1375653600000,2013,8,2012,11,45,7,0.252,0.0937,0.158,9427.42,59.66,59.66,56.12,2,2,2,416.1,400.4,432.6,261.1,245.3,155,155,155,4.06e-15,0,2.842e-14,0.373,0.358,0.387,261.1,245.3,277.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.144,0.155,0.0225,0.0166,0.03,0.00092,0.00068,0.0012,0.29,0.268,0.315,0.012,0.011,0.013,24.24,24.14,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.93,27.17,30.75,28.06,26.35,29.83,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.4
1376258400000,2013,8,2012,11,46,7,0.23,0.0937,0.137,8220.26,51.56,51.56,48.93,2,1,1.2857142857142858,380.9,367.8,395.2,225.9,212.8,155,155,155,0,-2.842e-14,2.842e-14,0.407,0.392,0.421,225.9,212.8,240.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.353,0.257,0.407,0.014,0.01,0.016,24.34,24.27,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.62,25.99,52.49,41.65,25.21,48.2,0,0,0,0,0,0,0.272,0,0.093,0.41,0.6,0.4,35.7
1376863200000,2013,8,2012,11,47,7,0.213,0.0937,0.119,7410.54,46.83,46.83,44.11,1,1,1,351.5,339.6,363.7,196.5,184.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.441,0.426,0.456,196.5,184.7,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.01,42.29,47.79,44.11,41.45,46.83,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
1377468000000,2013,8,2012,11,48,7,0.197,0.0905,0.106,6602.49,44.52,44.52,39.3,1,1,1,325.4,314.8,336.1,175.7,163.3,149.7,118,155,4.06e-15,-2.842e-14,2.842e-14,0.46,0.375,0.487,175.7,163.3,196.8,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0107,0.00963,0.0125,0.00043,0.00039,0.0005,0.309,0.287,0.343,0.012,0.011,0.014,24.66,24.6,24.72,0.948,0.944,0.954,0.976,0.97,0.98,0.924,0.916,0.935,40.28,37.37,45.43,39.3,36.26,44.52,0,0,0,0,0,0,0.218,0,0.091,0.46,0.54,0.46,33.5
1378072800000,2013,9,2012,12,49,7,0.18,0.0714,0.109,6810.54,43.34,43.34,40.54,1,1,1,297.7,285.5,309.6,179.7,167.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.397,0.381,0.413,179.7,167.5,191.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.112,0.121,0.011,0.00999,0.012,0.00044,0.0004,0.00048,0.313,0.291,0.334,0.012,0.012,0.013,24.79,24.72,24.87,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.46,38.59,44.22,40.54,37.55,43.34,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1378677600000,2013,9,2012,12,50,7,0.165,0.0714,0.0934,5789.58,36.68,36.68,34.46,1,1,1,272.4,263.4,282,154.4,145.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.418,0.448,154.4,145.4,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00887,0.00811,0.00969,0.00035,0.00032,0.00038,0.267,0.251,0.285,0.011,0.01,0.011,24.94,24.89,25,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.52,33.4,37.76,34.46,32.4,36.68,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,35.1
1379282400000,2013,9,2012,12,51,7,0.152,0.0714,0.0808,4988.86,31.7,31.7,29.7,1,1,1,251.6,243.4,260.4,133.6,125.4,118,118,118,1.015e-14,0,2.842e-14,0.469,0.453,0.485,133.6,125.4,142.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0974,0.103,0.0071,0.00641,0.00785,0.00028,0.00025,0.00031,0.23,0.216,0.246,0.0091,0.0085,0.0097,25.07,25.01,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.61,28.7,32.68,29.7,27.84,31.7,0,0,0,0,0,0,0.165,0,0.0712,0.47,0.53,0.47,32.8
1379887200000,2013,9,2012,12,52,7,0.142,0.0714,0.0704,4326.56,27.27,27.27,25.75,1,1,1,234.4,228.9,240.9,116.4,110.9,118,118,118,-2.03e-15,-1.421e-14,0,0.504,0.49,0.515,116.4,110.9,122.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0923,0.0966,0.00565,0.00518,0.0062,0.00022,0.0002,0.00024,0.2,0.19,0.211,0.0079,0.0075,0.0083,25.19,25.14,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.9,26.55,25.23,28.11,25.75,24.47,27.27,0,0,0,0,0,0,0.143,0,0.0716,0.5,0.5,0.5,30.5
1380492000000,2013,9,2012,12,53,7,0.134,0.0605,0.074,4576.39,28.83,28.83,27.24,1,1,1,222.3,216.6,228.1,122.3,110.1,100,97,118,0,-1.421e-14,1.421e-14,0.45,0.429,0.517,122.3,110.1,129.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.092,0.097,0.00615,0.00511,0.00673,0.00024,0.0002,0.00026,0.209,0.188,0.221,0.0082,0.0074,0.0087,25.26,25.22,25.3,0.927,0.919,0.93,0.97,0.97,0.97,0.899,0.891,0.902,28.08,25.04,29.72,27.24,24.28,28.83,0,0,0,0,0,0,0.151,0,0.06,0.45,0.55,0.45,34.2
1381096800000,2013,10,2013,1,1,7,0.127,0.0587,0.068,4188.68,26.17,26.17,24.93,1,1,1,209.4,204.8,214.7,112.4,107.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.463,0.452,0.474,112.4,107.8,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0911,0.0895,0.0929,0.00531,0.00492,0.00575,0.00021,0.00019,0.00023,0.191,0.182,0.2,0.0075,0.0071,0.0078,25.35,25.31,25.39,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.896,25.7,24.6,26.98,24.93,23.86,26.17,0,0,0,0,0,0,0.139,0,0.059,0.46,0.54,0.46,33
1381701600000,2013,10,2013,1,2,7,0.121,0.0587,0.062,565.019,23.54,23.54,3.363,1,1,1,199.5,196.4,203.5,102.5,99.37,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.486,0.477,0.494,102.5,99.37,106.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.089,0.00447,0.0042,0.0048,0.00017,0.00016,0.00019,0.173,0.167,0.18,0.0068,0.0065,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.467,0,24.27,3.363,0,23.54,0,6,0,0,0.857,0,0.0187,0.857,0.059,0.49,0.51,0.49,4.67
1382306400000,2013,10,2013,1,3,7,0.12,0.0442,0.0761,4738.09,28.92,28.92,28.2,1,1,1,198.8,195.3,201.8,125.8,122.3,73,73,73,0,-1.421e-14,1.421e-14,0.367,0.362,0.374,125.8,122.3,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0921,0.0944,0.00644,0.00614,0.0067,0.00025,0.00024,0.00026,0.212,0.206,0.218,0.0083,0.008,0.0085,25.38,25.37,25.39,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.08,28.2,29.81,28.2,27.36,28.92,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
1382911200000,2013,10,2013,1,4,7,0.12,0.0493,0.0702,2683.74,28.42,28.42,15.97,1,1,1,197.7,194.2,201.3,116.1,101.2,81.57,73,93,2.03e-15,-1.421e-14,1.421e-14,0.413,0.366,0.479,116.1,101.2,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0868,0.0936,0.00562,0.00435,0.00652,0.00022,0.00017,0.00025,0.196,0.17,0.214,0.0076,0.0067,0.0083,25.4,25.38,25.42,0.53,0,0.929,0.554,0,0.97,0.514,0,0.901,16.47,0,29.29,15.97,0,28.42,0,3,0,0,0.429,0,0.0887,0.429,0.0498,0.41,0.58,0.42,22.4
1383516000000,2013,11,2013,2,5,7,0.125,0.0562,0.0685,3646.34,25.98,25.98,21.7,1,1,1,206.3,202.1,209.8,113.3,109.1,93,93,93,6.09e-15,0,1.421e-14,0.451,0.443,0.46,113.3,109.1,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0896,0.0923,0.00538,0.00502,0.00568,0.00021,0.0002,0.00022,0.192,0.184,0.198,0.0075,0.0072,0.0078,25.37,25.34,25.4,0.789,0,0.923,0.831,0,0.97,0.765,0,0.895,22.38,0,26.78,21.7,0,25.98,0,1,0,0,0.143,0,0.121,0.143,0.0565,0.45,0.55,0.45,29.2
1384120800000,2013,11,2013,2,6,7,0.123,0.0405,0.0821,5133.22,31.08,31.08,30.55,1,1,1,202.8,200.2,205.1,135.8,133.2,67,67,67,0,0,0,0.331,0.327,0.335,135.8,133.2,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0949,0.0966,0.00729,0.00707,0.00749,0.00029,0.00028,0.00029,0.229,0.224,0.233,0.0089,0.0088,0.0091,25.35,25.34,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.5,30.88,32.04,30.55,29.96,31.08,0,0,0,0,0,0,0.17,0,0.0409,0.33,0.67,0.33,41.7
1384725600000,2013,11,2013,2,7,7,0.128,0.0405,0.0878,5495.74,34.53,34.53,32.71,1,1,1,212.2,203.8,220.2,145.2,136.8,67,67,67,0,0,0,0.316,0.304,0.329,145.2,136.8,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0961,0.102,0.00809,0.00737,0.00877,0.00032,0.00029,0.00034,0.246,0.231,0.26,0.0096,0.009,0.01,25.28,25.22,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,33.72,31.72,35.6,32.71,30.77,34.53,0,0,0,0,0,0,0.182,0,0.0402,0.32,0.69,0.31,42.9
1385330400000,2013,11,2013,2,8,7,0.135,0.0398,0.0951,5962.75,38.12,38.12,35.49,1,1,1,223.1,221,227,157.3,154,65.86,59,67,0,0,0,0.295,0.26,0.303,157.3,154,168,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.106,0.00912,0.00884,0.01,0.00036,0.00035,0.00039,0.267,0.261,0.286,0.01,0.01,0.011,25.19,25.15,25.21,0.941,0.94,0.944,0.971,0.97,0.974,0.913,0.912,0.92,36.57,35.79,39.13,35.49,34.71,38.12,0,0,0,0,0,0,0.197,0,0.0399,0.29,0.7,0.3,44.2
1385935200000,2013,12,2013,3,9,7,0.147,0.0357,0.111,7057.17,44.96,44.96,42.01,1,1,1,243,231.1,255.7,184,172.1,59,59,59,0,0,0,0.243,0.231,0.255,184,172.1,196.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.314,0.293,0.337,0.012,0.012,0.013,25.03,24.94,25.12,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.89,40.1,45.88,42.01,39.14,44.96,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1386540000000,2013,12,2013,3,10,7,0.169,0.0357,0.133,8209.3,51.35,51.35,48.86,2,1,1.4285714285714286,279.4,262.5,293.7,220.4,203.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.211,0.201,0.225,220.4,203.5,234.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.119,0.13,0.0145,0.0131,0.0157,0.00058,0.00052,0.00062,0.313,0.238,0.382,0.012,0.0094,0.015,24.87,24.79,24.92,0.942,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,39.5,25.52,51.72,38.08,24.75,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.6
1387144800000,2013,12,2013,3,11,7,0.193,0.0388,0.154,9364.7,58.53,58.53,55.74,2,2,2,318.9,300.6,336.6,254.7,241.6,64.14,59,77,0,-2.842e-14,2.842e-14,0.201,0.181,0.232,254.7,241.6,267.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.132,0.141,0.0198,0.0163,0.0251,0.00079,0.00065,0.001,0.272,0.254,0.29,0.011,0.01,0.012,24.73,24.64,24.84,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.73,27.26,30.17,27.87,26.45,29.27,0,0,0,0,0,0,0.31,0,0.039,0.2,0.8,0.2,48.5
1387749600000,2013,12,2013,3,12,7,0.225,0.0466,0.178,10797.3,71.04,71.04,64.27,2,2,2,371.9,343.5,403.6,294.9,266.5,77,77,77,0,0,0,0.207,0.191,0.224,294.9,266.5,326.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.143,0.165,0.0382,0.0248,0.0532,0.0015,0.001,0.0022,0.333,0.29,0.381,0.013,0.012,0.015,24.41,24.2,24.59,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.13,29.98,36.62,32.13,29.08,35.52,0,0,0,0,0,0,0.357,0,0.047,0.21,0.79,0.21,48
1388354400000,2013,12,2013,3,13,7,0.283,0.0526,0.231,13944.1,92.02,92.02,83,2,2,2,468.6,418.1,516,381.6,341.1,87,77,91,0,0,0,0.186,0.176,0.201,381.6,341.1,425,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.17,0.201,0.0791,0.06,0.0996,0.0033,0.0024,0.0041,0.464,0.402,0.53,0.019,0.016,0.022,23.83,23.55,24.12,0.952,0.947,0.957,0.978,0.972,0.98,0.931,0.921,0.937,42.43,38.2,46.95,41.5,37.13,46.01,0,0,0,0,0,0,0.461,0,0.052,0.19,0.82,0.18,49.3
1388959200000,2014,1,2013,4,14,7,0.354,0.06,0.294,17027.9,107.6,107.6,101.4,3,2,2.5714285714285716,585.4,531.1,639.3,486.1,440.1,99.29,91,120,-2.436e-14,-5.684e-14,0,0.169,0.151,0.194,486.1,440.1,519.3,990,990,990,966.2,966,966.5,23.8,23.5,24,0.229,0.206,0.251,0.129,0.107,0.148,0.0054,0.0044,0.0063,0.564,0.53,0.612,0.024,0.022,0.026,23.21,22.97,23.46,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.24,35.55,52.03,40.64,34.49,48.2,0,0,0,0,0,0,0.563,0,0.06,0.17,0.83,0.17,48.1
1389564000000,2014,1,2013,4,15,7,0.435,0.0726,0.363,20742.1,134.7,134.7,123.5,3,3,3,720,658.2,781.1,600,538.2,120,120,120,0,0,0,0.167,0.154,0.182,600,538.2,661.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.296,0.261,0.331,0.202,0.161,0.243,0.0087,0.0068,0.011,0.711,0.607,0.814,0.031,0.026,0.035,22.51,22.16,22.86,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.937,42.08,38.2,45.81,41.15,37.14,44.9,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.7
1390168800000,2014,1,2013,4,16,7,0.535,0.0824,0.452,24663,163.1,163.1,146.8,4,3,3.2857142857142856,884,800.5,981.4,747.7,680.5,136.3,120,139,0,0,0,0.155,0.142,0.169,747.7,680.5,842.4,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.398,0.342,0.48,0.296,0.256,0.347,0.013,0.011,0.016,0.945,0.847,1.05,0.042,0.037,0.048,21.62,21.12,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.56,40.21,51.76,45.12,39.26,48.2,0,0,0,0,0,0,0.816,0,0.083,0.15,0.84,0.16,46.1
1390773600000,2014,1,2013,4,17,7,0.697,0.088,0.606,30990.6,192.8,192.8,184.5,4,4,4,1153,1019,1300,1008,879.6,145.6,139,162,5.424,0,37.97,0.126,0.116,0.136,1002,879.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.659,0.514,0.808,0.488,0.365,0.648,0.023,0.017,0.031,1.42,1.12,1.76,0.066,0.051,0.083,20.2,19.4,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.28,43.09,49.94,46.12,42.23,48.2,0,0,0,0,0,0,1.02,0,0.091,0.13,0.87,0.13,44.5
1391378400000,2014,2,2013,5,18,7,0.856,0.098,0.665,32091.9,192.8,192.8,191,4,4,4,1416,1351,1449,1254,1189,162,162,162,154.2,88.87,187.3,0.115,0.112,0.12,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.857,0.83,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.86,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.44,49.4,47.76,47.47,48.2,0,0,0,0,0,0,1.06,0,0.191,0.11,0.78,0.22,37.5
1391983200000,2014,2,2013,5,19,7,0.894,0.098,0.665,31718.6,189.8,189.8,188.8,4,4,4,1478,1452,1497,1316,1290,162,162,162,216.1,190.4,234.6,0.11,0.108,0.112,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.883,0.872,0.891,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.75,18.69,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.99,48.41,47.2,47.03,47.44,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
1392588000000,2014,2,2013,5,20,7,0.907,0.098,0.665,31581.3,188.2,188.2,188,4,4,4,1500,1493,1506,1338,1331,162,162,162,238.2,231.4,244.1,0.108,0.108,0.108,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.891,0.89,0.892,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.089,0.09,18.68,18.66,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.9,48.02,47,46.94,47.06,0,0,0,0,0,0,1.04,0,0.242,0.11,0.73,0.27,34.8
1393192800000,2014,2,2013,5,21,7,0.884,0.102,0.665,31829.1,190,190,189.5,4,4,4,1461,1446,1484,1293,1263,168,162,183,193,163.2,221.9,0.115,0.109,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.875,0.865,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.83,0.088,0.088,0.089,18.82,18.73,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.33,48.11,48.48,47.36,47.14,47.51,0,0,0,0,0,0,1.05,0,0.219,0.12,0.75,0.25,36
1393797600000,2014,3,2013,6,22,7,0.901,0.111,0.665,31650,189.9,189.9,188.4,4,4,4,1490,1449,1564,1307,1266,183,183,183,207.5,166.3,280.9,0.123,0.117,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.883,0.866,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.091,18.72,18.46,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.38,48.45,47.1,46.43,47.48,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1394402400000,2014,3,2013,6,23,7,1.05,0.111,0.665,30180.2,184.5,184.5,179.6,4,4,4,1740,1600,1890,1557,1417,183,183,183,456.8,316.6,607.2,0.105,0.0968,0.114,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.92,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.87,17.38,18.34,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.83,44.5,47.06,44.91,43.61,46.12,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1395007200000,2014,3,2013,6,24,7,1.28,0.111,0.665,28202.3,172.6,172.6,167.9,4,4,4,2112,1943,2291,1929,1760,183,183,183,828.8,659.8,1008,0.0869,0.0799,0.0942,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.32,17.21,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.83,41.65,44.03,41.97,40.79,43.15,0,0,0,0,0,0,0.933,0,0.615,0.087,0.52,0.48,22
1395612000000,2014,3,2013,6,25,7,1.53,0.111,0.665,26314.8,161.8,161.8,156.6,4,4,4,2527,2339,2716,2344,2156,183,183,183,1244,1056,1433,0.0726,0.0674,0.0782,1100,1100,1100,990,990,990,972.4,971.9,972.8,17.6,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.3,16.21,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.926,40.11,38.87,41.33,39.16,37.84,40.46,0,0,0,0,0,0,0.87,0,0.865,0.073,0.43,0.57,17.2
1396216800000,2014,3,2013,6,26,7,1.76,0.128,0.665,24503.8,149.7,149.7,145.9,4,4,4,2915,2775,3016,2703,2592,212.1,183,217,1603,1492,1699,0.0727,0.0659,0.0765,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.57,15.15,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.56,36.88,38.48,36.46,35.78,37.44,0,0,0,0,0,0,0.81,0,1.095,0.073,0.38,0.62,13.9
1396821600000,2014,4,2013,7,27,7,1.85,0.131,0.665,23885.9,142.6,142.6,142.2,4,4,4,3052,3036,3061,2835,2819,217,217,217,1735,1719,1744,0.0711,0.0709,0.0715,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.49,14.47,14.52,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.64,36.59,36.75,35.54,35.49,35.65,0,0,0,0,0,0,0.79,0,1.185,0.071,0.36,0.64,12.9
1397426400000,2014,4,2013,7,28,7,1.84,0.131,0.665,23949.1,142.8,142.8,142.6,4,4,4,3037,3028,3048,2820,2811,217,217,217,1720,1711,1731,0.0715,0.0712,0.0717,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.49,14.54,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.74,36.67,36.8,35.64,35.57,35.7,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1398031200000,2014,4,2013,7,29,7,1.83,0.131,0.665,24007.2,143.2,143.2,142.9,4,4,4,3024,3012,3036,2807,2795,217,217,217,1707,1695,1719,0.0718,0.0715,0.072,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.55,14.52,14.58,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.83,36.75,36.91,35.72,35.65,35.8,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1398636000000,2014,4,2013,7,30,7,1.79,0.152,0.665,24332.1,147.1,147.1,144.8,4,4,4,2952,2871,3008,2701,2595,250.7,217,276,1601,1495,1691,0.085,0.0721,0.0961,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.59,14.92,0.939,0.939,0.941,0.97,0.97,0.971,0.912,0.91,0.914,37.31,36.94,37.85,36.21,35.83,36.77,0,0,0,0,0,0,0.805,0,1.125,0.085,0.37,0.63,13.6
1399240800000,2014,5,2013,8,31,7,1.64,0.171,0.665,25427.1,154.8,154.8,151.4,4,4,4,2717,2591,2835,2435,2270,282.4,276,321,1335,1170,1459,0.104,0.0974,0.124,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.01,15.6,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.86,38.1,39.69,37.84,37.03,38.71,0,0,0,0,0,0,0.841,0,0.975,0.1,0.41,0.59,15.5
1399845600000,2014,5,2013,8,32,7,1.47,0.194,0.665,26773.6,162.8,162.8,159.4,4,4,4,2428,2306,2549,2107,1985,321,321,321,1007,884.8,1128,0.132,0.126,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.7,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.75,39.97,41.55,39.84,39,40.69,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1400450400000,2014,5,2013,8,33,7,1.27,0.194,0.665,28220.1,172,172,168,4,4,4,2107,1960,2265,1786,1639,321,321,321,685.9,539.4,843.8,0.153,0.142,0.164,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.39,17.15,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.85,41.81,43.88,41.99,40.97,43,0,0,0,0,0,0,0.933,0,0.605,0.15,0.52,0.48,22.2
1401055200000,2014,5,2013,8,34,7,1.08,0.185,0.665,29881.4,181.8,181.8,177.9,4,4,4,1790,1675,1915,1485,1391,305.1,210,321,385.2,291.2,493.7,0.17,0.125,0.187,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.3,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.28,46.39,44.47,43.4,45.46,0,0,0,0,0,0,0.988,0,0.415,0.17,0.62,0.38,27.7
1401660000000,2014,6,2013,9,35,7,0.932,0.127,0.665,31332.1,189.8,189.8,186.5,4,4,4,1541,1452,1639,1331,1242,210,210,210,231.4,142.4,329,0.137,0.128,0.145,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.902,0.871,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.53,18.2,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.7,48.41,46.63,45.77,47.44,0,0,0,0,0,0,1.04,0,0.267,0.14,0.71,0.29,33.6
1402264800000,2014,6,2013,9,36,7,0.788,0.127,0.64,31728.4,192.8,192.8,188.9,4,4,4,1302,1176,1424,1092,966,210,210,210,34.55,0,114.4,0.162,0.147,0.179,1058,966,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.764,0.615,0.859,0.562,0.407,0.648,0.027,0.019,0.031,1.62,1.29,1.81,0.077,0.06,0.087,19.53,18.95,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.26,45.82,49.53,47.21,44.91,48.2,0,0,0,0,0,0,1.05,0,0.148,0.16,0.81,0.19,40.3
1402869600000,2014,6,2013,9,37,7,0.639,0.127,0.512,27001.1,174.5,174.5,160.7,4,3,3.857142857142857,1057,983.9,1140,847.3,773.9,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.199,0.184,0.213,847.3,773.9,929.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.434,0.577,0.349,0.314,0.389,0.016,0.014,0.018,1.09,0.99,1.22,0.05,0.045,0.056,20.83,20.44,21.13,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.1,39.22,51.13,41.9,38.21,48.2,0,0,0,0,0,0,0.893,0,0.127,0.2,0.8,0.2,42.3
1403474400000,2014,6,2013,9,38,7,0.553,0.127,0.426,23357.7,144.6,144.6,139,3,3,3,914.2,868.1,962.1,704.2,658.1,210,210,210,0,0,0,0.23,0.218,0.242,704.2,658.1,752.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.375,0.344,0.414,0.271,0.241,0.303,0.012,0.011,0.014,0.906,0.823,0.998,0.04,0.036,0.045,21.54,21.25,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.41,44.85,49.99,46.34,43.95,48.2,0,0,0,0,0,0,0.772,0,0.127,0.23,0.77,0.23,42.2
1404079200000,2014,6,2013,9,39,7,0.495,0.115,0.38,21384.8,131.8,131.8,127.3,3,3,3,818.1,789.6,853.8,628.7,603.6,189.4,186,210,0,0,0,0.231,0.221,0.246,628.7,603.6,654,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.309,0.337,0.221,0.204,0.238,0.0097,0.0089,0.01,0.77,0.727,0.812,0.034,0.032,0.036,22.06,21.89,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.3,41.83,44.82,42.43,40.99,43.92,0,0,0,0,0,0,0.707,0,0.115,0.23,0.77,0.23,43.2
1404684000000,2014,7,2013,10,40,7,0.457,0.123,0.334,18774.7,121.6,121.6,111.8,3,2,2.857142857142857,755.2,721.9,782.4,551.6,494.9,203.6,186,227,-1.624e-14,-5.684e-14,0,0.271,0.238,0.314,551.6,494.9,596.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.282,0.253,0.305,0.17,0.133,0.199,0.0074,0.0057,0.0087,0.658,0.57,0.715,0.029,0.025,0.031,22.42,22.26,22.6,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,40.96,35.44,52.32,39.55,34.37,48.2,0,0,0,0,0,0,0.621,0,0.123,0.27,0.73,0.27,41.1
1405288800000,2014,7,2013,10,41,7,0.411,0.137,0.273,15758.3,96.4,96.4,93.8,2,2,2,679,648.9,710.2,452,421.9,227,227,227,-3.248e-14,-5.684e-14,5.684e-14,0.335,0.32,0.35,452,421.9,483.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.213,0.247,0.112,0.0981,0.127,0.0048,0.0042,0.0055,0.589,0.538,0.642,0.025,0.023,0.028,22.79,22.62,22.97,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.34,45.43,51.25,46.9,44.52,48.2,0,0,0,0,0,0,0.521,0,0.138,0.33,0.66,0.34,38.3
1405893600000,2014,7,2013,10,42,7,0.37,0.137,0.233,13715.5,87.17,87.17,81.64,2,2,2,612.5,586.8,639.3,385.5,359.8,227,227,227,0,-5.684e-14,5.684e-14,0.371,0.355,0.387,385.5,359.8,412.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.209,0.081,0.0688,0.0936,0.0034,0.0029,0.004,0.483,0.445,0.524,0.02,0.019,0.022,23.17,23.02,23.31,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.73,39.08,44.47,40.82,38.06,43.58,0,0,0,0,0,0,0.454,0,0.137,0.37,0.63,0.37,37.1
1406498400000,2014,7,2013,10,43,7,0.336,0.126,0.209,12345,77.56,77.56,73.48,2,2,2,554.9,530.8,578.4,346.3,328.7,208.6,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.375,0.336,0.409,346.3,328.7,363.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.18,0.189,0.0625,0.0541,0.0704,0.0026,0.0023,0.0029,0.423,0.398,0.447,0.018,0.017,0.019,23.48,23.37,23.59,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.927,37.8,35.81,39.75,36.74,34.73,38.78,0,0,0,0,0,0,0.408,0,0.127,0.38,0.62,0.38,36.7
1407103200000,2014,8,2013,11,44,7,0.302,0.111,0.191,11330.7,72.03,72.03,67.44,2,2,2,500.2,478.6,522.3,316.2,294.6,184,184,184,-8.12e-15,-5.684e-14,0,0.368,0.352,0.384,316.2,294.6,338.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.18,0.0482,0.038,0.0587,0.002,0.0016,0.0024,0.376,0.344,0.41,0.016,0.014,0.017,23.77,23.64,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.77,32.44,37.13,33.72,31.47,36.02,0,0,0,0,0,0,0.375,0,0.111,0.37,0.63,0.37,37.5
1407708000000,2014,8,2013,11,45,7,0.274,0.111,0.163,9675.2,61.49,61.49,57.59,2,2,2,453.4,435.1,471.7,269.4,251.1,184,184,184,-4.06e-15,-2.842e-14,0,0.406,0.39,0.423,269.4,251.1,287.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0262,0.0175,0.0348,0.0011,0.00072,0.0014,0.306,0.279,0.334,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.69,27.67,31.7,28.8,26.84,30.75,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1408312800000,2014,8,2013,11,46,7,0.251,0.111,0.139,8316.54,52.43,52.43,49.5,2,1,1.4285714285714286,414.2,398.7,429.3,230.2,214.7,184,184,184,0,-2.842e-14,2.842e-14,0.445,0.429,0.461,230.2,214.7,245.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0166,0.00062,0.00057,0.00068,0.341,0.261,0.411,0.014,0.011,0.017,24.2,24.13,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.22,25.9,52.17,38.5,25.13,48.2,0,0,0,0,0,0,0.275,0,0.112,0.44,0.55,0.45,33.1
1408917600000,2014,8,2013,11,47,7,0.23,0.111,0.119,7366.77,46.84,46.84,43.85,1,1,1,380.5,367.8,394.1,196.5,183.8,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.484,0.467,0.5,196.5,183.8,210.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.135,0.0125,0.0114,0.0136,0.0005,0.00046,0.00055,0.35,0.327,0.374,0.014,0.013,0.015,24.35,24.26,24.43,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,44.74,41.85,47.79,43.85,41.02,46.84,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32
1409522400000,2014,9,2013,12,48,7,0.211,0.0835,0.127,7863.6,48.2,48.2,46.81,1,1,1,348.3,334.2,362.6,210.3,196.2,138,138,138,0,-2.842e-14,2.842e-14,0.397,0.381,0.413,210.3,196.2,224.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0136,0.0124,0.0148,0.00055,0.0005,0.0006,0.371,0.345,0.396,0.015,0.014,0.016,24.49,24.39,24.58,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.3,45.11,51.52,46.81,44.21,48.2,0,0,0,0,0,0,0.26,0,0.084,0.4,0.6,0.4,37.3
