datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1410127200000,2014,9,2013,12,49,7,0.192,0.0835,0.109,6788.8,43.15,43.15,40.41,1,1,1,317.9,306.6,329.5,179.9,168.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.419,0.45,179.9,168.6,191.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.316,0.296,0.337,0.013,0.012,0.014,24.69,24.62,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.32,38.71,44.03,40.41,37.67,43.15,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.4
1410732000000,2014,9,2013,12,50,7,0.176,0.0835,0.0928,5736.48,36.67,36.67,34.15,1,1,1,291.5,281.7,302.5,153.5,143.7,138,138,138,-4.06e-15,-2.842e-14,0,0.474,0.456,0.49,153.5,143.7,164.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.0088,0.00796,0.00973,0.00035,0.00032,0.00039,0.269,0.251,0.289,0.011,0.01,0.012,24.86,24.8,24.92,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.917,35.2,32.89,37.75,34.15,31.91,36.67,0,0,0,0,0,0,0.19,0,0.0832,0.47,0.53,0.47,32.6
1411336800000,2014,9,2013,12,51,7,0.163,0.0835,0.0796,4898.77,31.22,31.22,29.16,1,1,1,269.7,260.6,278.7,131.7,122.6,138,138,138,6.09e-15,-2.842e-14,2.842e-14,0.512,0.495,0.529,131.7,122.6,140.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0996,0.106,0.00694,0.00617,0.00771,0.00028,0.00024,0.00031,0.23,0.214,0.246,0.0091,0.0085,0.0098,24.99,24.94,25.04,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.06,27.93,32.18,29.16,27.09,31.22,0,0,0,0,0,0,0.162,0,0.0834,0.51,0.49,0.51,30.1
1411941600000,2014,9,2013,12,52,7,0.152,0.0658,0.0867,5371.72,34.99,34.99,31.97,1,1,1,252,248.3,257.6,143.3,116.6,108.7,97,138,2.03e-15,0,1.421e-14,0.431,0.383,0.542,143.3,116.6,156.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0975,0.107,0.00793,0.00566,0.00903,0.00031,0.00022,0.00036,0.247,0.203,0.269,0.0098,0.008,0.011,25.05,25.02,25.08,0.936,0.924,0.941,0.97,0.97,0.97,0.908,0.896,0.913,32.96,26.49,36.07,31.97,25.69,34.99,0,0,0,0,0,0,0.178,0,0.0653,0.43,0.57,0.43,35.3
1412546400000,2014,10,2014,1,1,7,0.145,0.0587,0.0866,5377.47,33.57,33.57,32.01,1,1,1,240.1,233.3,247,143.1,136.3,97,97,97,0,0,0,0.404,0.393,0.416,143.1,136.3,150,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.104,0.00792,0.00733,0.0085,0.00031,0.00029,0.00034,0.246,0.233,0.258,0.0097,0.0092,0.01,25.11,25.06,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33,31.39,34.61,32.01,30.45,33.57,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
1413151200000,2014,10,2014,1,2,7,0.138,0.0587,0.0792,4909.71,29.89,29.89,29.22,1,1,1,227.9,223.7,230.8,130.9,126.7,97,97,97,2.03e-15,0,1.421e-14,0.426,0.42,0.434,130.9,126.7,133.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0976,0.0961,0.0986,0.00688,0.00652,0.00712,0.00027,0.00026,0.00028,0.224,0.216,0.229,0.0088,0.0085,0.009,25.21,25.19,25.24,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.13,29.15,30.81,29.22,28.27,29.89,0,0,0,0,0,0,0.162,0,0.0588,0.43,0.57,0.43,35.6
1413756000000,2014,10,2014,1,3,7,0.13,0.0587,0.0711,4391.83,27.58,27.58,26.14,1,1,1,214.6,208.7,220.7,117.6,111.7,97,97,97,6.09e-15,-1.421e-14,1.421e-14,0.452,0.439,0.465,117.6,111.7,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0908,0.0951,0.00574,0.00524,0.00627,0.00023,0.00021,0.00025,0.2,0.189,0.211,0.0078,0.0074,0.0083,25.31,25.26,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.95,25.52,28.44,26.14,24.76,27.58,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1414360800000,2014,10,2014,1,4,7,0.123,0.058,0.0646,1733.46,24.44,24.44,10.32,1,1,1,202.7,199.4,207.3,106.9,103.2,95.86,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.465,0.485,106.9,103.2,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0878,0.0903,0.00483,0.00452,0.00513,0.00019,0.00018,0.0002,0.181,0.174,0.187,0.0071,0.0068,0.0073,25.4,25.37,25.42,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.64,0,25.19,10.32,0,24.44,0,4,0,0,0.571,0,0.0573,0.571,0.0584,0.47,0.53,0.47,14.1
1414965600000,2014,11,2014,2,5,7,0.126,0.0562,0.0694,4282.1,26.36,26.36,25.49,1,1,1,207.7,203.2,211.4,114.7,110.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.448,0.44,0.458,114.7,110.2,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.09,0.0929,0.0055,0.00512,0.00581,0.00022,0.0002,0.00023,0.194,0.186,0.201,0.0076,0.0073,0.0079,25.36,25.33,25.39,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.28,25.19,27.18,25.49,24.43,26.36,0,0,0,0,0,0,0.142,0,0.0566,0.45,0.55,0.45,34
1415570400000,2014,11,2014,2,6,7,0.132,0.0428,0.089,5563.88,34.53,34.53,33.12,1,1,1,217.8,216.1,220.2,147.1,123.6,70.71,67,93,0,0,0,0.325,0.304,0.429,147.1,123.6,153.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0947,0.102,0.00825,0.00626,0.00877,0.00032,0.00025,0.00034,0.25,0.21,0.26,0.0098,0.0082,0.01,25.24,25.22,25.29,0.937,0.928,0.94,0.97,0.97,0.97,0.909,0.9,0.911,34.14,28.44,35.6,33.12,27.58,34.53,0,0,0,0,0,0,0.184,0,0.043,0.32,0.67,0.33,42.2
1416175200000,2014,11,2014,2,7,7,0.129,0.0405,0.0887,5553.38,33.41,33.41,33.06,1,1,1,213.7,212,215.2,146.7,145,67,67,67,0,0,0,0.313,0.311,0.316,146.7,145,148.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.099,0.1,0.00822,0.00807,0.00835,0.00032,0.00032,0.00033,0.248,0.245,0.251,0.0097,0.0096,0.0098,25.27,25.26,25.28,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.08,33.66,34.44,33.06,32.65,33.41,0,0,0,0,0,0,0.184,0,0.0403,0.31,0.69,0.31,43
1416780000000,2014,11,2014,2,8,7,0.13,0.0405,0.0891,5575.89,33.72,33.72,33.19,1,1,1,214.3,212.2,216.6,147.3,145.2,67,67,67,0,0,0,0.313,0.309,0.316,147.3,145.2,149.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0991,0.101,0.00827,0.00809,0.00847,0.00032,0.00032,0.00033,0.249,0.246,0.254,0.0098,0.0096,0.0099,25.26,25.25,25.28,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,34.22,33.73,34.76,33.19,32.71,33.72,0,0,0,0,0,0,0.184,0,0.0409,0.31,0.69,0.31,42.9
1417384800000,2014,12,2014,3,9,7,0.135,0.0357,0.099,6226.72,39.28,39.28,37.06,1,1,1,222.6,214.1,231.6,163.6,155.1,59,59,59,0,0,0,0.265,0.255,0.276,163.6,155.1,172.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00966,0.00894,0.0104,0.00038,0.00035,0.00041,0.278,0.263,0.294,0.011,0.01,0.012,25.19,25.12,25.25,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,38.11,36.12,40.22,37.06,35.04,39.28,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1417989600000,2014,12,2014,3,10,7,0.141,0.0357,0.105,6657.62,40.37,40.37,39.63,1,1,1,233,230,236,174,171,59,59,59,0,0,0,0.253,0.25,0.257,174,171,177,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0105,0.0103,0.0108,0.00042,0.0004,0.00043,0.297,0.291,0.302,0.012,0.011,0.012,25.11,25.08,25.13,0.946,0.945,0.947,0.977,0.976,0.979,0.925,0.922,0.927,40.55,39.84,41.25,39.63,38.87,40.37,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1418594400000,2014,12,2014,3,11,7,0.147,0.0357,0.111,7052.37,44.33,44.33,41.98,1,1,1,242.9,233.8,253,183.9,174.8,59,59,59,0,0,0,0.243,0.233,0.252,183.9,174.8,194,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.116,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.314,0.298,0.332,0.012,0.012,0.013,25.03,24.96,25.1,0.95,0.947,0.953,0.98,0.978,0.98,0.93,0.925,0.934,42.85,40.73,45.23,41.98,39.82,44.33,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1419199200000,2014,12,2014,3,12,7,0.157,0.0357,0.122,7728.24,47.16,47.16,46,1,1,1,260.2,253.2,265.3,201.2,194.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.227,0.222,0.233,201.2,194.2,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0129,0.0123,0.0133,0.00051,0.00048,0.00053,0.345,0.333,0.354,0.014,0.013,0.014,24.91,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.94,45.29,48.12,46,44.39,47.16,0,0,0,0,0,0,0.256,0,0.035,0.23,0.78,0.22,49.2
1419804000000,2014,12,2014,3,13,7,0.168,0.0405,0.127,8003.42,48.2,48.2,47.64,1,1,1,277.5,263.9,292.4,210.5,204.9,67,59,73,8.12e-15,-2.842e-14,2.842e-14,0.241,0.216,0.262,210.5,204.9,219.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.119,0.126,0.0136,0.0132,0.0144,0.00054,0.00052,0.00057,0.363,0.352,0.379,0.014,0.014,0.015,24.83,24.75,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,49.02,47.8,51.02,47.64,46.85,48.2,0,0,0,0,0,0,0.265,0,0.041,0.24,0.76,0.24,47.6
1420408800000,2015,1,2014,4,14,7,0.189,0.0442,0.145,8730.59,56.46,56.46,51.97,2,1,1.7142857142857142,312.2,296.4,331.4,239.2,223.4,73,73,73,0,-2.842e-14,2.842e-14,0.234,0.22,0.246,239.2,223.4,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.128,0.14,0.0166,0.0147,0.021,0.00066,0.00059,0.00084,0.297,0.244,0.392,0.012,0.0097,0.016,24.74,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.63,25.99,52.63,32.87,25.21,48.2,0,0,0,0,0,0,0.289,0,0.044,0.23,0.77,0.23,46.2
1421013600000,2015,1,2014,4,15,7,0.222,0.0442,0.178,10773.4,70.95,70.95,64.13,2,2,2,367,338.3,399,294,265.3,73,73,73,0,0,0,0.2,0.183,0.216,294,265.3,326,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.143,0.164,0.0378,0.0242,0.0529,0.0015,0.00097,0.0021,0.331,0.288,0.379,0.013,0.012,0.015,24.43,24.23,24.62,0.939,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.916,33.06,29.87,36.57,32.06,28.97,35.48,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1421618400000,2015,1,2014,4,16,7,0.271,0.0442,0.226,13729.8,89.43,89.43,81.72,2,2,2,447.3,410.2,483.5,374.3,337.2,73,73,73,0,0,0,0.164,0.151,0.178,374.3,337.2,410.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.168,0.194,0.0757,0.0582,0.0927,0.0031,0.0024,0.0038,0.452,0.396,0.506,0.019,0.016,0.021,23.94,23.72,24.16,0.951,0.946,0.956,0.978,0.971,0.98,0.93,0.919,0.937,41.79,37.8,45.63,40.86,36.71,44.71,0,0,0,0,0,0,0.454,0,0.045,0.16,0.83,0.17,50.7
1422223200000,2015,1,2014,4,17,7,0.339,0.0452,0.294,17122.4,114.9,114.9,101.9,3,2,2.4285714285714284,560.8,496.9,636.3,486.1,423.9,74.71,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.134,0.12,0.147,486.1,423.9,551.3,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.227,0.199,0.263,0.131,0.0991,0.169,0.0055,0.0041,0.0072,0.577,0.526,0.623,0.024,0.022,0.026,23.3,22.93,23.64,0.954,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.75,36.48,52.66,43.04,35.38,48.2,0,0,0,0,0,0,0.566,0,0.045,0.13,0.87,0.13,50.5
1422828000000,2015,2,2014,5,18,7,0.455,0.0514,0.404,22748.9,144.6,144.6,135.4,3,3,3,753,666.7,840,668,581.7,85,85,85,0,0,0,0.113,0.101,0.127,668,581.7,755,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.33,0.28,0.384,0.247,0.19,0.304,0.011,0.0081,0.013,0.82,0.674,0.969,0.036,0.029,0.043,22.27,21.77,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,46.43,41.25,51.41,45.14,40.37,48.2,0,0,0,0,0,0,0.752,0,0.051,0.11,0.89,0.11,50
1423432800000,2015,2,2014,5,19,7,0.6,0.0739,0.526,28160.5,182.6,182.6,167.6,4,4,4,991.3,878.5,1107,869.2,793.5,122.1,85,137,0,0,0,0.122,0.0928,0.144,869.2,793.5,970.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.497,0.419,0.593,0.36,0.323,0.409,0.016,0.014,0.019,1.09,0.952,1.27,0.049,0.042,0.058,21.07,20.49,21.63,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.936,42.8,40.12,46.58,41.91,39.17,45.65,0,0,0,0,0,0,0.931,0,0.074,0.12,0.88,0.12,46.9
1424037600000,2015,2,2014,5,20,7,0.762,0.0872,0.653,32277.1,192.8,192.8,192.1,4,4,4,1260,1148,1363,1116,1011,144.1,137,162,36.64,0,101,0.114,0.106,0.122,1079,1011,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.768,0.649,0.835,0.601,0.448,0.648,0.028,0.021,0.031,1.66,1.38,1.78,0.078,0.064,0.085,19.62,19.18,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.5,47.98,50.24,48.03,47.02,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42.4
1424642400000,2015,2,2014,5,21,7,0.852,0.0998,0.665,32155.2,192.1,192.1,191.4,4,4,4,1409,1390,1421,1244,1228,165,162,183,144.4,128.5,156.2,0.117,0.114,0.129,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.854,0.846,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.087,0.086,0.087,19.01,18.97,19.08,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.83,48.72,49.01,47.85,47.75,48.03,0,0,0,0,0,0,1.06,0,0.187,0.12,0.78,0.22,37.7
1425247200000,2015,3,2014,6,22,7,0.866,0.111,0.665,32023.9,190.9,190.9,190.6,4,4,4,1431,1424,1437,1248,1241,183,183,183,148.1,141.4,153.8,0.128,0.127,0.128,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.859,0.856,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.087,18.93,18.91,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.63,48.57,48.69,47.65,47.6,47.72,0,0,0,0,0,0,1.06,0,0.201,0.13,0.77,0.23,37
1425852000000,2015,3,2014,6,23,7,0.878,0.111,0.665,31891.4,190.3,190.3,189.8,4,4,4,1452,1440,1471,1269,1257,183,183,183,169,156.9,188.3,0.126,0.124,0.127,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.868,0.863,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.85,18.78,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.43,48.24,48.54,47.46,47.28,47.57,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1426456800000,2015,3,2014,6,24,7,0.936,0.111,0.665,31299.1,188.7,188.7,186.3,4,4,4,1548,1481,1629,1365,1298,183,183,183,265.1,197.7,346.1,0.118,0.112,0.124,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.9,0.88,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.51,18.24,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.53,46.81,48.15,46.58,45.87,47.19,0,0,0,0,0,0,1.04,0,0.271,0.12,0.71,0.29,33.4
1427061600000,2015,3,2014,6,25,7,1.06,0.111,0.665,30146.2,182.5,182.5,179.4,4,4,4,1746,1659,1800,1563,1476,183,183,183,462.7,375.9,517.4,0.105,0.102,0.11,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.85,17.67,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.78,45.29,46.55,44.86,44.38,45.62,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
1427666400000,2015,3,2014,6,26,7,1.08,0.0956,0.665,29895.8,178.8,178.8,178,4,4,4,1788,1763,1804,1630,1615,158,148,183,529.7,514.9,549,0.0883,0.0824,0.102,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.66,17.79,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.4,45.25,45.61,44.49,44.35,44.7,0,0,0,0,0,0,0.989,0,0.415,0.089,0.62,0.38,27.7
1428271200000,2015,4,2014,7,27,7,1.04,0.0895,0.665,30299.6,181,181,180.4,4,4,4,1719,1699,1746,1571,1551,148,148,148,470.5,450.8,497.9,0.0861,0.0848,0.0871,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.94,17.85,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.01,45.76,46.19,45.09,44.85,45.26,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1428876000000,2015,4,2014,7,28,7,1.05,0.0895,0.665,30200.7,180.9,180.9,179.8,4,4,4,1735,1702,1790,1587,1554,148,148,148,487.4,454.2,542.1,0.0853,0.0827,0.0869,1100,1100,1100,990,990,990,970.2,970.1,970.4,19.8,19.6,19.9,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.88,17.7,17.99,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.86,45.37,46.16,44.94,44.47,45.23,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1429480800000,2015,4,2014,7,29,7,1.13,0.0895,0.665,29431.6,177,177,175.2,4,4,4,1868,1814,1904,1720,1666,148,148,148,619.9,566.1,656.2,0.0793,0.0777,0.0816,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.45,17.34,17.63,0.949,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.69,44.37,45.16,43.8,43.49,44.26,0,0,0,0,0,0,0.973,0,0.465,0.079,0.59,0.41,26
1430085600000,2015,4,2014,7,30,7,1.13,0.101,0.665,29451.6,177.2,177.2,175.3,4,4,4,1864,1811,1901,1698,1619,166.9,148,192,597.6,518.7,652.7,0.0898,0.0779,0.106,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.46,17.35,17.64,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.72,44.4,45.19,43.83,43.52,44.29,0,0,0,0,0,0,0.974,0,0.465,0.089,0.59,0.41,26.1
1430690400000,2015,5,2014,8,31,7,1.03,0.116,0.665,30400.7,184,184,181,4,4,4,1702,1613,1787,1510,1421,192,192,192,409.6,320.7,494.7,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.71,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.4,46.94,45.24,44.5,46,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1431295200000,2015,5,2014,8,32,7,0.906,0.116,0.665,31607.7,191.1,191.1,188.1,4,4,4,1498,1418,1583,1306,1226,192,192,192,205.9,126.2,291.3,0.128,0.121,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.883,0.85,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.69,18.39,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.2,48.76,47.04,46.25,47.79,0,0,0,0,0,0,1.05,0,0.241,0.13,0.73,0.27,34.9
1431900000000,2015,5,2014,8,33,7,0.773,0.116,0.641,31897.3,192.8,192.8,189.9,4,4,4,1279,1173,1397,1087,981.2,192,192,192,27.06,0,104.6,0.15,0.137,0.164,1060,981.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.749,0.623,0.841,0.562,0.414,0.648,0.027,0.019,0.031,1.6,1.31,1.79,0.076,0.061,0.086,19.62,19.06,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.59,46.52,49.8,47.47,45.59,48.2,0,0,0,0,0,0,1.05,0,0.132,0.15,0.83,0.17,41.3
1432504800000,2015,5,2014,8,34,7,0.657,0.116,0.54,28474.9,178.9,178.9,169.5,4,4,4,1086,1036,1148,893.6,844.4,192,192,192,4.872e-14,0,1.137e-13,0.177,0.167,0.185,893.6,844.4,956.2,990,990,990,968.2,968,968.4,21.8,21.6,22,0.534,0.489,0.592,0.372,0.348,0.402,0.017,0.016,0.019,1.15,1.06,1.26,0.053,0.048,0.058,20.68,20.38,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,43.25,41.32,45.63,42.37,40.45,44.72,0,0,0,0,0,0,0.942,0,0.117,0.18,0.82,0.18,43.3
1433109600000,2015,6,2014,9,35,7,0.607,0.0974,0.509,27264,165.7,165.7,162.3,4,4,4,1003,988.8,1024,842.3,827.8,161,161,161,0,0,0,0.16,0.157,0.163,842.3,827.8,862.7,990,990,990,967.9,967.9,968,22.1,22,22.1,0.485,0.471,0.503,0.347,0.34,0.357,0.016,0.015,0.016,1.06,1.03,1.09,0.048,0.047,0.05,21.03,20.93,21.11,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.935,41.44,40.87,42.26,40.57,39.96,41.41,0,0,0,0,0,0,0.902,0,0.098,0.16,0.84,0.16,44.9
1433714400000,2015,6,2014,9,36,7,0.588,0.0974,0.491,26383.6,159.4,159.4,157,4,4,4,972.2,952.6,986.3,811.2,791.6,161,161,161,0,0,0,0.166,0.163,0.169,811.2,791.6,825.3,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.456,0.438,0.469,0.332,0.322,0.338,0.015,0.014,0.015,1,0.97,1.03,0.045,0.044,0.046,21.21,21.13,21.32,0.953,0.953,0.954,0.976,0.975,0.978,0.931,0.929,0.932,40.21,39.42,40.77,39.26,38.43,39.86,0,0,0,0,0,0,0.872,0,0.097,0.17,0.84,0.16,44.9
1434319200000,2015,6,2014,9,37,7,0.554,0.102,0.452,24046.7,144.6,144.6,143.1,3,3,3,915.4,882.8,945.6,747.4,672.8,168,161,210,0,0,0,0.184,0.17,0.238,747.4,672.8,784.6,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.401,0.353,0.432,0.298,0.25,0.319,0.013,0.011,0.014,0.976,0.848,1.04,0.043,0.038,0.047,21.46,21.28,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.14,45.7,52.18,47.71,44.78,48.2,0,0,0,0,0,0,0.795,0,0.102,0.18,0.82,0.18,43.4
1434924000000,2015,6,2014,9,38,7,0.509,0.127,0.382,21391.4,132.6,132.6,127.3,3,3,3,842,810.6,872.2,632,600.6,210,210,210,0,0,0,0.25,0.241,0.259,632,600.6,662.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.329,0.312,0.347,0.223,0.202,0.243,0.0098,0.0088,0.011,0.779,0.727,0.83,0.034,0.032,0.037,21.95,21.78,22.13,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.31,41.46,45.09,42.44,40.59,44.18,0,0,0,0,0,0,0.707,0,0.127,0.25,0.75,0.25,42
1435528800000,2015,6,2014,9,39,7,0.467,0.117,0.35,19802.4,121.3,121.3,117.9,3,3,3,771.5,738.6,802.2,578.7,552.6,192.9,186,210,0,0,0,0.25,0.238,0.265,578.7,552.6,595.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.296,0.28,0.307,0.188,0.17,0.199,0.0082,0.0074,0.0086,0.686,0.641,0.713,0.03,0.028,0.031,22.33,22.18,22.5,0.953,0.951,0.954,0.977,0.973,0.979,0.93,0.925,0.934,40.23,38.65,41.31,39.29,37.61,40.43,0,0,0,0,0,0,0.655,0,0.117,0.25,0.75,0.25,42.4
1436133600000,2015,7,2014,10,40,7,0.419,0.12,0.299,17011.6,110.4,110.4,101.3,3,2,2.5714285714285716,692.3,659.6,726.3,494.6,432.6,197.7,186,227,0,-5.684e-14,5.684e-14,0.286,0.256,0.344,494.6,432.6,540.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.249,0.218,0.273,0.135,0.103,0.162,0.0058,0.0044,0.007,0.593,0.555,0.655,0.025,0.024,0.028,22.74,22.57,22.91,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,41.96,35.63,52.65,40.44,34.56,48.2,0,0,0,0,0,0,0.563,0,0.12,0.29,0.71,0.29,40.6
1436738400000,2015,7,2014,10,41,7,0.375,0.137,0.238,13982.9,89.04,89.04,83.23,2,2,2,620.2,592,648.9,393.2,365,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.366,0.35,0.383,393.2,365,421.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.193,0.213,0.0846,0.0713,0.0981,0.0036,0.003,0.0042,0.495,0.453,0.538,0.021,0.019,0.023,23.12,22.97,23.28,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.51,39.61,45.43,41.62,38.63,44.52,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
1437343200000,2015,7,2014,10,42,7,0.338,0.137,0.201,11802.8,75.52,75.52,70.25,2,2,2,559.3,536,584.1,332.3,309,227,227,227,-1.624e-14,-5.684e-14,0,0.406,0.389,0.424,332.3,309,357.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.173,0.19,0.0558,0.0448,0.0676,0.0023,0.0019,0.0028,0.404,0.369,0.441,0.017,0.015,0.019,23.48,23.33,23.62,0.946,0.942,0.95,0.971,0.97,0.973,0.918,0.914,0.924,36.19,33.72,38.79,35.13,32.71,37.76,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,34.9
1437948000000,2015,7,2014,10,43,7,0.306,0.13,0.177,10420.7,65.92,65.92,62.03,2,2,2,506.7,484.3,528.6,292,272.6,214.7,184,227,1.624e-14,0,5.684e-14,0.423,0.373,0.454,292,272.6,308.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.16,0.17,0.0368,0.0277,0.0447,0.0015,0.0011,0.0019,0.342,0.314,0.365,0.014,0.013,0.015,23.78,23.66,23.87,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.97,29.8,33.98,31.01,28.9,32.96,0,0,0,0,0,0,0.345,0,0.129,0.42,0.58,0.42,34.1
1438552800000,2015,8,2014,11,44,7,0.276,0.111,0.165,9785.52,62.71,62.71,58.25,2,2,2,456.5,437,477.5,272.5,253,184,184,184,0,0,0,0.403,0.385,0.421,272.5,253,293.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.164,0.0276,0.0184,0.0375,0.0011,0.00075,0.0015,0.311,0.282,0.342,0.013,0.012,0.014,24.04,23.91,24.15,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,30.02,27.88,32.32,29.12,27.05,31.35,0,0,0,0,0,0,0.324,0,0.111,0.4,0.6,0.4,35.5
1439157600000,2015,8,2014,11,45,7,0.25,0.111,0.139,8310.97,52.73,52.73,49.47,2,1,1.4285714285714286,413.4,397.4,430.7,229.4,213.3,184,184,184,1.218e-14,-2.842e-14,2.842e-14,0.445,0.427,0.463,229.4,213.3,246.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.148,0.0152,0.0139,0.0167,0.00062,0.00056,0.00068,0.339,0.26,0.408,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.03,25.81,51.89,38.46,25.04,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1439762400000,2015,8,2014,11,46,7,0.228,0.104,0.124,7718.46,48.2,48.2,45.94,1,1,1,377.3,363.2,392.1,205.8,193.1,171.6,155,184,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.416,0.488,205.8,193.1,217.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.132,0.129,0.134,0.0132,0.0122,0.0142,0.00054,0.00049,0.00058,0.365,0.344,0.384,0.015,0.014,0.016,24.35,24.27,24.42,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.96,43.98,49.74,45.94,43.1,48.2,0,0,0,0,0,0,0.255,0,0.104,0.46,0.54,0.46,33.9
1440367200000,2015,8,2014,11,47,7,0.21,0.0937,0.116,7251.8,45.93,45.93,43.17,1,1,1,347.3,335,359.6,192.3,180,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,192.3,180,204.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0111,0.0131,0.00049,0.00044,0.00053,0.339,0.317,0.361,0.014,0.013,0.015,24.52,24.44,24.61,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.05,41.22,46.87,43.17,40.34,45.93,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.5
1440972000000,2015,8,2014,11,48,7,0.192,0.0746,0.117,7357.91,47.21,47.21,43.8,1,1,1,317.2,303.6,331.4,193.9,176.4,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.361,0.468,193.9,176.4,208.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.119,0.127,0.0122,0.0107,0.0135,0.00049,0.00043,0.00054,0.339,0.311,0.365,0.014,0.012,0.015,24.68,24.6,24.76,0.953,0.948,0.956,0.98,0.977,0.98,0.933,0.926,0.937,44.71,40.4,48.18,43.8,39.47,47.21,0,0,0,0,0,0,0.243,0,0.075,0.39,0.61,0.39,38.3
1441576800000,2015,9,2014,12,49,7,0.173,0.0714,0.102,6355.19,40.75,40.75,37.83,1,1,1,286.5,274.3,298.4,168.5,156.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.395,0.43,168.5,156.3,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.117,0.0101,0.00904,0.0111,0.0004,0.00036,0.00044,0.293,0.271,0.314,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.941,0.949,0.974,0.97,0.979,0.92,0.913,0.929,38.83,35.97,41.61,37.83,34.89,40.75,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1442181600000,2015,9,2014,12,50,7,0.158,0.0714,0.0864,5343.05,34.08,34.08,31.8,1,1,1,260.8,251.6,270.7,142.8,133.6,118,118,118,-4.06e-15,-2.842e-14,0,0.453,0.436,0.469,142.8,133.6,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.00789,0.00711,0.00873,0.00031,0.00028,0.00035,0.247,0.23,0.265,0.0098,0.0091,0.01,25.01,24.95,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.79,30.62,35.14,31.8,29.7,34.08,0,0,0,0,0,0,0.177,0,0.0716,0.45,0.55,0.45,33.8
1442786400000,2015,9,2014,12,51,7,0.145,0.0714,0.0738,4545.05,29.02,29.02,27.05,1,1,1,240,232.2,248.6,122,114.2,118,118,118,4.06e-15,0,1.421e-14,0.492,0.475,0.508,122,114.2,130.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.0935,0.0993,0.00612,0.00546,0.00685,0.00024,0.00021,0.00027,0.21,0.196,0.225,0.0083,0.0077,0.0089,25.15,25.08,25.21,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.89,26.02,29.91,27.05,25.24,29.02,0,0,0,0,0,0,0.15,0,0.0712,0.49,0.51,0.49,31.3
1443391200000,2015,9,2014,12,52,7,0.136,0.0641,0.0721,4449.45,28.46,28.46,26.48,1,1,1,225.2,222.3,229.7,119.2,108.5,106,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.47,0.432,0.521,119.2,108.5,127.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0943,0.0915,0.0964,0.00589,0.00497,0.00659,0.00023,0.0002,0.00026,0.204,0.185,0.218,0.008,0.0073,0.0086,25.24,25.23,25.26,0.925,0.917,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.3,24.64,29.34,26.48,23.9,28.46,0,0,0,0,0,0,0.147,0,0.0639,0.47,0.53,0.47,32.7
1443996000000,2015,10,2015,1,1,7,0.131,0.0587,0.0722,4465.78,27.84,27.84,26.58,1,1,1,216.4,210.9,221.8,119.4,113.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.448,0.437,0.46,119.4,113.9,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0916,0.0955,0.0059,0.00543,0.00636,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0076,0.0084,25.3,25.26,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.4,26.05,28.7,26.58,25.27,27.84,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1444600800000,2015,10,2015,1,2,7,0.125,0.0587,0.0663,4076.38,24.95,24.95,24.26,1,1,1,206.6,203.5,209.5,109.6,106.5,97,97,97,0,-1.421e-14,1.421e-14,0.47,0.463,0.477,109.6,106.5,112.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.089,0.0911,0.00506,0.0048,0.00531,0.0002,0.00019,0.00021,0.186,0.18,0.191,0.0073,0.007,0.0075,25.38,25.35,25.4,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.01,24.27,25.72,24.26,23.54,24.95,0,0,0,0,0,0,0.135,0,0.0587,0.47,0.53,0.47,32.6
1445205600000,2015,10,2015,1,3,7,0.118,0.0587,0.0598,0,0,0,0,1,1,1,195.8,190.1,201.6,98.82,93.08,97,97,97,6.09e-15,0,1.421e-14,0.495,0.481,0.51,98.82,93.08,104.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0843,0.0883,0.00415,0.00366,0.00464,0.00016,0.00014,0.00018,0.166,0.156,0.177,0.0065,0.0061,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.5,0.51,0.49,0
1445810400000,2015,10,2015,1,4,7,0.112,0.0561,0.0561,633.743,26.41,26.41,3.772,1,1,1,185.5,183,188.7,92.76,85.97,92.71,67,97,4.06e-15,0,1.421e-14,0.5,0.361,0.53,92.76,85.97,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.0818,0.0897,0.00363,0.00306,0.00582,0.00014,0.00012,0.00023,0.155,0.143,0.198,0.0061,0.0056,0.0077,25.42,25.37,25.42,0.132,0,0.924,0.139,0,0.97,0.128,0,0.896,3.889,0,27.22,3.772,0,26.41,0,6,0,0,0.857,0,0.021,0.857,0.0559,0.5,0.5,0.5,5.66
1446415200000,2015,11,2015,2,5,7,0.115,0.0405,0.0742,4612.57,27.74,27.74,27.46,1,1,1,189.7,187.9,190.9,122.7,120.9,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.353,0.351,0.357,122.7,120.9,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0905,0.0916,0.00618,0.00603,0.00628,0.00024,0.00024,0.00025,0.206,0.202,0.208,0.008,0.0079,0.0081,25.37,25.37,25.37,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.3,27.84,28.6,27.46,27.01,27.74,0,0,0,0,0,0,0.153,0,0.0408,0.35,0.65,0.35,40.1
1447020000000,2015,11,2015,2,6,7,0.117,0.0405,0.0763,4750.34,28.92,28.92,28.28,1,1,1,193.1,190.9,195.8,126.1,123.9,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.342,0.351,126.1,123.9,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0916,0.0933,0.00647,0.00628,0.0067,0.00025,0.00025,0.00026,0.212,0.208,0.216,0.0083,0.0081,0.0085,25.37,25.37,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.15,28.6,29.81,28.28,27.74,28.92,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
1447624800000,2015,11,2015,2,7,7,0.124,0.0405,0.0833,5202.4,33.53,33.53,30.97,1,1,1,204.7,194.5,215.8,137.7,127.5,67,67,67,2.03e-15,0,1.421e-14,0.328,0.311,0.345,137.7,127.5,148.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0929,0.1,0.00745,0.00658,0.0084,0.00029,0.00026,0.00033,0.232,0.214,0.252,0.0091,0.0084,0.0099,25.33,25.25,25.38,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.92,29.48,34.57,30.97,28.6,33.53,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
1448229600000,2015,11,2015,2,8,7,0.133,0.0405,0.0926,5797.63,34.9,34.9,34.51,1,1,1,220.1,218.5,221.8,153.1,151.5,67,67,67,0,0,0,0.304,0.302,0.307,153.1,151.5,154.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00876,0.00863,0.00891,0.00034,0.00034,0.00035,0.26,0.257,0.263,0.01,0.01,0.01,25.22,25.21,25.23,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.58,35.21,35.98,34.51,34.16,34.9,0,0,0,0,0,0,0.192,0,0.0404,0.3,0.7,0.3,43.6
1448834400000,2015,11,2015,2,9,7,0.139,0.0364,0.102,6452.36,41.55,41.55,38.41,1,1,1,229.3,221.8,240.9,169.1,154.8,60.14,59,67,0,0,0,0.263,0.245,0.302,169.1,154.8,181.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0101,0.00891,0.0112,0.0004,0.00035,0.00044,0.288,0.263,0.311,0.011,0.01,0.012,25.14,25.04,25.21,0.945,0.94,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.39,35.98,42.4,38.41,34.9,41.55,0,0,0,0,0,0,0.213,0,0.037,0.26,0.73,0.27,46.4
1449439200000,2015,12,2015,3,10,7,0.154,0.0357,0.118,7485.98,47.53,47.53,44.56,1,1,1,254,243.4,266.9,195,184.4,59,59,59,0,-2.842e-14,2.842e-14,0.233,0.221,0.242,195,184.4,207.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.0114,0.0134,0.00049,0.00045,0.00053,0.334,0.315,0.357,0.013,0.012,0.014,24.95,24.88,25.02,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.47,42.98,48.5,44.56,42.12,47.53,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.6
1450044000000,2015,12,2015,3,11,7,0.171,0.0357,0.135,8300.9,52.03,52.03,49.41,2,1,1.4285714285714286,282.5,268.8,296.7,223.5,209.8,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.209,0.199,0.219,223.5,209.8,237.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.121,0.131,0.0148,0.0136,0.016,0.00059,0.00054,0.00064,0.318,0.24,0.384,0.013,0.0095,0.015,24.85,24.79,24.91,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.07,25.74,51.91,38.46,24.97,48.2,0,0,0,0,0,0,0.275,0,0.036,0.21,0.79,0.21,48.5
1450648800000,2015,12,2015,3,12,7,0.187,0.0357,0.151,9180,58,58,54.64,2,2,2,308.5,295.9,323.8,249.5,236.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.191,0.182,0.199,249.5,236.9,264.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.141,0.0188,0.0159,0.024,0.00075,0.00063,0.00096,0.265,0.249,0.286,0.011,0.0099,0.011,24.79,24.7,24.87,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.17,26.72,29.9,27.32,25.92,29,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.1
1451253600000,2015,12,2015,3,13,7,0.208,0.0393,0.169,10256.6,62.68,62.68,61.05,2,2,2,344.2,331.2,360.2,279.2,272.2,65,59,73,0,0,0,0.189,0.172,0.211,279.2,272.2,287.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.143,0.15,0.0308,0.0275,0.0345,0.0012,0.0011,0.0014,0.308,0.297,0.321,0.012,0.012,0.013,24.57,24.48,24.65,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,31.47,30.72,32.31,30.53,29.8,31.34,0,0,0,0,0,0,0.339,0,0.039,0.19,0.81,0.19,49.3
1451858400000,2016,1,2015,4,14,7,0.241,0.0442,0.197,11924.4,77.69,77.69,70.98,2,2,2,398.6,371.4,428.8,325.6,298.4,73,73,73,0,0,0,0.184,0.17,0.197,325.6,298.4,355.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.154,0.175,0.0527,0.0398,0.0669,0.0021,0.0016,0.0027,0.379,0.338,0.424,0.015,0.014,0.017,24.23,24.05,24.41,0.944,0.94,0.949,0.971,0.97,0.976,0.917,0.912,0.926,36.53,33.56,39.82,35.49,32.55,38.85,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.5
1452463200000,2016,1,2015,4,15,7,0.289,0.0442,0.245,14830.7,95.82,95.82,88.28,2,2,2,478.2,441.1,515.5,405.2,368.1,73,73,73,0,0,0,0.153,0.142,0.165,405.2,368.1,442.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.179,0.205,0.0903,0.0727,0.108,0.0037,0.003,0.0045,0.498,0.443,0.554,0.021,0.018,0.023,23.75,23.53,23.97,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,45.05,41.14,48.89,44.14,40.26,47.91,0,0,0,0,0,0,0.49,0,0.044,0.15,0.85,0.15,51.3
1453068000000,2016,1,2015,4,16,7,0.331,0.0504,0.281,16195.2,96.4,96.4,96.4,2,2,2,548,527.2,567.1,464.7,454.2,83.29,73,91,8.12e-15,-5.684e-14,5.684e-14,0.152,0.135,0.166,464.7,454.2,476.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.209,0.222,0.118,0.113,0.124,0.0049,0.0047,0.0052,0.589,0.572,0.609,0.025,0.024,0.026,23.35,23.24,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.91,50.04,51.88,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.05,0.15,0.85,0.15,48.9
1453672800000,2016,1,2015,4,17,7,0.357,0.055,0.302,17423.2,109.7,109.7,103.7,3,2,2.857142857142857,590.4,571.8,617.7,499.4,480.8,91,91,91,-1.624e-14,-5.684e-14,5.684e-14,0.154,0.147,0.159,499.4,480.8,526.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.224,0.25,0.136,0.126,0.153,0.0057,0.0053,0.0065,0.553,0.516,0.617,0.023,0.022,0.026,23.19,23.05,23.29,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.916,0.937,38.37,34.92,52.31,36.86,33.87,48.2,0,0,0,0,0,0,0.576,0,0.055,0.15,0.85,0.15,48.8
1454277600000,2016,2,2015,5,18,7,0.412,0.0635,0.348,20028.2,129.5,129.5,119.2,3,3,3,680.7,630,734.5,575.7,525,105,105,105,0,0,0,0.155,0.143,0.167,575.7,525,629.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.252,0.311,0.186,0.152,0.221,0.0079,0.0064,0.0096,0.668,0.582,0.758,0.029,0.025,0.033,22.71,22.4,23,0.952,0.949,0.956,0.976,0.971,0.98,0.93,0.921,0.936,40.69,37.45,44.05,39.74,36.35,43.17,0,0,0,0,0,0,0.662,0,0.064,0.15,0.84,0.16,48.6
1454882400000,2016,2,2015,5,19,7,0.482,0.0746,0.407,22961.3,143.5,143.5,136.7,3,3,3,796.7,751.2,853.8,673.4,646.2,123.3,105,137,0,0,0,0.154,0.135,0.173,673.4,646.2,716.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.339,0.32,0.365,0.251,0.233,0.28,0.011,0.01,0.012,0.835,0.786,0.91,0.036,0.034,0.04,22.08,21.77,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.49,45.06,48.82,45.56,44.16,47.84,0,0,0,0,0,0,0.759,0,0.075,0.15,0.84,0.16,47.6
1455487200000,2016,2,2015,5,20,7,0.594,0.0829,0.511,27173.2,179.9,179.9,161.7,4,3,3.7142857142857144,981.4,880.7,1089,844.4,743.7,137,137,137,-1.624e-14,-1.137e-13,0,0.14,0.126,0.156,844.4,743.7,951.6,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.478,0.386,0.576,0.348,0.298,0.4,0.016,0.013,0.018,1.08,0.961,1.24,0.049,0.043,0.057,21.12,20.58,21.62,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.36,40.4,52.01,43.88,39.47,48.2,0,0,0,0,0,0,0.899,0,0.083,0.14,0.86,0.14,45.7
1456092000000,2016,2,2015,5,21,7,0.762,0.0829,0.65,32185.4,192.8,192.8,191.6,4,4,4,1260,1134,1390,1123,997.4,137,137,137,49.02,0,153.5,0.109,0.0985,0.121,1074,997.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.762,0.629,0.844,0.59,0.422,0.648,0.028,0.019,0.031,1.65,1.33,1.79,0.077,0.061,0.086,19.64,19.08,20.35,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.29,47.55,50.32,47.89,46.6,48.2,0,0,0,0,0,0,1.06,0,0.112,0.11,0.85,0.15,42.2
1456696800000,2016,2,2015,5,22,7,0.905,0.107,0.665,31610.8,191.3,191.3,188.2,4,4,4,1497,1412,1583,1321,1257,176.4,137,183,220.6,156.9,300.3,0.118,0.097,0.127,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.853,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.69,18.39,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.2,48.81,47.04,46.26,47.83,0,0,0,0,0,0,1.05,0,0.24,0.12,0.73,0.27,34.9
1457301600000,2016,3,2015,6,23,7,1.02,0.111,0.665,30477.8,184,184,181.4,4,4,4,1689,1613,1766,1506,1430,183,183,183,406.1,329.7,483.3,0.108,0.104,0.113,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.917,0.911,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.04,17.78,18.29,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.28,45.59,46.95,45.35,44.68,46.01,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1457906400000,2016,3,2015,6,24,7,1.17,0.111,0.665,29089.2,177.6,177.6,173.2,4,4,4,1932,1797,2100,1749,1614,183,183,183,649.1,514,816.9,0.095,0.0871,0.102,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.78,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.17,42.88,45.32,43.29,42.03,44.41,0,0,0,0,0,0,0.962,0,0.505,0.095,0.57,0.43,24.9
1458511200000,2016,3,2015,6,25,7,1.42,0.111,0.665,27106.3,166.2,166.2,161.3,4,4,4,2356,2176,2514,2173,1993,183,183,183,1073,893.3,1231,0.0779,0.0728,0.0841,1100,1100,1100,990,990,990,972,971.5,972.3,18,17.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.78,16.6,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.922,0.928,41.22,40.19,42.39,40.34,39.25,41.54,0,0,0,0,0,0,0.896,0,0.755,0.078,0.47,0.53,19.1
1459116000000,2016,3,2015,6,26,7,1.6,0.119,0.665,25726.8,155.8,155.8,153.1,4,4,4,2653,2556,2720,2455,2373,197.6,183,217,1355,1273,1403,0.0744,0.0688,0.0807,1100,1100,1100,990,990,990,972.7,972.4,972.8,17.3,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.29,15.68,0.943,0.942,0.944,0.974,0.974,0.976,0.919,0.917,0.921,39.29,38.84,39.92,38.28,37.82,38.95,0,0,0,0,0,0,0.851,0,0.935,0.074,0.42,0.58,16.1
1459720800000,2016,4,2015,7,27,7,1.67,0.131,0.665,25193,150.9,150.9,150,4,4,4,2768,2732,2803,2551,2515,217,217,217,1451,1415,1486,0.0784,0.0774,0.0794,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.09,15.26,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.53,38.3,38.77,37.49,37.24,37.73,0,0,0,0,0,0,0.833,0,1.005,0.078,0.4,0.6,15.1
1460325600000,2016,4,2015,7,28,7,1.72,0.131,0.665,24837.7,148.6,148.6,147.8,4,4,4,2844,2815,2863,2627,2598,217,217,217,1527,1498,1546,0.0763,0.0758,0.0771,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.94,15.06,0.941,0.941,0.941,0.972,0.972,0.972,0.914,0.914,0.915,38.03,37.91,38.22,36.96,36.83,37.16,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1460930400000,2016,4,2015,7,29,7,1.69,0.131,0.665,25045.6,151.2,151.2,149.1,4,4,4,2799,2724,2859,2582,2507,217,217,217,1482,1407,1542,0.0776,0.0759,0.0797,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.95,15.28,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.33,37.94,38.82,37.27,36.86,37.79,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1461535200000,2016,4,2015,7,30,7,1.56,0.136,0.665,26047.6,157.9,157.9,155,4,4,4,2584,2480,2689,2358,2204,225.4,217,276,1258,1104,1372,0.0874,0.0807,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.36,15.87,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.923,39.74,39.05,40.42,38.76,38.03,39.49,0,0,0,0,0,0,0.861,0,0.895,0.087,0.43,0.57,16.7
1462140000000,2016,5,2015,8,31,7,1.42,0.167,0.665,27177.1,164.9,164.9,161.8,4,4,4,2341,2228,2445,2065,1952,276,276,276,965.4,851.8,1069,0.118,0.113,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.95,16.48,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.32,40.64,42.05,40.44,39.73,41.21,0,0,0,0,0,0,0.899,0,0.755,0.12,0.47,0.53,19.1
1462744800000,2016,5,2015,8,32,7,1.23,0.167,0.665,28564.3,174.1,174.1,170,4,4,4,2033,1901,2173,1757,1625,276,276,276,657.2,524.7,796.6,0.136,0.127,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.97,16.61,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.37,42.41,44.4,42.51,41.56,43.52,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
1463349600000,2016,5,2015,8,33,7,1.06,0.167,0.665,30118,183.1,183.1,179.3,4,4,4,1750,1639,1862,1474,1363,276,276,276,373.9,263,486.4,0.158,0.148,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.47,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.73,44.74,46.71,44.82,43.84,45.78,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
1463954400000,2016,5,2015,8,34,7,0.917,0.167,0.665,31515,190.8,190.8,187.6,4,4,4,1516,1431,1603,1240,1155,276,276,276,140.1,54.61,226.9,0.182,0.172,0.193,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.878,0.84,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.64,18.32,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.03,48.68,46.9,46.09,47.71,0,0,0,0,0,0,1.04,0,0.252,0.18,0.73,0.27,34.4
1464559200000,2016,5,2015,8,35,7,0.772,0.117,0.647,32101.7,192.8,192.8,191.1,4,4,4,1276,1162,1403,1082,1001,193.9,161,276,12.03,0,50.86,0.151,0.123,0.202,1070,1001,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.76,0.647,0.828,0.58,0.425,0.648,0.027,0.02,0.031,1.63,1.35,1.78,0.077,0.063,0.085,19.6,19.05,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.01,47.46,50.2,47.77,46.51,48.2,0,0,0,0,0,0,1.06,0,0.125,0.15,0.84,0.16,41.6
1465164000000,2016,6,2015,9,36,7,0.636,0.0974,0.539,28542.9,181.9,181.9,169.9,4,4,4,1052,981.4,1132,891.4,820.4,161,161,161,0,0,0,0.153,0.142,0.164,891.4,820.4,970.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.53,0.465,0.603,0.37,0.336,0.409,0.017,0.015,0.019,1.14,1.02,1.28,0.052,0.046,0.059,20.79,20.4,21.15,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.36,40.58,46.4,42.47,39.65,45.47,0,0,0,0,0,0,0.944,0,0.097,0.15,0.85,0.15,44.9
1465768800000,2016,6,2015,9,37,7,0.554,0.0974,0.457,24673.7,155.8,155.8,146.9,4,3,3.2857142857142856,916.4,870.1,964.5,755.4,709.1,161,161,161,0,0,0,0.176,0.167,0.185,755.4,709.1,803.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.406,0.366,0.449,0.303,0.275,0.328,0.013,0.012,0.015,0.964,0.902,1.02,0.043,0.04,0.045,21.47,21.25,21.72,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.88,39.23,51.46,45.28,38.22,48.2,0,0,0,0,0,0,0.816,0,0.097,0.18,0.82,0.18,44.5
1466373600000,2016,6,2015,9,38,7,0.5,0.0974,0.403,22595.8,139.3,139.3,134.5,3,3,3,827.4,800.5,855.8,666.4,639.5,161,161,161,0,0,0,0.195,0.188,0.201,666.4,639.5,694.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.342,0.326,0.358,0.246,0.228,0.265,0.011,0.01,0.012,0.83,0.785,0.878,0.036,0.034,0.039,21.96,21.8,22.11,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.75,44.18,47.37,44.83,43.3,46.42,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.2
1466978400000,2016,6,2015,9,39,7,0.465,0.104,0.361,20467,128.5,128.5,121.8,3,3,3,768.9,740.2,792.6,597.2,554.2,171.7,161,186,0,0,0,0.224,0.203,0.251,597.2,554.2,631.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.281,0.322,0.2,0.171,0.223,0.0087,0.0074,0.0097,0.715,0.644,0.771,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.53,38.76,43.71,40.61,37.72,42.84,0,0,0,0,0,0,0.677,0,0.104,0.22,0.78,0.22,44
1467583200000,2016,7,2015,10,40,7,0.421,0.112,0.308,17405,110.8,110.8,103.6,3,2,2.7142857142857144,695.5,664,728.5,509.5,477.9,186,186,186,0,-5.684e-14,5.684e-14,0.268,0.255,0.28,509.5,477.9,542.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.237,0.274,0.142,0.125,0.163,0.0061,0.0053,0.007,0.601,0.55,0.644,0.026,0.024,0.028,22.72,22.56,22.82,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.87,35.18,52.08,39.12,34.13,48.2,0,0,0,0,0,0,0.576,0,0.113,0.27,0.73,0.27,41.3
1468188000000,2016,7,2015,10,41,7,0.379,0.137,0.242,14222.5,90.22,90.22,84.66,2,2,2,627.1,600.8,654.9,400.1,373.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.362,0.347,0.378,400.1,373.8,427.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.215,0.0878,0.0754,0.101,0.0037,0.0032,0.0043,0.505,0.466,0.547,0.021,0.02,0.023,23.09,22.93,23.23,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,43.22,40.52,46.03,42.33,39.59,45.11,0,0,0,0,0,0,0.47,0,0.137,0.36,0.64,0.36,37.5
1468792800000,2016,7,2015,10,42,7,0.344,0.137,0.207,12136.9,77.32,77.32,72.24,2,2,2,568.8,546.4,592.3,341.8,319.4,227,227,227,0,-5.684e-14,5.684e-14,0.399,0.383,0.415,341.8,319.4,365.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.184,0.176,0.193,0.0603,0.0497,0.0714,0.0025,0.0021,0.003,0.418,0.384,0.453,0.018,0.016,0.019,23.42,23.28,23.56,0.947,0.944,0.951,0.971,0.97,0.975,0.92,0.916,0.927,37.18,34.82,39.64,36.12,33.78,38.66,0,0,0,0,0,0,0.401,0,0.137,0.4,0.6,0.4,35.3
1469397600000,2016,7,2015,10,43,7,0.314,0.137,0.177,10402,66.04,66.04,61.92,2,2,2,519.2,500.2,539,292.2,273.2,227,227,227,-8.12e-15,-5.684e-14,0,0.438,0.421,0.454,292.2,273.2,312,990,990,990,965.9,965.9,966,24.1,24,24.1,0.167,0.16,0.174,0.0369,0.0279,0.0463,0.0015,0.0012,0.0019,0.344,0.315,0.373,0.014,0.013,0.016,23.72,23.6,23.83,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,31.92,29.86,34.04,30.96,28.96,33.02,0,0,0,0,0,0,0.344,0,0.137,0.44,0.56,0.44,33.1
1470002400000,2016,8,2015,11,44,7,0.286,0.111,0.175,10373.6,65.92,65.92,61.75,2,2,2,473,453.9,492.8,289,269.9,184,184,184,0,0,0,0.389,0.373,0.405,289,269.9,308.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0354,0.0264,0.0447,0.0015,0.0011,0.0019,0.336,0.307,0.365,0.014,0.013,0.015,23.94,23.82,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.83,29.75,33.98,30.87,28.85,32.96,0,0,0,0,0,0,0.343,0,0.111,0.39,0.61,0.39,36.3
1470607200000,2016,8,2015,11,45,7,0.26,0.111,0.149,8828.15,56.37,56.37,52.55,2,1,1.8571428571428572,430.7,414.9,447.7,246.7,230.8,184,184,184,8.12e-15,0,2.842e-14,0.428,0.411,0.444,246.7,230.8,263.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.018,0.0154,0.0234,0.00073,0.00063,0.00096,0.297,0.262,0.412,0.012,0.011,0.017,24.17,24.09,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.897,0.938,31.01,25.97,52.28,29.72,25.19,48.2,0,0,0,0,0,0,0.292,0,0.111,0.43,0.57,0.43,34
1471212000000,2016,8,2015,11,46,7,0.239,0.111,0.128,7826.5,48.2,48.2,46.59,1,1,1,394.8,380.7,409.6,210.8,196.7,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.466,0.449,0.483,210.8,196.7,225.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0137,0.0125,0.0149,0.00056,0.0005,0.00061,0.376,0.35,0.402,0.015,0.014,0.016,24.25,24.15,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.96,44.8,51.23,46.59,43.9,48.2,0,0,0,0,0,0,0.259,0,0.111,0.46,0.54,0.46,32.7
1471816800000,2016,8,2015,11,47,7,0.221,0.111,0.109,6760.21,43.1,43.1,40.24,1,1,1,364.8,352.5,377.1,180.8,168.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.505,0.488,0.522,180.8,168.5,193.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.129,0.0111,0.0101,0.0122,0.00045,0.00041,0.00049,0.322,0.3,0.344,0.013,0.012,0.014,24.45,24.37,24.54,0.949,0.946,0.953,0.977,0.972,0.98,0.928,0.92,0.934,41.16,38.34,43.98,40.24,37.28,43.1,0,0,0,0,0,0,0.224,0,0.112,0.5,0.49,0.51,30.6
