datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1472421600000,2016,8,2015,11,48,7,0.204,0.0954,0.108,6736.59,45.13,45.13,40.1,1,1,1,337.1,323.8,348.9,179.4,157.8,157.7,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.467,0.408,0.538,179.4,157.8,200.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.127,0.011,0.00917,0.0128,0.00044,0.00037,0.00051,0.317,0.281,0.353,0.013,0.011,0.014,24.6,24.56,24.65,0.949,0.942,0.955,0.976,0.97,0.98,0.926,0.914,0.936,41.07,35.89,46.05,40.1,34.82,45.13,0,0,0,0,0,0,0.223,0,0.096,0.47,0.53,0.47,33
1473026400000,2016,9,2015,12,49,7,0.186,0.0817,0.104,6485.6,40.77,40.77,38.6,1,1,1,307.4,295.6,319.1,172.2,161.2,135.1,118,138,-8.12e-15,-2.842e-14,0,0.439,0.399,0.461,172.2,161.2,181.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.12,0.0104,0.00945,0.0111,0.00041,0.00038,0.00045,0.302,0.283,0.318,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.975,0.97,0.98,0.923,0.915,0.93,39.58,36.99,41.62,38.6,35.88,40.77,0,0,0,0,0,0,0.214,0,0.082,0.44,0.56,0.44,34.9
1473631200000,2016,9,2015,12,50,7,0.171,0.0714,0.0995,6188.73,39.18,39.18,36.84,1,1,1,282.5,273.5,292.1,164.5,155.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.404,0.431,164.5,155.5,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00973,0.00897,0.0105,0.00039,0.00036,0.00042,0.286,0.269,0.303,0.011,0.011,0.012,24.88,24.83,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.89,35.78,40.13,36.84,34.71,39.18,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
1474236000000,2016,9,2015,12,51,7,0.158,0.0714,0.0869,5377.75,34.02,34.02,32.01,1,1,1,261.7,253.5,270.5,143.7,135.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.465,143.7,135.5,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00796,0.00727,0.00871,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0098,0.0092,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33,31.07,35.08,32.01,30.14,34.02,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34
1474840800000,2016,9,2015,12,52,7,0.148,0.0677,0.0798,4934.72,31.7,31.7,29.37,1,1,1,244,238.5,251.1,132,123.2,112,97,118,0,-1.421e-14,1.421e-14,0.459,0.406,0.489,132,123.2,141.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0967,0.101,0.00697,0.00622,0.0078,0.00028,0.00025,0.00031,0.227,0.212,0.243,0.009,0.0084,0.0096,25.11,25.07,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.907,30.28,28.18,32.68,29.37,27.33,31.7,0,0,0,0,0,0,0.163,0,0.0682,0.46,0.54,0.46,33.3
1475445600000,2016,10,2016,1,1,7,0.14,0.0587,0.0815,5054.46,31.57,31.57,30.09,1,1,1,231.7,227.3,238.2,134.7,130.3,97,97,97,0,0,0,0.419,0.407,0.427,134.7,130.3,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0974,0.101,0.0072,0.00682,0.00775,0.00028,0.00027,0.00031,0.23,0.223,0.242,0.0091,0.0088,0.0095,25.18,25.13,25.21,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.02,29.98,32.55,30.09,29.08,31.57,0,0,0,0,0,0,0.167,0,0.0585,0.42,0.58,0.42,36.1
1476050400000,2016,10,2016,1,2,7,0.132,0.0587,0.0732,4528.02,28.77,28.77,26.95,1,1,1,218,210.6,225.9,121,113.6,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.429,0.461,121,113.6,128.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0915,0.0969,0.00604,0.00541,0.00671,0.00024,0.00021,0.00026,0.206,0.193,0.22,0.0081,0.0075,0.0087,25.29,25.22,25.34,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.79,25.99,29.66,26.95,25.21,28.77,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1476655200000,2016,10,2016,1,3,7,0.123,0.0587,0.0644,2324.55,24.89,24.89,13.84,1,1,1,203.5,197.7,209.2,106.5,100.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.477,0.464,0.491,106.5,100.7,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.087,0.091,0.0048,0.00431,0.00529,0.00019,0.00017,0.00021,0.18,0.17,0.19,0.007,0.0066,0.0074,25.4,25.35,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.892,14.26,0,25.66,13.84,0,24.89,0,3,0,0,0.429,0,0.0769,0.429,0.0586,0.48,0.52,0.48,18.9
1477260000000,2016,10,2016,1,4,7,0.116,0.0587,0.0571,0,0,0,0,1,1,1,191.5,188.2,195.8,94.49,91.17,97,97,97,0,-1.421e-14,1.421e-14,0.507,0.495,0.515,94.49,91.17,98.82,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0848,0.0836,0.0863,0.00378,0.0035,0.00415,0.00015,0.00014,0.00016,0.159,0.153,0.166,0.0062,0.006,0.0065,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
1477864800000,2016,10,2016,1,5,7,0.117,0.0431,0.0737,4103.91,30.77,30.77,24.43,1,1,1,193.1,186.8,203.8,121.8,89.8,71.29,67,97,4.06e-15,0,1.421e-14,0.37,0.329,0.519,121.8,89.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0831,0.0961,0.0061,0.00338,0.00737,0.00024,0.00013,0.00029,0.204,0.15,0.231,0.008,0.0059,0.009,25.38,25.35,25.42,0.796,0,0.933,0.831,0,0.97,0.772,0,0.905,25.18,0,31.72,24.43,0,30.77,0,1,0,0,0.143,0,0.136,0.143,0.0433,0.37,0.63,0.37,35.1
1478469600000,2016,11,2016,2,6,7,0.127,0.0405,0.086,5380.1,33.59,33.59,32.02,1,1,1,209.2,202.7,216.1,142.2,135.7,67,67,67,0,0,0,0.321,0.31,0.331,142.2,135.7,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0958,0.1,0.00784,0.00728,0.00842,0.00031,0.00028,0.00033,0.24,0.229,0.253,0.0094,0.0089,0.0099,25.3,25.25,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.01,31.46,34.63,32.02,30.52,33.59,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.4
1479074400000,2016,11,2016,2,7,7,0.128,0.0405,0.0877,5490.02,33.91,33.91,32.68,1,1,1,212.1,208.1,217.4,145.1,141.1,67,67,67,0,0,0,0.316,0.308,0.322,145.1,141.1,150.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0977,0.101,0.00808,0.00775,0.00854,0.00032,0.0003,0.00033,0.246,0.238,0.255,0.0096,0.0093,0.01,25.28,25.24,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33.69,32.76,34.95,32.68,31.77,33.91,0,0,0,0,0,0,0.182,0,0.0403,0.32,0.69,0.31,42.9
1479679200000,2016,11,2016,2,8,7,0.135,0.0405,0.094,5889.86,35.77,35.77,35.06,1,1,1,222.5,218.8,225.6,155.5,151.8,67,67,67,0,0,0,0.301,0.297,0.306,155.5,151.8,158.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.00897,0.00865,0.00923,0.00035,0.00034,0.00036,0.264,0.258,0.27,0.01,0.01,0.011,25.2,25.18,25.23,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.14,35.28,36.87,35.06,34.22,35.77,0,0,0,0,0,0,0.195,0,0.041,0.3,0.7,0.3,43.6
1480284000000,2016,11,2016,2,9,7,0.134,0.0378,0.0958,6010.58,37.04,37.04,35.78,1,1,1,220.8,219.6,222.6,158.4,152.6,62.43,59,67,0,0,0,0.283,0.265,0.305,158.4,152.6,163.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00921,0.00872,0.00966,0.00036,0.00034,0.00038,0.269,0.259,0.278,0.011,0.01,0.011,25.21,25.19,25.22,0.941,0.94,0.943,0.971,0.97,0.972,0.914,0.911,0.917,36.86,35.47,38.11,35.78,34.4,37.04,0,0,0,0,0,0,0.199,0,0.0382,0.28,0.71,0.29,44.9
1480888800000,2016,12,2016,3,10,7,0.135,0.0357,0.099,6228.24,38.94,38.94,37.07,1,1,1,222.7,218.5,230.3,163.7,159.5,59,59,59,0,0,0,0.265,0.256,0.27,163.7,159.5,171.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00967,0.00931,0.0103,0.00038,0.00037,0.00041,0.278,0.271,0.292,0.011,0.011,0.011,25.19,25.13,25.22,0.943,0.942,0.945,0.972,0.97,0.976,0.917,0.913,0.923,38.14,37.15,39.9,37.07,36.04,38.94,0,0,0,0,0,0,0.206,0,0.036,0.26,0.73,0.27,46.1
1481493600000,2016,12,2016,3,11,7,0.146,0.0357,0.11,6998.49,43.94,43.94,41.66,1,1,1,241.5,232.7,251.3,182.5,173.7,59,59,59,0,0,0,0.244,0.235,0.254,182.5,173.7,192.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.108,0.115,0.0113,0.0105,0.0121,0.00044,0.00041,0.00048,0.312,0.296,0.329,0.012,0.012,0.013,25.04,24.97,25.11,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.54,40.48,44.84,41.66,39.55,43.94,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1482098400000,2016,12,2016,3,12,7,0.16,0.0357,0.125,7876.4,48.2,48.2,46.88,1,1,1,265.1,255.4,274.6,206.1,196.4,59,59,59,-4.06e-15,-2.842e-14,0,0.223,0.215,0.231,206.1,196.4,215.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0133,0.0124,0.0141,0.00053,0.00049,0.00056,0.354,0.337,0.371,0.014,0.013,0.015,24.89,24.83,24.94,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.938,48.07,45.81,50.27,46.88,44.9,48.2,0,0,0,0,0,0,0.26,0,0.035,0.22,0.78,0.22,49.2
1482703200000,2016,12,2016,3,13,7,0.173,0.0369,0.136,8234.28,50.98,50.98,49.01,2,1,1.4285714285714286,285.3,275.4,298.9,224.3,216.4,61,59,73,8.12e-15,0,2.842e-14,0.214,0.202,0.244,224.3,216.4,233.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.129,0.0148,0.0141,0.0156,0.00059,0.00056,0.00062,0.32,0.238,0.391,0.013,0.0094,0.016,24.84,24.71,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.44,25.52,52.52,38.28,24.75,48.2,0,0,0,0,0,0,0.272,0,0.037,0.21,0.79,0.21,47.6
1483308000000,2017,1,2016,4,14,7,0.2,0.0442,0.156,9446.22,61.32,61.32,56.23,2,2,2,330.5,307.4,353.9,257.5,234.4,73,73,73,0,0,0,0.221,0.206,0.237,257.5,234.4,280.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.148,0.0218,0.0157,0.0316,0.00088,0.00063,0.0013,0.278,0.248,0.312,0.011,0.0099,0.013,24.67,24.52,24.81,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.98,26.36,31.61,28.11,25.57,30.66,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.2
1483912800000,2017,1,2016,4,15,7,0.244,0.0442,0.2,12113.2,81.64,81.64,72.1,2,2,2,403.5,365.6,446,330.5,292.6,73,73,73,0,0,0,0.182,0.164,0.2,330.5,292.6,373,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.152,0.181,0.055,0.0371,0.0751,0.0022,0.0015,0.0031,0.386,0.329,0.45,0.016,0.013,0.018,24.2,23.94,24.44,0.945,0.939,0.951,0.973,0.97,0.98,0.919,0.91,0.932,37.06,32.92,41.67,36.05,31.93,40.82,0,0,0,0,0,0,0.401,0,0.044,0.18,0.82,0.18,49.6
1484517600000,2017,1,2016,4,16,7,0.299,0.0473,0.252,15187.3,94.36,94.36,90.4,2,2,2,494.1,458.3,527.8,415.9,385.3,78.14,73,91,0,0,0,0.158,0.145,0.176,415.9,385.3,436.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.205,0.0953,0.0809,0.105,0.0039,0.0033,0.0044,0.515,0.468,0.547,0.021,0.019,0.023,23.66,23.48,23.87,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,46.12,42.98,48.14,45.2,42.12,47.18,0,0,0,0,0,0,0.502,0,0.047,0.16,0.84,0.16,50.8
1485122400000,2017,1,2016,4,17,7,0.341,0.055,0.286,16522.6,104,104,98.35,3,2,2.2857142857142856,563.8,539,588.8,472.8,448,91,91,91,0,-5.684e-14,5.684e-14,0.162,0.155,0.169,472.8,448,497.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.22,0.209,0.234,0.122,0.11,0.134,0.0051,0.0046,0.0056,0.572,0.522,0.619,0.024,0.022,0.026,23.29,23.2,23.41,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.42,35.21,52.41,44.26,34.15,48.2,0,0,0,0,0,0,0.546,0,0.055,0.16,0.84,0.16,48.5
1485727200000,2017,1,2016,4,18,7,0.382,0.0611,0.321,18527.5,116.8,116.8,110.3,3,3,3,631.5,596.7,667.8,530.5,505.7,101,91,105,-8.12e-15,-5.684e-14,0,0.16,0.15,0.17,530.5,505.7,562.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.238,0.273,0.155,0.139,0.177,0.0066,0.0059,0.0076,0.591,0.547,0.646,0.025,0.023,0.028,22.98,22.78,23.17,0.949,0.947,0.952,0.972,0.97,0.976,0.922,0.918,0.929,37.82,36.26,39.89,36.76,35.17,38.92,0,0,0,0,0,0,0.613,0,0.061,0.16,0.84,0.16,48.5
1486332000000,2017,2,2016,5,19,7,0.432,0.0635,0.369,21140.1,132,132,125.8,3,3,3,714.6,678.4,748.4,609.6,573.4,105,105,105,0,0,0,0.147,0.14,0.155,609.6,573.4,643.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.3,0.279,0.319,0.208,0.184,0.231,0.009,0.0079,0.01,0.725,0.664,0.782,0.031,0.028,0.034,22.52,22.32,22.72,0.955,0.952,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.82,40.57,44.89,41.94,39.65,44,0,0,0,0,0,0,0.699,0,0.063,0.15,0.85,0.15,48.9
1486936800000,2017,2,2016,5,20,7,0.482,0.0635,0.419,23453.4,144.6,144.6,139.6,3,3,3,797.6,760.7,851.8,692.6,655.7,105,105,105,0,0,0,0.132,0.123,0.138,692.6,655.7,746.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.326,0.382,0.264,0.239,0.3,0.012,0.01,0.013,0.865,0.802,0.96,0.038,0.035,0.042,22.04,21.73,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.74,45.63,50.77,46.53,44.72,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.7
1487541600000,2017,2,2016,5,21,7,0.608,0.0635,0.544,28973.9,192.6,192.6,172.5,4,4,4,1005,882.8,1145,899.7,777.8,105,105,105,0,-1.137e-13,1.137e-13,0.105,0.0917,0.119,899.7,777.8,1040,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.526,0.41,0.68,0.385,0.315,0.514,0.017,0.014,0.024,1.16,0.93,1.48,0.052,0.041,0.068,20.96,20.16,21.64,0.955,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,44.04,39.3,49.13,43.12,38.3,48.15,0,0,0,0,0,0,0.958,0,0.064,0.1,0.89,0.11,47.7
1488146400000,2017,2,2016,5,22,7,0.83,0.0972,0.665,32085.9,192.8,192.8,191,4,4,4,1373,1198,1532,1212,1093,160.7,105,183,112.8,0,248.7,0.116,0.0834,0.139,1099,1093,1100,990,990,990,969.1,968.5,969.6,20.9,20.4,21.5,0.834,0.758,0.9,0.646,0.633,0.648,0.031,0.029,0.032,1.78,1.69,1.85,0.085,0.079,0.091,19.14,18.56,19.79,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,47.66,50.63,47.75,46.71,48.2,0,0,0,0,0,0,1.06,0,0.165,0.12,0.8,0.2,38.7
1488751200000,2017,3,2016,6,23,7,1.08,0.111,0.665,29949.6,184.9,184.9,178.3,4,4,4,1779,1587,1996,1596,1404,183,183,183,496.5,303.6,712.8,0.103,0.0917,0.115,1100,1100,1100,990,990,990,970.4,969.8,971.1,19.6,18.9,20.2,0.92,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.74,17.04,18.38,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.48,43.57,47.18,44.57,42.7,46.23,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
1489356000000,2017,3,2016,6,24,7,1.47,0.111,0.665,26746.4,168.3,168.3,159.2,4,4,4,2431,2093,2799,2248,1910,183,183,183,1148,809.6,1516,0.076,0.0654,0.0875,1100,1100,1100,990,990,990,972.1,971.3,973,17.9,17,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.1,16.8,0.945,0.941,0.947,0.977,0.972,0.98,0.923,0.915,0.928,40.73,38.33,42.93,39.8,37.27,42.07,0,0,0,0,0,0,0.884,0,0.805,0.076,0.45,0.55,18.2
1489960800000,2017,3,2016,6,25,7,2.05,0.111,0.665,22565.1,145.2,145.2,134.3,4,4,4,3391,2939,3828,3208,2756,183,183,183,2108,1656,2545,0.0544,0.0478,0.0623,1100,1100,1100,990,990,990,974.4,973.4,975.3,15.6,14.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.75,12.81,14.76,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,34.62,32.04,37.4,33.58,31.08,36.29,0,0,0,0,0,0,0.746,0,1.385,0.054,0.32,0.68,11
1490565600000,2017,3,2016,6,26,7,2.6,0.13,0.665,19233,121,121,114.5,4,4,4,4296,3972,4526,4081,3789,215,183,295,2981,2689,3134,0.0498,0.0414,0.0659,1100,1100,1100,990,990,990,976.2,975.6,976.6,13.8,13.4,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.9,11.48,12.51,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.887,0.897,29.51,28.33,31.18,28.62,27.48,30.25,0,0,0,0,0,0,0.636,0,1.935,0.05,0.26,0.74,7.4
1491170400000,2017,4,2016,7,27,7,2.78,0.178,0.665,18249.6,109.3,109.3,108.6,4,4,4,4592,4557,4608,4297,4262,295,295,295,3197,3162,3213,0.0642,0.064,0.0647,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.36,11.33,11.43,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.886,0.887,28,27.92,28.17,27.16,27.08,27.33,0,0,0,0,0,0,0.603,0,2.115,0.064,0.24,0.76,6.56
1491775200000,2017,4,2016,7,28,7,2.76,0.178,0.665,18355.1,110.5,110.5,109.3,4,4,4,4560,4498,4598,4265,4203,295,295,295,3165,3103,3203,0.0647,0.0642,0.0656,1100,1100,1100,990,990,990,976.7,976.6,976.8,13.3,13.2,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.42,11.35,11.53,0.914,0.914,0.915,0.97,0.97,0.97,0.887,0.886,0.888,28.16,27.96,28.47,27.31,27.13,27.62,0,0,0,0,0,0,0.607,0,2.095,0.064,0.24,0.76,6.65
1492380000000,2017,4,2016,7,29,7,2.62,0.178,0.665,19137.5,117.1,117.1,113.9,4,4,4,4325,4161,4467,4030,3866,295,295,295,2930,2766,3072,0.0683,0.066,0.0709,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.85,11.59,12.15,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,29.36,28.63,30.19,28.48,27.77,29.29,0,0,0,0,0,0,0.633,0,1.955,0.068,0.25,0.75,7.3
1492984800000,2017,4,2016,7,30,7,2.38,0.178,0.665,20489.3,125.8,125.8,122,4,4,4,3933,3763,4104,3638,3468,295,295,295,2538,2368,2709,0.0751,0.0719,0.0784,1100,1100,1100,990,990,990,975.5,975.2,975.9,14.5,14.1,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.59,12.26,12.95,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,31.43,30.48,32.43,30.49,29.57,31.45,0,0,0,0,0,0,0.678,0,1.715,0.075,0.28,0.72,8.61
1493589600000,2017,5,2016,8,31,7,2.16,0.194,0.665,21881.6,133.4,133.4,130.2,4,4,4,3565,3425,3706,3244,3104,321,321,321,2144,2004,2285,0.0901,0.0866,0.0937,1100,1100,1100,990,990,990,974.8,974.5,975.1,15.2,14.9,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.37,13.07,13.66,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.57,32.76,34.38,32.56,31.77,33.35,0,0,0,0,0,0,0.724,0,1.495,0.09,0.31,0.69,10.1
1494194400000,2017,5,2016,8,32,7,1.98,0.194,0.665,23008.4,139.9,139.9,137,4,4,4,3268,3138,3388,2947,2817,321,321,321,1847,1717,1967,0.0983,0.0948,0.102,1100,1100,1100,990,990,990,974.1,973.8,974.4,15.9,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.74,14.28,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.3,34.6,36.07,34.24,33.56,34.99,0,0,0,0,0,0,0.761,0,1.315,0.098,0.34,0.66,11.6
1494799200000,2017,5,2016,8,33,7,1.78,0.194,0.665,24415.3,149.6,149.6,145.3,4,4,4,2936,2779,3093,2615,2458,321,321,321,1515,1358,1672,0.109,0.104,0.115,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.77,14.39,15.14,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.42,36.37,38.46,36.33,35.28,37.41,0,0,0,0,0,0,0.807,0,1.115,0.11,0.37,0.63,13.7
1495404000000,2017,5,2016,8,34,7,1.56,0.194,0.665,26082.8,159.4,159.4,155.3,4,4,4,2576,2426,2728,2255,2105,321,321,321,1155,1005,1307,0.125,0.118,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.63,15.27,16,0.944,0.942,0.945,0.976,0.973,0.978,0.92,0.917,0.924,39.79,38.79,40.77,38.81,37.76,39.86,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
1496008800000,2017,5,2016,8,35,7,1.35,0.172,0.665,27663.4,168.9,168.9,164.7,4,4,4,2232,2067,2377,1948,1810,284.4,257,321,847.9,710.4,956.1,0.127,0.114,0.14,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.12,16.86,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.03,41.09,43.1,41.17,40.2,42.23,0,0,0,0,0,0,0.915,0,0.685,0.13,0.49,0.51,20.5
1496613600000,2017,6,2016,9,36,7,1.13,0.155,0.665,29444.7,180,180,175.3,4,4,4,1866,1729,2014,1609,1472,257,257,257,509.2,372.1,656.6,0.138,0.128,0.149,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,16.99,17.9,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.44,45.91,43.82,42.58,44.99,0,0,0,0,0,0,0.974,0,0.465,0.14,0.59,0.41,26.1
1497218400000,2017,6,2016,9,37,7,0.955,0.155,0.665,31113.6,188.9,188.9,185.2,4,4,4,1578,1478,1685,1321,1221,257,257,257,221.4,120.6,328.4,0.163,0.152,0.174,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.909,0.878,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.41,18.04,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.3,48.18,46.3,45.37,47.22,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
1497823200000,2017,6,2016,9,38,7,0.808,0.155,0.636,31401.3,192.1,192.1,186.9,4,4,4,1335,1204,1449,1078,947.2,257,257,257,27.59,0,92.32,0.193,0.177,0.213,1051,947.2,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.767,0.603,0.866,0.553,0.397,0.648,0.026,0.019,0.031,1.61,1.26,1.81,0.077,0.059,0.088,19.43,18.86,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.68,44.78,48.99,46.73,43.88,48.01,0,0,0,0,0,0,1.04,0,0.172,0.19,0.79,0.21,38.9
1498428000000,2017,6,2016,9,39,7,0.651,0.15,0.501,26010.7,170.2,170.2,154.8,4,3,3.5714285714285716,1077,998.6,1168,828.4,771.6,248.4,227,257,-3.248e-14,-1.137e-13,0,0.231,0.22,0.246,828.4,771.6,910.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.492,0.435,0.569,0.34,0.312,0.38,0.016,0.014,0.018,1.09,1.03,1.2,0.05,0.047,0.056,20.77,20.37,21.07,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,45.77,39.72,52.05,43.87,38.74,48.2,0,0,0,0,0,0,0.86,0,0.15,0.23,0.77,0.23,40
1499032800000,2017,7,2016,10,40,7,0.557,0.137,0.42,23014.7,144.6,144.6,137,3,3,3,920.7,872.2,976.6,693.7,645.2,227,227,227,0,0,0,0.247,0.232,0.26,693.7,645.2,749.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.37,0.339,0.414,0.264,0.232,0.302,0.012,0.01,0.014,0.889,0.804,0.996,0.04,0.036,0.045,21.53,21.2,21.81,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.67,43.95,49.69,45.66,43.07,48.2,0,0,0,0,0,0,0.761,0,0.137,0.25,0.75,0.25,41.3
1499637600000,2017,7,2016,10,41,7,0.497,0.137,0.36,20174.3,126.7,126.7,120.1,3,3,3,821.7,792.6,857.8,594.7,565.6,227,227,227,0,0,0,0.277,0.265,0.286,594.7,565.6,630.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.31,0.293,0.33,0.198,0.179,0.222,0.0087,0.0078,0.0098,0.718,0.669,0.779,0.031,0.029,0.034,22.09,21.89,22.26,0.953,0.952,0.955,0.978,0.974,0.98,0.932,0.927,0.936,40.95,39.17,43.11,40.03,38.16,42.25,0,0,0,0,0,0,0.667,0,0.137,0.28,0.72,0.28,40.6
1500242400000,2017,7,2016,10,42,7,0.46,0.137,0.322,18169.5,113,113,108.2,3,3,3,760.1,729,785.2,533.1,502,227,227,227,0,0,0,0.299,0.289,0.311,533.1,502,558.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.275,0.257,0.289,0.157,0.136,0.174,0.0068,0.0059,0.0076,0.614,0.562,0.657,0.027,0.024,0.029,22.44,22.3,22.62,0.949,0.946,0.951,0.971,0.97,0.973,0.922,0.918,0.926,37.12,35.14,38.71,36.05,34.08,37.67,0,0,0,0,0,0,0.601,0,0.138,0.3,0.7,0.3,39.5
1500847200000,2017,7,2016,10,43,7,0.415,0.137,0.278,15905.9,96.4,96.4,94.68,2,2,2,686.9,657.1,717.8,459.9,430.1,227,227,227,0,-5.684e-14,5.684e-14,0.331,0.316,0.345,459.9,430.1,490.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.233,0.216,0.251,0.116,0.102,0.131,0.005,0.0043,0.0056,0.602,0.551,0.655,0.026,0.023,0.028,22.75,22.57,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.09,46.25,51.95,47.34,45.32,48.2,0,0,0,0,0,0,0.526,0,0.137,0.33,0.67,0.33,38.3
1501452000000,2017,7,2016,10,44,7,0.374,0.124,0.25,14711.4,92.19,92.19,87.57,2,2,2,618.4,589.6,647.5,412.8,387.6,205.6,202,227,0,-5.684e-14,5.684e-14,0.333,0.317,0.351,412.8,387.6,436,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.209,0.2,0.219,0.0938,0.0819,0.105,0.004,0.0035,0.0044,0.524,0.486,0.56,0.022,0.02,0.024,23.1,22.97,23.26,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.68,42.14,47.04,43.78,41.3,46.1,0,0,0,0,0,0,0.486,0,0.124,0.33,0.67,0.33,39.3
1502056800000,2017,8,2016,11,45,7,0.337,0.122,0.214,12658.4,80.66,80.66,75.35,2,2,2,556.4,533.5,580.5,354.4,331.5,202,202,202,-1.624e-14,-5.684e-14,0,0.363,0.348,0.379,354.4,331.5,378.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.197,0.0663,0.0555,0.0777,0.0028,0.0023,0.0033,0.436,0.402,0.472,0.018,0.017,0.02,23.46,23.32,23.6,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.69,36.28,41.21,37.67,35.19,40.33,0,0,0,0,0,0,0.419,0,0.123,0.36,0.64,0.36,37.6
1502661600000,2017,8,2016,11,46,7,0.306,0.122,0.184,10851,68.86,68.86,64.59,2,2,2,505.5,486.2,526.1,303.5,284.2,202,202,202,0,0,0,0.4,0.384,0.415,303.5,284.2,324.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.163,0.177,0.0423,0.0331,0.052,0.0018,0.0014,0.0022,0.36,0.331,0.391,0.015,0.014,0.016,23.77,23.64,23.88,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.29,31.2,35.5,32.29,30.27,34.43,0,0,0,0,0,0,0.359,0,0.122,0.4,0.6,0.4,35.5
1503266400000,2017,8,2016,11,47,7,0.279,0.122,0.157,9305.51,59.2,59.2,55.39,2,2,2,462,445.5,479.9,260,243.5,202,202,202,4.06e-15,0,2.842e-14,0.437,0.421,0.453,260,243.5,277.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.155,0.149,0.161,0.0222,0.0164,0.0302,0.00091,0.00067,0.0012,0.295,0.272,0.321,0.012,0.011,0.013,24.03,23.92,24.12,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.55,26.72,30.52,27.69,25.92,29.6,0,0,0,0,0,0,0.308,0,0.122,0.44,0.56,0.44,33.4
1503871200000,2017,8,2016,11,48,7,0.256,0.106,0.151,8947.28,60.44,60.44,53.26,2,1,1.5714285714285714,423.9,406.4,440.3,249.3,222.7,174.6,138,202,-8.12e-15,-2.842e-14,0,0.41,0.33,0.476,249.3,222.7,280.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.142,0.155,0.021,0.0147,0.0313,0.00086,0.0006,0.0013,0.346,0.266,0.418,0.014,0.011,0.017,24.15,24.02,24.27,0.943,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,38.87,26.13,52.52,36.96,25.35,48.2,0,0,0,0,0,0,0.296,0,0.105,0.41,0.59,0.41,35
1504476000000,2017,9,2016,12,49,7,0.233,0.0835,0.149,8942.06,56.62,56.62,53.23,2,2,2,385,369.5,400.6,247,231.5,138,138,138,0,-2.842e-14,2.842e-14,0.359,0.344,0.374,247,231.5,262.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.138,0.149,0.0179,0.0154,0.023,0.00073,0.00062,0.00093,0.271,0.252,0.292,0.011,0.01,0.012,24.4,24.31,24.5,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.905,27.44,25.68,29.19,26.61,24.91,28.31,0,0,0,0,0,0,0.296,0,0.084,0.36,0.64,0.36,38.4
1505080800000,2017,9,2016,12,50,7,0.213,0.0835,0.129,7962.54,48.2,48.2,47.4,1,1,1,352,339.6,364.8,214,201.7,138,138,138,0,-2.842e-14,2.842e-14,0.392,0.378,0.406,214,201.7,226.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.0139,0.0129,0.015,0.00056,0.00052,0.00061,0.377,0.355,0.4,0.015,0.014,0.016,24.46,24.38,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.12,46.36,51.97,47.4,45.44,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.4
1505685600000,2017,9,2016,12,51,7,0.196,0.0835,0.113,7034.1,44.52,44.52,41.87,1,1,1,324,313.1,335.6,186,175.1,138,138,138,8.12e-15,0,2.842e-14,0.426,0.411,0.441,186,175.1,197.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0116,0.0106,0.0125,0.00046,0.00042,0.0005,0.327,0.308,0.348,0.013,0.012,0.014,24.65,24.57,24.73,0.951,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.75,40.23,45.42,41.87,39.28,44.52,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,35.9
1506290400000,2017,9,2016,12,52,7,0.182,0.081,0.101,6252.51,41.09,41.09,37.22,1,1,1,300.5,291.5,309.6,166.5,156.5,134,110,138,-8.12e-15,-2.842e-14,2.842e-14,0.446,0.377,0.469,166.5,156.5,181.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.112,0.118,0.0099,0.00906,0.0112,0.00039,0.00036,0.00044,0.292,0.274,0.316,0.012,0.011,0.013,24.8,24.75,24.85,0.945,0.941,0.949,0.973,0.97,0.98,0.919,0.913,0.93,38.25,35.91,41.93,37.22,34.83,41.09,0,0,0,0,0,0,0.207,0,0.081,0.45,0.55,0.45,34.4
1506895200000,2017,10,2017,1,1,7,0.171,0.0665,0.105,6550.07,40.48,40.48,38.99,1,1,1,283.1,278.9,289.1,173.1,168.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.389,0.381,0.394,173.1,168.9,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.117,0.0105,0.0101,0.011,0.00042,0.0004,0.00044,0.301,0.294,0.312,0.012,0.012,0.012,24.87,24.83,24.89,0.946,0.945,0.948,0.976,0.974,0.979,0.924,0.92,0.928,39.95,38.98,41.35,38.99,37.96,40.48,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.3
1507500000000,2017,10,2017,1,2,7,0.165,0.0665,0.0989,6157.8,38.23,38.23,36.65,1,1,1,273.6,267.5,280,163.6,157.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.402,0.393,0.411,163.6,157.5,170,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00966,0.00913,0.0102,0.00038,0.00036,0.00041,0.284,0.273,0.296,0.011,0.011,0.012,24.92,24.88,24.96,0.943,0.942,0.945,0.972,0.97,0.974,0.917,0.913,0.921,37.72,36.29,39.23,36.65,35.2,38.23,0,0,0,0,0,0,0.204,0,0.0661,0.4,0.6,0.4,37.3
1508104800000,2017,10,2017,1,3,7,0.156,0.0665,0.0893,5535.99,34.52,34.52,32.95,1,1,1,257.6,250.8,264.5,147.6,140.8,110,110,110,-8.12e-15,-2.842e-14,0,0.427,0.416,0.439,147.6,140.8,154.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.0083,0.00772,0.00888,0.00033,0.00031,0.00035,0.256,0.243,0.268,0.01,0.0096,0.011,25.01,24.97,25.05,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,33.97,32.35,35.58,32.95,31.38,34.52,0,0,0,0,0,0,0.183,0,0.0667,0.43,0.57,0.43,35.5
1508709600000,2017,10,2017,1,4,7,0.148,0.0665,0.0811,5015.52,31.07,31.07,29.85,1,1,1,244.1,241.2,249.4,134.1,131.2,110,110,110,0,0,0,0.451,0.441,0.456,134.1,131.2,139.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0998,0.103,0.00715,0.0069,0.0076,0.00028,0.00027,0.0003,0.231,0.226,0.241,0.0091,0.0089,0.0095,25.1,25.06,25.13,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,30.78,30.11,32.03,29.85,29.21,31.07,0,0,0,0,0,0,0.166,0,0.0669,0.45,0.55,0.45,33.9
1509314400000,2017,10,2017,1,5,7,0.146,0.0592,0.0867,5383.18,34.07,34.07,32.04,1,1,1,241.1,238.8,245,143.3,129.6,97.86,93,110,0,0,0,0.406,0.38,0.459,143.3,129.6,152,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.105,0.00793,0.00676,0.00867,0.00031,0.00027,0.00034,0.246,0.223,0.261,0.0097,0.0088,0.01,25.11,25.07,25.14,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.911,33.03,29.73,35.12,32.04,28.84,34.07,0,0,0,0,0,0,0.178,0,0.0593,0.41,0.59,0.41,36.9
1509919200000,2017,11,2017,2,6,7,0.148,0.0562,0.0919,5721.88,35.55,35.55,34.06,1,1,1,245,240.1,251.6,152,147.1,93,93,93,0,0,0,0.38,0.37,0.387,152,147.1,158.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00867,0.00826,0.00923,0.00034,0.00033,0.00036,0.261,0.252,0.273,0.01,0.01,0.011,25.07,25.02,25.11,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,35.11,33.97,36.65,34.06,32.95,35.55,0,0,0,0,0,0,0.189,0,0.0561,0.38,0.62,0.38,38.7
1510524000000,2017,11,2017,2,7,7,0.15,0.0562,0.0936,5824.37,35.24,35.24,34.67,1,1,1,247.7,245.3,250.2,154.7,152.3,93,93,93,0,0,0,0.375,0.372,0.379,154.7,152.3,157.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0089,0.0087,0.00912,0.00035,0.00034,0.00036,0.266,0.262,0.27,0.011,0.01,0.011,25.05,25.03,25.07,0.941,0.94,0.941,0.97,0.97,0.97,0.912,0.912,0.913,35.74,35.19,36.33,34.67,34.13,35.24,0,0,0,0,0,0,0.193,0,0.0564,0.37,0.62,0.38,38.8
1511128800000,2017,11,2017,2,8,7,0.15,0.0562,0.0937,5833.78,36.59,36.59,34.72,1,1,1,247.9,240.9,256,154.9,147.9,93,93,93,0,0,0,0.375,0.363,0.386,154.9,147.9,163,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00892,0.00832,0.0096,0.00035,0.00033,0.00038,0.266,0.254,0.281,0.011,0.01,0.011,25.05,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.79,34.16,37.68,34.72,33.14,36.59,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
1511733600000,2017,11,2017,2,9,7,0.15,0.0521,0.0983,6142.14,38.44,38.44,36.56,1,1,1,248.6,245.3,254.1,162.5,153.7,86.14,77,93,0,0,0,0.346,0.312,0.377,162.5,153.7,170,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.109,0.00956,0.00881,0.0102,0.00038,0.00035,0.0004,0.279,0.264,0.291,0.011,0.01,0.012,25.03,25.01,25.06,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.61,35.5,39.43,36.56,34.44,38.44,0,0,0,0,0,0,0.203,0,0.0517,0.35,0.66,0.34,40.9
1512338400000,2017,12,2017,3,10,7,0.157,0.0466,0.111,7007.31,44.27,44.27,41.71,1,1,1,260.4,248.9,271.3,183.4,171.9,77,77,77,4.06e-15,0,2.842e-14,0.296,0.284,0.309,183.4,171.9,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.315,0.295,0.335,0.012,0.012,0.013,24.94,24.88,25.01,0.949,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,42.6,39.87,45.17,41.71,38.91,44.27,0,0,0,0,0,0,0.232,0,0.046,0.3,0.71,0.29,44.6
1512943200000,2017,12,2017,3,11,7,0.17,0.0357,0.134,8151.02,50.43,50.43,48.52,2,1,1.1428571428571428,280.5,273.8,289.6,221.5,214.8,59,59,59,0,-2.842e-14,2.842e-14,0.21,0.204,0.216,221.5,214.8,230.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.123,0.129,0.0146,0.014,0.0154,0.00058,0.00056,0.00061,0.359,0.242,0.386,0.014,0.0096,0.015,24.82,24.78,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.68,25.99,52.29,44.92,25.21,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,47.9
1513548000000,2017,12,2017,3,12,7,0.187,0.0357,0.151,9190.24,58,58,54.7,2,2,2,308.8,295.4,323.8,249.8,236.3,59,59,59,0,-2.842e-14,2.842e-14,0.191,0.182,0.2,249.8,236.3,264.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.131,0.141,0.0183,0.0158,0.024,0.00073,0.00063,0.00096,0.265,0.248,0.286,0.011,0.0099,0.011,24.79,24.7,24.87,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.2,26.66,29.9,27.35,25.86,29,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.1
1514152800000,2017,12,2017,3,13,7,0.219,0.0357,0.183,11132.2,72.77,72.77,66.26,2,2,2,362.1,333.4,392.4,303.1,274.4,59,59,59,0,0,0,0.163,0.15,0.177,303.1,274.4,333.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.154,0.144,0.165,0.042,0.0285,0.0564,0.0017,0.0011,0.0023,0.343,0.3,0.389,0.014,0.012,0.016,24.45,24.25,24.63,0.94,0.934,0.946,0.97,0.97,0.971,0.912,0.906,0.918,34.15,30.97,37.49,33.13,30.04,36.38,0,0,0,0,0,0,0.368,0,0.036,0.16,0.84,0.16,50.8
1514757600000,2018,1,2017,4,14,7,0.269,0.0442,0.225,13633.8,88.43,88.43,81.15,2,2,2,444.7,406.4,478.6,371.7,333.4,73,73,73,0,0,0,0.165,0.153,0.18,371.7,333.4,405.6,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.167,0.192,0.0744,0.0564,0.0904,0.0031,0.0023,0.0037,0.448,0.39,0.499,0.018,0.016,0.021,23.95,23.75,24.18,0.951,0.946,0.955,0.977,0.97,0.98,0.93,0.918,0.936,41.51,37.38,45.12,40.58,36.27,44.22,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
1515362400000,2018,1,2017,4,15,7,0.319,0.0504,0.269,15952.1,96.4,96.4,94.95,2,2,2,527.9,490.3,561.4,444.6,417.3,83.29,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.157,0.141,0.171,444.6,417.3,470.4,990,990,990,966,965.8,966.1,24,23.9,24.2,0.207,0.196,0.218,0.109,0.096,0.121,0.0045,0.004,0.0051,0.558,0.516,0.599,0.023,0.021,0.025,23.47,23.27,23.68,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.96,46.33,51.36,47.48,45.4,48.2,0,0,0,0,0,0,0.528,0,0.05,0.16,0.84,0.16,50
1515967200000,2018,1,2017,4,16,7,0.362,0.0575,0.305,17543.1,109,109,104.4,3,2,2.857142857142857,598.7,571.5,620.2,503.5,480.5,95.14,91,120,-8.12e-15,-5.684e-14,5.684e-14,0.159,0.148,0.193,503.5,480.5,523.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.224,0.248,0.138,0.126,0.151,0.0058,0.0053,0.0064,0.56,0.522,0.617,0.024,0.022,0.026,23.15,23.06,23.27,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.62,35.19,52.28,37.1,34.13,48.2,0,0,0,0,0,0,0.58,0,0.057,0.16,0.84,0.16,48.5
1516572000000,2018,1,2017,4,17,7,0.39,0.0726,0.318,18288.7,112.2,112.2,108.9,3,3,3,645.5,627,662,525.5,507,120,120,120,0,0,0,0.186,0.181,0.191,525.5,507,542,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.254,0.244,0.264,0.152,0.14,0.163,0.0065,0.0059,0.007,0.585,0.554,0.613,0.025,0.023,0.026,22.93,22.84,23.04,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.37,36.16,38.45,36.29,35.08,37.4,0,0,0,0,0,0,0.605,0,0.072,0.19,0.82,0.18,46.9
1517176800000,2018,1,2017,4,18,7,0.417,0.0674,0.349,20095.5,126.2,126.2,119.6,3,3,3,689.3,666.7,715.9,577.9,546.7,111.4,105,120,0,0,0,0.162,0.147,0.18,577.9,546.7,610.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.283,0.266,0.3,0.187,0.166,0.209,0.008,0.0071,0.009,0.672,0.621,0.727,0.029,0.026,0.031,22.67,22.51,22.81,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.8,38.75,42.92,39.87,37.71,42.06,0,0,0,0,0,0,0.665,0,0.068,0.16,0.84,0.16,48.2
1517781600000,2018,2,2017,5,19,7,0.468,0.0663,0.401,22744.6,140.9,140.9,135.4,3,3,3,773.4,729.9,815.9,663.8,624.9,109.6,105,137,0,0,0,0.142,0.131,0.168,663.8,624.9,695.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.331,0.308,0.348,0.244,0.218,0.266,0.011,0.0094,0.012,0.817,0.75,0.87,0.036,0.032,0.038,22.19,21.99,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.05,43.77,47.93,45.13,42.9,46.97,0,0,0,0,0,0,0.752,0,0.067,0.14,0.86,0.14,48.6
1518386400000,2018,2,2017,5,20,7,0.562,0.0829,0.48,25797.2,174.4,174.4,153.6,4,3,3.4285714285714284,930,836.1,1052,793,699.1,137,137,137,-1.624e-14,-1.137e-13,0,0.148,0.13,0.164,793,699.1,914.9,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.433,0.355,0.543,0.321,0.268,0.382,0.014,0.012,0.017,1.01,0.88,1.18,0.045,0.039,0.054,21.38,20.76,21.88,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.79,40.78,52.24,45.22,39.87,48.2,0,0,0,0,0,0,0.853,0,0.082,0.15,0.85,0.15,45.9
1518991200000,2018,2,2017,5,21,7,0.794,0.0829,0.648,31881,192.8,192.8,189.8,4,4,4,1314,1107,1503,1177,970.3,137,137,137,104.6,0,265.9,0.105,0.0912,0.124,1072,970.3,1100,990,990,990,968.9,968.2,969.5,21.1,20.5,21.8,0.782,0.593,0.888,0.592,0.409,0.648,0.028,0.019,0.032,1.67,1.27,1.84,0.079,0.058,0.09,19.44,18.67,20.49,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.67,46.58,50.46,47.44,45.65,48.2,0,0,0,0,0,0,1.05,0,0.146,0.1,0.82,0.18,40.2
1519596000000,2018,2,2017,5,22,7,1.06,0.118,0.665,30075.5,185.8,185.8,179,4,4,4,1758,1564,1957,1563,1427,195.3,137,239,463.2,326.9,617.9,0.11,0.0811,0.136,1100,1100,1100,990,990,990,970.3,969.7,971,19.7,19,20.3,0.917,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.098,17.82,17.17,18.46,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.67,43.91,47.4,44.76,43.03,46.45,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
1520200800000,2018,3,2017,6,23,7,1.31,0.145,0.665,27941.2,170.2,170.2,166.3,4,4,4,2169,2017,2317,1930,1778,239,239,239,830.3,678.2,978,0.11,0.103,0.118,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.26,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.43,41.48,43.42,41.58,40.61,42.55,0,0,0,0,0,0,0.924,0,0.645,0.11,0.51,0.49,21.3
1520805600000,2018,3,2017,6,24,7,1.5,0.145,0.665,26498.8,161.3,161.3,157.7,4,4,4,2487,2358,2626,2248,2119,239,239,239,1148,1019,1287,0.0962,0.091,0.101,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.51,16.16,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.919,0.925,40.37,39.46,41.21,39.43,38.47,40.33,0,0,0,0,0,0,0.876,0,0.835,0.097,0.44,0.56,17.7
1521410400000,2018,3,2017,6,25,7,1.7,0.12,0.665,25000.4,152.5,152.5,148.8,4,4,4,2809,2677,2923,2610,2438,199,183,239,1510,1338,1640,0.0711,0.0626,0.0893,1100,1100,1100,990,990,990,973.1,972.7,973.3,16.9,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.8,15.39,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.918,38.26,37.51,39.13,37.2,36.4,38.11,0,0,0,0,0,0,0.827,0,1.035,0.071,0.39,0.61,14.7
1522015200000,2018,3,2017,6,26,7,1.85,0.114,0.665,23860.1,144.8,144.8,142,4,4,4,3059,2951,3188,2871,2768,187.9,183,217,1771,1668,1871,0.0614,0.0584,0.0681,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.17,14.73,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,36.6,35.76,37.32,35.51,34.69,36.21,0,0,0,0,0,0,0.789,0,1.185,0.062,0.36,0.64,12.9
1522620000000,2018,4,2017,7,27,7,2.05,0.131,0.665,22538.3,137.5,137.5,134.2,4,4,4,3392,3242,3552,3175,3025,217,217,217,2075,1925,2235,0.064,0.0611,0.0669,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.39,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.58,33.64,35.45,33.54,32.63,34.38,0,0,0,0,0,0,0.745,0,1.385,0.064,0.32,0.68,11
1523224800000,2018,4,2017,7,28,7,2.29,0.165,0.665,21014.6,129.1,129.1,125.1,4,4,4,3793,3616,3945,3521,3399,272.7,217,295,2421,2299,2550,0.0717,0.059,0.0788,1100,1100,1100,990,990,990,975.2,974.9,975.6,14.8,14.4,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.56,13.26,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.24,31.34,33.27,31.27,30.4,32.28,0,0,0,0,0,0,0.695,0,1.625,0.072,0.29,0.71,9.18
1523829600000,2018,4,2017,7,29,7,2.44,0.178,0.665,20090.6,120.7,120.7,119.6,4,4,4,4038,3985,4064,3743,3690,295,295,295,2643,2590,2669,0.0731,0.0726,0.074,1100,1100,1100,990,990,990,975.7,975.6,975.8,14.3,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.33,12.48,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.82,30.69,31.11,29.9,29.77,30.17,0,0,0,0,0,0,0.664,0,1.775,0.073,0.27,0.73,8.23
1524434400000,2018,4,2017,7,30,7,2.44,0.178,0.665,20104.3,120.4,120.4,119.7,4,4,4,4034,3998,4060,3739,3703,295,295,295,2639,2603,2665,0.0731,0.0727,0.0738,1100,1100,1100,990,990,990,975.7,975.7,975.8,14.3,14.2,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.38,12.34,12.45,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.896,30.84,30.71,31.03,29.92,29.79,30.1,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.24
1525039200000,2018,4,2017,7,31,7,2.37,0.192,0.665,20544,124.1,124.1,122.3,4,4,4,3915,3836,3985,3598,3515,317.3,295,321,2498,2415,2590,0.0811,0.074,0.0837,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.48,12.79,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.52,31.11,31.99,30.57,30.17,31.03,0,0,0,0,0,0,0.679,0,1.705,0.081,0.28,0.72,8.67
1525644000000,2018,5,2017,8,32,7,2.22,0.199,0.665,21491.7,131,131,127.9,4,4,4,3669,3531,3797,3340,3191,329.1,321,340,2240,2091,2376,0.0898,0.0845,0.0963,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.15,12.88,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,32.97,32.22,33.77,31.98,31.25,32.75,0,0,0,0,0,0,0.711,0,1.555,0.09,0.3,0.7,9.68
1526248800000,2018,5,2017,8,33,7,2.01,0.206,0.665,22807.1,140,140,135.8,4,4,4,3321,3134,3484,2981,2794,340,340,340,1881,1694,2044,0.102,0.0976,0.108,1100,1100,1100,990,990,990,974.2,973.8,974.6,15.8,15.4,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.54,14.29,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.99,34.04,36.09,33.94,33.02,35.01,0,0,0,0,0,0,0.754,0,1.345,0.1,0.33,0.67,11.3
1526853600000,2018,5,2017,8,34,7,1.74,0.206,0.665,24654.6,151.7,151.7,146.8,4,4,4,2884,2704,3065,2544,2364,340,340,340,1444,1264,1625,0.118,0.111,0.126,1100,1100,1100,990,990,990,973.2,972.8,973.7,16.8,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.46,15.33,0.94,0.938,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.76,36.56,38.95,36.69,35.46,37.92,0,0,0,0,0,0,0.815,0,1.075,0.12,0.38,0.62,14.2
1527458400000,2018,5,2017,8,35,7,1.51,0.193,0.665,26459.8,161.6,161.6,157.5,4,4,4,2496,2347,2646,2176,2054,319.9,293,340,1076,954,1206,0.128,0.12,0.136,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.47,16.19,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.925,40.31,39.33,41.28,39.37,38.33,40.41,0,0,0,0,0,0,0.875,0,0.845,0.13,0.44,0.56,17.5
1528063200000,2018,6,2017,9,36,7,1.29,0.177,0.665,28131.6,172.1,172.1,167.4,4,4,4,2127,1957,2298,1834,1664,293,293,293,734.4,563.9,905.3,0.138,0.127,0.15,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.72,16.31,17.17,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.72,41.6,43.91,41.86,40.74,43.03,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
1528668000000,2018,6,2017,9,37,7,1.07,0.155,0.665,29990,182.8,182.8,178.5,4,4,4,1771,1646,1904,1514,1389,257,257,257,414.5,288.6,547.2,0.145,0.135,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.77,17.34,18.18,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.54,44.37,46.64,44.63,43.49,45.71,0,0,0,0,0,0,0.992,0,0.405,0.14,0.62,0.38,28
1529272800000,2018,6,2017,9,38,7,0.911,0.155,0.665,31551.1,191.3,191.3,187.8,4,4,4,1506,1412,1609,1249,1155,257,257,257,149.3,55.01,252.4,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.851,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.66,18.3,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.91,46.96,48.81,46.95,46.02,47.83,0,0,0,0,0,0,1.04,0,0.246,0.17,0.73,0.27,34.6
1529877600000,2018,6,2017,9,39,7,0.751,0.153,0.596,30234,192.6,192.6,180,4,4,4,1242,1124,1378,989.1,896.5,252.7,227,257,3.031,-1.137e-13,21.22,0.204,0.186,0.222,986.1,896.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.668,0.549,0.836,0.464,0.373,0.648,0.022,0.017,0.031,1.4,1.17,1.78,0.066,0.054,0.085,19.94,19.12,20.54,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.91,43.12,49.14,44.99,42.25,48.16,0,0,0,0,0,0,1,0,0.155,0.2,0.79,0.21,40.3
1530482400000,2018,7,2017,10,40,7,0.615,0.137,0.478,25302.1,164.5,164.5,150.6,4,3,3.4285714285714284,1017,947.9,1094,789.8,720.9,227,227,227,1.624e-14,-1.137e-13,1.137e-13,0.224,0.208,0.239,789.8,720.9,866.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.451,0.388,0.522,0.32,0.283,0.359,0.015,0.013,0.016,1.03,0.938,1.12,0.047,0.042,0.051,21.03,20.69,21.37,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46,39.66,51.64,44.5,38.68,48.2,0,0,0,0,0,0,0.837,0,0.137,0.22,0.78,0.22,41.1
1531087200000,2018,7,2017,10,41,7,0.536,0.137,0.398,22084.5,139.1,139.1,131.5,3,3,3,885.8,841.9,931.6,658.8,614.9,227,227,227,0,0,0,0.257,0.244,0.27,658.8,614.9,704.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.346,0.321,0.373,0.241,0.212,0.272,0.011,0.0093,0.012,0.826,0.752,0.905,0.037,0.033,0.04,21.73,21.47,21.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.71,42.18,47.3,43.82,41.33,46.36,0,0,0,0,0,0,0.73,0,0.138,0.26,0.74,0.26,41.2
1531692000000,2018,7,2017,10,42,7,0.486,0.142,0.343,19277.9,121.5,121.5,114.7,3,3,3,803,779.7,828.6,567.8,523.7,235.3,227,256,0,0,0,0.293,0.274,0.328,567.8,523.7,601.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.296,0.274,0.314,0.18,0.151,0.203,0.0079,0.0066,0.0089,0.674,0.603,0.73,0.029,0.026,0.032,22.21,22.06,22.38,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.92,0.934,39.23,36.34,41.38,38.25,35.25,40.52,0,0,0,0,0,0,0.637,0,0.143,0.29,0.71,0.29,39.7
1532296800000,2018,7,2017,10,43,7,0.449,0.155,0.294,16516.4,104.6,104.6,98.31,3,2,2.2857142857142856,742.9,710.2,773.7,486.9,454.2,256,256,256,0,-5.684e-14,5.684e-14,0.345,0.331,0.36,486.9,454.2,517.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.253,0.235,0.271,0.13,0.113,0.147,0.0056,0.0049,0.0064,0.621,0.58,0.674,0.027,0.025,0.029,22.51,22.41,22.66,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.938,46.15,35.47,52.43,44.21,34.41,48.2,0,0,0,0,0,0,0.546,0,0.155,0.35,0.65,0.35,36.8
1532901600000,2018,7,2017,10,44,7,0.404,0.132,0.272,15782.3,96.4,96.4,93.94,2,2,2,667.6,636.1,699.5,450.2,432.8,217.4,202,256,1.624e-14,-5.684e-14,5.684e-14,0.325,0.298,0.372,450.2,432.8,476.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.228,0.218,0.242,0.111,0.103,0.124,0.0048,0.0044,0.0053,0.586,0.557,0.63,0.025,0.024,0.027,22.84,22.72,23,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.26,46.26,50.88,46.97,45.34,48.2,0,0,0,0,0,0,0.522,0,0.132,0.33,0.67,0.33,39.1
1533506400000,2018,8,2017,11,45,7,0.363,0.122,0.241,14211.2,90.05,90.05,84.59,2,2,2,599.8,574,627,397.8,372,202,202,202,2.436e-14,0,5.684e-14,0.337,0.322,0.352,397.8,372,425,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.194,0.213,0.0868,0.0746,0.0996,0.0037,0.0031,0.0042,0.501,0.463,0.542,0.021,0.019,0.023,23.2,23.05,23.35,0.954,0.951,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.18,40.53,45.95,42.3,39.6,45.03,0,0,0,0,0,0,0.47,0,0.122,0.34,0.66,0.34,39.1
1534111200000,2018,8,2017,11,46,7,0.328,0.122,0.206,12163.5,77.33,77.33,72.4,2,2,2,542.8,520.7,565.5,340.8,318.7,202,202,202,-2.436e-14,-5.684e-14,5.684e-14,0.372,0.357,0.388,340.8,318.7,363.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0599,0.0494,0.0706,0.0025,0.0021,0.003,0.416,0.383,0.45,0.017,0.016,0.019,23.54,23.41,23.67,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.915,0.927,37.26,34.92,39.65,36.2,33.87,38.67,0,0,0,0,0,0,0.402,0,0.122,0.37,0.63,0.37,37.1
1534716000000,2018,8,2017,11,47,7,0.299,0.122,0.177,10476.2,66.32,66.32,62.36,2,2,2,494.9,476.1,513.8,292.9,274.1,202,202,202,8.12e-15,0,5.684e-14,0.408,0.393,0.424,292.9,274.1,311.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0372,0.0284,0.0462,0.0015,0.0012,0.0019,0.344,0.316,0.372,0.014,0.013,0.015,23.83,23.72,23.94,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.14,30.1,34.19,31.18,29.2,33.16,0,0,0,0,0,0,0.346,0,0.122,0.41,0.59,0.41,35
