datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0461,0.0189,0.0272,1664.67,23.84,23.84,23.12,1,1,1,177.8,174.8,180.8,104.8,101.8,73,73,73,4.737e-15,0,1.421e-14,0.411,0.404,0.418,104.8,101.8,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0849,0.087,0.00466,0.0044,0.00491,0.00018,0.00017,0.00019,0.175,0.169,0.18,0.0068,0.0066,0.007,25.38,25.38,25.38,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,23.84,23.1,24.58,23.12,22.4,23.84,0,0,0,0,0,0,0.128,0,0.0189,0.41,0.59,0.41,36.1
726098400000,1993,1,1992,4,14,7,0.119,0.0442,0.0747,4641.99,29.92,29.92,27.63,1,1,1,196.5,186,206.2,123.5,113,73,73,73,-4.06e-15,-1.421e-14,0,0.372,0.354,0.393,123.5,113,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0888,0.096,0.00625,0.00535,0.00707,0.00024,0.00021,0.00028,0.208,0.189,0.225,0.0081,0.0074,0.0088,25.38,25.34,25.39,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.49,25.87,30.84,27.63,25.09,29.92,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,39
726703200000,1993,1,1992,4,15,7,0.134,0.0442,0.0898,5611.39,36.23,36.23,33.4,1,1,1,221.4,210.3,233.8,148.4,137.3,73,73,73,0,0,0,0.33,0.312,0.347,148.4,137.3,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0974,0.106,0.00837,0.00742,0.00942,0.00033,0.00029,0.00037,0.253,0.233,0.275,0.0099,0.0091,0.011,25.22,25.12,25.31,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,34.43,31.81,37.34,33.4,30.85,36.23,0,0,0,0,0,0,0.186,0,0.0442,0.33,0.67,0.33,41.9
727308000000,1993,1,1992,4,16,7,0.157,0.0442,0.113,7148.5,48.2,48.2,42.55,1,1,1,260.2,237.4,285.5,187.2,164.4,73,73,73,4.06e-15,0,2.842e-14,0.282,0.256,0.308,187.2,164.4,212.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.107,0.124,0.0117,0.00972,0.0138,0.00046,0.00038,0.00055,0.322,0.281,0.367,0.013,0.011,0.015,24.94,24.79,25.09,0.95,0.943,0.957,0.978,0.972,0.98,0.93,0.917,0.938,43.53,38.17,49.44,42.55,37.1,48.2,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
727912800000,1993,1,1992,4,17,7,0.195,0.0442,0.15,9116.11,59.84,59.84,54.26,2,1,1.8571428571428572,321.6,294.5,347,248.6,221.5,73,73,73,0,-2.842e-14,2.842e-14,0.228,0.21,0.248,248.6,221.5,274,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.127,0.146,0.0195,0.0146,0.0283,0.00078,0.00058,0.0011,0.288,0.244,0.383,0.012,0.0097,0.015,24.7,24.56,24.84,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.939,31.78,25.99,51.52,30.57,25.21,48.2,0,0,0,0,0,0,0.301,0,0.045,0.23,0.77,0.23,46.7
728517600000,1993,2,1992,5,18,7,0.237,0.0514,0.186,11236,76.14,76.14,66.88,2,2,2,392.4,356.6,434.8,307.4,271.6,85,85,85,0,0,0,0.217,0.195,0.238,307.4,271.6,349.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.159,0.146,0.173,0.0441,0.0272,0.0641,0.0018,0.0011,0.0026,0.353,0.299,0.416,0.014,0.012,0.017,24.29,24.03,24.52,0.941,0.934,0.948,0.971,0.97,0.974,0.913,0.906,0.924,34.45,30.5,39.08,33.44,29.59,38.07,0,0,0,0,0,0,0.372,0,0.051,0.22,0.78,0.22,47.4
729122400000,1993,2,1992,5,19,7,0.312,0.0514,0.26,15433.4,104.4,104.4,91.87,3,2,2.142857142857143,515.1,452.6,584.4,430.1,367.6,85,85,85,8.12e-15,0,5.684e-14,0.166,0.145,0.188,430.1,367.6,499.4,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.203,0.18,0.234,0.102,0.0725,0.135,0.0042,0.003,0.0057,0.522,0.443,0.603,0.022,0.018,0.025,23.56,23.23,23.92,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.78,35.89,51.69,43.45,34.81,48.2,0,0,0,0,0,0,0.51,0,0.052,0.16,0.83,0.17,49.5
729727200000,1993,2,1992,5,20,7,0.42,0.0514,0.368,21129.3,139.8,139.8,125.8,3,3,3,693.7,610.9,770.6,608.7,525.9,85,85,85,0,0,0,0.123,0.11,0.139,608.7,525.9,685.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.296,0.249,0.339,0.208,0.152,0.259,0.0089,0.0064,0.011,0.72,0.58,0.849,0.031,0.025,0.037,22.61,22.17,23.08,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,42.87,37.64,47.55,41.92,36.55,46.6,0,0,0,0,0,0,0.699,0,0.052,0.12,0.88,0.12,50.3
730332000000,1993,2,1992,5,21,7,0.522,0.0514,0.471,25790.4,167.8,167.8,153.5,4,3,3.5714285714285716,863.2,789.6,945.6,778.2,704.6,85,85,85,0,0,0,0.0989,0.0899,0.108,778.2,704.6,860.6,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.407,0.35,0.48,0.314,0.272,0.356,0.014,0.012,0.016,0.961,0.881,1.07,0.042,0.038,0.048,21.69,21.25,22.06,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.83,39.33,51.1,43.52,38.33,48.2,0,0,0,0,0,0,0.853,0,0.051,0.098,0.9,0.1,49.4
730936800000,1993,3,1992,6,22,7,0.636,0.078,0.558,29492.6,185.1,185.1,175.6,4,4,4,1051,976.6,1115,921.8,847.6,129,129,129,0,-1.137e-13,1.137e-13,0.123,0.116,0.132,921.8,847.6,986.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.551,0.482,0.614,0.385,0.349,0.416,0.018,0.016,0.019,1.19,1.06,1.31,0.054,0.048,0.06,20.75,20.43,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.78,41.91,47.22,43.89,41.07,46.27,0,0,0,0,0,0,0.975,0,0.078,0.12,0.88,0.12,46.4
731541600000,1993,3,1992,6,23,7,0.719,0.0967,0.623,31803.7,192.8,192.8,189.3,4,4,4,1189,1134,1253,1029,1004,159.9,129,183,1.624e-14,0,1.137e-13,0.134,0.11,0.154,1029,1004,1070,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.686,0.642,0.753,0.489,0.432,0.581,0.023,0.02,0.027,1.46,1.36,1.63,0.068,0.063,0.076,20.04,19.68,20.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.3,47.37,49.26,47.33,46.43,48.2,0,0,0,0,0,0,1.05,0,0.096,0.13,0.87,0.13,44.2
732146400000,1993,3,1992,6,24,7,0.839,0.106,0.665,32163.6,192.8,192.8,191.4,4,4,4,1388,1285,1481,1212,1102,175.3,129,183,112.4,2.19,251.7,0.127,0.0871,0.142,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.842,0.798,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.84,0.086,0.082,0.089,19.09,18.74,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.05,48.13,50.04,47.86,47.17,48.2,0,0,0,0,0,0,1.06,0,0.174,0.13,0.79,0.21,38.3
732751200000,1993,3,1992,6,25,7,0.994,0.078,0.665,30743.2,187.4,187.4,183,4,4,4,1643,1516,1773,1514,1387,129,129,129,414.2,286.7,544.1,0.0787,0.0728,0.0851,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.912,0.899,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.19,17.76,18.62,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,45.53,47.8,45.75,44.62,46.85,0,0,0,0,0,0,1.02,0,0.329,0.078,0.67,0.33,30.9
733356000000,1993,3,1992,6,26,7,1.16,0.0846,0.665,29135.1,176.9,176.9,173.4,4,4,4,1920,1818,2007,1780,1689,139.9,129,148,679.7,588.5,758.5,0.0728,0.0681,0.0769,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.29,17.01,17.62,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.49,45.13,43.36,42.62,44.23,0,0,0,0,0,0,0.963,0,0.495,0.073,0.57,0.43,25.1
733960800000,1993,4,1992,7,27,7,1.29,0.0895,0.665,28071.8,169.7,169.7,167.1,4,4,4,2140,2039,2250,1992,1891,148,148,148,891.7,790.6,1002,0.0693,0.0658,0.0726,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.42,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.63,41.91,43.28,41.77,41.07,42.42,0,0,0,0,0,0,0.928,0,0.625,0.069,0.52,0.48,21.8
734565600000,1993,4,1992,7,28,7,1.44,0.0895,0.665,27011.8,163.4,163.4,160.8,4,4,4,2377,2283,2457,2229,2135,148,148,148,1129,1035,1209,0.0623,0.0602,0.0648,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.92,16.34,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.09,40.57,41.69,40.2,39.65,40.85,0,0,0,0,0,0,0.893,0,0.775,0.062,0.46,0.54,18.8
735170400000,1993,4,1992,7,29,7,1.49,0.119,0.665,26601.2,158.9,158.9,158.3,4,4,4,2465,2445,2476,2268,2228,197.3,148,217,1168,1128,1224,0.08,0.0599,0.0887,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.9,15.88,15.95,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.51,40.44,40.64,39.59,39.51,39.73,0,0,0,0,0,0,0.88,0,0.825,0.08,0.45,0.55,17.9
735775200000,1993,4,1992,7,30,7,1.43,0.141,0.665,27077.5,163.2,163.2,161.2,4,4,4,2363,2291,2426,2129,2015,233.9,217,276,1029,914.9,1109,0.0991,0.0894,0.12,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16,16.32,0.945,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.18,40.77,41.65,40.29,39.86,40.79,0,0,0,0,0,0,0.895,0,0.765,0.099,0.47,0.53,18.9
736380000000,1993,5,1992,8,31,7,1.3,0.167,0.665,28053.2,170,170,167,4,4,4,2144,2024,2265,1868,1748,276,276,276,767.9,648.3,888.8,0.129,0.122,0.136,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.39,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.6,41.81,43.37,41.75,40.97,42.51,0,0,0,0,0,0,0.928,0,0.635,0.13,0.51,0.49,21.6
736984800000,1993,5,1992,8,32,7,1.13,0.167,0.665,29420.8,179.1,179.1,175.1,4,4,4,1870,1756,1985,1594,1480,276,276,276,493.9,380.1,609.2,0.148,0.139,0.157,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.07,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.67,43.66,45.68,43.78,42.79,44.76,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
737589600000,1993,5,1992,8,33,7,0.99,0.167,0.665,30782.1,186.4,186.4,183.2,4,4,4,1636,1548,1726,1360,1272,276,276,276,260.2,171.7,349.7,0.169,0.16,0.178,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.913,0.893,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.21,17.92,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.74,45.95,47.55,45.81,45.03,46.6,0,0,0,0,0,0,1.02,0,0.325,0.17,0.67,0.33,31.1
738194400000,1993,5,1992,8,34,7,0.865,0.167,0.661,31886.7,192.5,192.5,189.8,4,4,4,1430,1327,1519,1154,1051,276,276,276,61.5,0,142.9,0.193,0.182,0.208,1092,1051,1100,990,990,990,969.3,968.9,969.5,20.7,20.5,21.1,0.832,0.745,0.877,0.631,0.537,0.648,0.03,0.025,0.032,1.76,1.57,1.83,0.085,0.075,0.089,18.98,18.63,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.42,47.83,49.12,47.45,46.88,48.13,0,0,0,0,0,0,1.05,0,0.204,0.19,0.76,0.24,36.9
738799200000,1993,5,1992,8,35,7,0.714,0.107,0.606,31053.6,192.8,192.8,184.8,4,4,4,1180,1091,1282,1003,930.3,177.4,161,276,3.248e-14,0,1.137e-13,0.15,0.129,0.215,1003,930.3,1083,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.658,0.565,0.768,0.462,0.389,0.61,0.021,0.018,0.029,1.4,1.21,1.67,0.065,0.056,0.079,20.14,19.66,20.6,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.24,44.89,49.82,46.21,43.99,48.2,0,0,0,0,0,0,1.03,0,0.108,0.15,0.85,0.15,43.5
739404000000,1993,6,1992,9,36,7,0.609,0.0974,0.511,27326.7,172.4,172.4,162.7,4,4,4,1006,952.6,1067,845.4,791.6,161,161,161,-1.624e-14,-1.137e-13,0,0.16,0.151,0.169,845.4,791.6,906.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.487,0.438,0.543,0.348,0.322,0.378,0.016,0.014,0.017,1.06,0.97,1.17,0.048,0.044,0.053,21.03,20.72,21.32,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.57,39.42,43.99,40.66,38.43,43.11,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
740008800000,1993,6,1992,9,37,7,0.539,0.0974,0.442,24005.6,144.6,144.6,142.9,3,3,3,891.8,853.8,936.3,730.8,692.8,161,161,161,0,0,0,0.181,0.172,0.189,730.8,692.8,775.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.385,0.357,0.423,0.288,0.264,0.314,0.013,0.012,0.014,0.943,0.875,1.02,0.042,0.039,0.046,21.59,21.33,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.32,47.26,51.7,47.63,46.31,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.5
740613600000,1993,6,1992,9,38,7,0.494,0.0974,0.396,22286.6,137.3,137.3,132.7,3,3,3,816.6,791.1,843.9,655.6,630.1,161,161,161,0,0,0,0.197,0.191,0.204,655.6,630.1,682.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.321,0.351,0.239,0.222,0.257,0.01,0.0097,0.011,0.812,0.769,0.858,0.036,0.034,0.038,22.02,21.87,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.12,43.62,46.71,44.22,42.75,45.77,0,0,0,0,0,0,0.737,0,0.098,0.2,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.459,0.106,0.353,20016.9,127,127,119.1,3,3,3,758.9,728.2,783.8,583.6,542.2,175.3,161,186,0,0,0,0.231,0.205,0.255,583.6,542.2,622.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.274,0.317,0.191,0.163,0.217,0.0083,0.007,0.0095,0.692,0.624,0.757,0.03,0.027,0.033,22.37,22.21,22.56,0.953,0.95,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.66,37.99,43.18,39.72,36.92,42.32,0,0,0,0,0,0,0.662,0,0.106,0.23,0.77,0.23,43.6
741823200000,1993,7,1992,10,40,7,0.416,0.116,0.3,16957.5,108.7,108.7,100.9,3,2,2.5714285714285716,687.6,658.5,718.1,495.7,431.5,191.9,186,227,-8.12e-15,-5.684e-14,0,0.28,0.259,0.345,495.7,431.5,532.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.248,0.217,0.268,0.135,0.103,0.156,0.0058,0.0044,0.0067,0.594,0.553,0.651,0.025,0.024,0.028,22.76,22.62,22.91,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.23,35.31,52.4,40.4,34.25,48.2,0,0,0,0,0,0,0.561,0,0.116,0.28,0.72,0.28,40.8
742428000000,1993,7,1992,10,41,7,0.377,0.137,0.24,14119.4,89.15,89.15,84.04,2,2,2,624,599.1,649.5,397,372.1,227,227,227,0,-5.684e-14,5.684e-14,0.364,0.35,0.379,397,372.1,422.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.195,0.213,0.0864,0.0747,0.0984,0.0037,0.0031,0.0042,0.501,0.463,0.539,0.021,0.02,0.023,23.1,22.96,23.24,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.91,40.35,45.49,42.02,39.41,44.58,0,0,0,0,0,0,0.467,0,0.137,0.36,0.64,0.36,37.5
743032800000,1993,7,1992,10,42,7,0.345,0.137,0.207,12167,77.08,77.08,72.42,2,2,2,569.6,548,591.2,342.6,321,227,227,227,8.12e-15,0,5.684e-14,0.399,0.384,0.414,342.6,321,364.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.192,0.0607,0.0505,0.0709,0.0025,0.0021,0.003,0.419,0.387,0.452,0.018,0.016,0.019,23.42,23.29,23.55,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.927,37.27,35,39.53,36.21,33.95,38.54,0,0,0,0,0,0,0.402,0,0.138,0.4,0.6,0.4,35.3
743637600000,1993,7,1992,10,43,7,0.316,0.134,0.183,10759.3,68.36,68.36,64.04,2,2,2,522.9,504.5,541.2,302,283.3,220.9,184,227,-2.436e-14,-5.684e-14,0,0.422,0.365,0.445,302,283.3,320.5,990,990,990,966,965.9,966,24,24,24.1,0.17,0.164,0.175,0.0415,0.0327,0.0503,0.0017,0.0014,0.0021,0.358,0.33,0.383,0.015,0.014,0.016,23.69,23.59,23.77,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.01,30.96,35.24,32.02,30.03,34.18,0,0,0,0,0,0,0.356,0,0.133,0.42,0.58,0.42,34
744242400000,1993,8,1992,11,44,7,0.289,0.111,0.178,10559.4,66.83,66.83,62.85,2,2,2,478.2,459.4,497.1,294.2,275.4,184,184,184,0,0,0,0.385,0.37,0.401,294.2,275.4,313.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0379,0.029,0.0468,0.0016,0.0012,0.0019,0.343,0.315,0.372,0.014,0.013,0.015,23.9,23.79,24.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.4,30.35,34.45,31.43,29.44,33.41,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
744847200000,1993,8,1992,11,45,7,0.265,0.111,0.154,9120.66,57.65,57.65,54.29,2,2,2,438,422.5,453.7,254,238.5,184,184,184,-4.06e-15,-2.842e-14,0,0.42,0.406,0.436,254,238.5,269.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.0199,0.016,0.0263,0.00082,0.00065,0.0011,0.284,0.264,0.307,0.012,0.011,0.013,24.14,24.05,24.23,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,27.98,26.25,29.72,27.14,25.46,28.82,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.4
745452000000,1993,8,1992,11,46,7,0.244,0.111,0.133,8051.56,49.77,49.77,47.93,2,1,1.1428571428571428,403.8,391.1,417.3,219.8,207.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.456,0.441,0.471,219.8,207.1,233.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.134,0.143,0.0144,0.0134,0.0156,0.00059,0.00054,0.00064,0.369,0.258,0.408,0.015,0.011,0.017,24.21,24.14,24.28,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.03,25.66,51.84,44.37,24.89,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
746056800000,1993,8,1992,11,47,7,0.227,0.111,0.115,7147.92,45.29,45.29,42.55,1,1,1,374.7,362.9,387,190.7,178.9,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.491,0.476,0.507,190.7,178.9,203,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.011,0.013,0.00048,0.00044,0.00053,0.34,0.319,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.43,40.73,46.22,42.55,39.81,45.29,0,0,0,0,0,0,0.236,0,0.112,0.49,0.51,0.49,31.5
746661600000,1993,8,1992,11,48,7,0.21,0.0914,0.118,7381.26,48.2,48.2,43.94,1,1,1,347,334.2,359.3,195.8,171.8,151.1,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.392,0.517,195.8,171.8,214.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.132,0.0124,0.0104,0.014,0.0005,0.00042,0.00056,0.346,0.306,0.378,0.014,0.012,0.015,24.52,24.46,24.58,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,44.89,39.09,49.19,43.94,38.08,48.2,0,0,0,0,0,0,0.244,0,0.092,0.44,0.56,0.44,35.1
747266400000,1993,9,1992,12,49,7,0.192,0.0835,0.109,6794.25,43.27,43.27,40.44,1,1,1,318,306.6,330.1,180,168.6,138,138,138,0,-2.842e-14,2.842e-14,0.434,0.418,0.45,180,168.6,192.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.316,0.296,0.338,0.013,0.012,0.014,24.69,24.61,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.36,38.71,44.16,40.44,37.67,43.27,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.4
747871200000,1993,9,1992,12,50,7,0.178,0.0835,0.0943,5829.29,36.8,36.8,34.7,1,1,1,293.9,285,303,155.9,147,138,138,138,0,-2.842e-14,2.842e-14,0.47,0.455,0.484,155.9,147,165,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.009,0.00824,0.00978,0.00036,0.00033,0.00039,0.273,0.257,0.29,0.011,0.01,0.012,24.85,24.8,24.9,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.76,33.67,37.88,34.7,32.66,36.8,0,0,0,0,0,0,0.193,0,0.0837,0.47,0.53,0.47,32.7
748476000000,1993,9,1992,12,51,7,0.166,0.0835,0.0825,5081.55,31.97,31.97,30.25,1,1,1,274.4,268.3,282,136.4,130.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.503,0.489,0.514,136.4,130.3,144,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.102,0.107,0.00735,0.00682,0.00799,0.00029,0.00027,0.00032,0.239,0.228,0.252,0.0095,0.009,0.01,24.96,24.92,25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.18,29.74,32.96,30.25,28.85,31.97,0,0,0,0,0,0,0.168,0,0.0835,0.5,0.5,0.5,30.6
749080800000,1993,9,1992,12,52,7,0.158,0.0762,0.0817,5038.85,33.33,33.33,29.99,1,1,1,261,254.3,266.9,135,123.7,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.482,0.424,0.527,135,123.7,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00723,0.00627,0.00844,0.00029,0.00025,0.00033,0.235,0.216,0.259,0.0093,0.0085,0.01,25.02,25,25.04,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.92,28.19,34.36,29.99,27.35,33.33,0,0,0,0,0,0,0.167,0,0.0763,0.48,0.52,0.48,31.9
749685600000,1993,10,1993,1,1,7,0.148,0.0665,0.081,5011.28,31.51,31.51,29.83,1,1,1,243.9,236.6,251.3,133.9,126.6,110,110,110,0,0,0,0.451,0.438,0.465,133.9,126.6,141.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0982,0.103,0.00714,0.00651,0.00776,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0097,25.11,25.05,25.16,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.75,29.02,32.48,29.83,28.15,31.51,0,0,0,0,0,0,0.166,0,0.067,0.45,0.55,0.45,33.9
750290400000,1993,10,1993,1,2,7,0.138,0.0587,0.0794,4927.59,30.64,30.64,29.33,1,1,1,228.4,224.3,234.1,131.4,127.3,97,97,97,-2.03e-15,-1.421e-14,0,0.425,0.414,0.433,131.4,127.3,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0963,0.0998,0.00692,0.00657,0.0074,0.00027,0.00026,0.00029,0.225,0.217,0.235,0.0088,0.0085,0.0092,25.21,25.16,25.24,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.24,29.28,31.58,29.33,28.4,30.64,0,0,0,0,0,0,0.163,0,0.0586,0.43,0.58,0.42,35.7
750895200000,1993,10,1993,1,3,7,0.131,0.0587,0.072,4447.25,27.71,27.71,26.47,1,1,1,216,210.3,221.3,119,113.3,97,97,97,-6.09e-15,-1.421e-14,0,0.449,0.438,0.461,119,113.3,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0914,0.0953,0.00586,0.00538,0.00631,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.29,25.92,28.57,26.47,25.14,27.71,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,33.9
751500000000,1993,10,1993,1,4,7,0.124,0.0587,0.0649,2324.54,24.69,24.69,13.84,1,1,1,204.3,200.2,208.4,107.3,103.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.475,0.465,0.485,107.3,103.2,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0878,0.0907,0.00487,0.00452,0.00522,0.00019,0.00018,0.0002,0.182,0.174,0.189,0.0071,0.0068,0.0074,25.39,25.36,25.42,0.524,0,0.919,0.554,0,0.97,0.508,0,0.891,14.26,0,25.46,13.84,0,24.69,0,3,0,0,0.429,0,0.0769,0.429,0.0591,0.47,0.52,0.48,18.7
752104800000,1993,11,1993,2,5,7,0.124,0.0562,0.0673,1868.69,27.13,27.13,11.12,1,1,1,204.3,199.9,214.7,111.3,106.9,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.455,0.433,0.465,111.3,106.9,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0888,0.094,0.00521,0.00484,0.00609,0.0002,0.00019,0.00024,0.188,0.18,0.207,0.0074,0.007,0.0081,25.39,25.3,25.42,0.395,0,0.926,0.416,0,0.97,0.384,0,0.898,11.47,0,27.97,11.12,0,27.13,0,4,0,0,0.571,0,0.0618,0.571,0.0567,0.45,0.54,0.46,15.1
752709600000,1993,11,1993,2,6,7,0.132,0.0562,0.0759,4705.64,28.34,28.34,28.01,1,1,1,218.4,216.6,219.9,125.4,123.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.423,0.429,125.4,123.6,126.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0947,0.0958,0.00641,0.00626,0.00654,0.00025,0.00025,0.00026,0.214,0.21,0.216,0.0084,0.0082,0.0085,25.28,25.26,25.29,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.88,28.44,29.22,28.01,27.58,28.34,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.6
753314400000,1993,11,1993,2,7,7,0.137,0.054,0.0829,5152.84,36.01,36.01,30.67,1,1,1,226.3,218.5,229.7,137,125.5,89.29,67,93,2.03e-15,0,1.421e-14,0.395,0.296,0.426,137,125.5,159.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0954,0.104,0.0074,0.00642,0.00933,0.00029,0.00025,0.00037,0.234,0.214,0.272,0.0092,0.0084,0.011,25.21,25.17,25.28,0.933,0.929,0.942,0.97,0.97,0.97,0.905,0.901,0.914,31.62,28.9,37.13,30.67,28.03,36.01,0,0,0,0,0,0,0.17,0,0.0541,0.39,0.61,0.39,37.6
753919200000,1993,11,1993,2,8,7,0.14,0.0405,0.0992,6231.13,38.91,38.91,37.09,1,1,1,231.1,225.9,238.5,164.1,158.9,67,67,67,0,0,0,0.29,0.281,0.297,164.1,158.9,171.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.0097,0.00926,0.0103,0.00038,0.00036,0.00041,0.28,0.27,0.293,0.011,0.011,0.012,25.13,25.08,25.17,0.943,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.923,38.15,36.94,39.88,37.09,35.83,38.91,0,0,0,0,0,0,0.206,0,0.0408,0.29,0.71,0.29,44.5
754524000000,1993,11,1993,2,9,7,0.143,0.0448,0.0986,6179.48,39.11,39.11,36.78,1,1,1,237.2,233,241.5,163,156,74.14,67,77,0,0,0,0.313,0.28,0.33,163,156,172.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.109,0.00961,0.00901,0.0104,0.00038,0.00035,0.00041,0.279,0.266,0.294,0.011,0.01,0.012,25.1,25.07,25.14,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.84,36.18,40.07,36.78,35.09,39.11,0,0,0,0,0,0,0.204,0,0.0444,0.31,0.69,0.31,43.2
755128800000,1993,12,1993,3,10,7,0.152,0.0435,0.108,6826.22,46.29,46.29,40.63,1,1,1,250.9,242.8,261.4,179,165.8,71.86,59,77,0,0,0,0.287,0.226,0.317,179,165.8,202.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.108,0.119,0.011,0.00985,0.013,0.00043,0.00039,0.00051,0.307,0.284,0.347,0.012,0.011,0.014,24.99,24.91,25.06,0.948,0.944,0.955,0.976,0.973,0.98,0.926,0.918,0.936,41.6,38.47,47.23,40.63,37.42,46.29,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
755733600000,1993,12,1993,3,11,7,0.158,0.0357,0.122,7751.54,47.16,47.16,46.14,1,1,1,260.8,256.3,265.3,201.8,197.3,59,59,59,-1.218e-14,-2.842e-14,0,0.226,0.222,0.23,201.8,197.3,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0129,0.0125,0.0133,0.00051,0.0005,0.00053,0.346,0.338,0.354,0.014,0.013,0.014,24.91,24.88,24.94,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.08,46.01,48.12,46.14,45.09,47.16,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,49.1
756338400000,1993,12,1993,3,12,7,0.161,0.0357,0.125,7906.56,48.2,48.2,47.06,1,1,1,266.4,258.7,277.3,207.4,199.7,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.222,0.213,0.228,207.4,199.7,218.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.124,0.0134,0.0127,0.0143,0.00053,0.0005,0.00057,0.356,0.342,0.376,0.014,0.014,0.015,24.88,24.82,24.92,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.38,46.59,50.9,47.06,45.66,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.1
756943200000,1993,12,1993,3,13,7,0.173,0.0381,0.135,8223.9,50.12,50.12,48.95,2,1,1.4285714285714286,286.5,279.8,291.3,223.5,216.9,63,59,73,0,-2.842e-14,2.842e-14,0.22,0.205,0.252,223.5,216.9,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.125,0.128,0.0147,0.0142,0.0152,0.00059,0.00056,0.00061,0.319,0.238,0.385,0.013,0.0095,0.015,24.83,24.76,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.28,25.61,52.04,38.25,24.84,48.2,0,0,0,0,0,0,0.272,0,0.038,0.22,0.78,0.22,47.5
757548000000,1994,1,1993,4,14,7,0.186,0.0442,0.142,8626.16,55.28,55.28,51.35,2,1,1.7142857142857142,308,292.1,326,235,219.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.237,0.224,0.25,235,219.1,253,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.126,0.138,0.0159,0.0144,0.0184,0.00063,0.00057,0.00074,0.291,0.241,0.383,0.012,0.0096,0.015,24.77,24.7,24.86,0.936,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.939,34.01,25.61,51.52,32.56,24.84,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.4
758152800000,1994,1,1993,4,15,7,0.218,0.0442,0.174,10555.6,70.72,70.72,62.83,2,2,2,361,329.5,397.9,288,256.5,73,73,73,0,0,0,0.203,0.183,0.222,288,256.5,324.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.139,0.164,0.0349,0.0201,0.0523,0.0014,0.0008,0.0021,0.322,0.275,0.378,0.013,0.011,0.015,24.47,24.23,24.68,0.937,0.931,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.39,28.89,36.45,31.42,28.02,35.36,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
758757600000,1994,1,1993,4,16,7,0.281,0.0442,0.236,14305.9,96.21,96.21,85.15,2,2,2,463.9,412.4,517.4,390.9,339.4,73,73,73,0,0,0,0.158,0.141,0.177,390.9,339.4,444.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.169,0.206,0.0835,0.0592,0.109,0.0034,0.0024,0.0045,0.477,0.4,0.557,0.02,0.016,0.023,23.84,23.51,24.14,0.953,0.947,0.958,0.978,0.972,0.98,0.932,0.92,0.939,43.52,38.04,49.08,42.58,36.96,48.1,0,0,0,0,0,0,0.473,0,0.045,0.16,0.84,0.16,50.9
759362400000,1994,1,1993,4,17,7,0.362,0.0442,0.318,18372.9,123,123,109.4,3,2,2.7142857142857144,599.1,533.5,662.6,526.1,460.5,73,73,73,0,0,0,0.122,0.11,0.137,526.1,460.5,589.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.247,0.211,0.283,0.154,0.116,0.195,0.0065,0.0048,0.0083,0.611,0.542,0.686,0.026,0.023,0.029,23.1,22.76,23.42,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,42.71,36.3,52.51,41.04,35.21,48.2,0,0,0,0,0,0,0.608,0,0.044,0.12,0.88,0.12,50.8
759967200000,1994,1,1993,4,18,7,0.45,0.0607,0.389,22185.1,140.4,140.4,132.1,3,3,3,744,684.2,797.3,643.6,600.2,100.4,73,105,0,0,0,0.135,0.107,0.149,643.6,600.2,692.3,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.318,0.294,0.347,0.231,0.202,0.263,0.01,0.0087,0.011,0.781,0.709,0.864,0.034,0.03,0.038,22.34,22.05,22.64,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.92,42.27,47.75,44.02,41.42,46.79,0,0,0,0,0,0,0.734,0,0.061,0.13,0.86,0.14,49.3
760572000000,1994,2,1993,5,19,7,0.526,0.0718,0.454,24497.5,154.3,154.3,145.8,4,3,3.142857142857143,869.6,815.9,927.1,750.8,710.9,118.7,105,137,0,0,0,0.136,0.121,0.154,750.8,710.9,790.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.39,0.357,0.429,0.301,0.276,0.321,0.013,0.012,0.014,0.958,0.895,1.01,0.042,0.039,0.045,21.66,21.43,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.95,39.56,51.66,46.77,38.57,48.2,0,0,0,0,0,0,0.81,0,0.072,0.14,0.86,0.14,46.6
761176800000,1994,2,1993,5,20,7,0.606,0.0829,0.523,27973.5,176.7,176.7,166.5,4,4,4,1002,943.2,1067,864.6,806.2,137,137,137,-1.624e-14,-1.137e-13,0,0.137,0.128,0.145,864.6,806.2,930.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.497,0.443,0.557,0.357,0.329,0.389,0.016,0.015,0.018,1.09,0.987,1.2,0.049,0.044,0.055,21.02,20.69,21.34,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.51,40.22,45.09,41.63,39.27,44.19,0,0,0,0,0,0,0.925,0,0.083,0.14,0.86,0.14,46.2
761781600000,1994,2,1993,5,21,7,0.719,0.0829,0.633,31870.8,192.8,192.8,189.7,4,4,4,1189,1097,1265,1052,959.6,137,137,137,5.823,-1.137e-13,27.66,0.116,0.108,0.125,1046,959.6,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.704,0.584,0.791,0.538,0.403,0.648,0.025,0.019,0.03,1.53,1.25,1.74,0.071,0.058,0.082,19.98,19.53,20.54,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.87,46.18,50.38,47.43,45.26,48.2,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,44.3
762386400000,1994,2,1993,5,22,7,0.771,0.107,0.661,32390.4,192.8,192.8,192.8,4,4,4,1275,1268,1285,1098,1088,176.4,137,183,4.681,0,30.58,0.138,0.108,0.144,1094,1088,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.787,0.778,0.798,0.634,0.62,0.648,0.03,0.029,0.031,1.72,1.7,1.75,0.081,0.08,0.082,19.52,19.46,19.55,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,49.91,49.73,50.21,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.14,0.86,0.14,42
762991200000,1994,3,1993,6,23,7,0.808,0.111,0.665,32375.2,192.8,192.8,192.7,4,4,4,1336,1294,1390,1153,1111,183,183,183,53.43,11.05,107.5,0.137,0.132,0.141,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.819,0.801,0.842,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.27,19.08,19.43,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.55,49.02,49.96,48.18,48.04,48.2,0,0,0,0,0,0,1.07,0,0.143,0.14,0.82,0.18,40.1
763596000000,1994,3,1993,6,24,7,0.874,0.111,0.665,31933.3,191.8,191.8,190.1,4,4,4,1445,1400,1487,1262,1217,183,183,183,162.4,116.7,204.1,0.127,0.123,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.865,0.846,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.83,0.088,0.086,0.089,18.88,18.73,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,48.09,48.93,47.52,47.13,47.95,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
764200800000,1994,3,1993,6,25,7,0.89,0.111,0.665,31772.2,190.3,190.3,189.1,4,4,4,1471,1440,1490,1288,1257,183,183,183,187.9,156.9,207.2,0.124,0.123,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.876,0.863,0.884,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.83,0.088,0.087,0.089,18.79,18.72,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.24,48.06,48.54,47.28,47.1,47.57,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
764805600000,1994,3,1993,6,26,7,0.822,0.102,0.665,32293.8,192.8,192.8,192.2,4,4,4,1359,1279,1424,1191,1131,168,148,183,90.7,31.31,141.4,0.123,0.111,0.134,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.834,0.808,0.856,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.8,0.085,0.083,0.087,19.19,18.96,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.69,50.07,48.06,47.72,48.2,0,0,0,0,0,0,1.07,0,0.157,0.12,0.81,0.19,39.3
765410400000,1994,4,1993,7,27,7,0.712,0.0895,0.622,31614.3,192.8,192.8,188.2,4,4,4,1177,1102,1253,1029,953.9,148,148,148,0.7143,0,5,0.126,0.118,0.134,1028,953.9,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.691,0.589,0.797,0.503,0.401,0.648,0.023,0.018,0.03,1.48,1.25,1.75,0.069,0.058,0.082,20.07,19.56,20.53,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.26,45.87,50.32,47.05,44.95,48.2,0,0,0,0,0,0,1.05,0,0.09,0.13,0.87,0.13,44.4
766015200000,1994,4,1993,7,28,7,0.612,0.0756,0.536,28610.8,180.4,180.4,170.3,4,4,4,1012,952.6,1078,886.5,827.6,125,125,125,0,0,0,0.124,0.116,0.131,886.5,827.6,953,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.52,0.466,0.58,0.368,0.34,0.4,0.017,0.015,0.018,1.13,1.03,1.24,0.051,0.046,0.057,20.95,20.61,21.26,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,43.45,41.16,46.02,42.58,40.27,45.1,0,0,0,0,0,0,0.946,0,0.076,0.12,0.88,0.12,46.7
766620000000,1994,4,1993,7,29,7,0.54,0.0756,0.464,24884.8,158.3,158.3,148.1,4,3,3.2857142857142856,892.9,853.8,936.3,767.9,728.8,125,125,125,0,0,0,0.14,0.134,0.146,767.9,728.8,811.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.411,0.375,0.451,0.31,0.288,0.332,0.014,0.013,0.015,0.982,0.933,1.03,0.044,0.041,0.046,21.55,21.36,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.85,39.86,52.28,45.64,38.89,48.2,0,0,0,0,0,0,0.823,0,0.076,0.14,0.86,0.14,46.1
767224800000,1994,4,1993,7,30,7,0.486,0.0775,0.409,23011.8,143.5,143.5,137,3,3,3,804.3,774.8,840,676.1,627.8,128.1,125,147,0,0,0,0.16,0.149,0.19,676.1,627.8,715,990,990,990,967.1,967,967.3,22.9,22.7,23,0.344,0.317,0.366,0.253,0.22,0.279,0.011,0.0096,0.012,0.843,0.762,0.909,0.037,0.033,0.04,22.04,21.83,22.24,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.59,43.6,48.83,45.66,42.73,47.85,0,0,0,0,0,0,0.761,0,0.077,0.16,0.84,0.16,47.3
767829600000,1994,5,1993,8,31,7,0.443,0.0889,0.355,20226.7,127.1,127.1,120.4,3,3,3,733.2,699.8,768.7,586.2,552.8,147,147,147,0,0,0,0.201,0.191,0.21,586.2,552.8,621.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.274,0.313,0.193,0.17,0.216,0.0083,0.0073,0.0094,0.692,0.636,0.752,0.03,0.027,0.033,22.47,22.27,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.05,38.94,43.23,40.13,37.92,42.37,0,0,0,0,0,0,0.669,0,0.088,0.2,0.8,0.2,45.7
768434400000,1994,5,1993,8,32,7,0.399,0.0889,0.31,17676.9,111.6,111.6,105.2,3,2,2.857142857142857,659.5,631.1,689.1,512.5,484.1,147,147,147,-8.12e-15,-5.684e-14,0,0.223,0.213,0.233,512.5,484.1,542.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.235,0.268,0.144,0.128,0.163,0.0061,0.0054,0.007,0.584,0.537,0.632,0.025,0.023,0.027,22.88,22.73,23,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.85,35.07,52.08,37.37,34.01,48.2,0,0,0,0,0,0,0.585,0,0.089,0.22,0.78,0.22,44.3
769039200000,1994,5,1993,8,33,7,0.362,0.0889,0.273,15942.7,96.4,96.4,94.9,2,2,2,598.4,575.1,623.2,451.4,428.1,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.246,0.236,0.256,451.4,428.1,476.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.207,0.231,0.112,0.101,0.124,0.0047,0.0042,0.0052,0.577,0.54,0.618,0.024,0.023,0.026,23.13,22.99,23.27,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.01,46.74,51.35,47.45,45.8,48.2,0,0,0,0,0,0,0.527,0,0.089,0.25,0.75,0.25,44
769644000000,1994,5,1993,8,34,7,0.33,0.0889,0.241,14415.1,90.15,90.15,85.8,2,2,2,546,525,567.7,399,378,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.269,0.259,0.28,399,378,420.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.19,0.205,0.0873,0.0774,0.0976,0.0036,0.0032,0.0041,0.496,0.465,0.529,0.021,0.019,0.022,23.45,23.32,23.57,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.933,0.937,43.78,41.61,45.99,42.9,40.75,45.07,0,0,0,0,0,0,0.477,0,0.089,0.27,0.73,0.27,43.7
770248800000,1994,5,1993,8,35,7,0.303,0.0768,0.226,13605.5,83.99,83.99,80.98,2,2,2,501.4,484.9,519.3,374.4,365.9,127,119,147,-8.12e-15,-5.684e-14,0,0.253,0.235,0.287,374.4,365.9,387.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.187,0.184,0.192,0.0757,0.0717,0.082,0.0031,0.003,0.0034,0.458,0.445,0.478,0.019,0.018,0.02,23.69,23.61,23.77,0.952,0.951,0.953,0.979,0.977,0.98,0.931,0.928,0.934,41.38,40.34,42.85,40.49,39.4,42,0,0,0,0,0,0,0.45,0,0.077,0.25,0.75,0.25,44.9
770853600000,1994,6,1993,9,36,7,0.281,0.072,0.209,12522.5,78.05,78.05,74.54,2,2,2,464.1,448.5,479.6,345.1,329.5,119,119,119,0,0,0,0.256,0.248,0.265,345.1,329.5,360.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.182,0.0619,0.0545,0.0692,0.0025,0.0022,0.0029,0.414,0.391,0.437,0.017,0.016,0.018,23.9,23.8,23.99,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.927,38.32,36.64,39.99,37.27,35.54,39.03,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.6
771458400000,1994,6,1993,9,37,7,0.26,0.072,0.188,11290.1,70.11,70.11,67.2,2,2,2,430,417,443.8,311,298,119,119,119,0,0,0,0.277,0.268,0.285,311,298,324.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.16,0.17,0.0458,0.0397,0.0523,0.0019,0.0016,0.0021,0.363,0.343,0.384,0.015,0.014,0.016,24.1,24.02,24.18,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.64,33.22,36.14,33.6,32.23,35.05,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.4
772063200000,1994,6,1993,9,38,7,0.242,0.072,0.17,10234.4,63.57,63.57,60.92,2,2,2,400.6,388.3,412.9,281.6,269.3,119,119,119,0,0,0,0.297,0.288,0.306,281.6,269.3,293.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.15,0.159,0.0319,0.0261,0.0377,0.0013,0.0011,0.0015,0.319,0.3,0.337,0.013,0.012,0.014,24.28,24.2,24.36,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.4,30.04,32.77,30.46,29.14,31.78,0,0,0,0,0,0,0.338,0,0.072,0.3,0.7,0.3,42.3
772668000000,1994,6,1993,9,39,7,0.226,0.0691,0.157,9419.81,57.39,57.39,56.07,2,2,2,373.1,362.4,384.2,258.8,254,114.3,108,119,4.06e-15,0,2.842e-14,0.306,0.292,0.319,258.8,254,265.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.143,0.149,0.0212,0.0189,0.0242,0.00086,0.00076,0.00098,0.284,0.277,0.294,0.011,0.011,0.012,24.45,24.38,24.51,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,28.9,28.34,29.58,28.04,27.49,28.7,0,0,0,0,0,0,0.312,0,0.069,0.31,0.69,0.31,41.7
773272800000,1994,7,1993,10,40,7,0.211,0.0653,0.145,8750.62,54.42,54.42,52.09,2,2,2,348.3,338.6,358.8,240.3,230.6,108,108,108,0,-2.842e-14,2.842e-14,0.31,0.301,0.319,240.3,230.6,250.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.142,0.0162,0.0153,0.0174,0.00065,0.00062,0.0007,0.259,0.248,0.271,0.01,0.01,0.011,24.6,24.53,24.66,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,26.85,25.74,28.05,26.04,24.97,27.21,0,0,0,0,0,0,0.289,0,0.066,0.31,0.69,0.31,41.5
773877600000,1994,7,1993,10,41,7,0.197,0.0653,0.132,8078.26,48.2,48.2,48.08,1,1,1,326.5,317.5,335.6,218.5,209.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.331,0.322,0.34,218.5,209.5,227.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.127,0.134,0.0143,0.0136,0.0151,0.00057,0.00054,0.00061,0.382,0.366,0.399,0.015,0.015,0.016,24.58,24.52,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.47,48.43,52.47,48.08,47.46,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
774482400000,1994,7,1993,10,42,7,0.185,0.0653,0.12,7537.86,46.79,46.79,44.87,1,1,1,305.9,298.1,314.5,197.9,190.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.353,0.343,0.362,197.9,190.1,206.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.121,0.126,0.0126,0.0119,0.0133,0.0005,0.00047,0.00053,0.346,0.332,0.361,0.014,0.013,0.014,24.72,24.67,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.78,43.96,47.75,44.87,43.08,46.79,0,0,0,0,0,0,0.249,0,0.065,0.35,0.65,0.35,40.7
775087200000,1994,7,1993,10,43,7,0.174,0.0653,0.109,6847.17,42.51,42.51,40.76,1,1,1,288.2,280.9,295.6,180.2,172.9,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.365,0.385,180.2,172.9,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.301,0.327,0.012,0.012,0.013,24.83,24.79,24.88,0.949,0.946,0.951,0.979,0.976,0.98,0.928,0.923,0.932,41.64,39.91,43.38,40.76,38.94,42.51,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.4
775692000000,1994,8,1993,11,44,7,0.163,0.0562,0.107,6724.43,42.1,42.1,40.03,1,1,1,269.8,260.9,278.4,176.8,167.9,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.345,0.334,0.356,176.8,167.9,185.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.306,0.29,0.321,0.012,0.011,0.013,24.91,24.86,24.97,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,40.94,38.84,42.96,40.03,37.81,42.1,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.3
776296800000,1994,8,1993,11,45,7,0.152,0.0562,0.0953,5934.16,37.06,37.06,35.32,1,1,1,250.5,243.1,257.9,157.5,150.1,93,93,93,0,0,0,0.372,0.361,0.383,157.5,150.1,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00914,0.00851,0.00977,0.00036,0.00034,0.00039,0.272,0.258,0.285,0.011,0.01,0.011,25.03,24.98,25.08,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.4,34.68,38.13,35.32,33.64,37.06,0,0,0,0,0,0,0.196,0,0.0567,0.37,0.63,0.37,39
776901600000,1994,8,1993,11,46,7,0.143,0.0562,0.0865,5378.4,33.33,33.33,32.01,1,1,1,236,230.3,241.8,143,137.3,93,93,93,0,0,0,0.394,0.385,0.404,143,137.3,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00791,0.00742,0.00839,0.00031,0.00029,0.00033,0.246,0.235,0.256,0.0097,0.0093,0.01,25.14,25.09,25.18,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33,31.65,34.36,32.01,30.7,33.33,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.6,0.4,37.6
777506400000,1994,8,1993,11,47,7,0.135,0.0562,0.0784,4865.28,30.27,30.27,28.96,1,1,1,222.6,216.9,228.4,129.6,123.9,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.407,0.429,129.6,123.9,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0955,0.0995,0.00677,0.00628,0.00726,0.00027,0.00025,0.00029,0.222,0.212,0.232,0.0087,0.0083,0.0091,25.24,25.2,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.86,28.5,31.2,28.96,27.65,30.27,0,0,0,0,0,0,0.161,0,0.0566,0.42,0.58,0.42,36
778111200000,1994,8,1993,11,48,7,0.126,0.049,0.0775,4817.59,30.97,30.97,28.68,1,1,1,209.1,201.3,215,128.1,119.2,81,72,93,0,-1.421e-14,1.421e-14,0.387,0.343,0.438,128.1,119.2,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0938,0.0983,0.00664,0.00588,0.00746,0.00026,0.00023,0.00029,0.218,0.203,0.234,0.0085,0.008,0.0092,25.33,25.3,25.37,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.56,27.37,31.92,28.68,26.55,30.97,0,0,0,0,0,0,0.159,0,0.0485,0.39,0.62,0.38,38.2
778716000000,1994,9,1993,12,49,7,0.115,0.0435,0.0716,4437.97,28.32,28.32,26.42,1,1,1,190.4,183,198.3,118.4,111,72,72,72,-2.03e-15,-1.421e-14,0,0.378,0.363,0.394,118.4,111,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0888,0.0942,0.00582,0.00518,0.00648,0.00023,0.0002,0.00025,0.2,0.186,0.214,0.0078,0.0073,0.0083,25.38,25.38,25.38,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.23,25.37,29.2,26.42,24.61,28.32,0,0,0,0,0,0,0.147,0,0.0434,0.38,0.62,0.38,38.6
779320800000,1994,9,1993,12,50,7,0.106,0.0435,0.0628,3847.97,24.28,24.28,22.9,1,1,1,175.9,170.1,181.6,103.9,98.12,72,72,72,0,-1.421e-14,1.421e-14,0.41,0.396,0.423,103.9,98.12,109.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0883,0.00458,0.00409,0.00507,0.00018,0.00016,0.0002,0.174,0.163,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.62,22.29,25.03,22.9,21.58,24.28,0,0,0,0,0,0,0.127,0,0.0432,0.41,0.59,0.41,36.3
779925600000,1994,9,1993,12,51,7,0.099,0.0435,0.0554,3402.76,21.19,21.19,20.25,1,1,1,163.6,159.5,168.2,91.64,87.46,72,72,72,0,-1.421e-14,1.421e-14,0.44,0.428,0.452,91.64,87.46,96.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0805,0.0836,0.00354,0.00318,0.00393,0.00014,0.00012,0.00015,0.152,0.144,0.16,0.0059,0.0057,0.0063,25.38,25.37,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.99,20.14,21.91,20.25,19.4,21.19,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
780530400000,1994,9,1993,12,52,7,0.0934,0.0401,0.0533,3277.54,22.02,22.02,19.51,1,1,1,154.4,151.5,158.1,88.09,80.62,66.29,52,72,2.03e-15,0,1.421e-14,0.429,0.341,0.472,88.09,80.62,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0781,0.0815,0.00324,0.0026,0.00428,0.00013,0.0001,0.00017,0.144,0.132,0.164,0.0057,0.0052,0.0064,25.36,25.34,25.37,0.925,0.911,0.933,0.964,0.96,0.969,0.891,0.883,0.896,20.24,18.72,22.72,19.51,17.97,22.02,0,0,0,0,0,0,0.108,0,0.0401,0.43,0.57,0.43,35.1
781135200000,1994,10,1994,1,1,7,0.0897,0.0314,0.0582,3554.48,21.66,21.66,21.16,1,1,1,148.2,145.8,150.7,96.24,93.78,52,52,52,0,-1.421e-14,1.421e-14,0.351,0.345,0.357,96.24,93.78,98.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0792,0.081,0.00393,0.00372,0.00414,0.00015,0.00015,0.00016,0.156,0.152,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.88,21.38,22.38,21.16,20.65,21.66,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.6
781740000000,1994,10,1994,1,2,7,0.0872,0.0314,0.0557,3413.64,20.49,20.49,20.32,1,1,1,144.1,143.1,145,92.14,91.05,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.361,0.359,0.364,92.14,91.05,92.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0783,0.0789,0.00358,0.00349,0.00365,0.00014,0.00014,0.00014,0.149,0.147,0.151,0.0058,0.0058,0.0059,25.35,25.35,25.35,0.919,0.918,0.92,0.965,0.965,0.966,0.887,0.886,0.888,21.05,20.83,21.22,20.32,20.1,20.49,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.1
782344800000,1994,10,1994,1,3,7,0.0869,0.0314,0.0555,3398.99,20.54,20.54,20.23,1,1,1,143.7,142.2,145.2,91.71,90.23,52,52,52,0,-1.421e-14,1.421e-14,0.362,0.358,0.366,91.71,90.23,93.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.078,0.079,0.00355,0.00342,0.00368,0.00014,0.00013,0.00014,0.148,0.146,0.151,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.919,0.918,0.921,0.965,0.964,0.966,0.887,0.886,0.888,20.96,20.66,21.27,20.23,19.93,20.54,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
782949600000,1994,10,1994,1,4,7,0.0846,0.0314,0.0531,3266.36,20.15,20.15,19.44,1,1,1,139.8,137.6,143.3,87.85,85.58,52,52,52,4.06e-15,0,1.421e-14,0.372,0.363,0.378,87.85,85.58,91.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0763,0.0783,0.00322,0.00302,0.00351,0.00013,0.00012,0.00014,0.141,0.137,0.148,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.924,0.92,0.926,0.963,0.962,0.965,0.89,0.888,0.892,20.18,19.72,20.88,19.44,18.98,20.15,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
783554400000,1994,10,1994,1,5,7,0.0848,0.0304,0.0544,3337.26,20.12,20.12,19.86,1,1,1,140.2,138.7,141.1,89.91,86.67,50.29,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.354,0.375,89.91,86.67,91.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0767,0.0779,0.00339,0.00312,0.0035,0.00013,0.00012,0.00014,0.145,0.139,0.147,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.921,0.92,0.925,0.964,0.963,0.965,0.889,0.888,0.891,20.6,19.94,20.85,19.86,19.2,20.12,0,0,0,0,0,0,0.11,0,0.0304,0.36,0.64,0.36,39.4
784159200000,1994,11,1994,2,6,7,0.086,0.0302,0.0557,3412.8,20.51,20.51,20.31,1,1,1,142.1,141.1,143.1,92.11,91.14,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.352,0.35,0.354,92.11,91.14,93.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0779,0.0786,0.00358,0.0035,0.00366,0.00014,0.00014,0.00014,0.149,0.147,0.15,0.0058,0.0058,0.0059,25.35,25.35,25.35,0.919,0.918,0.92,0.965,0.965,0.966,0.887,0.886,0.888,21.05,20.85,21.23,20.31,20.12,20.51,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
784764000000,1994,11,1994,2,7,7,0.0851,0.0302,0.0549,3365.83,20.39,20.39,20.03,1,1,1,140.7,139.8,142.5,90.74,89.77,50,50,50,0,-1.421e-14,1.421e-14,0.355,0.351,0.358,90.74,89.77,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0774,0.0784,0.00346,0.00338,0.00361,0.00014,0.00013,0.00014,0.146,0.145,0.149,0.0057,0.0057,0.0059,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.77,20.57,21.12,20.03,19.84,20.39,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.6
785368800000,1994,11,1994,2,8,7,0.0879,0.0302,0.0577,3525.22,21.57,21.57,20.98,1,1,1,145.4,143.9,148.2,95.39,93.87,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.344,0.337,0.348,95.39,93.87,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0789,0.0804,0.00386,0.00373,0.0041,0.00015,0.00015,0.00016,0.155,0.152,0.16,0.0061,0.006,0.0063,25.35,25.34,25.35,0.916,0.913,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.71,21.4,22.28,20.98,20.67,21.57,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
785973600000,1994,11,1994,2,9,7,0.0988,0.0334,0.0654,4017.27,24.95,24.95,23.91,1,1,1,163.3,151.8,171.5,108.2,101.8,55.14,50,59,0,-1.421e-14,1.421e-14,0.337,0.313,0.357,108.2,101.8,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0817,0.0869,0.00495,0.0044,0.00531,0.00019,0.00017,0.00021,0.178,0.166,0.187,0.007,0.0065,0.0073,25.35,25.34,25.36,0.917,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.65,23.08,25.72,23.91,22.37,24.95,0,0,0,0,0,0,0.133,0,0.0334,0.34,0.66,0.34,40.7
786578400000,1994,12,1994,3,10,7,0.102,0.0357,0.0663,4078.28,24.89,24.89,24.28,1,1,1,168.7,166,171.2,109.7,107,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.35,0.345,0.355,109.7,107,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0849,0.0868,0.00507,0.00485,0.00529,0.0002,0.00019,0.00021,0.182,0.177,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.892,25.03,24.37,25.65,24.28,23.64,24.89,0,0,0,0,0,0,0.135,0,0.0357,0.35,0.65,0.35,40
