datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
852501600000,1997,1,1996,4,14,7,0.121,0.0442,0.0772,4806.06,31.26,31.26,28.61,1,1,1,200.6,194,212.1,127.6,121,73,73,73,4.06e-15,0,1.421e-14,0.364,0.344,0.376,127.6,121,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0917,0.098,0.0066,0.00604,0.00757,0.00026,0.00024,0.0003,0.215,0.204,0.236,0.0084,0.008,0.0092,25.36,25.29,25.39,0.929,0.926,0.934,0.97,0.97,0.97,0.901,0.898,0.906,29.49,27.89,32.22,28.61,27.05,31.26,0,0,0,0,0,0,0.159,0,0.0438,0.37,0.64,0.36,39.7
853106400000,1997,1,1996,4,15,7,0.14,0.0442,0.0963,6034.2,39.97,39.97,35.92,1,1,1,232.2,216.7,249,159.2,143.7,73,73,73,0,0,0,0.315,0.293,0.337,159.2,143.7,176,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0997,0.111,0.00928,0.00797,0.0107,0.00037,0.00031,0.00042,0.272,0.244,0.302,0.011,0.0096,0.012,25.14,25,25.26,0.942,0.936,0.947,0.972,0.97,0.978,0.915,0.908,0.926,36.94,33.32,40.87,35.92,32.32,39.97,0,0,0,0,0,0,0.2,0,0.0437,0.32,0.69,0.31,43.1
853711200000,1997,1,1996,4,16,7,0.171,0.0442,0.127,7899.52,52.57,52.57,47.02,2,1,1.2857142857142858,283.1,256.4,313.8,210.1,183.4,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.259,0.233,0.285,210.1,183.4,240.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.114,0.134,0.0136,0.0113,0.0162,0.00054,0.00045,0.00065,0.317,0.244,0.378,0.013,0.0097,0.015,24.85,24.76,24.96,0.946,0.923,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.79,25.94,50.79,39.67,25.16,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
854316000000,1997,1,1996,4,17,7,0.228,0.0462,0.182,11036,78.16,78.16,65.69,2,2,2,377.8,324.4,443.7,301.3,251.4,76.43,73,85,0,0,0,0.204,0.185,0.225,301.3,251.4,358.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.156,0.138,0.177,0.0412,0.0177,0.0683,0.0017,0.00071,0.0028,0.343,0.268,0.429,0.014,0.011,0.018,24.37,23.97,24.71,0.94,0.93,0.95,0.971,0.97,0.976,0.912,0.902,0.927,33.82,28.32,40.04,32.85,27.47,39.08,0,0,0,0,0,0,0.365,0,0.046,0.2,0.8,0.2,48.4
854920800000,1997,2,1996,5,18,7,0.335,0.0514,0.283,16631.1,113.7,113.7,98.99,3,2,2.4285714285714284,553.7,469.1,630.4,468.7,384.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.155,0.135,0.181,468.7,384.1,545.4,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.221,0.186,0.26,0.122,0.0803,0.165,0.0051,0.0033,0.007,0.552,0.468,0.613,0.023,0.019,0.026,23.36,22.97,23.82,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.04,35.86,51.6,41.71,34.78,48.2,0,0,0,0,0,0,0.55,0,0.052,0.15,0.84,0.16,49.6
855525600000,1997,2,1996,5,19,7,0.427,0.0514,0.376,21565.3,138,138,128.4,3,3,3,706.3,650.4,759.8,621.3,565.4,85,85,85,0,0,0,0.121,0.112,0.131,621.3,565.4,674.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.303,0.271,0.333,0.216,0.179,0.252,0.0093,0.0076,0.011,0.741,0.647,0.831,0.032,0.028,0.036,22.53,22.23,22.85,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.69,40.2,46.94,42.79,39.26,46,0,0,0,0,0,0,0.713,0,0.051,0.12,0.88,0.12,50.5
856130400000,1997,2,1996,5,20,7,0.48,0.0566,0.424,23854.5,144.6,144.6,142,3,3,3,793.9,770.4,823.8,700.3,685.4,93.57,85,105,0,0,0,0.118,0.107,0.131,700.3,685.4,718.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.339,0.362,0.269,0.259,0.281,0.012,0.011,0.012,0.876,0.849,0.909,0.038,0.037,0.04,22.05,21.9,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.3,47.54,49.24,47.33,46.59,48.2,0,0,0,0,0,0,0.789,0,0.056,0.12,0.88,0.12,49.7
856735200000,1997,2,1996,5,21,7,0.532,0.0677,0.465,24815.3,155.7,155.7,147.7,4,3,3.2857142857142856,880.3,837,925.7,768.4,732,111.9,105,129,0,0,0,0.127,0.117,0.142,768.4,732,796.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.404,0.369,0.436,0.31,0.29,0.325,0.014,0.013,0.014,0.975,0.931,1.03,0.043,0.041,0.046,21.6,21.43,21.82,0.956,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,48.05,39.79,52.32,45.53,38.82,48.2,0,0,0,0,0,0,0.821,0,0.067,0.13,0.87,0.13,46.6
857340000000,1997,3,1996,6,22,7,0.583,0.078,0.505,27247.7,164.1,164.1,162.2,4,4,4,963.9,941.9,975.2,834.9,812.9,129,129,129,0,0,0,0.134,0.132,0.137,834.9,812.9,846.2,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.47,0.45,0.481,0.343,0.332,0.349,0.015,0.015,0.016,1.04,1,1.06,0.047,0.045,0.048,21.21,21.14,21.33,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.41,40.54,41.86,40.55,39.62,41.02,0,0,0,0,0,0,0.901,0,0.078,0.13,0.87,0.13,46.7
857944800000,1997,3,1996,6,23,7,0.567,0.078,0.489,26491.1,161.3,161.3,157.7,4,4,4,937.4,916.7,958.4,808.4,787.7,129,129,129,0,0,0,0.138,0.135,0.141,808.4,787.7,829.4,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.446,0.427,0.465,0.33,0.32,0.34,0.015,0.014,0.015,0.992,0.956,1.03,0.044,0.043,0.046,21.36,21.24,21.48,0.953,0.953,0.954,0.977,0.975,0.979,0.931,0.929,0.934,40.36,39.52,41.2,39.42,38.53,40.32,0,0,0,0,0,0,0.876,0,0.078,0.14,0.86,0.14,46.7
858549600000,1997,3,1996,6,24,7,0.539,0.0723,0.466,24292.8,144.6,144.6,144.6,3,3,3,890.9,875.2,909.9,771.3,761.1,119.6,107,129,0,0,0,0.134,0.121,0.145,771.3,761.1,780.9,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.41,0.403,0.421,0.312,0.307,0.317,0.014,0.014,0.014,1.01,0.993,1.03,0.045,0.044,0.046,21.53,21.43,21.6,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.91,51.28,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.073,0.13,0.86,0.14,45.1
859154400000,1997,3,1996,6,25,7,0.528,0.0647,0.463,24501.4,153.3,153.3,145.8,4,3,3.142857142857143,872.8,866.9,885.8,765.8,759.9,107,107,107,0,0,0,0.123,0.121,0.123,765.8,759.9,778.8,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.402,0.396,0.414,0.31,0.307,0.316,0.014,0.014,0.014,0.984,0.935,1,0.044,0.041,0.044,21.62,21.6,21.65,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.937,49.88,39.32,51.87,46.79,38.32,48.2,0,0,0,0,0,0,0.81,0,0.065,0.12,0.88,0.12,46.4
859759200000,1997,3,1996,6,26,7,0.58,0.074,0.505,27263.9,174,174,162.3,4,4,4,958.2,896.7,1035,835.8,787.2,122.4,107,125,1.624e-14,0,1.137e-13,0.128,0.119,0.137,835.8,787.2,909.9,990,990,990,967.7,967.5,968,22.3,22,22.5,0.472,0.424,0.541,0.344,0.32,0.379,0.015,0.014,0.017,1.04,0.954,1.17,0.047,0.042,0.053,21.23,20.82,21.56,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.48,39.52,44.38,40.57,38.53,43.49,0,0,0,0,0,0,0.902,0,0.075,0.13,0.87,0.13,47
860364000000,1997,4,1996,7,27,7,0.724,0.0756,0.633,31798,192.8,192.8,189.3,4,4,4,1196,1069,1328,1071,943.6,125,125,125,25.18,-1.137e-13,103.1,0.105,0.0941,0.117,1046,943.6,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.718,0.572,0.827,0.545,0.396,0.648,0.025,0.018,0.031,1.55,1.23,1.77,0.072,0.056,0.084,19.93,19.29,20.66,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.74,45.66,50.45,47.32,44.75,48.2,0,0,0,0,0,0,1.05,0,0.091,0.1,0.87,0.13,43.9
860968800000,1997,4,1996,7,28,7,0.873,0.0756,0.665,31927.9,192.7,192.7,190,4,4,4,1443,1373,1504,1318,1248,125,125,125,217.9,148.4,279.3,0.0867,0.0831,0.091,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.877,0.846,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.88,18.65,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.48,47.89,49.16,47.51,46.93,48.18,0,0,0,0,0,0,1.06,0,0.208,0.087,0.76,0.24,36.6
861573600000,1997,4,1996,7,29,7,0.906,0.0895,0.665,31572.2,189.3,189.3,187.9,4,4,4,1498,1463,1517,1350,1315,148,148,148,250,215.2,269,0.0988,0.0976,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.904,0.887,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.67,18.6,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.77,48.28,46.98,46.81,47.32,0,0,0,0,0,0,1.04,0,0.241,0.099,0.73,0.27,34.8
862178400000,1997,4,1996,7,30,7,0.816,0.105,0.659,32189.5,192.8,192.8,191.6,4,4,4,1349,1237,1441,1176,1045,173.1,148,192,86,0,193.3,0.129,0.103,0.155,1090,1045,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.817,0.716,0.876,0.625,0.524,0.648,0.03,0.025,0.031,1.74,1.53,1.82,0.083,0.072,0.088,19.26,18.88,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.04,48.49,49.79,47.9,47.52,48.2,0,0,0,0,0,0,1.06,0,0.157,0.13,0.81,0.19,39.4
862783200000,1997,5,1996,8,31,7,0.666,0.112,0.554,29039.7,185.8,185.8,172.9,4,4,4,1101,1012,1200,915.7,848,185.6,147,192,1.624e-14,-1.137e-13,1.137e-13,0.169,0.145,0.185,915.7,848,1008,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.557,0.493,0.661,0.384,0.349,0.44,0.018,0.016,0.021,1.19,1.07,1.38,0.055,0.049,0.064,20.59,20.09,20.97,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.1,41.47,47.41,43.21,40.6,46.46,0,0,0,0,0,0,0.96,0,0.112,0.17,0.83,0.17,43.6
863388000000,1997,5,1996,8,32,7,0.562,0.0889,0.473,25345.8,162.9,162.9,150.9,4,3,3.4285714285714284,928.7,875.2,989.8,781.7,728.2,147,147,147,0,0,0,0.159,0.149,0.168,781.7,728.2,842.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.425,0.376,0.48,0.317,0.287,0.347,0.014,0.013,0.016,0.995,0.933,1.05,0.044,0.041,0.048,21.39,21.09,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.38,39.87,52.02,44.6,38.9,48.2,0,0,0,0,0,0,0.838,0,0.089,0.16,0.84,0.16,45.1
863992800000,1997,5,1996,8,33,7,0.497,0.0889,0.408,22885.7,142.7,142.7,136.2,3,3,3,821.5,785.8,860.7,674.5,638.8,147,147,147,0,0,0,0.179,0.171,0.187,674.5,638.8,713.7,990,990,990,967.2,967,967.3,22.8,22.7,23,0.343,0.323,0.366,0.252,0.228,0.278,0.011,0.0099,0.012,0.841,0.781,0.907,0.037,0.034,0.04,21.97,21.75,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.33,44.26,48.55,45.41,43.37,47.58,0,0,0,0,0,0,0.757,0,0.089,0.18,0.82,0.18,46
864597600000,1997,5,1996,8,34,7,0.449,0.0865,0.363,20694.3,128.5,128.5,123.2,3,3,3,743.1,705.9,776.5,600.1,571.2,143,119,147,0,0,0,0.192,0.169,0.205,600.1,571.2,629.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.301,0.285,0.318,0.202,0.183,0.222,0.0087,0.0079,0.0096,0.715,0.667,0.765,0.031,0.029,0.033,22.41,22.23,22.59,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.94,40.11,43.7,41.06,39.16,42.83,0,0,0,0,0,0,0.684,0,0.086,0.19,0.81,0.19,46.1
865202400000,1997,6,1996,9,35,7,0.4,0.072,0.328,18864.4,119,119,112.3,3,3,3,661.4,629.6,694.7,542.4,510.6,119,119,119,0,0,0,0.18,0.171,0.189,542.4,510.6,575.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.248,0.285,0.163,0.142,0.186,0.007,0.006,0.008,0.616,0.562,0.672,0.026,0.024,0.029,22.84,22.65,23.02,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.46,36.4,40.6,37.43,35.31,39.68,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
865807200000,1997,6,1996,9,36,7,0.358,0.072,0.287,16512.7,104.2,104.2,98.29,3,2,2.2857142857142856,592.7,566.5,620.6,473.7,447.4,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.201,0.192,0.21,473.7,447.4,501.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.227,0.213,0.243,0.123,0.11,0.136,0.0052,0.0046,0.0058,0.58,0.533,0.627,0.024,0.023,0.026,23.15,23.07,23.28,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.23,35.16,52.17,44.23,34.11,48.2,0,0,0,0,0,0,0.546,0,0.071,0.2,0.8,0.2,46.1
866412000000,1997,6,1996,9,37,7,0.324,0.072,0.252,15078.7,94.26,94.26,89.75,2,2,2,535.3,513.1,558,416.3,394.1,119,119,119,-8.12e-15,-5.684e-14,0,0.222,0.213,0.232,416.3,394.1,439,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.194,0.21,0.0955,0.085,0.106,0.004,0.0035,0.0044,0.521,0.488,0.555,0.022,0.02,0.023,23.47,23.33,23.6,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.79,43.53,48.09,44.88,42.66,47.13,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.5
867016800000,1997,6,1996,9,38,7,0.295,0.072,0.223,13399.9,83.9,83.9,79.76,2,2,2,487.3,468.6,506.3,368.3,349.6,119,119,119,0,0,0,0.244,0.235,0.254,368.3,349.6,387.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.178,0.192,0.0729,0.064,0.0818,0.003,0.0026,0.0034,0.449,0.421,0.477,0.019,0.017,0.02,23.76,23.64,23.87,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.8,38.8,42.81,39.88,37.77,41.95,0,0,0,0,0,0,0.443,0,0.072,0.24,0.76,0.24,45.4
867621600000,1997,6,1996,9,39,7,0.27,0.0803,0.19,11385.1,74.24,74.24,67.77,2,2,2,447.1,431.6,462.8,314.4,296.6,132.7,119,135,0,0,0,0.297,0.257,0.313,314.4,296.6,343.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.176,0.0474,0.039,0.0613,0.0019,0.0016,0.0025,0.369,0.343,0.412,0.015,0.014,0.017,24.02,23.91,24.11,0.943,0.94,0.948,0.97,0.97,0.972,0.915,0.912,0.921,34.92,32.97,38.19,33.88,31.98,37.12,0,0,0,0,0,0,0.376,0,0.08,0.3,0.7,0.3,42.2
868226400000,1997,7,1996,10,40,7,0.25,0.0816,0.168,10060.7,62.85,62.85,59.88,2,2,2,412.7,399.6,426.4,277.7,264.6,135,135,135,0,0,0,0.327,0.317,0.338,277.7,264.6,291.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0301,0.0239,0.0366,0.0012,0.00097,0.0015,0.314,0.295,0.335,0.013,0.012,0.014,24.23,24.15,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.87,29.43,32.4,29.94,28.54,31.43,0,0,0,0,0,0,0.333,0,0.082,0.33,0.67,0.33,40.2
868831200000,1997,7,1996,10,41,7,0.232,0.0816,0.15,8995.22,56.21,56.21,53.54,2,2,2,383.2,370.9,395.6,248.2,235.9,135,135,135,0,-2.842e-14,2.842e-14,0.352,0.341,0.364,248.2,235.9,260.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0179,0.0158,0.022,0.00073,0.00064,0.00089,0.272,0.257,0.289,0.011,0.01,0.012,24.41,24.33,24.49,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.6,26.21,28.97,26.77,25.42,28.11,0,0,0,0,0,0,0.297,0,0.082,0.35,0.65,0.35,38.8
869436000000,1997,7,1996,10,42,7,0.216,0.0816,0.134,8126.29,50.05,50.05,48.37,2,1,1.1428571428571428,356.7,346.1,367.4,221.7,211.1,135,135,135,0,-2.842e-14,2.842e-14,0.378,0.367,0.39,221.7,211.1,232.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.138,0.0146,0.0137,0.0155,0.00059,0.00055,0.00063,0.369,0.253,0.404,0.015,0.01,0.016,24.45,24.38,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.96,25.8,52.42,44.8,25.03,48.2,0,0,0,0,0,0,0.269,0,0.082,0.38,0.62,0.38,37.6
870040800000,1997,7,1996,10,43,7,0.202,0.0765,0.125,7831.32,48.2,48.2,46.61,1,1,1,333.2,320.6,343.6,206.8,199.6,126.4,115,135,-1.218e-14,-2.842e-14,2.842e-14,0.379,0.348,0.404,206.8,199.6,215.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.126,0.13,0.0133,0.0127,0.0141,0.00053,0.00051,0.00056,0.363,0.351,0.377,0.015,0.014,0.015,24.57,24.51,24.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.64,45.92,49.71,46.61,45,48.2,0,0,0,0,0,0,0.259,0,0.077,0.38,0.62,0.38,38.8
870645600000,1997,8,1996,11,44,7,0.185,0.0696,0.115,7231.62,45.75,45.75,43.05,1,1,1,305.2,294.1,317.1,190.2,179.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.377,0.363,0.391,190.2,179.1,202.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0119,0.011,0.0129,0.00048,0.00044,0.00052,0.332,0.312,0.353,0.013,0.012,0.014,24.74,24.66,24.81,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,43.93,41.33,46.68,43.05,40.46,45.75,0,0,0,0,0,0,0.239,0,0.07,0.38,0.62,0.38,39.1
871250400000,1997,8,1996,11,45,7,0.171,0.0562,0.114,7211.99,44.91,44.91,42.93,1,1,1,282,273.1,290.6,189,180.1,93,93,93,-8.12e-15,-2.842e-14,0,0.33,0.32,0.341,189,180.1,197.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0118,0.0111,0.0125,0.00047,0.00044,0.0005,0.328,0.312,0.343,0.013,0.012,0.014,24.84,24.79,24.9,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.81,41.7,45.83,42.93,40.85,44.91,0,0,0,0,0,0,0.238,0,0.057,0.33,0.67,0.33,42.2
871855200000,1997,8,1996,11,46,7,0.159,0.0562,0.102,6406.12,40.09,40.09,38.13,1,1,1,262.2,254.7,270,169.2,161.7,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.344,0.365,169.2,161.7,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.0095,0.0108,0.0004,0.00038,0.00043,0.293,0.279,0.307,0.012,0.011,0.012,24.96,24.91,25,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.14,37.39,40.99,38.13,36.28,40.09,0,0,0,0,0,0,0.212,0,0.057,0.35,0.64,0.36,40.3
872460000000,1997,8,1996,11,47,7,0.149,0.0562,0.0923,5744.06,35.7,35.7,34.19,1,1,1,245.6,239.7,252.3,152.6,146.7,93,93,93,0,0,0,0.379,0.369,0.388,152.6,146.7,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00872,0.00822,0.00929,0.00034,0.00032,0.00037,0.263,0.252,0.275,0.01,0.0099,0.011,25.06,25.02,25.11,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.25,33.87,36.81,34.19,32.85,35.7,0,0,0,0,0,0,0.19,0,0.0567,0.38,0.62,0.38,38.6
873064800000,1997,9,1996,12,48,7,0.138,0.0435,0.0946,5918.29,37.18,37.18,35.23,1,1,1,228.4,220.3,236.7,156.4,148.3,72,72,72,0,0,0,0.315,0.304,0.327,156.4,148.3,164.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.108,0.00904,0.00835,0.00975,0.00036,0.00033,0.00038,0.267,0.253,0.282,0.011,0.0099,0.011,25.16,25.1,25.23,0.941,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.3,34.41,38.24,35.23,33.37,37.18,0,0,0,0,0,0,0.196,0,0.0434,0.32,0.69,0.31,42.9
873669600000,1997,9,1996,12,49,7,0.128,0.0435,0.0847,5287.83,32.81,32.81,31.48,1,1,1,212,206.3,217.8,140,134.3,72,72,72,0,0,0,0.34,0.331,0.349,140,134.3,145.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0971,0.101,0.00765,0.00717,0.00814,0.0003,0.00028,0.00032,0.238,0.228,0.249,0.0093,0.0089,0.0098,25.29,25.24,25.33,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.45,31.11,33.82,31.48,30.18,32.81,0,0,0,0,0,0,0.175,0,0.0433,0.34,0.66,0.34,41.3
874274400000,1997,9,1996,12,50,7,0.121,0.0435,0.0776,4836.34,30.12,30.12,28.79,1,1,1,200.3,194.6,206.1,128.3,122.6,72,72,72,2.03e-15,0,1.421e-14,0.359,0.349,0.37,128.3,122.6,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0929,0.097,0.00666,0.00617,0.00715,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0085,0.0081,0.0089,25.37,25.34,25.38,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.68,28.27,31.05,28.79,27.43,30.12,0,0,0,0,0,0,0.16,0,0.0434,0.36,0.64,0.36,40
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4303.88,26.96,26.96,25.62,1,1,1,187.1,182.3,192.7,115.1,110.3,72,72,72,6.09e-15,0,1.421e-14,0.385,0.374,0.395,115.1,110.3,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0886,0.0922,0.00554,0.00512,0.00601,0.00022,0.0002,0.00023,0.194,0.185,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.41,25.19,27.79,25.62,24.44,26.96,0,0,0,0,0,0,0.142,0,0.0434,0.38,0.62,0.38,38.1
875484000000,1997,9,1996,12,52,7,0.107,0.0349,0.072,4460.93,28.26,28.26,26.55,1,1,1,176.8,172.7,180.9,119.1,107.5,57.71,52,72,0,-1.421e-14,1.421e-14,0.326,0.292,0.401,119.1,107.5,126.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0876,0.0906,0.00587,0.00489,0.00647,0.00023,0.00019,0.00025,0.198,0.18,0.21,0.0078,0.007,0.0082,25.36,25.35,25.38,0.924,0.916,0.929,0.97,0.97,0.97,0.896,0.888,0.901,27.37,24.51,29.13,26.55,23.78,28.26,0,0,0,0,0,0,0.148,0,0.035,0.33,0.67,0.33,41.7
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0711,4396.64,26.6,26.6,26.17,1,1,1,169.6,168.6,171.3,117.6,116.6,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.307,0.304,0.308,117.6,116.6,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0873,0.0882,0.00574,0.00566,0.00589,0.00022,0.00022,0.00023,0.195,0.193,0.198,0.0076,0.0076,0.0077,25.34,25.34,25.34,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,26.98,26.73,27.42,26.17,25.93,26.6,0,0,0,0,0,0,0.145,0,0.0319,0.3,0.69,0.31,42.7
876693600000,1997,10,1997,1,2,7,0.1,0.0314,0.0689,4249.09,26.27,26.27,25.29,1,1,1,165.9,162.3,170,113.9,110.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.313,0.306,0.32,113.9,110.3,118,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0851,0.0878,0.00543,0.00513,0.00578,0.00021,0.0002,0.00023,0.188,0.182,0.195,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.07,25.17,27.08,25.29,24.42,26.27,0,0,0,0,0,0,0.141,0,0.0311,0.31,0.69,0.31,42.5
877298400000,1997,10,1997,1,3,7,0.0949,0.0314,0.0634,3881.73,24.09,24.09,23.11,1,1,1,156.8,152.7,160.9,104.8,100.7,52,52,52,0,-1.421e-14,1.421e-14,0.332,0.323,0.34,104.8,100.7,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0817,0.0846,0.00466,0.00431,0.00501,0.00018,0.00017,0.0002,0.172,0.164,0.179,0.0067,0.0064,0.007,25.34,25.34,25.34,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.82,22.82,24.83,23.11,22.11,24.09,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
877903200000,1997,10,1997,1,4,7,0.0928,0.0311,0.0617,3769.32,23.06,23.06,22.44,1,1,1,153.4,150,156,102,98,51.43,50,52,0,-1.421e-14,1.421e-14,0.335,0.323,0.347,102,98,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0807,0.0828,0.00442,0.00408,0.00465,0.00017,0.00016,0.00018,0.167,0.16,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.15,22.23,23.77,22.44,21.52,23.06,0,0,0,0,0,0,0.125,0,0.0311,0.34,0.66,0.34,40.6
878508000000,1997,11,1997,2,5,7,0.0965,0.0302,0.0662,4069.11,25.29,25.29,24.22,1,1,1,159.5,153.8,163.9,109.5,103.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.305,0.325,109.5,103.8,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0824,0.086,0.00506,0.00458,0.00544,0.0002,0.00018,0.00021,0.18,0.17,0.188,0.007,0.0067,0.0074,25.34,25.34,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.97,23.57,26.07,24.22,22.87,25.29,0,0,0,0,0,0,0.135,0,0.0303,0.31,0.69,0.31,42.2
879112800000,1997,11,1997,2,6,7,0.104,0.0302,0.0739,4583.94,28.99,28.99,27.29,1,1,1,172.2,162.8,179.3,122.2,112.8,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.291,0.279,0.307,122.2,112.8,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0856,0.0914,0.00614,0.00534,0.00674,0.00024,0.00021,0.00026,0.202,0.186,0.215,0.0079,0.0073,0.0084,25.34,25.34,25.34,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.13,25.8,29.88,27.29,25.03,28.99,0,0,0,0,0,0,0.152,0,0.0301,0.29,0.71,0.29,44.1
879717600000,1997,11,1997,2,7,7,0.106,0.0302,0.0755,4694.37,29.05,29.05,27.94,1,1,1,174.9,171.9,179.5,124.9,121.9,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.286,0.279,0.291,124.9,121.9,129.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0888,0.0915,0.00637,0.00611,0.00676,0.00025,0.00024,0.00026,0.207,0.202,0.216,0.0081,0.0079,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.81,28.06,29.95,27.94,27.22,29.05,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
880322400000,1997,11,1997,2,8,7,0.105,0.0302,0.0745,4623.42,28.08,28.08,27.52,1,1,1,173.1,170.5,175.4,123.1,120.5,50,50,50,0,-1.421e-14,1.421e-14,0.289,0.285,0.293,123.1,120.5,125.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0883,0.09,0.00622,0.00599,0.00641,0.00024,0.00023,0.00025,0.204,0.199,0.208,0.008,0.0078,0.0082,25.34,25.34,25.34,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.37,27.71,28.95,27.52,26.88,28.08,0,0,0,0,0,0,0.153,0,0.0305,0.29,0.71,0.29,44
880927200000,1997,12,1997,3,9,7,0.106,0.0357,0.0702,4340.07,27.84,27.84,25.83,1,1,1,175.1,171.1,183.4,116.1,112.1,59,59,59,0,-1.421e-14,1.421e-14,0.337,0.322,0.345,116.1,112.1,124.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0867,0.0911,0.00562,0.00528,0.00632,0.00022,0.00021,0.00025,0.193,0.186,0.208,0.0076,0.0073,0.0081,25.36,25.36,25.36,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.63,25.62,28.7,25.83,24.85,27.84,0,0,0,0,0,0,0.144,0,0.0358,0.34,0.66,0.34,40.9
881532000000,1997,12,1997,3,10,7,0.108,0.0357,0.0728,4513.63,28.04,28.04,26.87,1,1,1,179.4,175.4,184.2,120.4,116.4,59,59,59,2.03e-15,0,1.421e-14,0.329,0.32,0.336,120.4,116.4,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0914,0.00598,0.00565,0.00639,0.00023,0.00022,0.00025,0.201,0.194,0.209,0.0079,0.0076,0.0082,25.36,25.36,25.36,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.895,0.901,27.7,26.71,28.91,26.87,25.91,28.04,0,0,0,0,0,0,0.149,0,0.0352,0.33,0.67,0.33,41.8
882136800000,1997,12,1997,3,11,7,0.107,0.0357,0.0712,4406.73,27.37,27.37,26.23,1,1,1,176.8,172.2,181.4,117.8,113.2,59,59,59,0,-1.421e-14,1.421e-14,0.334,0.325,0.343,117.8,113.2,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0871,0.0904,0.00576,0.00537,0.00616,0.00023,0.00021,0.00024,0.196,0.188,0.204,0.0077,0.0073,0.008,25.36,25.36,25.36,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.04,25.89,28.22,26.23,25.11,27.37,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
882741600000,1997,12,1997,3,12,7,0.114,0.0357,0.0784,4886.06,30.5,30.5,29.08,1,1,1,188.6,182.5,194.6,129.6,123.5,59,59,59,0,-1.421e-14,1.421e-14,0.313,0.303,0.323,129.6,123.5,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0908,0.095,0.00677,0.00625,0.00727,0.00026,0.00024,0.00028,0.217,0.206,0.228,0.0085,0.0081,0.0089,25.36,25.36,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.98,28.49,31.45,29.08,27.64,30.5,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
883346400000,1997,12,1997,3,13,7,0.122,0.0405,0.0811,5065.65,31.2,31.2,30.15,1,1,1,201.1,195.9,211.8,134.1,124.3,67,59,73,0,0,0,0.333,0.299,0.37,134.1,124.3,138.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0928,0.0979,0.00715,0.00632,0.00755,0.00028,0.00025,0.0003,0.226,0.209,0.235,0.0088,0.0082,0.0092,25.35,25.29,25.39,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,31.09,28.72,32.16,30.15,27.86,31.2,0,0,0,0,0,0,0.168,0,0.0409,0.33,0.66,0.34,41.5
883951200000,1998,1,1997,4,14,7,0.138,0.0442,0.0936,5854.64,37.33,37.33,34.85,1,1,1,227.7,216.4,238.3,154.7,143.4,73,73,73,0,0,0,0.321,0.306,0.337,154.7,143.4,165.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0996,0.107,0.0089,0.00794,0.0098,0.00035,0.00031,0.00039,0.264,0.244,0.283,0.01,0.0096,0.011,25.17,25.09,25.26,0.94,0.936,0.944,0.97,0.97,0.973,0.912,0.908,0.918,35.91,33.26,38.38,34.85,32.26,37.33,0,0,0,0,0,0,0.194,0,0.0444,0.32,0.68,0.32,42.4
884556000000,1998,1,1997,4,15,7,0.161,0.0442,0.117,7402.67,48.2,48.2,44.06,1,1,1,266.8,245.7,286.7,193.8,172.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.274,0.255,0.297,193.8,172.7,213.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.124,0.0122,0.0104,0.0139,0.00048,0.00041,0.00055,0.334,0.296,0.369,0.013,0.012,0.015,24.9,24.78,25.03,0.952,0.946,0.957,0.979,0.976,0.98,0.933,0.924,0.938,45.06,40.11,49.72,44.06,39.15,48.2,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
885160800000,1998,1,1997,4,16,7,0.193,0.0442,0.149,9036.27,59.63,59.63,53.79,2,1,1.8571428571428572,319.5,294.6,346.1,246.5,221.7,73,73,73,0,-2.842e-14,2.842e-14,0.229,0.211,0.248,246.5,221.7,273.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.145,0.0189,0.0146,0.0279,0.00076,0.00058,0.0011,0.285,0.245,0.383,0.011,0.0098,0.015,24.72,24.57,24.83,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.896,0.939,31.54,26,51.55,30.34,25.22,48.2,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.8
885765600000,1998,1,1997,4,17,7,0.238,0.0452,0.193,11666.6,75.4,75.4,69.44,2,2,2,393.4,357.8,431.1,318.7,284.8,74.71,73,85,0,0,0,0.19,0.174,0.204,318.7,284.8,346.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.149,0.172,0.0494,0.0334,0.0624,0.002,0.0013,0.0025,0.369,0.318,0.411,0.015,0.013,0.017,24.27,24.05,24.49,0.943,0.937,0.948,0.971,0.97,0.973,0.916,0.909,0.922,35.76,32.05,38.73,34.72,31.09,37.7,0,0,0,0,0,0,0.386,0,0.045,0.19,0.81,0.19,49
886370400000,1998,2,1997,5,18,7,0.296,0.0514,0.244,14676.7,96.4,96.4,87.36,2,2,2,488.7,442.3,542.4,403.7,357.3,85,85,85,0,0,0,0.175,0.157,0.192,403.7,357.3,457.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.192,0.176,0.211,0.0895,0.0677,0.115,0.0037,0.0028,0.0048,0.497,0.427,0.578,0.021,0.018,0.024,23.7,23.38,23.98,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.926,0.938,44.75,39.89,50.22,43.68,38.93,48.2,0,0,0,0,0,0,0.485,0,0.052,0.17,0.82,0.18,49.6
886975200000,1998,2,1997,5,19,7,0.385,0.0514,0.334,19212.3,130.3,130.3,114.4,3,2,2.857142857142857,636.9,562.9,716,551.9,477.9,85,85,85,8.12e-15,0,5.684e-14,0.134,0.119,0.151,551.9,477.9,631,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.263,0.221,0.308,0.17,0.125,0.223,0.0072,0.0052,0.0096,0.64,0.535,0.757,0.027,0.023,0.033,22.92,22.48,23.26,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.8,35.86,52.1,40.41,34.78,48.2,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,49.9
887580000000,1998,2,1997,5,20,7,0.478,0.0549,0.423,23824,144.6,144.6,141.8,3,3,3,790.6,743.1,823.8,699.9,658.1,90.71,85,105,0,0,0,0.114,0.105,0.129,699.9,658.1,721.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.349,0.324,0.362,0.269,0.241,0.283,0.012,0.01,0.012,0.874,0.803,0.909,0.038,0.035,0.04,22.06,21.9,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.3,45.95,49.56,47.27,45.03,48.2,0,0,0,0,0,0,0.788,0,0.055,0.11,0.88,0.12,49.8
888184800000,1998,2,1997,5,21,7,0.502,0.0656,0.437,24207.8,144.6,144.6,144.1,3,3,3,830.2,827.5,833.1,721.8,700.4,108.4,105,129,0,0,0,0.131,0.126,0.156,721.8,700.4,728.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.364,0.356,0.367,0.283,0.269,0.287,0.012,0.012,0.013,0.915,0.883,0.925,0.04,0.039,0.041,21.86,21.84,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.36,47.98,49.75,48.03,47.02,48.2,0,0,0,0,0,0,0.801,0,0.065,0.13,0.87,0.13,48.2
888789600000,1998,3,1997,6,22,7,0.497,0.078,0.419,23494.9,140.8,140.8,139.9,3,3,3,822,816.6,827.5,693,687.6,129,129,129,0,0,0,0.157,0.156,0.158,693,687.6,698.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.352,0.349,0.355,0.264,0.26,0.268,0.012,0.011,0.012,0.87,0.861,0.88,0.038,0.038,0.039,21.94,21.91,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.57,47.26,47.88,46.62,46.32,46.92,0,0,0,0,0,0,0.777,0,0.078,0.16,0.84,0.16,47.3
889394400000,1998,3,1997,6,23,7,0.504,0.0685,0.436,24002,144.6,144.6,142.9,3,3,3,833.8,814.8,860.7,720.6,685.8,113.3,107,129,0,0,0,0.136,0.124,0.158,720.6,685.8,753.7,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.367,0.348,0.391,0.282,0.259,0.304,0.012,0.011,0.013,0.916,0.858,0.975,0.04,0.038,0.043,21.85,21.68,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.24,47.16,51.11,47.62,46.22,48.2,0,0,0,0,0,0,0.794,0,0.068,0.14,0.87,0.13,47.6
889999200000,1998,3,1997,6,24,7,0.565,0.0647,0.5,26953.1,170.4,170.4,160.4,4,3,3.857142857142857,933.9,875.2,989.8,826.9,768.2,107,107,107,0,0,0,0.115,0.108,0.122,826.9,768.2,882.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.458,0.404,0.509,0.339,0.311,0.366,0.015,0.014,0.017,1.03,0.95,1.12,0.046,0.042,0.05,21.33,21.03,21.6,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.12,39.68,51.87,41.83,38.71,48.2,0,0,0,0,0,0,0.891,0,0.065,0.11,0.88,0.12,47.7
890604000000,1998,3,1997,6,25,7,0.632,0.0647,0.567,30015.8,186.1,186.1,178.7,4,4,4,1045,1002,1095,937.8,895.2,107,107,107,1.624e-14,0,1.137e-13,0.102,0.0977,0.107,937.8,895.2,988,990,990,990,968,967.9,968.2,22,21.8,22.1,0.56,0.52,0.608,0.393,0.372,0.417,0.018,0.017,0.019,1.21,1.14,1.3,0.055,0.051,0.06,20.75,20.5,20.96,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.58,43.95,47.46,44.67,43.07,46.51,0,0,0,0,0,0,0.993,0,0.065,0.1,0.9,0.1,47.5
891208800000,1998,3,1997,6,26,7,0.726,0.0824,0.638,32112.8,192.8,192.8,191.1,4,4,4,1200,1114,1295,1064,1007,136.3,107,148,8.896,-1.137e-13,47.3,0.113,0.094,0.127,1055,1007,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.726,0.635,0.815,0.546,0.438,0.648,0.025,0.02,0.031,1.56,1.35,1.76,0.073,0.062,0.083,19.91,19.41,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,49.12,47.98,50.22,47.79,47.02,48.2,0,0,0,0,0,0,1.06,0,0.088,0.11,0.88,0.12,44.2
891813600000,1998,4,1997,7,27,7,0.845,0.0895,0.665,32170.3,192.8,192.8,191.5,4,4,4,1397,1328,1444,1249,1180,148,148,148,149.3,80.06,196.4,0.106,0.102,0.111,1100,1100,1100,990,990,990,969.2,968.9,969.3,20.8,20.7,21.1,0.858,0.829,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.084,0.088,19.04,18.87,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.46,49.6,47.87,47.5,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38.1
892418400000,1998,4,1997,7,28,7,0.881,0.0895,0.665,31837.4,189.9,189.9,189.5,4,4,4,1457,1448,1463,1309,1300,148,148,148,208.9,199.5,215.2,0.102,0.101,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.883,0.879,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.089,0.088,0.089,18.82,18.8,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.34,48.28,48.43,47.38,47.32,47.47,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
893023200000,1998,4,1997,7,29,7,0.831,0.0895,0.665,32226.6,192.8,192.8,191.8,4,4,4,1374,1281,1438,1226,1133,148,148,148,125.9,32.55,190.2,0.108,0.103,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.848,0.809,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.82,0.086,0.083,0.088,19.13,18.89,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.15,48.52,50.05,47.96,47.55,48.2,0,0,0,0,0,0,1.07,0,0.166,0.11,0.8,0.2,38.8
893628000000,1998,4,1997,7,30,7,0.696,0.0893,0.607,31141.1,192.8,192.8,185.4,4,4,4,1151,1066,1243,1004,919,147.6,147,148,-1.624e-14,-1.137e-13,0,0.128,0.119,0.138,1004,919,1095,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.656,0.55,0.787,0.473,0.384,0.636,0.022,0.018,0.03,1.41,1.19,1.72,0.065,0.054,0.081,20.22,19.62,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.46,44.57,50.22,46.34,43.68,48.2,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,44.7
894232800000,1998,5,1997,8,31,7,0.59,0.0889,0.501,26829.5,171.2,171.2,159.7,4,3,3.857142857142857,976.2,912.2,1043,829.2,765.2,147,147,147,-1.624e-14,-1.137e-13,0,0.151,0.141,0.161,829.2,765.2,895.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.468,0.409,0.529,0.34,0.309,0.372,0.015,0.014,0.017,1.04,0.955,1.15,0.047,0.043,0.052,21.16,20.82,21.45,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.86,39.29,51.31,41.65,38.29,48.2,0,0,0,0,0,0,0.887,0,0.089,0.15,0.85,0.15,45.5
894837600000,1998,5,1997,8,32,7,0.516,0.0889,0.427,23650,144.6,144.6,140.8,3,3,3,853.6,813.1,896.7,706.6,666.1,147,147,147,0,0,0,0.172,0.164,0.181,706.6,666.1,749.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.339,0.395,0.273,0.246,0.302,0.012,0.011,0.013,0.897,0.827,0.977,0.04,0.036,0.043,21.79,21.54,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.14,45.87,50.5,46.92,44.95,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.8
895442400000,1998,5,1997,8,33,7,0.466,0.0889,0.377,21379.2,132.8,132.8,127.3,3,3,3,769.8,735.7,801.2,622.8,588.7,147,147,147,0,0,0,0.191,0.183,0.2,622.8,588.7,654.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.295,0.332,0.217,0.194,0.238,0.0094,0.0084,0.01,0.754,0.696,0.807,0.033,0.03,0.035,22.27,22.09,22.46,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.29,41.21,45.17,42.42,40.33,44.27,0,0,0,0,0,0,0.707,0,0.089,0.19,0.81,0.19,45.9
896047200000,1998,5,1997,8,34,7,0.415,0.0889,0.327,18683.5,118.4,118.4,111.2,3,3,3,687,653.4,722.9,540,506.4,147,147,147,0,0,0,0.214,0.203,0.225,540,506.4,575.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.248,0.287,0.162,0.139,0.186,0.0069,0.0059,0.008,0.614,0.557,0.675,0.026,0.024,0.029,22.74,22.53,22.93,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.918,0.931,38.11,35.94,40.41,37.07,34.86,39.47,0,0,0,0,0,0,0.618,0,0.088,0.21,0.79,0.21,45
896652000000,1998,6,1997,9,35,7,0.371,0.072,0.299,17076.5,108.5,108.5,101.6,3,2,2.5714285714285716,613.7,585.9,642.7,494.7,466.9,119,119,119,-1.624e-14,-5.684e-14,0,0.194,0.185,0.203,494.7,466.9,523.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.223,0.255,0.134,0.119,0.151,0.0057,0.005,0.0064,0.584,0.536,0.631,0.025,0.023,0.027,23.06,22.94,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.83,35.33,52.4,40.77,34.27,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,46
897256800000,1998,6,1997,9,36,7,0.335,0.072,0.263,15646.2,96.4,96.4,93.13,2,2,2,553.7,530.9,577.9,434.7,411.9,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.215,0.206,0.224,434.7,411.9,458.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.2,0.219,0.104,0.0934,0.116,0.0044,0.0039,0.0049,0.549,0.514,0.586,0.023,0.021,0.025,23.36,23.21,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.64,45.36,50.02,46.57,44.45,48.2,0,0,0,0,0,0,0.517,0,0.072,0.21,0.79,0.21,46.7
897861600000,1998,6,1997,9,37,7,0.304,0.072,0.232,13952.8,87.42,87.42,83.05,2,2,2,502.5,483.1,523.5,383.5,364.1,119,119,119,0,0,0,0.237,0.227,0.246,383.5,364.1,404.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.183,0.198,0.08,0.0708,0.0899,0.0033,0.0029,0.0037,0.472,0.442,0.503,0.02,0.018,0.021,23.67,23.54,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.41,40.35,44.6,41.53,39.41,43.71,0,0,0,0,0,0,0.461,0,0.072,0.24,0.76,0.24,45.9
898466400000,1998,6,1997,9,38,7,0.278,0.072,0.206,12328.9,77.4,77.4,73.39,2,2,2,458.8,442.3,476.8,339.8,323.3,119,119,119,0,0,0,0.26,0.25,0.269,339.8,323.3,357.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.169,0.181,0.0594,0.0516,0.0679,0.0024,0.0021,0.0028,0.406,0.381,0.433,0.017,0.016,0.018,23.93,23.82,24.03,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.75,35.97,39.68,36.69,34.89,38.7,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.3
899071200000,1998,6,1997,9,39,7,0.255,0.0672,0.188,11291.4,68.96,68.96,67.21,2,2,2,421.8,407,437.1,310.6,299,111.1,108,119,0,0,0,0.263,0.253,0.276,310.6,299,318.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.159,0.167,0.0456,0.0401,0.0494,0.0019,0.0016,0.002,0.361,0.344,0.374,0.015,0.014,0.015,24.14,24.06,24.22,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,34.64,33.4,35.55,33.61,32.4,34.48,0,0,0,0,0,0,0.373,0,0.067,0.26,0.74,0.26,44.3
899676000000,1998,7,1997,10,40,7,0.236,0.0653,0.171,10270,63.79,63.79,61.13,2,2,2,390,377.8,402.4,282,269.8,108,108,108,0,0,0,0.277,0.268,0.286,282,269.8,294.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.149,0.157,0.0321,0.0263,0.0379,0.0013,0.0011,0.0015,0.318,0.3,0.337,0.013,0.012,0.014,24.33,24.25,24.41,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.51,30.16,32.88,30.57,29.25,31.9,0,0,0,0,0,0,0.34,0,0.065,0.28,0.72,0.28,43.5
900280800000,1998,7,1997,10,41,7,0.219,0.0653,0.154,9250.21,57.62,57.62,55.06,2,2,2,361.8,350.7,373.7,253.8,242.7,108,108,108,0,0,0,0.299,0.289,0.308,253.8,242.7,265.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.0194,0.0164,0.0244,0.00078,0.00066,0.00099,0.276,0.262,0.294,0.011,0.011,0.012,24.51,24.44,24.58,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.38,27.13,29.7,27.53,26.31,28.81,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.2
900885600000,1998,7,1997,10,42,7,0.204,0.0653,0.139,8338.82,51.83,51.83,49.64,2,1,1.5714285714285714,337.6,328.6,347.1,229.6,220.6,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.32,0.311,0.329,229.6,220.6,239.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.138,0.0153,0.0145,0.0161,0.00061,0.00058,0.00065,0.312,0.247,0.397,0.013,0.0099,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.05,25.63,52.26,35.15,24.86,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,40.9
901490400000,1998,7,1997,10,43,7,0.191,0.0627,0.129,8028.89,48.2,48.2,47.79,1,1,1,316.4,306.4,325.6,212.7,205.5,103.7,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.328,0.3,0.344,212.7,205.5,217.6,990,990,990,965,964.9,965,25,25,25.1,0.128,0.126,0.13,0.0138,0.0132,0.0142,0.00055,0.00053,0.00057,0.371,0.359,0.381,0.015,0.014,0.015,24.65,24.59,24.7,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.19,47.53,50.4,47.79,46.58,48.2,0,0,0,0,0,0,0.266,0,0.062,0.33,0.68,0.32,42
902095200000,1998,8,1997,11,44,7,0.178,0.0562,0.121,7665.96,47.69,47.69,45.63,1,1,1,293.8,284.8,302.9,200.8,191.8,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.317,0.307,0.327,200.8,191.8,209.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.119,0.126,0.0128,0.0121,0.0136,0.00051,0.00048,0.00054,0.349,0.333,0.365,0.014,0.013,0.015,24.78,24.72,24.83,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.56,44.47,48.66,45.63,43.58,47.69,0,0,0,0,0,0,0.254,0,0.057,0.32,0.68,0.32,43.1
902700000000,1998,8,1997,11,45,7,0.165,0.0562,0.109,6876.67,42.89,42.89,40.93,1,1,1,273.6,265.9,281.8,180.6,172.9,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.34,0.33,0.35,180.6,172.9,188.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.0111,0.0104,0.0118,0.00044,0.00041,0.00047,0.313,0.299,0.328,0.012,0.012,0.013,24.89,24.85,24.94,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.82,40.02,43.76,40.93,39.06,42.89,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,41.7
903304800000,1998,8,1997,11,46,7,0.155,0.0562,0.0989,6170.67,38.45,38.45,36.73,1,1,1,256.5,250.3,263.5,163.5,157.3,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.363,0.353,0.371,163.5,157.3,170.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00965,0.00912,0.0102,0.00038,0.00036,0.00041,0.282,0.271,0.295,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.8,36.36,39.44,36.73,35.27,38.45,0,0,0,0,0,0,0.204,0,0.0561,0.36,0.64,0.36,39.8
903909600000,1998,8,1997,11,47,7,0.147,0.0562,0.0905,5633.86,34.83,34.83,33.53,1,1,1,242.7,236.9,248.4,149.7,143.9,93,93,93,0,0,0,0.383,0.374,0.392,149.7,143.9,155.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00847,0.00799,0.00896,0.00033,0.00031,0.00035,0.258,0.247,0.268,0.01,0.0097,0.011,25.09,25.04,25.13,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.57,33.22,35.91,33.53,32.23,34.83,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
904514400000,1998,8,1997,11,48,7,0.137,0.0454,0.0913,5704.41,36.04,36.04,33.95,1,1,1,225.9,217,235,150.9,142,75,72,93,0,0,0,0.332,0.31,0.396,150.9,142,160,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00858,0.00782,0.00935,0.00034,0.00031,0.00037,0.258,0.244,0.274,0.01,0.0096,0.011,25.19,25.13,25.25,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,32.77,37.16,33.95,31.79,36.04,0,0,0,0,0,0,0.189,0,0.0457,0.33,0.67,0.33,41.6
905119200000,1998,9,1997,12,49,7,0.125,0.0435,0.0815,5086.52,31.93,31.93,30.28,1,1,1,206.8,200.3,214,134.8,128.3,72,72,72,0,0,0,0.348,0.336,0.359,134.8,128.3,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0949,0.0998,0.0072,0.00666,0.00782,0.00028,0.00026,0.00031,0.229,0.217,0.242,0.009,0.0085,0.0095,25.33,25.27,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.21,29.69,32.92,30.28,28.8,31.93,0,0,0,0,0,0,0.168,0,0.0435,0.35,0.65,0.35,40.7
905724000000,1998,9,1997,12,50,7,0.117,0.0435,0.073,4528.93,28.35,28.35,26.96,1,1,1,192.7,186.9,198.4,120.7,114.9,72,72,72,6.09e-15,0,1.421e-14,0.374,0.363,0.385,120.7,114.9,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0902,0.0943,0.00601,0.00552,0.00649,0.00023,0.00022,0.00025,0.204,0.193,0.214,0.008,0.0076,0.0084,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.79,26.35,29.23,26.96,25.56,28.35,0,0,0,0,0,0,0.15,0,0.044,0.37,0.62,0.38,38.7
906328800000,1998,9,1997,12,51,7,0.109,0.0435,0.0657,4040.9,25.1,25.1,24.05,1,1,1,180.7,176.3,185,108.7,104.3,72,72,72,4.06e-15,0,1.421e-14,0.399,0.389,0.409,108.7,104.3,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0864,0.0895,0.00499,0.00461,0.00536,0.0002,0.00018,0.00021,0.182,0.174,0.19,0.0071,0.0068,0.0074,25.38,25.38,25.38,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.8,23.71,25.87,24.05,22.99,25.1,0,0,0,0,0,0,0.134,0,0.0433,0.4,0.6,0.4,37.1
906933600000,1998,9,1997,12,52,7,0.104,0.0366,0.0674,4148.59,26.73,26.73,24.69,1,1,1,172,167.8,176,111.4,101.2,60.57,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.352,0.303,0.416,111.4,101.2,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0854,0.0884,0.00522,0.00436,0.00594,0.0002,0.00017,0.00023,0.185,0.169,0.199,0.0072,0.0066,0.0078,25.36,25.34,25.38,0.919,0.911,0.925,0.97,0.969,0.97,0.891,0.884,0.897,25.46,22.97,27.56,24.69,22.26,26.73,0,0,0,0,0,0,0.137,0,0.0366,0.35,0.65,0.35,39.9
907538400000,1998,10,1998,1,1,7,0.0978,0.0314,0.0664,4080.09,25.27,25.27,24.29,1,1,1,161.8,157.7,165.9,109.8,105.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.322,0.314,0.33,109.8,105.7,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0834,0.0863,0.00508,0.00473,0.00543,0.0002,0.00019,0.00021,0.181,0.173,0.188,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.04,24.02,26.05,24.29,23.3,25.27,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.7
908143200000,1998,10,1998,1,2,7,0.0923,0.0314,0.0608,3713.94,22.98,22.98,22.11,1,1,1,152.6,148.6,156.3,100.6,96.63,52,52,52,-4.06e-15,-1.421e-14,0,0.341,0.333,0.35,100.6,96.63,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0802,0.0829,0.0043,0.00396,0.00461,0.00017,0.00016,0.00018,0.164,0.157,0.171,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.82,21.96,23.69,22.11,21.24,22.98,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
908748000000,1998,10,1998,1,3,7,0.0875,0.0314,0.0561,3433.79,20.96,20.96,20.44,1,1,1,144.7,142.3,147.3,92.73,90.34,52,52,52,4.06e-15,0,1.421e-14,0.359,0.353,0.365,92.73,90.34,95.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.078,0.0797,0.00363,0.00343,0.00385,0.00014,0.00013,0.00015,0.15,0.146,0.155,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.964,0.967,0.887,0.885,0.888,21.17,20.69,21.68,20.44,19.95,20.96,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.2
909352800000,1998,10,1998,1,4,7,0.0843,0.0313,0.0531,3262.7,19.78,19.78,19.42,1,1,1,139.5,137.7,141.5,87.74,86.52,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.363,0.375,87.74,86.52,89.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0767,0.0777,0.00321,0.0031,0.00336,0.00013,0.00012,0.00013,0.141,0.139,0.144,0.0055,0.0055,0.0057,25.36,25.36,25.36,0.924,0.922,0.925,0.963,0.963,0.964,0.89,0.889,0.891,20.16,19.91,20.52,19.42,19.17,19.78,0,0,0,0,0,0,0.108,0,0.0312,0.37,0.63,0.37,38.7
909957600000,1998,11,1998,2,5,7,0.0868,0.0302,0.0565,3462.06,22.47,22.47,20.61,1,1,1,143.5,138.5,152.2,93.48,88.52,50,50,50,4.06e-15,0,1.421e-14,0.349,0.329,0.361,93.48,88.52,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.077,0.0818,0.0037,0.00327,0.00444,0.00014,0.00013,0.00017,0.151,0.142,0.167,0.0059,0.0056,0.0065,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.97,0.887,0.883,0.889,21.33,20.32,23.17,20.61,19.58,22.47,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.9
910562400000,1998,11,1998,2,6,7,0.0947,0.0302,0.0644,3950.55,25.03,25.03,23.52,1,1,1,156.6,151.1,162.8,106.6,101.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.319,0.307,0.331,106.6,101.1,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0814,0.0856,0.00481,0.00434,0.00534,0.00019,0.00017,0.00021,0.175,0.165,0.186,0.0068,0.0065,0.0073,25.34,25.34,25.34,0.916,0.912,0.92,0.97,0.969,0.97,0.888,0.884,0.892,24.25,22.9,25.8,23.52,22.2,25.03,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
911167200000,1998,11,1998,2,7,7,0.101,0.0302,0.0706,4363,26.15,26.15,25.97,1,1,1,166.8,166.1,167.5,116.8,116.1,50,50,50,-4.06e-15,-1.421e-14,0,0.3,0.299,0.301,116.8,116.1,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.087,0.0868,0.0872,0.00567,0.00562,0.00574,0.00022,0.00022,0.00022,0.193,0.192,0.194,0.0075,0.0075,0.0076,25.34,25.34,25.34,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.895,0.896,26.77,26.62,26.96,25.97,25.82,26.15,0,0,0,0,0,0,0.144,0,0.0304,0.3,0.7,0.3,43.2
911772000000,1998,11,1998,2,8,7,0.102,0.0302,0.0715,4425.24,27.15,27.15,26.34,1,1,1,168.3,165.3,171.6,118.3,115.3,50,50,50,4.06e-15,0,1.421e-14,0.297,0.291,0.302,118.3,115.3,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0865,0.0887,0.0058,0.00555,0.00609,0.00023,0.00022,0.00024,0.195,0.19,0.201,0.0077,0.0074,0.0079,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.16,26.41,27.99,26.34,25.62,27.15,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.4
912376800000,1998,11,1998,2,9,7,0.108,0.0349,0.0726,4500.04,28.49,28.49,26.79,1,1,1,177.8,171.9,186.1,120.1,114.2,57.71,50,59,4.06e-15,-1.421e-14,1.421e-14,0.325,0.291,0.341,120.1,114.2,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0875,0.092,0.00595,0.00546,0.00655,0.00023,0.00021,0.00026,0.2,0.19,0.213,0.0078,0.0074,0.0083,25.36,25.34,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.61,26.16,29.37,26.79,25.38,28.49,0,0,0,0,0,0,0.149,0,0.0354,0.32,0.67,0.33,41.7
912981600000,1998,12,1998,3,10,7,0.116,0.0357,0.0801,4998.38,30.57,30.57,29.75,1,1,1,191.4,187.5,194.8,132.4,128.5,59,59,59,0,0,0,0.308,0.303,0.315,132.4,128.5,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0925,0.0951,0.007,0.00667,0.0073,0.00027,0.00026,0.00029,0.222,0.215,0.228,0.0087,0.0084,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.67,29.71,31.51,29.75,28.82,30.57,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
913586400000,1998,12,1998,3,11,7,0.12,0.0357,0.0847,5301.71,32.88,32.88,31.56,1,1,1,199,194.8,204.7,140,135.8,59,59,59,0,0,0,0.296,0.288,0.303,140,135.8,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0951,0.0986,0.00765,0.0073,0.00813,0.0003,0.00029,0.00032,0.236,0.228,0.246,0.0092,0.0089,0.0096,25.35,25.33,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.53,31.51,33.9,31.56,30.57,32.88,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.2
