datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.14,0.0357,0.104,6597.18,40.88,40.88,39.27,1,1,1,231.6,228.5,238.1,172.6,169.5,59,59,59,0,0,0,0.255,0.248,0.258,172.6,169.5,179.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0102,0.011,0.00041,0.0004,0.00043,0.294,0.288,0.306,0.012,0.011,0.012,25.12,25.07,25.14,0.946,0.945,0.948,0.976,0.975,0.98,0.924,0.921,0.929,40.21,39.48,41.72,39.27,38.49,40.88,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
977090400000,2000,12,2000,3,12,7,0.157,0.0357,0.122,7675.29,48.2,48.2,45.69,1,1,1,260.2,243.2,278.2,201.2,184.2,59,59,59,4.06e-15,0,2.842e-14,0.227,0.212,0.243,201.2,184.2,219.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.112,0.125,0.0129,0.0114,0.0144,0.00051,0.00045,0.00057,0.345,0.315,0.377,0.014,0.012,0.015,24.92,24.81,25.03,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.93,42.94,51.12,45.69,42.08,48.2,0,0,0,0,0,0,0.254,0,0.035,0.23,0.78,0.22,48.9
977695200000,2000,12,2000,3,13,7,0.188,0.0357,0.153,9284.13,61.83,61.83,55.26,2,2,2,311.4,285.6,341.4,252.4,226.6,59,59,59,-8.12e-15,-2.842e-14,0,0.19,0.173,0.207,252.4,226.6,282.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.136,0.127,0.147,0.0209,0.015,0.0323,0.00084,0.0006,0.0013,0.27,0.238,0.312,0.011,0.0094,0.013,24.77,24.58,24.92,0.929,0.922,0.936,0.97,0.97,0.97,0.901,0.894,0.908,28.49,25.53,31.87,27.63,24.77,30.91,0,0,0,0,0,0,0.307,0,0.035,0.19,0.81,0.19,49.4
978300000000,2001,1,2000,4,14,7,0.241,0.0442,0.197,11953.8,82.61,82.61,71.15,2,2,2,399.1,355.4,450.5,326.1,282.4,73,73,73,0,0,0,0.184,0.162,0.205,326.1,282.4,377.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.149,0.182,0.0529,0.0323,0.0772,0.0022,0.0013,0.0032,0.38,0.314,0.457,0.015,0.013,0.019,24.23,23.92,24.51,0.944,0.936,0.952,0.973,0.97,0.98,0.918,0.908,0.933,36.57,31.77,42.15,35.58,30.82,41.31,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.6
978904800000,2001,1,2000,4,15,7,0.307,0.0504,0.256,15415.7,96.4,96.4,91.76,2,2,2,507,467.2,542.1,423.7,394.2,83.29,73,91,1.624e-14,0,5.684e-14,0.164,0.147,0.179,423.7,394.2,451.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.199,0.188,0.21,0.099,0.0851,0.112,0.0041,0.0035,0.0047,0.527,0.482,0.569,0.022,0.02,0.024,23.59,23.39,23.82,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.87,43.93,49.58,45.88,43.05,48.2,0,0,0,0,0,0,0.51,0,0.051,0.16,0.83,0.17,50.2
979509600000,2001,1,2000,4,16,7,0.356,0.0575,0.299,17152.4,109.2,109.2,102.1,3,2,2.5714285714285716,589.3,551.1,627.7,494.2,460.1,95.14,91,120,2.436e-14,0,5.684e-14,0.161,0.148,0.191,494.2,460.1,524.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.233,0.213,0.249,0.133,0.116,0.151,0.0056,0.0049,0.0064,0.576,0.536,0.624,0.024,0.023,0.026,23.18,23.03,23.34,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.96,35.8,52.67,40.92,34.72,48.2,0,0,0,0,0,0,0.567,0,0.057,0.16,0.84,0.16,48.2
980114400000,2001,1,2000,4,17,7,0.404,0.0726,0.331,19052.9,120.1,120.1,113.4,3,3,3,668,640,700.7,548,520,120,120,120,0,0,0,0.18,0.171,0.188,548,520,580.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.251,0.286,0.167,0.148,0.189,0.0071,0.0063,0.0081,0.623,0.576,0.678,0.027,0.024,0.029,22.8,22.62,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.925,0.92,0.932,38.83,37.02,40.92,37.8,35.91,40.02,0,0,0,0,0,0,0.63,0,0.073,0.18,0.82,0.18,47.2
980719200000,2001,1,2000,4,18,7,0.452,0.0785,0.374,21300.5,130.9,130.9,126.8,3,3,3,747.4,713,779,617.7,593,129.7,120,137,0,0,0,0.173,0.163,0.183,617.7,593,642,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.293,0.323,0.214,0.197,0.23,0.0092,0.0085,0.01,0.742,0.699,0.784,0.032,0.03,0.034,22.37,22.2,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.13,41.7,44.53,42.26,40.85,43.64,0,0,0,0,0,0,0.704,0,0.078,0.17,0.83,0.17,47.1
981324000000,2001,2,2000,5,19,7,0.51,0.0829,0.427,23528.2,144.6,144.6,140,3,3,3,843.6,788.7,912.2,706.6,651.7,137,137,137,0,0,0,0.163,0.15,0.174,706.6,651.7,775.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.328,0.415,0.272,0.236,0.314,0.012,0.01,0.014,0.895,0.8,1.02,0.039,0.035,0.045,21.83,21.44,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.21,45.11,51.94,46.68,44.21,48.2,0,0,0,0,0,0,0.778,0,0.083,0.16,0.84,0.16,46.1
981928800000,2001,2,2000,5,20,7,0.643,0.0829,0.56,29465.7,192.8,192.8,175.4,4,4,4,1063,946.6,1191,925.8,809.6,137,137,137,0,-1.137e-13,1.137e-13,0.13,0.115,0.145,925.8,809.6,1054,990,990,990,968.1,967.7,968.5,21.9,21.5,22.3,0.561,0.446,0.712,0.402,0.331,0.545,0.018,0.015,0.025,1.22,0.993,1.55,0.056,0.044,0.072,20.69,19.95,21.32,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,44.77,40.35,49.24,43.85,39.41,48.2,0,0,0,0,0,0,0.974,0,0.083,0.13,0.87,0.13,45.8
982533600000,2001,2,2000,5,21,7,0.843,0.0937,0.665,32067.3,192.8,192.8,190.9,4,4,4,1393,1246,1527,1238,1109,154.9,137,162,138.4,8.53,264.6,0.111,0.105,0.119,1100,1100,1100,990,990,990,969.1,968.7,969.6,20.9,20.4,21.3,0.845,0.783,0.895,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.086,0.081,0.09,19.06,18.59,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.99,47.72,50.42,47.72,46.77,48.2,0,0,0,0,0,0,1.06,0,0.178,0.11,0.79,0.21,38
983138400000,2001,2,2000,5,22,7,1.06,0.125,0.665,30132.6,185.1,185.1,179.4,4,4,4,1748,1581,1899,1542,1419,206,162,239,442.2,319.4,559.6,0.117,0.0953,0.136,1100,1100,1100,990,990,990,970.3,969.7,970.8,19.7,19.2,20.3,0.919,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.097,17.85,17.35,18.4,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.76,44.42,47.23,44.84,43.53,46.29,0,0,0,0,0,0,0.996,0,0.395,0.12,0.63,0.37,28.4
983743200000,2001,3,2000,6,23,7,1.26,0.14,0.665,28339.7,172.8,172.8,168.7,4,4,4,2081,1937,2226,1850,1698,231,183,239,750,598.2,942.7,0.112,0.0822,0.123,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.48,17.23,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.03,42.07,44.08,42.17,41.23,43.2,0,0,0,0,0,0,0.937,0,0.595,0.11,0.53,0.47,22.5
984348000000,2001,3,2000,6,24,7,1.43,0.111,0.665,27056.5,163.9,163.9,161.1,4,4,4,2368,2266,2470,2185,2083,183,183,183,1085,983.4,1187,0.0773,0.0741,0.0807,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.89,16.38,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.15,40.48,41.8,40.26,39.55,40.96,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
984952800000,2001,3,2000,6,25,7,1.58,0.111,0.665,25947,157.3,157.3,154.4,4,4,4,2605,2504,2698,2422,2321,183,183,183,1322,1221,1415,0.0703,0.0678,0.0731,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.34,15.81,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.6,38.99,40.26,38.61,37.97,39.31,0,0,0,0,0,0,0.858,0,0.915,0.07,0.42,0.58,16.4
985557600000,2001,3,2000,6,26,7,1.71,0.114,0.665,24882.5,150.9,150.9,148.1,4,4,4,2834,2734,2925,2646,2551,187.9,183,217,1546,1451,1614,0.0663,0.0632,0.0742,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.79,15.25,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.912,0.917,38.1,37.49,38.76,37.03,36.39,37.72,0,0,0,0,0,0,0.823,0,1.045,0.067,0.39,0.61,14.6
986162400000,2001,4,2000,7,27,7,1.84,0.131,0.665,23947,144.8,144.8,142.5,4,4,4,3038,2953,3124,2821,2736,217,217,217,1721,1636,1807,0.0715,0.0695,0.0735,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.31,14.73,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.74,36.17,37.31,35.64,35.08,36.19,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
986767200000,2001,4,2000,7,28,7,1.93,0.131,0.665,23300.9,139.8,139.8,138.7,4,4,4,3191,3144,3218,2974,2927,217,217,217,1874,1827,1901,0.068,0.0674,0.069,1100,1100,1100,990,990,990,974,973.9,974,16,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.16,14.1,14.26,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.908,35.75,35.58,36.03,34.67,34.52,34.95,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
987372000000,2001,4,2000,7,29,7,1.93,0.145,0.665,23313,140.1,140.1,138.8,4,4,4,3188,3132,3223,2949,2837,239.3,217,295,1849,1737,1906,0.0751,0.0673,0.0942,1100,1100,1100,990,990,990,974,973.8,974,16,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.17,14.09,14.29,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.76,35.56,36.11,34.69,34.49,35.03,0,0,0,0,0,0,0.771,0,1.265,0.075,0.34,0.66,12.1
987976800000,2001,4,2000,7,30,7,1.81,0.178,0.665,24132.5,146.9,146.9,143.6,4,4,4,2997,2877,3103,2702,2582,295,295,295,1602,1482,1708,0.0986,0.0951,0.103,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.36,14.91,0.939,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.913,37.01,36.3,37.82,35.91,35.21,36.73,0,0,0,0,0,0,0.798,0,1.145,0.098,0.37,0.63,13.3
988581600000,2001,4,2000,7,31,7,1.63,0.169,0.665,25494.8,155.3,155.3,151.8,4,4,4,2703,2574,2833,2424,2298,278.7,276,295,1324,1198,1438,0.103,0.099,0.107,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.02,15.64,0.942,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,38.96,38.11,39.8,37.94,37.04,38.83,0,0,0,0,0,0,0.843,0,0.965,0.1,0.41,0.59,15.6
989186400000,2001,5,2000,8,32,7,1.45,0.167,0.665,26879.6,163.4,163.4,160,4,4,4,2406,2281,2531,2130,2005,276,276,276,1030,905.3,1155,0.115,0.109,0.121,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.74,16.35,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.9,40.08,41.71,40,39.13,40.86,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
989791200000,2001,5,2000,8,33,7,1.26,0.167,0.665,28364.4,173,173,168.8,4,4,4,2076,1930,2233,1800,1654,276,276,276,699.9,554.2,857,0.133,0.124,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.46,17.25,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.07,42.02,44.15,42.21,41.18,43.26,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
990396000000,2001,5,2000,8,34,7,1.07,0.167,0.665,30025.2,182.6,182.6,178.7,4,4,4,1766,1654,1885,1490,1378,276,276,276,389.9,277.6,508.7,0.156,0.146,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.4,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.54,46.58,44.68,43.65,45.65,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
991000800000,2001,5,2000,8,35,7,0.922,0.15,0.665,31444.4,190.3,190.3,187.2,4,4,4,1525,1438,1617,1277,1228,247.7,210,276,177.1,128.2,241.4,0.162,0.14,0.181,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.891,0.865,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.6,18.27,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,46.9,48.55,46.79,45.96,47.58,0,0,0,0,0,0,1.04,0,0.257,0.16,0.72,0.28,34.1
991605600000,2001,6,2000,9,36,7,0.778,0.127,0.636,31662.1,192.8,192.8,188.5,4,4,4,1287,1169,1410,1077,958.8,210,210,210,25.97,-1.137e-13,100.2,0.164,0.149,0.18,1051,958.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.75,0.604,0.853,0.549,0.403,0.648,0.026,0.019,0.031,1.59,1.27,1.8,0.075,0.059,0.087,19.61,19,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.14,45.57,49.65,47.12,44.66,48.2,0,0,0,0,0,0,1.05,0,0.142,0.16,0.82,0.18,40.7
992210400000,2001,6,2000,9,37,7,0.64,0.127,0.513,27029.6,174.2,174.2,160.9,4,3,3.857142857142857,1059,987.4,1138,848.7,777.4,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.199,0.184,0.213,848.7,777.4,928.3,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.502,0.437,0.575,0.35,0.315,0.388,0.016,0.014,0.018,1.09,0.996,1.22,0.05,0.045,0.056,20.82,20.45,21.11,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.16,39.37,51.31,41.94,38.37,48.2,0,0,0,0,0,0,0.894,0,0.127,0.2,0.8,0.2,42.2
992815200000,2001,6,2000,9,38,7,0.558,0.127,0.431,23509.3,144.6,144.6,139.9,3,3,3,921.9,875.2,970.4,711.9,665.2,210,210,210,0,0,0,0.228,0.216,0.24,711.9,665.2,760.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.381,0.348,0.421,0.276,0.245,0.307,0.012,0.011,0.014,0.92,0.836,1.01,0.041,0.037,0.046,21.49,21.21,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.83,45.26,50.42,46.65,44.35,48.2,0,0,0,0,0,0,0.777,0,0.127,0.23,0.77,0.23,42.1
993420000000,2001,6,2000,9,39,7,0.503,0.125,0.378,21213,130.6,130.6,126.3,3,3,3,831.9,804.5,860.7,625.3,603.1,206.6,186,210,0,0,0,0.248,0.231,0.258,625.3,603.1,650.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.325,0.313,0.34,0.219,0.204,0.236,0.0096,0.0089,0.01,0.768,0.731,0.811,0.034,0.032,0.036,22.01,21.85,22.13,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,42.95,41.61,44.42,42.09,40.75,43.53,0,0,0,0,0,0,0.701,0,0.125,0.25,0.75,0.25,42.2
994024800000,2001,7,2000,10,40,7,0.468,0.112,0.355,20130.4,124.2,124.2,119.8,3,3,3,773.8,746.4,796.4,587.8,560.4,186,186,186,0,0,0,0.241,0.234,0.249,587.8,560.4,610.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.284,0.313,0.194,0.175,0.209,0.0084,0.0076,0.0091,0.7,0.654,0.738,0.03,0.028,0.032,22.3,22.18,22.46,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.935,40.85,39.14,42.24,39.94,38.13,41.39,0,0,0,0,0,0,0.666,0,0.113,0.24,0.76,0.24,43
994629600000,2001,7,2000,10,41,7,0.425,0.13,0.295,16801.7,112,112,100,3,2,2.2857142857142856,702.9,672.8,734.6,487.6,445.8,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.307,0.253,0.337,487.6,445.8,548.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.247,0.225,0.278,0.132,0.109,0.167,0.0057,0.0047,0.0072,0.616,0.578,0.648,0.026,0.025,0.028,22.67,22.53,22.83,0.955,0.95,0.958,0.978,0.971,0.98,0.934,0.922,0.938,46.32,37.69,51.54,44.72,36.6,48.2,0,0,0,0,0,0,0.556,0,0.13,0.31,0.69,0.31,39.5
995234400000,2001,7,2000,10,42,7,0.385,0.137,0.247,14527.7,91.83,91.83,86.47,2,2,2,636,610.2,663.2,409,383.2,227,227,227,0,-5.684e-14,5.684e-14,0.357,0.342,0.372,409,383.2,436.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.208,0.199,0.22,0.0921,0.0799,0.105,0.0039,0.0034,0.0045,0.519,0.48,0.562,0.022,0.02,0.024,23.04,22.89,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.12,41.5,46.85,43.24,40.63,45.91,0,0,0,0,0,0,0.48,0,0.138,0.36,0.64,0.36,37.7
995839200000,2001,7,2000,10,43,7,0.35,0.137,0.213,12505.6,79.39,79.39,74.44,2,2,2,579,556.9,601.7,352,329.9,227,227,227,-8.12e-15,-5.684e-14,0,0.392,0.377,0.408,352,329.9,374.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.18,0.196,0.0652,0.0547,0.0759,0.0027,0.0023,0.0032,0.433,0.4,0.467,0.018,0.017,0.02,23.36,23.23,23.49,0.949,0.946,0.952,0.973,0.97,0.977,0.923,0.917,0.93,38.26,35.93,40.62,37.22,34.86,39.7,0,0,0,0,0,0,0.414,0,0.137,0.39,0.61,0.39,35.7
996444000000,2001,7,2000,10,44,7,0.319,0.119,0.201,11854.4,75.16,75.16,70.56,2,2,2,528,505.7,550,331.8,316.2,196.3,184,227,8.12e-15,-5.684e-14,5.684e-14,0.371,0.343,0.418,331.8,316.2,352.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.174,0.185,0.0556,0.0482,0.0653,0.0023,0.002,0.0027,0.401,0.38,0.431,0.017,0.016,0.018,23.62,23.54,23.74,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.35,34.49,38.62,35.28,33.45,37.58,0,0,0,0,0,0,0.392,0,0.118,0.37,0.63,0.37,37.2
997048800000,2001,8,2000,11,45,7,0.29,0.111,0.178,10585.6,67.08,67.08,63.01,2,2,2,478.9,460.1,498.4,294.9,276.1,184,184,184,0,0,0,0.384,0.369,0.4,294.9,276.1,314.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.158,0.172,0.0382,0.0293,0.0474,0.0016,0.0012,0.002,0.344,0.316,0.374,0.014,0.013,0.015,23.9,23.78,24.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.48,30.42,34.58,31.5,29.51,33.54,0,0,0,0,0,0,0.35,0,0.112,0.38,0.61,0.39,36.5
997653600000,2001,8,2000,11,46,7,0.265,0.111,0.153,9107.88,57.67,57.67,54.21,2,2,2,437.7,422.1,453.8,253.7,238.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.405,0.436,253.7,238.1,269.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.0198,0.016,0.0263,0.00081,0.00065,0.0011,0.284,0.264,0.307,0.012,0.011,0.013,24.15,24.05,24.24,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,27.95,26.2,29.73,27.11,25.41,28.84,0,0,0,0,0,0,0.301,0,0.112,0.42,0.58,0.42,34.4
998258400000,2001,8,2000,11,47,7,0.244,0.111,0.132,7990,48.2,48.2,47.56,1,1,1,402.6,389.5,416.9,218.6,205.5,184,184,184,-1.218e-14,-2.842e-14,0,0.457,0.441,0.472,218.6,205.5,232.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0143,0.0132,0.0155,0.00058,0.00054,0.00063,0.39,0.366,0.415,0.016,0.015,0.017,24.2,24.11,24.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.66,46.79,52.68,47.56,45.85,48.2,0,0,0,0,0,0,0.264,0,0.112,0.45,0.54,0.46,32.7
998863200000,2001,8,2000,11,48,7,0.226,0.103,0.123,7509.47,48.2,48.2,44.7,1,1,1,373.6,360.3,385.4,202.7,186.1,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.456,0.378,0.497,202.7,186.1,226.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.131,0.126,0.136,0.013,0.0116,0.015,0.00052,0.00047,0.00061,0.36,0.332,0.4,0.015,0.013,0.016,24.37,24.31,24.42,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,46.27,42.38,52,44.7,41.53,48.2,0,0,0,0,0,0,0.248,0,0.103,0.46,0.54,0.46,33.2
999468000000,2001,9,2000,12,49,7,0.206,0.0835,0.123,7667.36,48.2,48.2,45.64,1,1,1,341.1,328.3,355.1,203.1,190.3,138,138,138,-1.218e-14,-2.842e-14,0,0.405,0.389,0.42,203.1,190.3,217.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.133,0.013,0.0119,0.0142,0.00052,0.00048,0.00057,0.358,0.335,0.383,0.014,0.013,0.015,24.54,24.44,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.66,43.74,49.83,45.64,42.87,48.2,0,0,0,0,0,0,0.254,0,0.083,0.41,0.6,0.4,37.2
1000072800000,2001,9,2000,12,50,7,0.189,0.0835,0.105,6566.31,41.93,41.93,39.09,1,1,1,312.3,301.2,324.2,174.3,163.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.442,0.426,0.458,174.3,163.2,186.2,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00962,0.0116,0.00042,0.00038,0.00046,0.306,0.286,0.327,0.012,0.011,0.013,24.73,24.65,24.81,0.947,0.944,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.05,37.47,42.79,39.09,36.36,41.93,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1000677600000,2001,9,2000,12,51,7,0.175,0.0835,0.0914,5644.67,35.54,35.54,33.6,1,1,1,289.1,280.2,297.7,151.1,142.2,138,138,138,1.624e-14,0,2.842e-14,0.477,0.464,0.493,151.1,142.2,159.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00859,0.00783,0.00932,0.00034,0.00031,0.00037,0.265,0.249,0.28,0.011,0.0099,0.011,24.88,24.83,24.93,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.64,32.54,36.64,33.6,31.56,35.54,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
1001282400000,2001,9,2000,12,52,7,0.162,0.0835,0.079,4858.22,30.87,30.87,28.92,1,1,1,268.6,260.7,277.1,130.6,122.7,138,138,138,0,-2.842e-14,2.842e-14,0.514,0.498,0.529,130.6,122.7,139.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0997,0.105,0.00685,0.00618,0.00758,0.00027,0.00024,0.0003,0.228,0.214,0.243,0.009,0.0085,0.0097,25,24.95,25.04,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,29.81,27.96,31.83,28.92,27.12,30.87,0,0,0,0,0,0,0.161,0,0.083,0.52,0.49,0.51,30
1001887200000,2001,10,2001,1,1,7,0.155,0.0665,0.0883,5475.99,33.49,33.49,32.6,1,1,1,256.1,250.1,259.9,146.1,140.1,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.43,0.423,0.44,146.1,140.1,149.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00816,0.00766,0.00849,0.00032,0.0003,0.00034,0.253,0.242,0.26,0.01,0.0096,0.01,25.02,25,25.06,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.6,32.19,34.52,32.6,31.22,33.49,0,0,0,0,0,0,0.181,0,0.0667,0.43,0.57,0.43,35.3
1002492000000,2001,10,2001,1,2,7,0.146,0.062,0.0837,5188.87,32.04,32.04,30.89,1,1,1,240.9,235,247.6,138.4,132.7,102.6,97,110,0,0,0,0.425,0.404,0.453,138.4,132.7,143.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.1,0.102,0.00751,0.00703,0.00793,0.0003,0.00028,0.00031,0.238,0.229,0.246,0.0094,0.009,0.0097,25.12,25.08,25.15,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.84,30.46,33.03,30.89,29.54,32.04,0,0,0,0,0,0,0.172,0,0.0623,0.42,0.57,0.43,35.5
1003096800000,2001,10,2001,1,3,7,0.139,0.0587,0.0807,5003.61,30.42,30.42,29.78,1,1,1,230.4,227.4,233.1,133.4,130.4,97,97,97,0,0,0,0.421,0.416,0.427,133.4,130.4,136.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0974,0.0995,0.00708,0.00683,0.00732,0.00028,0.00027,0.00029,0.228,0.223,0.233,0.009,0.0088,0.0092,25.19,25.17,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.7,30.01,31.36,29.78,29.11,30.42,0,0,0,0,0,0,0.165,0,0.0583,0.42,0.58,0.42,36
1003701600000,2001,10,2001,1,4,7,0.138,0.0587,0.0792,4912.53,29.61,29.61,29.24,1,1,1,228,225.5,229.6,131,128.5,97,97,97,0,0,0,0.426,0.423,0.43,131,128.5,132.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0968,0.0982,0.00688,0.00667,0.00702,0.00027,0.00026,0.00028,0.224,0.219,0.227,0.0088,0.0086,0.0089,25.21,25.2,25.23,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.15,29.56,30.52,29.24,28.67,29.61,0,0,0,0,0,0,0.162,0,0.0588,0.43,0.57,0.43,35.6
1004306400000,2001,10,2001,1,5,7,0.138,0.0573,0.0808,5012.9,30.16,30.16,29.84,1,1,1,228.2,226.3,232,133.5,131.2,94.71,93,97,0,0,0,0.415,0.41,0.425,133.5,131.2,135,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0977,0.0991,0.0071,0.0069,0.00723,0.00028,0.00027,0.00028,0.228,0.224,0.231,0.009,0.0088,0.0091,25.2,25.18,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.76,30.2,31.1,29.84,29.29,30.16,0,0,0,0,0,0,0.166,0,0.0572,0.42,0.59,0.41,36.3
1004911200000,2001,11,2001,2,6,7,0.139,0.0562,0.0831,5162.8,31.42,31.42,30.73,1,1,1,230.4,226.3,233.4,137.4,133.3,93,93,93,0,0,0,0.404,0.398,0.411,137.4,133.3,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0981,0.101,0.00743,0.00708,0.00768,0.00029,0.00028,0.0003,0.235,0.228,0.24,0.0092,0.0089,0.0095,25.18,25.16,25.21,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.68,30.72,32.39,30.73,29.8,31.42,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
1005516000000,2001,11,2001,2,7,7,0.145,0.0562,0.0891,5541.77,33.97,33.97,32.99,1,1,1,240.3,235.3,244.6,147.3,142.3,93,93,93,0,0,0,0.387,0.38,0.395,147.3,142.3,151.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00827,0.00785,0.00864,0.00033,0.00031,0.00034,0.253,0.244,0.26,0.01,0.0096,0.01,25.11,25.07,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.01,32.84,35.02,32.99,31.85,33.97,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1006120800000,2001,11,2001,2,8,7,0.152,0.0562,0.0956,5950.53,36.01,36.01,35.42,1,1,1,251,246.5,253.6,158,153.5,93,93,93,0,0,0,0.37,0.367,0.377,158,153.5,160.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00918,0.0088,0.0094,0.00036,0.00035,0.00037,0.272,0.264,0.277,0.011,0.01,0.011,25.03,25.01,25.06,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.52,35.47,37.13,35.42,34.4,36.01,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.1
1006725600000,2001,11,2001,2,9,7,0.156,0.0535,0.103,6453.46,41.51,41.51,38.41,1,1,1,258.6,257.2,260.2,170.2,164.2,88.43,77,93,0,-2.842e-14,2.842e-14,0.342,0.297,0.362,170.2,164.2,182.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.114,0.0102,0.00971,0.0113,0.0004,0.00038,0.00045,0.293,0.283,0.314,0.012,0.011,0.012,24.97,24.95,24.99,0.945,0.944,0.949,0.975,0.972,0.98,0.921,0.917,0.93,39.41,37.96,42.36,38.41,36.89,41.51,0,0,0,0,0,0,0.213,0,0.053,0.34,0.66,0.34,41.4
1007330400000,2001,12,2001,3,10,7,0.157,0.0466,0.111,6997.25,42.58,42.58,41.65,1,1,1,260,256.6,264,183,179.6,77,77,77,-8.12e-15,-2.842e-14,0,0.296,0.292,0.3,183,179.6,187,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.115,0.0113,0.011,0.0116,0.00045,0.00044,0.00046,0.315,0.309,0.322,0.012,0.012,0.013,24.95,24.92,24.96,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,42.5,41.71,43.45,41.65,40.86,42.58,0,0,0,0,0,0,0.231,0,0.046,0.3,0.71,0.29,44.6
1007935200000,2001,12,2001,3,11,7,0.159,0.0372,0.122,7723.54,47.8,47.8,45.97,1,1,1,262.8,258.8,268.1,201.2,185.1,61.57,59,77,-4.06e-15,-2.842e-14,0,0.234,0.22,0.294,201.2,185.1,209.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.121,0.0129,0.0115,0.0135,0.00051,0.00045,0.00054,0.345,0.319,0.359,0.014,0.013,0.014,24.9,24.87,24.93,0.955,0.95,0.956,0.98,0.98,0.98,0.936,0.931,0.937,46.91,43,48.78,45.97,42.14,47.8,0,0,0,0,0,0,0.255,0,0.037,0.23,0.77,0.23,48.6
1008540000000,2001,12,2001,3,12,7,0.162,0.0357,0.126,7999.79,48.2,48.2,47.62,1,1,1,267.9,262.4,271.9,208.9,203.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.22,0.217,0.225,208.9,203.4,212.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.122,0.0135,0.013,0.0139,0.00054,0.00052,0.00055,0.359,0.349,0.366,0.014,0.014,0.015,24.87,24.85,24.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.72,47.45,49.66,47.62,46.5,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,49.4
1009144800000,2001,12,2001,3,13,7,0.158,0.0357,0.122,7770.02,47.18,47.18,46.25,1,1,1,261.3,258.6,265.4,202.3,199.6,59,59,59,8.12e-15,0,2.842e-14,0.226,0.222,0.228,202.3,199.6,206.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.118,0.12,0.0129,0.0127,0.0133,0.00051,0.0005,0.00053,0.347,0.342,0.354,0.014,0.014,0.014,24.91,24.88,24.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.19,46.56,48.14,46.25,45.63,47.18,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.2
1009749600000,2001,12,2001,3,14,7,0.164,0.0429,0.121,7657.85,47.86,47.86,45.58,1,1,1,270.8,268.4,272.8,199.8,196.2,71,59,73,0,-2.842e-14,2.842e-14,0.262,0.22,0.271,199.8,196.2,209.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0127,0.0124,0.0135,0.0005,0.00049,0.00054,0.344,0.338,0.36,0.014,0.013,0.014,24.87,24.86,24.89,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.51,45.66,48.84,45.58,44.75,47.86,0,0,0,0,0,0,0.253,0,0.043,0.26,0.74,0.26,46.7
1010354400000,2002,1,2001,4,15,7,0.171,0.0442,0.126,7901.76,48.2,48.2,47.03,1,1,1,282.1,271.9,296,209.1,198.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.259,0.247,0.268,209.1,198.9,223,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0135,0.0127,0.0147,0.00054,0.0005,0.00059,0.361,0.343,0.386,0.014,0.014,0.015,24.81,24.73,24.87,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.67,46.31,51.86,47.03,45.38,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46.2
1010959200000,2002,1,2001,4,16,7,0.183,0.0442,0.138,8296.78,52.08,52.08,49.39,2,1,1.4285714285714286,302,297.4,311.6,229,224.4,73,73,73,8.12e-15,0,2.842e-14,0.242,0.234,0.245,229,224.4,238.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.128,0.133,0.0152,0.0148,0.016,0.00061,0.00059,0.00064,0.329,0.242,0.392,0.013,0.0096,0.016,24.76,24.71,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,41.21,25.72,52.66,38.46,24.95,48.2,0,0,0,0,0,0,0.274,0,0.045,0.24,0.75,0.25,45.3
1011564000000,2002,1,2001,4,17,7,0.198,0.0442,0.154,9364.76,58.03,58.03,55.74,2,2,2,328.2,316.8,338.7,255.2,243.8,73,73,73,0,0,0,0.223,0.216,0.23,255.2,243.8,265.7,990,990,990,965,965,965.1,25,24.9,25,0.139,0.135,0.143,0.0198,0.0165,0.0244,0.00079,0.00066,0.00098,0.274,0.259,0.289,0.011,0.01,0.012,24.69,24.62,24.76,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.73,27.45,29.91,27.87,26.62,29.01,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.3
1012168800000,2002,1,2001,4,18,7,0.213,0.0473,0.166,10057.2,61.03,61.03,59.86,2,2,2,352.6,342.2,365.2,274.4,269.2,78.14,73,85,0,0,0,0.221,0.208,0.24,274.4,269.2,280.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.144,0.149,0.0285,0.0261,0.0313,0.0011,0.001,0.0013,0.303,0.294,0.312,0.012,0.012,0.013,24.53,24.46,24.59,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,30.86,30.3,31.46,29.93,29.39,30.51,0,0,0,0,0,0,0.333,0,0.047,0.22,0.78,0.22,47.2
1012773600000,2002,2,2001,5,19,7,0.231,0.0514,0.179,10848.1,67.87,67.87,64.57,2,2,2,381.7,368.2,397.2,296.7,283.2,85,85,85,0,0,0,0.223,0.214,0.231,296.7,283.2,312.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.15,0.16,0.039,0.0327,0.0464,0.0016,0.0013,0.0019,0.337,0.316,0.36,0.014,0.013,0.015,24.36,24.25,24.44,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.28,31.79,34.99,32.29,30.84,33.94,0,0,0,0,0,0,0.359,0,0.052,0.22,0.77,0.23,47
1013378400000,2002,2,2001,5,20,7,0.264,0.0514,0.212,12844.5,83.91,83.91,76.46,2,2,2,436.2,404.6,469.6,351.2,319.6,85,85,85,0,0,0,0.195,0.181,0.21,351.2,319.6,384.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.163,0.186,0.0648,0.0498,0.0806,0.0027,0.002,0.0033,0.418,0.371,0.468,0.017,0.015,0.019,24.02,23.82,24.21,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.22,35.79,42.81,38.23,34.72,41.96,0,0,0,0,0,0,0.425,0,0.052,0.19,0.8,0.2,48.7
1013983200000,2002,2,2001,5,21,7,0.308,0.0514,0.257,15426.9,96.4,96.4,91.83,2,2,2,509.7,479.8,539.4,424.7,394.8,85,85,85,0,0,0,0.167,0.158,0.177,424.7,394.8,454.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.189,0.21,0.0995,0.0853,0.113,0.0041,0.0035,0.0047,0.529,0.484,0.573,0.022,0.02,0.024,23.58,23.4,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.96,43.89,49.94,45.91,43.01,48.2,0,0,0,0,0,0,0.51,0,0.051,0.17,0.83,0.17,50.1
1014588000000,2002,2,2001,5,22,7,0.353,0.0571,0.296,17073.7,105.5,105.5,101.6,3,2,2.7142857142857144,583.6,547.9,614,489.2,462.9,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.162,0.145,0.18,489.2,462.9,507,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.213,0.243,0.13,0.117,0.14,0.0055,0.0049,0.0059,0.553,0.522,0.607,0.023,0.022,0.025,23.22,23.09,23.35,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,40.12,35,51.9,38.47,33.95,48.2,0,0,0,0,0,0,0.565,0,0.057,0.16,0.84,0.16,48.4
1015192800000,2002,3,2001,6,23,7,0.383,0.0647,0.318,18366.2,112.4,112.4,109.3,3,3,3,633.6,619.8,648.8,526.6,512.8,107,107,107,0,0,0,0.169,0.165,0.173,526.6,512.8,541.8,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.254,0.246,0.263,0.153,0.144,0.163,0.0065,0.0061,0.0069,0.586,0.563,0.612,0.025,0.024,0.026,22.98,22.89,23.06,0.949,0.948,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.53,36.62,38.52,36.44,35.52,37.47,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,48
1015797600000,2002,3,2001,6,24,7,0.399,0.0647,0.334,19235.4,115.1,115.1,114.5,3,3,3,658.9,652.9,661.9,551.9,545.9,107,107,107,0,0,0,0.162,0.162,0.164,551.9,545.9,554.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.269,0.265,0.27,0.17,0.166,0.172,0.0072,0.0071,0.0073,0.629,0.619,0.634,0.027,0.026,0.027,22.84,22.82,22.87,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.927,39.17,38.78,39.37,38.17,37.75,38.37,0,0,0,0,0,0,0.636,0,0.065,0.16,0.84,0.16,48.2
1016402400000,2002,3,2001,6,25,7,0.405,0.0647,0.341,19617.1,118.6,118.6,116.8,3,3,3,670,660.8,678.8,563,553.8,107,107,107,0,0,0,0.16,0.158,0.162,563,553.8,571.8,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.275,0.27,0.28,0.177,0.171,0.183,0.0076,0.0073,0.0078,0.648,0.632,0.663,0.028,0.027,0.028,22.77,22.72,22.82,0.952,0.951,0.952,0.976,0.975,0.977,0.929,0.927,0.93,39.89,39.29,40.45,38.92,38.29,39.52,0,0,0,0,0,0,0.649,0,0.064,0.16,0.84,0.16,48.4
1017007200000,2002,3,2001,6,26,7,0.421,0.0647,0.357,20526.7,124.5,124.5,122.2,3,3,3,696.9,681.3,708.6,589.9,574.3,107,107,107,0,0,0,0.154,0.151,0.157,589.9,574.3,601.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.29,0.281,0.297,0.195,0.185,0.203,0.0084,0.0079,0.0087,0.693,0.667,0.713,0.03,0.029,0.031,22.62,22.55,22.71,0.954,0.953,0.954,0.979,0.977,0.98,0.934,0.931,0.935,41.59,40.61,42.33,40.73,39.69,41.49,0,0,0,0,0,0,0.679,0,0.064,0.15,0.85,0.15,48.8
1017612000000,2002,4,2001,7,27,7,0.442,0.0756,0.367,20979.1,129.3,129.3,124.9,3,3,3,731.6,712.7,755.9,606.6,587.7,125,125,125,0,0,0,0.171,0.165,0.175,606.6,587.7,630.9,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.304,0.293,0.318,0.206,0.194,0.222,0.0089,0.0083,0.0096,0.726,0.694,0.767,0.031,0.03,0.033,22.45,22.31,22.55,0.954,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.936,42.48,41.32,43.97,41.63,40.45,43.09,0,0,0,0,0,0,0.694,0,0.075,0.17,0.83,0.17,47.5
1018216800000,2002,4,2001,7,28,7,0.493,0.0756,0.418,23242.7,144.6,144.6,138.3,3,3,3,815.8,768.2,883.7,690.8,643.2,125,125,125,0,0,0,0.154,0.141,0.163,690.8,643.2,758.7,990,990,990,967.2,967,967.4,22.8,22.6,23,0.354,0.325,0.403,0.262,0.231,0.306,0.011,0.01,0.014,0.869,0.788,0.991,0.038,0.034,0.044,21.97,21.57,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.42,44.7,51.18,46.12,43.81,48.2,0,0,0,0,0,0,0.769,0,0.075,0.15,0.85,0.15,47.1
1018821600000,2002,4,2001,7,29,7,0.576,0.0756,0.5,27046.4,163.7,163.7,161,4,4,4,952.2,912.2,967.9,827.2,787.2,125,125,125,0,0,0,0.131,0.129,0.137,827.2,787.2,842.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.465,0.429,0.48,0.339,0.32,0.347,0.015,0.014,0.016,1.03,0.957,1.05,0.046,0.043,0.047,21.27,21.17,21.49,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,41.13,39.52,41.76,40.25,38.53,40.92,0,0,0,0,0,0,0.894,0,0.076,0.13,0.87,0.13,47
1019426400000,2002,4,2001,7,30,7,0.566,0.0756,0.49,26559.4,161.7,161.7,158.1,4,4,4,935.1,914.4,956,810.1,789.4,125,125,125,0,0,0,0.134,0.131,0.137,810.1,789.4,831,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.45,0.431,0.469,0.331,0.321,0.341,0.015,0.014,0.015,0.997,0.961,1.03,0.045,0.043,0.046,21.36,21.24,21.48,0.953,0.953,0.954,0.977,0.975,0.979,0.932,0.929,0.934,40.45,39.62,41.29,39.52,38.63,40.41,0,0,0,0,0,0,0.878,0,0.076,0.13,0.87,0.13,46.9
1020031200000,2002,4,2001,7,31,7,0.548,0.0851,0.463,24502.8,153.3,153.3,145.8,4,3,3.142857142857143,906.8,903.3,909.9,766,756.3,140.7,125,147,0,0,0,0.155,0.138,0.163,766,756.3,782.7,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.41,0.401,0.425,0.31,0.305,0.318,0.014,0.014,0.014,0.992,0.949,1.03,0.044,0.042,0.046,21.48,21.45,21.52,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.55,39.34,52.33,46.79,38.34,48.2,0,0,0,0,0,0,0.81,0,0.085,0.16,0.84,0.16,44.7
1020636000000,2002,5,2001,8,32,7,0.536,0.0889,0.447,24227.9,144.6,144.6,144.2,3,3,3,886.1,858.7,905.5,739.1,711.7,147,147,147,0,0,0,0.166,0.162,0.171,739.1,711.7,758.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.386,0.364,0.403,0.294,0.276,0.306,0.013,0.012,0.014,0.955,0.904,0.992,0.042,0.04,0.044,21.6,21.49,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.93,48.44,50.96,48.07,47.47,48.2,0,0,0,0,0,0,0.801,0,0.089,0.17,0.83,0.17,45.2
1021240800000,2002,5,2001,8,33,7,0.489,0.0889,0.4,22496.4,140.1,140.1,133.9,3,3,3,807.9,775.3,844.7,660.9,628.3,147,147,147,0,0,0,0.182,0.174,0.19,660.9,628.3,697.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.336,0.317,0.357,0.242,0.221,0.267,0.011,0.0096,0.012,0.818,0.763,0.88,0.036,0.033,0.039,22.05,21.84,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.55,43.63,47.66,44.64,42.76,46.71,0,0,0,0,0,0,0.744,0,0.089,0.18,0.82,0.18,46
1021845600000,2002,5,2001,8,34,7,0.433,0.0889,0.344,19640,126.3,126.3,116.9,3,3,3,715.7,668.7,764.4,568.7,521.7,147,147,147,0,0,0,0.206,0.192,0.22,568.7,521.7,617.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.283,0.257,0.311,0.181,0.15,0.213,0.0078,0.0064,0.0093,0.663,0.583,0.745,0.029,0.025,0.032,22.57,22.3,22.84,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.936,39.94,36.95,42.98,38.97,35.84,42.12,0,0,0,0,0,0,0.649,0,0.089,0.21,0.79,0.21,45.4
1022450400000,2002,5,2001,8,35,7,0.371,0.0841,0.287,16522.6,104.6,104.6,98.35,3,2,2.2857142857142856,613.2,575.5,653.7,474.2,452.5,139,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.226,0.203,0.245,474.2,452.5,506.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.229,0.217,0.248,0.123,0.113,0.139,0.0052,0.0048,0.0059,0.582,0.535,0.623,0.025,0.023,0.026,23.07,22.93,23.23,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.09,35,51.58,44.26,33.95,48.2,0,0,0,0,0,0,0.546,0,0.084,0.23,0.77,0.23,44.5
1023055200000,2002,6,2001,9,36,7,0.322,0.072,0.25,14982.5,95.39,95.39,89.18,2,2,2,532.5,503,563.7,413.5,384,119,119,119,1.624e-14,0,5.684e-14,0.224,0.211,0.237,413.5,384,444.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.19,0.212,0.0942,0.0803,0.109,0.0039,0.0033,0.0046,0.517,0.472,0.563,0.022,0.02,0.024,23.49,23.3,23.66,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.5,42.46,48.67,44.59,41.61,47.69,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.5
1023660000000,2002,6,2001,9,37,7,0.284,0.072,0.212,12735.7,81.29,81.29,75.81,2,2,2,469.7,446.4,494,350.7,327.4,119,119,119,0,0,0,0.254,0.241,0.267,350.7,327.4,375,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.187,0.0645,0.0535,0.076,0.0027,0.0022,0.0031,0.422,0.388,0.459,0.017,0.016,0.019,23.86,23.72,24,0.948,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.91,36.42,41.51,37.9,35.33,40.65,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1024264800000,2002,6,2001,9,38,7,0.253,0.072,0.182,10900,69.1,69.1,64.88,2,2,2,419.1,400.2,439,300.1,281.2,119,119,119,0,0,0,0.284,0.271,0.297,300.1,281.2,320,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.154,0.168,0.0407,0.0317,0.05,0.0017,0.0013,0.002,0.347,0.318,0.376,0.014,0.013,0.015,24.17,24.05,24.28,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.44,31.35,35.62,32.44,30.41,34.55,0,0,0,0,0,0,0.36,0,0.071,0.28,0.72,0.28,43.1
1024869600000,2002,6,2001,9,39,7,0.229,0.072,0.157,9428.18,59.59,59.59,56.12,2,2,2,378.3,362.7,394.4,259.3,243.7,119,119,119,0,0,0,0.315,0.302,0.328,259.3,243.7,275.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.141,0.152,0.0218,0.0165,0.029,0.00088,0.00066,0.0012,0.286,0.264,0.31,0.012,0.011,0.013,24.42,24.32,24.52,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.93,27.18,30.72,28.06,26.37,29.79,0,0,0,0,0,0,0.312,0,0.072,0.31,0.69,0.31,41.2
1025474400000,2002,7,2001,10,40,7,0.207,0.0653,0.142,8536.82,54.14,54.14,50.81,2,1,1.7142857142857142,342.4,328,357.5,234.4,220,108,108,108,0,-2.842e-14,2.842e-14,0.316,0.302,0.329,234.4,220,249.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.136,0.131,0.142,0.0157,0.0145,0.017,0.00063,0.00058,0.00068,0.296,0.247,0.393,0.012,0.0099,0.016,24.59,24.54,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.76,25.59,51.86,32.29,24.83,48.2,0,0,0,0,0,0,0.282,0,0.065,0.32,0.69,0.31,41.2
1026079200000,2002,7,2001,10,41,7,0.189,0.0653,0.124,7755.48,48.2,48.2,46.16,1,1,1,312.2,300.4,324.4,204.2,192.4,108,108,108,0,-2.842e-14,2.842e-14,0.346,0.333,0.36,204.2,192.4,216.4,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0131,0.0121,0.0141,0.00052,0.00048,0.00057,0.357,0.336,0.379,0.014,0.013,0.015,24.68,24.6,24.76,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.22,44.5,50,46.16,43.61,48.2,0,0,0,0,0,0,0.256,0,0.065,0.35,0.66,0.34,41
1026684000000,2002,7,2001,10,42,7,0.174,0.0653,0.108,6789.58,42.79,42.79,40.41,1,1,1,286.9,277.7,296.8,178.9,169.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.364,0.389,178.9,169.7,188.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.12,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.312,0.295,0.329,0.012,0.012,0.013,24.84,24.78,24.89,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.32,39.17,43.66,40.41,38.16,42.79,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39
1027288800000,2002,7,2001,10,43,7,0.161,0.0653,0.0955,5935.41,37.41,37.41,35.33,1,1,1,265.9,257.7,274.7,157.9,149.7,108,108,108,1.218e-14,0,2.842e-14,0.406,0.393,0.419,157.9,149.7,166.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00917,0.00848,0.00992,0.00036,0.00034,0.00039,0.274,0.26,0.29,0.011,0.01,0.011,24.96,24.91,25.01,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.4,34.49,38.46,35.33,33.45,37.41,0,0,0,0,0,0,0.196,0,0.0655,0.41,0.59,0.41,36.9
1027893600000,2002,7,2001,10,44,7,0.15,0.0601,0.0895,5561.2,34.71,34.71,33.1,1,1,1,247.4,238.9,255.3,148,142.3,99.43,93,108,0,0,0,0.401,0.375,0.431,148,142.3,154.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00833,0.00785,0.00892,0.00033,0.00031,0.00035,0.255,0.246,0.267,0.01,0.0097,0.011,25.06,25.02,25.12,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.13,32.73,35.78,33.1,31.75,34.71,0,0,0,0,0,0,0.184,0,0.0605,0.4,0.6,0.4,37.1
1028498400000,2002,8,2001,11,45,7,0.138,0.0562,0.0817,5071.58,31.98,31.98,30.19,1,1,1,228,220.6,235.9,135,127.5,93,93,93,2.03e-15,0,1.421e-14,0.408,0.394,0.422,135,127.5,142.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0968,0.102,0.00723,0.00659,0.00789,0.00028,0.00026,0.00031,0.231,0.218,0.245,0.0091,0.0086,0.0097,25.2,25.14,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.12,29.37,32.97,30.19,28.49,31.98,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1029103200000,2002,8,2001,11,46,7,0.128,0.0562,0.0721,4462.44,27.93,27.93,26.56,1,1,1,212.3,206.6,218.1,119.3,113.6,93,93,93,0,-1.421e-14,1.421e-14,0.438,0.426,0.45,119.3,113.6,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0919,0.0959,0.00589,0.00541,0.00638,0.00023,0.00021,0.00025,0.203,0.193,0.214,0.008,0.0076,0.0084,25.32,25.28,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.38,26.01,28.8,26.56,25.23,27.93,0,0,0,0,0,0,0.148,0,0.0559,0.44,0.56,0.44,34.9
1029708000000,2002,8,2001,11,47,7,0.12,0.0562,0.0641,1178.7,24.78,24.78,7.016,1,1,1,198.9,193.2,204.7,105.9,100.2,93,93,93,0,-1.421e-14,1.421e-14,0.468,0.454,0.481,105.9,100.2,111.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0871,0.0912,0.00476,0.00427,0.00524,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.254,0,0.891,7.233,0,25.55,7.016,0,24.78,0,5,0,0,0.714,0,0.039,0.714,0.0559,0.47,0.53,0.47,9.82
1030312800000,2002,8,2001,11,48,7,0.113,0.0544,0.0588,591.236,24.63,24.63,3.519,1,1,1,187.2,183.1,191.3,97.19,91.45,90,72,93,-6.09e-15,-1.421e-14,0,0.48,0.393,0.504,97.19,91.45,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0858,0.084,0.0889,0.00401,0.00352,0.00519,0.00016,0.00014,0.0002,0.163,0.154,0.187,0.0064,0.006,0.0073,25.41,25.38,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.628,0,25.4,3.519,0,24.63,0,6,0,0,0.857,0,0.0196,0.857,0.0542,0.48,0.52,0.48,5.23
1030917600000,2002,9,2001,12,49,7,0.105,0.0435,0.0613,3753.4,23.91,23.91,22.34,1,1,1,173.4,167.5,180.1,101.4,95.5,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.415,0.4,0.43,101.4,95.5,108.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0834,0.0878,0.00437,0.00387,0.00494,0.00017,0.00015,0.00019,0.169,0.159,0.181,0.0066,0.0062,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.889,23.06,21.77,24.65,22.34,21.04,23.91,0,0,0,0,0,0,0.124,0,0.0437,0.41,0.58,0.42,35.7
1031522400000,2002,9,2001,12,50,7,0.0967,0.0435,0.0531,3271.44,20.66,20.66,19.47,1,1,1,159.8,154.1,165.6,87.84,82.1,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.435,0.467,87.84,82.1,93.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0786,0.0827,0.00322,0.00273,0.00371,0.00013,0.00011,0.00015,0.145,0.135,0.155,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.925,0.918,0.931,0.963,0.961,0.966,0.891,0.887,0.895,20.21,19.03,21.38,19.47,18.28,20.66,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.8
1032127200000,2002,9,2001,12,51,7,0.09,0.0435,0.0464,2882.9,18,18,17.16,1,1,1,148.8,145.6,152.7,76.79,73.63,72,72,72,4.06e-15,0,1.421e-14,0.484,0.471,0.494,76.79,73.63,80.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0756,0.0781,0.00228,0.00201,0.00261,0.000089,0.000079,0.0001,0.125,0.12,0.132,0.0049,0.0047,0.0052,25.38,25.37,25.38,0.935,0.933,0.94,0.96,0.96,0.96,0.898,0.895,0.902,17.87,17.09,18.74,17.16,16.41,18,0,0,0,0,0,0,0.0953,0,0.0436,0.48,0.52,0.48,32
1032732000000,2002,9,2001,12,52,7,0.0851,0.0435,0.0416,2504.11,15.81,15.81,14.91,1,1,1,140.8,137.2,143.7,68.78,65.15,72,72,72,4.06e-15,0,1.421e-14,0.512,0.501,0.525,68.78,65.15,71.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0726,0.075,0.0016,0.00129,0.00185,0.000063,0.000051,0.000072,0.111,0.104,0.116,0.0043,0.0041,0.0046,25.39,25.38,25.4,0.906,0.886,0.922,0.96,0.96,0.96,0.87,0.851,0.885,15.53,14.38,16.46,14.91,13.81,15.81,0,0,0,0,0,0,0.0828,0,0.0435,0.51,0.49,0.51,29.4
1033336800000,2002,9,2001,12,53,7,0.0829,0.0332,0.0498,3048.87,19.23,19.23,18.15,1,1,1,137.2,135.5,138.8,82.29,63.78,54.86,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.4,0.375,0.53,82.29,63.78,86.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0722,0.0768,0.00275,0.00117,0.00313,0.00011,0.000046,0.00012,0.132,0.102,0.14,0.0052,0.004,0.0055,25.37,25.36,25.4,0.92,0.879,0.929,0.962,0.96,0.963,0.885,0.843,0.893,18.86,13.96,19.97,18.15,13.4,19.23,0,0,0,0,0,0,0.101,0,0.0331,0.4,0.6,0.4,36.8
1033941600000,2002,10,2002,1,1,7,0.0806,0.0314,0.0491,3039.26,18.67,18.67,18.09,1,1,1,133.2,129.5,136.1,81.2,77.49,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.391,0.382,0.402,81.2,77.49,84.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0735,0.0758,0.00265,0.00234,0.0029,0.0001,0.000092,0.00011,0.13,0.123,0.135,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.932,0.928,0.937,0.961,0.96,0.962,0.895,0.893,0.9,18.83,18.07,19.41,18.09,17.35,18.67,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.7
1034546400000,2002,10,2002,1,2,7,0.0763,0.0314,0.0448,2779.74,17.08,17.08,16.55,1,1,1,126.1,123.8,128.1,74.13,71.75,52,52,52,0,0,0,0.412,0.406,0.42,74.13,71.75,76.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0714,0.073,0.00205,0.00185,0.00222,0.00008,0.000073,0.000087,0.117,0.113,0.12,0.0046,0.0044,0.0047,25.38,25.38,25.39,0.934,0.923,0.94,0.96,0.96,0.96,0.896,0.886,0.903,17.24,16.49,17.79,16.55,15.83,17.08,0,0,0,0,0,0,0.0919,0,0.0315,0.41,0.59,0.41,36.4
1035151200000,2002,10,2002,1,3,7,0.073,0.0314,0.0416,2500.77,15.57,15.57,14.89,1,1,1,120.7,119.1,122.9,68.7,67.1,52,52,52,0,0,0,0.431,0.423,0.437,68.7,67.1,70.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00159,0.00145,0.00178,0.000062,0.000057,0.00007,0.108,0.105,0.111,0.0042,0.0041,0.0044,25.39,25.39,25.39,0.906,0.897,0.918,0.96,0.96,0.96,0.87,0.861,0.882,15.51,14.99,16.22,14.89,14.39,15.57,0,0,0,0,0,0,0.0827,0,0.0314,0.43,0.57,0.43,34.3
1035756000000,2002,10,2002,1,4,7,0.0711,0.0309,0.0402,2387.29,15.09,15.09,14.21,1,1,1,117.6,115.8,119.4,66.48,63.82,51.14,50,52,-1.015e-15,-7.105e-15,0,0.435,0.419,0.449,66.48,63.82,69.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0014,0.00117,0.00165,0.000055,0.000046,0.000065,0.104,0.101,0.109,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.894,0.879,0.91,0.96,0.96,0.96,0.858,0.844,0.874,14.8,13.97,15.72,14.21,13.41,15.09,0,0,0,0,0,0,0.0789,0,0.0309,0.43,0.57,0.43,33.6
1036360800000,2002,11,2002,2,5,7,0.0767,0.0302,0.0464,2883.51,17.58,17.58,17.16,1,1,1,126.8,122.4,128.7,76.8,72.38,50,50,50,-2.03e-15,-1.421e-14,0,0.395,0.389,0.409,76.8,72.38,78.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0713,0.0735,0.00228,0.0019,0.00244,0.000089,0.000075,0.000096,0.121,0.113,0.125,0.0048,0.0044,0.0049,25.38,25.38,25.39,0.935,0.926,0.94,0.96,0.96,0.96,0.898,0.889,0.902,17.88,16.69,18.31,17.16,16.03,17.58,0,0,0,0,0,0,0.0954,0,0.0303,0.39,0.6,0.4,37.6
1036965600000,2002,11,2002,2,6,7,0.078,0.0302,0.0477,2962.62,17.74,17.74,17.63,1,1,1,128.9,128.4,129.5,78.94,78.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.388,0.386,0.389,78.94,78.4,79.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0734,0.0738,0.00246,0.00241,0.00251,0.000096,0.000095,0.000098,0.125,0.124,0.126,0.0049,0.0049,0.0049,25.37,25.37,25.38,0.935,0.934,0.936,0.96,0.96,0.96,0.898,0.897,0.898,18.37,18.26,18.48,17.63,17.53,17.74,0,0,0,0,0,0,0.098,0,0.0303,0.39,0.61,0.39,38
1037570400000,2002,11,2002,2,7,7,0.0765,0.0302,0.0463,2880.56,17.53,17.53,17.15,1,1,1,126.6,124.3,128.4,76.57,74.3,50,50,50,0,0,0,0.395,0.389,0.402,76.57,74.3,78.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.072,0.0734,0.00226,0.00207,0.00241,0.000089,0.000081,0.000095,0.121,0.117,0.124,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.937,0.936,0.938,0.96,0.96,0.96,0.9,0.898,0.901,17.86,17.33,18.26,17.15,16.63,17.53,0,0,0,0,0,0,0.0953,0,0.0302,0.39,0.61,0.39,37.7
1038175200000,2002,11,2002,2,8,7,0.0786,0.031,0.0476,2943.31,18.02,18.02,17.52,1,1,1,130,128.9,130.9,78.68,71.31,51.29,50,59,0,-1.421e-14,1.421e-14,0.395,0.382,0.453,78.68,71.31,80.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0723,0.0743,0.00244,0.00181,0.00262,0.000096,0.000071,0.0001,0.125,0.113,0.129,0.0049,0.0044,0.005,25.38,25.37,25.39,0.932,0.92,0.935,0.96,0.96,0.96,0.895,0.884,0.898,18.25,16.34,18.76,17.52,15.69,18.02,0,0,0,0,0,0,0.0973,0,0.031,0.39,0.61,0.39,37.4
