datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162764000000,2006,11,2006,2,6,7,0.115,0.0405,0.0744,4625.21,28.36,28.36,27.53,1,1,1,190,186.6,193.5,123,119.6,67,67,67,-6.09e-15,-1.421e-14,1.421e-14,0.353,0.346,0.359,123,119.6,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0901,0.0925,0.00621,0.00592,0.0065,0.00024,0.00023,0.00025,0.206,0.2,0.212,0.0081,0.0078,0.0083,25.37,25.37,25.37,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.38,27.53,29.24,27.53,26.7,28.36,0,0,0,0,0,0,0.153,0,0.0406,0.35,0.65,0.35,40.2
1163368800000,2006,11,2006,2,7,7,0.115,0.0405,0.0749,4658.57,28.62,28.62,27.73,1,1,1,190.9,189.1,194.6,123.9,122.1,67,67,67,0,-1.421e-14,1.421e-14,0.351,0.344,0.354,123.9,122.1,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.091,0.0929,0.00628,0.00613,0.00659,0.00025,0.00024,0.00026,0.208,0.204,0.214,0.0081,0.008,0.0084,25.37,25.37,25.37,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.59,28.15,29.51,27.73,27.3,28.62,0,0,0,0,0,0,0.154,0,0.0401,0.35,0.65,0.35,40.5
1163973600000,2006,11,2006,2,8,7,0.117,0.0317,0.0851,5326.89,33.1,33.1,31.71,1,1,1,193.1,189.4,196.5,140.7,129.5,52.43,50,67,0,0,0,0.271,0.254,0.341,140.7,129.5,146.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0936,0.0975,0.00771,0.00676,0.0082,0.0003,0.00026,0.00032,0.236,0.218,0.246,0.0092,0.0085,0.0096,25.35,25.35,25.38,0.935,0.93,0.937,0.97,0.97,0.97,0.907,0.902,0.909,32.69,29.98,34.12,31.71,29.08,33.1,0,0,0,0,0,0,0.176,0,0.0319,0.27,0.73,0.27,45.5
1164578400000,2006,11,2006,2,9,7,0.118,0.0326,0.0858,5375.46,34.14,34.14,32,1,1,1,195.7,190.2,200.9,141.8,131.2,53.86,50,59,0,0,0,0.276,0.249,0.31,141.8,131.2,150.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0935,0.099,0.00781,0.0069,0.00857,0.00031,0.00027,0.00033,0.238,0.22,0.254,0.0093,0.0086,0.0099,25.35,25.34,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.99,30.38,35.19,32,29.47,34.14,0,0,0,0,0,0,0.178,0,0.0322,0.28,0.73,0.27,45.6
1165183200000,2006,12,2006,3,10,7,0.122,0.0357,0.0861,5393.17,33.76,33.76,32.1,1,1,1,201.4,192.1,208.5,142.4,133.1,59,59,59,0,0,0,0.293,0.283,0.307,142.4,133.1,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0942,0.0999,0.00785,0.00706,0.00846,0.00031,0.00028,0.00033,0.24,0.223,0.253,0.0094,0.0087,0.0099,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,33.1,30.84,34.81,32.1,29.92,33.76,0,0,0,0,0,0,0.178,0,0.0359,0.29,0.71,0.29,44.2
1165788000000,2006,12,2006,3,11,7,0.131,0.0357,0.095,5961.82,37.14,37.14,35.49,1,1,1,216,208.8,223,157,149.8,59,59,59,0,0,0,0.273,0.265,0.283,157,149.8,164,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.0091,0.00848,0.00969,0.00036,0.00033,0.00038,0.266,0.253,0.279,0.01,0.0099,0.011,25.24,25.18,25.29,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.91,0.917,36.56,34.87,38.2,35.49,33.82,37.14,0,0,0,0,0,0,0.197,0,0.036,0.27,0.73,0.27,45.5
1166392800000,2006,12,2006,3,12,7,0.14,0.0357,0.104,6597.21,40.26,40.26,39.27,1,1,1,231.6,224.9,235.6,172.6,165.9,59,59,59,0,0,0,0.255,0.25,0.262,172.6,165.9,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.11,0.0104,0.00985,0.0108,0.00041,0.00039,0.00042,0.294,0.282,0.301,0.012,0.011,0.012,25.12,25.09,25.17,0.946,0.944,0.947,0.976,0.973,0.978,0.924,0.918,0.927,40.21,38.65,41.15,39.27,37.61,40.26,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1166997600000,2006,12,2006,3,13,7,0.149,0.0357,0.113,7194.1,46.13,46.13,42.82,1,1,1,246.5,235,260.7,187.5,176,59,59,59,0,0,0,0.24,0.226,0.251,187.5,176,201.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.118,0.0117,0.0107,0.0129,0.00046,0.00042,0.00051,0.321,0.3,0.346,0.013,0.012,0.014,25,24.91,25.09,0.951,0.947,0.955,0.98,0.978,0.98,0.931,0.926,0.936,43.71,41.02,47.07,42.82,40.12,46.13,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1167602400000,2007,1,2006,4,14,7,0.177,0.0442,0.133,8222.67,54.94,54.94,48.94,2,1,1.4285714285714286,292.9,266.5,324.4,219.9,193.5,73,73,73,-4.06e-15,-2.842e-14,0,0.25,0.225,0.274,219.9,193.5,251.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.117,0.138,0.0145,0.0122,0.0177,0.00058,0.00048,0.00071,0.311,0.241,0.377,0.012,0.0096,0.015,24.81,24.71,24.9,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,38.84,25.62,50.67,37.74,24.85,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.5
1168207200000,2007,1,2006,4,15,7,0.229,0.0442,0.184,11167.6,76.02,76.02,66.47,2,2,2,377.8,337.9,421.5,304.8,264.9,73,73,73,0,0,0,0.194,0.173,0.216,304.8,264.9,348.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.142,0.172,0.0429,0.024,0.0635,0.0017,0.00096,0.0026,0.348,0.288,0.413,0.014,0.012,0.017,24.37,24.09,24.62,0.94,0.932,0.948,0.971,0.97,0.974,0.913,0.905,0.923,34.24,29.82,39.03,33.24,28.92,38.01,0,0,0,0,0,0,0.369,0,0.045,0.19,0.8,0.2,48.8
1168812000000,2007,1,2006,4,16,7,0.309,0.0457,0.263,15630.6,103.1,103.1,93.04,3,2,2.2857142857142856,510.4,441.5,584.2,434.9,368.5,75.57,73,91,0,0,0,0.149,0.131,0.165,434.9,368.5,493.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.204,0.179,0.231,0.104,0.0729,0.132,0.0043,0.003,0.0055,0.513,0.443,0.581,0.021,0.018,0.024,23.59,23.24,23.97,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,42.8,35.03,50.61,41.64,33.98,48.2,0,0,0,0,0,0,0.517,0,0.046,0.15,0.85,0.15,50.6
1169416800000,2007,1,2006,4,17,7,0.411,0.055,0.356,20490.8,135.3,135.3,122,3,3,3,679.9,608.6,751.3,588.9,517.6,91,91,91,0,0,0,0.135,0.121,0.15,588.9,517.6,660.3,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.286,0.245,0.326,0.194,0.147,0.242,0.0083,0.0062,0.01,0.688,0.567,0.808,0.029,0.024,0.035,22.69,22.29,23.1,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.6,37.05,46.02,40.66,35.94,45.1,0,0,0,0,0,0,0.678,0,0.055,0.13,0.87,0.13,49.9
1170021600000,2007,1,2006,4,18,7,0.503,0.0709,0.432,23877.9,144.6,144.6,142.1,3,3,3,831.2,770.2,907.7,713.9,679.2,117.3,91,137,0,0,0,0.14,0.113,0.166,713.9,679.2,770.7,990,990,990,967.2,967,967.5,22.8,22.5,23,0.363,0.337,0.411,0.277,0.255,0.312,0.012,0.011,0.014,0.904,0.84,1.01,0.04,0.036,0.045,21.87,21.46,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.82,47.13,51.71,47.38,46.19,48.2,0,0,0,0,0,0,0.79,0,0.071,0.14,0.86,0.14,47.5
1170626400000,2007,2,2006,5,19,7,0.673,0.085,0.585,30113.5,192.8,192.8,179.2,4,4,4,1113,946.6,1301,972.8,809.6,140.6,137,162,5.603,0,39.22,0.127,0.111,0.145,967.2,809.6,1100,990,990,990,968.2,967.7,968.8,21.8,21.2,22.3,0.618,0.446,0.809,0.465,0.331,0.648,0.021,0.015,0.031,1.35,0.993,1.76,0.062,0.044,0.083,20.4,19.4,21.32,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,46.02,40.35,50.42,44.81,39.41,48.2,0,0,0,0,0,0,0.996,0,0.088,0.13,0.87,0.13,44.7
1171231200000,2007,2,2006,5,20,7,0.917,0.098,0.665,31502.8,192.7,192.7,187.5,4,4,4,1517,1376,1670,1355,1214,162,162,162,254.6,114.5,408.2,0.107,0.097,0.118,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.884,0.84,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.63,18.11,19.13,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.84,46.46,49.15,46.88,45.53,48.17,0,0,0,0,0,0,1.04,0,0.252,0.11,0.73,0.27,34.4
1171836000000,2007,2,2006,5,21,7,1.17,0.098,0.665,29086.4,179.9,179.9,173.1,4,4,4,1937,1734,2149,1775,1572,162,162,162,675,471.8,886.6,0.0841,0.0754,0.0934,1100,1100,1100,990,990,990,970.9,970.2,971.5,19.1,18.5,19.8,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.26,16.67,17.89,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.17,42.57,45.89,43.28,41.72,44.98,0,0,0,0,0,0,0.962,0,0.505,0.084,0.57,0.43,24.9
1172440800000,2007,2,2006,5,22,7,1.4,0.125,0.665,27306.1,165.3,165.3,162.5,4,4,4,2313,2211,2382,2107,2049,206,162,239,1007,948.9,1043,0.0887,0.0704,0.103,1100,1100,1100,990,990,990,971.9,971.6,972,18.1,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.1,16.52,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.5,41.05,42.16,40.63,40.16,41.32,0,0,0,0,0,0,0.903,0,0.735,0.089,0.48,0.52,19.5
1173045600000,2007,3,2006,6,23,7,1.47,0.145,0.665,26776.8,160.3,160.3,159.4,4,4,4,2428,2394,2462,2189,2155,239,239,239,1089,1055,1123,0.0984,0.0971,0.0998,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.91,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.76,40.53,40.98,39.85,39.61,40.08,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1173650400000,2007,3,2006,6,24,7,1.53,0.145,0.665,26293.1,158.1,158.1,156.5,4,4,4,2531,2474,2589,2292,2235,239,239,239,1192,1135,1250,0.0944,0.0923,0.0966,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.74,15.6,15.88,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.08,39.7,40.46,39.13,38.72,39.53,0,0,0,0,0,0,0.869,0,0.865,0.095,0.43,0.57,17.2
1174255200000,2007,3,2006,6,25,7,1.62,0.12,0.665,25618.1,154.1,154.1,152.5,4,4,4,2676,2616,2742,2477,2377,199,183,239,1377,1277,1459,0.0745,0.0668,0.0914,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.24,15.54,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.13,38.7,39.52,38.12,37.67,38.54,0,0,0,0,0,0,0.847,0,0.955,0.074,0.41,0.59,15.8
1174860000000,2007,3,2006,6,26,7,1.72,0.114,0.665,24816.8,149.9,149.9,147.7,4,4,4,2848,2769,2913,2660,2586,187.9,183,217,1560,1486,1618,0.0659,0.0631,0.0745,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.82,15.17,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.912,0.916,38,37.57,38.52,36.93,36.48,37.48,0,0,0,0,0,0,0.821,0,1.055,0.066,0.39,0.61,14.4
1175464800000,2007,4,2006,7,27,7,1.74,0.131,0.665,24664.8,148.3,148.3,146.8,4,4,4,2881,2829,2917,2664,2612,217,217,217,1564,1512,1600,0.0753,0.0744,0.0767,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.81,15.03,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.915,37.79,37.55,38.14,36.7,36.45,37.07,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
1176069600000,2007,4,2006,7,28,7,1.67,0.131,0.665,25245.4,151.4,151.4,150.3,4,4,4,2756,2714,2809,2539,2497,217,217,217,1439,1397,1492,0.0788,0.0773,0.08,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.2,15.07,15.3,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.917,38.61,38.27,38.88,37.57,37.21,37.86,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1176674400000,2007,4,2006,7,29,7,1.64,0.131,0.665,25436.1,151.7,151.7,151.4,4,4,4,2715,2706,2726,2498,2489,217,217,217,1398,1389,1409,0.0799,0.0796,0.0802,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.27,15.32,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.917,0.918,38.88,38.81,38.94,37.85,37.78,37.91,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
1177279200000,2007,4,2006,7,30,7,1.62,0.131,0.665,25568.8,153.6,153.6,152.2,4,4,4,2687,2636,2722,2470,2419,217,217,217,1370,1319,1405,0.0808,0.0797,0.0823,1100,1100,1100,990,990,990,972.8,972.6,972.8,17.2,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.28,15.49,0.942,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.06,38.83,39.4,38.05,37.8,38.4,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1177884000000,2007,4,2006,7,31,7,1.53,0.162,0.665,26310.9,158.9,158.9,156.6,4,4,4,2527,2447,2608,2260,2171,267.6,217,276,1160,1071,1291,0.106,0.0832,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.56,15.95,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.11,39.57,40.63,39.15,38.59,39.71,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1178488800000,2007,5,2006,8,32,7,1.4,0.167,0.665,27303.4,165.8,165.8,162.5,4,4,4,2314,2189,2420,2038,1913,276,276,276,937.6,812.9,1044,0.119,0.114,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.01,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.81,42.31,40.63,39.9,41.46,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1179093600000,2007,5,2006,8,33,7,1.21,0.167,0.665,28720.2,175.3,175.3,171,4,4,4,2002,1864,2141,1726,1588,276,276,276,625.6,487.9,765.3,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.68,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.61,42.61,44.73,42.74,41.76,43.83,0,0,0,0,0,0,0.95,0,0.545,0.14,0.55,0.45,23.7
1179698400000,2007,5,2006,8,34,7,1.03,0.167,0.665,30363.8,184.5,184.5,180.7,4,4,4,1708,1598,1819,1432,1322,276,276,276,331.6,221.7,443,0.162,0.152,0.173,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.61,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.12,47.07,45.18,44.22,46.13,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1180303200000,2007,5,2006,8,35,7,0.889,0.15,0.665,31792.6,192.6,192.6,189.2,4,4,4,1470,1380,1562,1222,1170,247.7,210,276,122.3,69.51,186,0.168,0.146,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.867,0.841,0.902,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.8,18.46,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.4,49.12,47.31,46.45,48.14,0,0,0,0,0,0,1.05,0,0.224,0.17,0.75,0.25,35.8
1180908000000,2007,6,2006,9,36,7,0.731,0.127,0.602,30663.2,192.8,192.8,182.5,4,4,4,1209,1106,1328,998.7,895.8,210,210,210,2.58,-1.137e-13,18.06,0.174,0.158,0.19,996.2,895.8,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.667,0.545,0.819,0.472,0.373,0.648,0.022,0.017,0.031,1.41,1.16,1.77,0.066,0.053,0.084,20.03,19.3,20.6,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.62,43.21,49.62,45.63,42.35,48.2,0,0,0,0,0,0,1.01,0,0.129,0.17,0.82,0.18,41.9
1181512800000,2007,6,2006,9,37,7,0.61,0.127,0.483,25671.3,164.9,164.9,152.8,4,3,3.5714285714285716,1009,946.6,1076,798.7,736.6,210,210,210,-1.624e-14,-1.137e-13,0,0.209,0.195,0.222,798.7,736.6,866.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.457,0.4,0.519,0.325,0.293,0.358,0.015,0.013,0.016,1.03,0.967,1.11,0.047,0.043,0.051,21.06,20.75,21.35,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.72,39.26,51.18,43.37,38.26,48.2,0,0,0,0,0,0,0.849,0,0.127,0.21,0.79,0.21,42.1
1182117600000,2007,6,2006,9,38,7,0.535,0.127,0.408,22600.7,142,142,134.5,3,3,3,884.5,840.8,930.3,674.5,630.8,210,210,210,0,0,0,0.238,0.226,0.25,674.5,630.8,720.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.329,0.385,0.252,0.222,0.282,0.011,0.0098,0.013,0.852,0.777,0.934,0.038,0.034,0.042,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.76,43.25,48.3,44.84,42.39,47.34,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1182722400000,2007,6,2006,9,39,7,0.487,0.125,0.362,20402.4,125.5,125.5,121.4,3,3,3,805.4,781.6,831.3,598.8,578.7,206.6,186,210,0,0,0,0.256,0.238,0.266,598.8,578.7,621.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.299,0.323,0.201,0.188,0.216,0.0088,0.0082,0.0095,0.723,0.69,0.761,0.032,0.03,0.033,22.16,22.01,22.26,0.954,0.953,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.36,40.11,42.69,40.48,39.16,41.84,0,0,0,0,0,0,0.675,0,0.125,0.26,0.74,0.26,41.9
1183327200000,2007,7,2006,10,40,7,0.45,0.112,0.338,19161.5,120.2,120.2,114.1,3,3,3,744.7,711.6,775.3,558.7,525.6,186,186,186,0,0,0,0.25,0.24,0.261,558.7,525.6,589.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.283,0.264,0.301,0.174,0.152,0.195,0.0075,0.0065,0.0085,0.651,0.596,0.703,0.028,0.026,0.031,22.47,22.3,22.66,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.933,39.03,36.94,40.95,38.02,35.83,40.05,0,0,0,0,0,0,0.634,0,0.112,0.25,0.75,0.25,42.6
1183932000000,2007,7,2006,10,41,7,0.406,0.13,0.276,15978.5,105.5,105.5,95.11,3,2,2.2857142857142856,670.9,641.9,701,455.6,414.9,215.3,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.322,0.265,0.354,455.6,414.9,515,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.21,0.258,0.115,0.0948,0.145,0.0049,0.004,0.0062,0.561,0.528,0.591,0.024,0.022,0.025,22.86,22.72,23,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.55,35.55,48.5,42.58,34.48,47.53,0,0,0,0,0,0,0.528,0,0.13,0.32,0.68,0.32,39.4
1184536800000,2007,7,2006,10,42,7,0.368,0.137,0.231,13562.8,85.9,85.9,80.73,2,2,2,608.2,583.7,632.9,381.2,356.7,227,227,227,0,-5.684e-14,5.684e-14,0.374,0.359,0.389,381.2,356.7,405.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.19,0.207,0.0789,0.0673,0.0906,0.0033,0.0028,0.0038,0.477,0.44,0.514,0.02,0.019,0.022,23.19,23.05,23.33,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.28,38.75,43.83,40.37,37.71,42.95,0,0,0,0,0,0,0.449,0,0.137,0.37,0.63,0.37,36.9
1185141600000,2007,7,2006,10,43,7,0.336,0.137,0.198,11655.3,73.93,73.93,69.38,2,2,2,555.2,534.2,576.8,328.2,307.2,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.409,0.394,0.425,328.2,307.2,349.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.187,0.0539,0.044,0.0641,0.0023,0.0018,0.0027,0.397,0.366,0.43,0.017,0.015,0.018,23.5,23.37,23.63,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,35.75,33.53,38.04,34.69,32.53,36.96,0,0,0,0,0,0,0.385,0,0.138,0.41,0.59,0.41,34.7
1185746400000,2007,7,2006,10,44,7,0.307,0.119,0.188,11143.3,70.48,70.48,66.33,2,2,2,507.8,486.9,528.4,311.5,295.1,196.3,184,227,8.12e-15,0,5.684e-14,0.386,0.357,0.435,311.5,295.1,330.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.167,0.177,0.046,0.0383,0.0551,0.0019,0.0016,0.0023,0.37,0.348,0.398,0.015,0.014,0.017,23.74,23.66,23.85,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.19,32.24,36.33,33.16,31.28,35.24,0,0,0,0,0,0,0.368,0,0.119,0.39,0.61,0.39,36.3
1186351200000,2007,8,2006,11,45,7,0.28,0.111,0.168,10000.7,63.49,63.49,59.53,2,2,2,462.5,444.5,481.1,278.5,260.5,184,184,184,0,0,0,0.398,0.382,0.414,278.5,260.5,297.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0305,0.022,0.0392,0.0013,0.0009,0.0016,0.32,0.293,0.348,0.013,0.012,0.014,24,23.89,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.68,28.71,32.73,29.76,27.85,31.74,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.7
1186956000000,2007,8,2006,11,46,7,0.257,0.111,0.145,8606.56,54.7,54.7,51.23,2,1,1.7142857142857142,424.3,409.2,439.8,240.3,225.2,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.418,0.45,240.3,225.2,255.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0165,0.0149,0.0198,0.00068,0.00061,0.00081,0.311,0.26,0.41,0.013,0.011,0.017,24.18,24.13,24.25,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.06,25.85,52.08,32.5,25.08,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.56,0.44,33.5
1187560800000,2007,8,2006,11,47,7,0.237,0.111,0.126,7777.3,48.2,48.2,46.29,1,1,1,392.2,380,404.6,208.2,196,184,184,184,0,-2.842e-14,2.842e-14,0.469,0.455,0.484,208.2,196,220.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.138,0.0134,0.0124,0.0145,0.00055,0.0005,0.00059,0.371,0.349,0.393,0.015,0.014,0.016,24.27,24.19,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.37,44.63,50.12,46.29,43.74,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
1188165600000,2007,8,2006,11,48,7,0.22,0.103,0.117,7223.55,48.2,48.2,43,1,1,1,363.8,351.3,375.9,192.9,176,170.9,138,184,4.06e-15,0,2.842e-14,0.469,0.387,0.511,192.9,176,218.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.133,0.0121,0.0107,0.0143,0.00049,0.00043,0.00058,0.343,0.314,0.385,0.014,0.013,0.016,24.44,24.38,24.49,0.952,0.948,0.958,0.979,0.976,0.98,0.932,0.925,0.939,44.05,40.06,50.14,43,39.11,48.2,0,0,0,0,0,0,0.239,0,0.103,0.47,0.53,0.47,32.8
1188770400000,2007,9,2006,12,49,7,0.202,0.0835,0.118,7408.2,46.97,46.97,44.1,1,1,1,333.8,321.4,346.6,195.8,183.4,138,138,138,0,-2.842e-14,2.842e-14,0.414,0.398,0.429,195.8,183.4,208.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0135,0.0005,0.00045,0.00054,0.345,0.323,0.368,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45,42.16,47.93,44.1,41.31,46.97,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1189375200000,2007,9,2006,12,50,7,0.186,0.0835,0.102,6342.25,40.32,40.32,37.75,1,1,1,306.8,297.1,317.3,168.8,159.1,138,138,138,0,-2.842e-14,2.842e-14,0.45,0.435,0.464,168.8,159.1,179.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0101,0.00927,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.928,38.77,36.51,41.21,37.75,35.42,40.32,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1189980000000,2007,9,2006,12,51,7,0.172,0.0835,0.089,5490.77,34.74,34.74,32.68,1,1,1,285.1,276.1,294.1,147.1,138.1,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.484,0.469,0.5,147.1,138.1,156.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00825,0.00749,0.00902,0.00033,0.0003,0.00036,0.258,0.241,0.274,0.01,0.0096,0.011,24.9,24.85,24.95,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.69,31.57,35.81,32.68,30.62,34.74,0,0,0,0,0,0,0.182,0,0.083,0.49,0.52,0.48,31.9
1190584800000,2007,9,2006,12,52,7,0.161,0.0835,0.0772,4745.51,29.93,29.93,28.25,1,1,1,265.7,258.3,273.1,127.7,120.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.519,0.505,0.534,127.7,120.3,135.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0988,0.104,0.0066,0.00597,0.00723,0.00026,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0083,0.0094,25.01,24.97,25.06,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.12,27.37,30.86,28.25,26.55,29.93,0,0,0,0,0,0,0.157,0,0.0838,0.52,0.48,0.52,29.5
1191189600000,2007,10,2007,1,1,7,0.153,0.0587,0.094,5847.76,35.58,35.58,34.81,1,1,1,252.4,247.1,255.8,155.4,150.1,97,97,97,0,0,0,0.384,0.379,0.393,155.4,150.1,158.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00896,0.00851,0.00925,0.00035,0.00034,0.00037,0.268,0.258,0.274,0.011,0.01,0.011,25.02,25,25.06,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.88,34.63,36.68,34.81,33.6,35.58,0,0,0,0,0,0,0.193,0,0.059,0.38,0.61,0.39,38.2
1191794400000,2007,10,2007,1,2,7,0.145,0.0587,0.0861,5350.44,33.16,33.16,31.85,1,1,1,239.4,233.7,245.2,142.4,136.7,97,97,97,0,0,0,0.405,0.396,0.415,142.4,136.7,148.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.104,0.00786,0.00737,0.00834,0.00031,0.00029,0.00033,0.244,0.234,0.255,0.0096,0.0092,0.01,25.12,25.07,25.16,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.83,31.48,34.18,31.85,30.54,33.16,0,0,0,0,0,0,0.177,0,0.0589,0.4,0.59,0.41,36.9
1192399200000,2007,10,2007,1,3,7,0.137,0.0587,0.078,4837.72,30.1,30.1,28.8,1,1,1,226,220.3,231.8,129,123.3,97,97,97,2.03e-15,0,1.421e-14,0.429,0.419,0.44,129,123.3,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0949,0.099,0.00672,0.00623,0.0072,0.00026,0.00024,0.00028,0.22,0.21,0.231,0.0087,0.0082,0.0091,25.22,25.18,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.69,28.33,31.03,28.8,27.48,30.1,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
1193004000000,2007,10,2007,1,4,7,0.131,0.0587,0.0725,4484.17,27.35,27.35,26.69,1,1,1,216.9,213.7,219.7,119.9,116.7,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.447,0.441,0.454,119.9,116.7,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0926,0.0947,0.00594,0.00567,0.00618,0.00023,0.00022,0.00024,0.204,0.198,0.209,0.008,0.0078,0.0082,25.29,25.27,25.32,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.52,26.74,28.2,26.69,25.94,27.35,0,0,0,0,0,0,0.148,0,0.0585,0.45,0.55,0.45,34.2
1193608800000,2007,10,2007,1,5,7,0.134,0.0573,0.0764,4736.5,28.8,28.8,28.19,1,1,1,221,219.2,222.7,126.3,122.7,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.428,0.419,0.441,126.3,122.7,128.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0947,0.0966,0.00649,0.00618,0.00671,0.00025,0.00024,0.00026,0.215,0.209,0.22,0.0085,0.0082,0.0086,25.26,25.25,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.07,28.2,29.69,28.19,27.35,28.8,0,0,0,0,0,0,0.157,0,0.0576,0.43,0.57,0.43,35.3
1194213600000,2007,11,2007,2,6,7,0.134,0.0562,0.0778,4826.7,29.67,29.67,28.73,1,1,1,221.6,217.8,225.7,128.6,124.8,93,93,93,-4.06e-15,-1.421e-14,0,0.42,0.412,0.427,128.6,124.8,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0951,0.0979,0.00668,0.00636,0.00703,0.00026,0.00025,0.00028,0.219,0.212,0.227,0.0086,0.0083,0.0089,25.25,25.22,25.28,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.62,28.73,30.59,28.73,27.87,29.67,0,0,0,0,0,0,0.16,0,0.0562,0.42,0.58,0.42,36
1194818400000,2007,11,2007,2,7,7,0.132,0.0562,0.0755,4681.29,28.24,28.24,27.86,1,1,1,217.8,215.6,219.4,124.8,122.6,93,93,93,0,-1.421e-14,1.421e-14,0.427,0.424,0.431,124.8,122.6,126.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0943,0.0957,0.00636,0.00617,0.0065,0.00025,0.00024,0.00026,0.212,0.209,0.215,0.0083,0.0082,0.0085,25.28,25.27,25.3,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.73,28.2,29.11,27.86,27.35,28.24,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.5
1195423200000,2007,11,2007,2,8,7,0.132,0.045,0.0872,5447.93,34.74,34.74,32.43,1,1,1,218.6,216.2,221.1,144.2,123.2,74.43,67,93,-4.06e-15,-1.421e-14,0,0.341,0.303,0.43,144.2,123.2,154.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0945,0.102,0.00801,0.00622,0.00885,0.00031,0.00024,0.00035,0.245,0.21,0.262,0.0096,0.0082,0.01,25.24,25.21,25.29,0.936,0.927,0.94,0.97,0.97,0.97,0.908,0.899,0.912,33.43,28.33,35.81,32.43,27.48,34.74,0,0,0,0,0,0,0.18,0,0.0448,0.34,0.66,0.34,41.3
1196028000000,2007,11,2007,2,9,7,0.132,0.0391,0.0925,5798.87,36.33,36.33,34.52,1,1,1,217.7,214.8,219.7,153,147.8,64.71,59,67,0,0,0,0.297,0.269,0.312,153,147.8,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00876,0.00831,0.00941,0.00034,0.00033,0.00037,0.26,0.25,0.273,0.01,0.0098,0.011,25.23,25.21,25.26,0.94,0.938,0.942,0.97,0.97,0.971,0.911,0.91,0.914,35.58,34.34,37.43,34.52,33.31,36.33,0,0,0,0,0,0,0.192,0,0.0395,0.3,0.7,0.3,43.9
1196632800000,2007,12,2007,3,10,7,0.14,0.0357,0.104,6600.59,40.74,40.74,39.29,1,1,1,231.7,223.8,237.5,172.7,164.8,59,59,59,0,0,0,0.255,0.248,0.264,172.7,164.8,178.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00976,0.0109,0.00041,0.00038,0.00043,0.294,0.28,0.305,0.012,0.011,0.012,25.12,25.07,25.18,0.946,0.943,0.948,0.977,0.973,0.979,0.924,0.917,0.928,40.23,38.39,41.6,39.29,37.34,40.74,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1197237600000,2007,12,2007,3,11,7,0.15,0.0357,0.115,7268.03,44.74,44.74,43.26,1,1,1,248.4,240.5,254.7,189.4,181.5,59,59,59,0,0,0,0.238,0.232,0.245,189.4,181.5,195.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0124,0.00047,0.00044,0.00049,0.324,0.31,0.335,0.013,0.012,0.013,24.99,24.95,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.14,42.3,45.65,43.26,41.46,44.74,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1197842400000,2007,12,2007,3,12,7,0.161,0.0357,0.125,7891.62,48.2,48.2,46.97,1,1,1,265.4,256.6,275.2,206.4,197.6,59,59,59,-4.06e-15,-2.842e-14,0,0.222,0.214,0.23,206.4,197.6,216.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0133,0.0125,0.0141,0.00053,0.0005,0.00056,0.355,0.339,0.372,0.014,0.013,0.015,24.88,24.83,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.15,46.1,50.42,46.97,45.18,48.2,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49
1198447200000,2007,12,2007,3,13,7,0.174,0.0357,0.138,8384.83,52.79,52.79,49.91,2,1,1.5714285714285714,287.5,278.8,300.1,228.5,219.8,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.206,0.197,0.212,228.5,219.8,241.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.132,0.0152,0.0144,0.0162,0.0006,0.00057,0.00065,0.304,0.238,0.383,0.012,0.0094,0.015,24.85,24.79,24.92,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,37.18,25.53,51.87,35.28,24.77,48.2,0,0,0,0,0,0,0.277,0,0.036,0.21,0.79,0.21,48.2
1199052000000,2007,12,2007,3,14,7,0.193,0.0429,0.151,9135.78,57.55,57.55,54.38,2,2,2,319.9,304.8,336.5,248.9,236.4,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.194,0.236,248.9,236.4,263.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.142,0.0182,0.0158,0.0234,0.00073,0.00063,0.00094,0.265,0.25,0.286,0.011,0.01,0.011,24.74,24.63,24.82,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.03,26.59,29.67,27.19,25.8,28.78,0,0,0,0,0,0,0.302,0,0.042,0.22,0.78,0.22,47.3
1199656800000,2008,1,2007,4,15,7,0.223,0.0442,0.179,10829,70.86,70.86,64.46,2,2,2,368.5,343.9,398.6,295.5,270.9,73,73,73,0,0,0,0.199,0.183,0.212,295.5,270.9,325.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.145,0.164,0.0385,0.0269,0.0527,0.0016,0.0011,0.0021,0.334,0.297,0.379,0.013,0.012,0.015,24.42,24.23,24.58,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,33.23,30.49,36.53,32.23,29.58,35.43,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
1200261600000,2008,1,2007,4,16,7,0.287,0.0442,0.243,14539.2,96.4,96.4,86.54,2,2,2,474.8,414.1,547,401.8,341.1,73,73,73,0,0,0,0.155,0.133,0.176,401.8,341.1,474,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.191,0.169,0.218,0.0887,0.06,0.123,0.0037,0.0024,0.0051,0.493,0.402,0.603,0.02,0.016,0.025,23.77,23.34,24.13,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.921,0.939,44.61,38.23,51.87,43.27,37.16,48.2,0,0,0,0,0,0,0.481,0,0.044,0.15,0.85,0.15,50.7
1200866400000,2008,1,2007,4,17,7,0.404,0.055,0.349,19942.7,137.5,137.5,118.7,3,2,2.857142857142857,667.3,574.6,763.9,576.3,483.6,91,91,91,-8.12e-15,-5.684e-14,0,0.137,0.119,0.158,576.3,483.6,672.9,990,990,990,966.6,966.2,967,23.4,23,23.8,0.278,0.226,0.333,0.186,0.127,0.25,0.008,0.0053,0.011,0.682,0.555,0.829,0.029,0.023,0.036,22.75,22.22,23.19,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.31,36.56,52.57,41.86,35.46,48.2,0,0,0,0,0,0,0.659,0,0.055,0.14,0.86,0.14,49.4
1201471200000,2008,1,2007,4,18,7,0.522,0.067,0.455,24521,158,158,146,4,3,3.142857142857143,863.3,783,948.9,752.6,692,110.7,91,137,0,0,0,0.127,0.105,0.154,752.6,692,811.9,990,990,990,967.4,967,967.7,22.6,22.3,23,0.391,0.344,0.449,0.301,0.263,0.332,0.013,0.011,0.015,0.959,0.861,1.03,0.042,0.038,0.046,21.69,21.31,22.11,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,49.06,40.44,52.29,46.77,39.51,48.2,0,0,0,0,0,0,0.811,0,0.067,0.13,0.87,0.13,47
1202076000000,2008,2,2007,5,19,7,0.66,0.0829,0.577,30032.9,192.8,192.8,178.8,4,4,4,1091,980,1231,954.2,843,137,137,137,-1.624e-14,-1.137e-13,0,0.126,0.111,0.14,954.2,843,1094,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.593,0.477,0.77,0.433,0.347,0.635,0.02,0.016,0.03,1.29,1.05,1.7,0.059,0.047,0.08,20.53,19.67,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.77,41.67,50.35,44.69,40.82,48.2,0,0,0,0,0,0,0.993,0,0.083,0.13,0.87,0.13,45.5
1202680800000,2008,2,2007,5,20,7,0.892,0.098,0.665,31688.5,192.8,192.8,188.6,4,4,4,1475,1298,1644,1313,1136,162,162,162,213.4,36.26,381.7,0.11,0.0986,0.125,1100,1100,1100,990,990,990,969.4,968.8,969.9,20.6,20.1,21.2,0.871,0.807,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.083,0.093,18.77,18.19,19.41,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.22,46.69,49.91,47.16,45.75,48.2,0,0,0,0,0,0,1.05,0,0.227,0.11,0.75,0.25,35.5
1203285600000,2008,2,2007,5,21,7,1.15,0.098,0.665,29228.1,180.9,180.9,174,4,4,4,1909,1707,2091,1747,1545,162,162,162,646.7,444.9,828.5,0.0853,0.0775,0.0949,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.924,0.915,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.34,16.81,17.98,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.38,42.94,46.14,43.49,42.09,45.21,0,0,0,0,0,0,0.967,0,0.485,0.085,0.58,0.42,25.4
1203890400000,2008,2,2007,5,22,7,1.34,0.111,0.665,27763.6,167.3,167.3,165.3,4,4,4,2212,2130,2270,2028,1968,184,162,239,927.6,868.4,978.5,0.083,0.0723,0.106,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.37,16.71,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.16,41.78,42.69,41.31,40.94,41.83,0,0,0,0,0,0,0.918,0,0.675,0.083,0.5,0.5,20.7
1204495200000,2008,3,2007,6,23,7,1.37,0.145,0.665,27528.9,164.4,164.4,163.9,4,4,4,2266,2244,2278,2027,2005,239,239,239,926.9,905.1,938.5,0.105,0.105,0.106,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.36,16.44,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.81,41.73,41.95,40.97,40.89,41.11,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
1205100000000,2008,3,2007,6,24,7,1.33,0.145,0.665,27814.1,166.4,166.4,165.6,4,4,4,2200,2167,2233,1961,1928,239,239,239,860.9,827.9,894,0.109,0.107,0.11,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.46,16.62,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.23,42.02,42.45,41.39,41.18,41.6,0,0,0,0,0,0,0.92,0,0.665,0.11,0.5,0.5,20.9
1205704800000,2008,3,2007,6,25,7,1.28,0.13,0.665,28142.1,168.3,168.3,167.5,4,4,4,2123,2091,2156,1908,1884,215,183,239,808.2,784.1,829.3,0.101,0.0866,0.113,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.65,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.73,42.52,42.94,41.88,41.67,42.09,0,0,0,0,0,0,0.931,0,0.615,0.1,0.52,0.48,22
1206309600000,2008,3,2007,6,26,7,1.23,0.111,0.665,28497.1,170.4,170.4,169.6,4,4,4,2040,2008,2072,1857,1825,183,183,183,757.2,725,789.5,0.0897,0.0883,0.0911,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.93,16.85,17.01,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.27,43.06,43.48,42.41,42.2,42.61,0,0,0,0,0,0,0.942,0,0.565,0.09,0.54,0.46,23.2
1206914400000,2008,3,2007,6,27,7,1.2,0.128,0.665,28763.7,172,172,171.2,4,4,4,1984,1962,1997,1771,1745,212.1,183,217,671.5,644.9,714.3,0.107,0.0916,0.111,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.03,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.68,43.56,43.87,42.8,42.69,42.99,0,0,0,0,0,0,0.951,0,0.535,0.11,0.55,0.45,24
1207519200000,2008,4,2007,7,28,7,1.15,0.113,0.665,29253.3,176.4,176.4,174.1,4,4,4,1899,1833,1951,1711,1685,187.4,148,217,611.4,584.7,634.3,0.0985,0.0787,0.114,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.35,17.18,17.57,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.42,43.96,45,43.53,43.08,44.1,0,0,0,0,0,0,0.967,0,0.485,0.098,0.58,0.42,25.4
1208124000000,2008,4,2007,7,29,7,1.04,0.0895,0.665,30304.3,183.5,183.5,180.4,4,4,4,1717,1627,1809,1569,1479,148,148,148,469.4,379.2,560.7,0.0863,0.0818,0.091,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,17.94,17.64,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.02,45.21,46.81,45.1,44.31,45.87,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1208728800000,2008,4,2007,7,30,7,0.914,0.0895,0.665,31505.3,190.7,190.7,187.5,4,4,4,1511,1426,1598,1363,1278,148,148,148,263.1,177.7,349.7,0.0981,0.0926,0.104,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.9,0.87,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.63,18.34,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.06,48.64,46.88,46.12,47.67,0,0,0,0,0,0,1.04,0,0.249,0.098,0.73,0.27,34.5
1209333600000,2008,4,2007,7,31,7,0.773,0.105,0.64,31871,192.8,192.8,189.7,4,4,4,1278,1174,1398,1104,982.3,173.1,148,192,46.46,-1.137e-13,149.9,0.137,0.106,0.163,1058,982.3,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.754,0.624,0.858,0.558,0.414,0.648,0.026,0.019,0.031,1.6,1.31,1.81,0.076,0.061,0.087,19.62,19.04,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.52,46.57,49.74,47.43,45.63,48.2,0,0,0,0,0,0,1.05,0,0.133,0.14,0.83,0.17,41.2
1209938400000,2008,5,2007,8,32,7,0.649,0.112,0.537,28332,179,179,168.6,4,4,4,1073,1002,1149,887.2,832.8,185.6,147,192,-1.624e-14,-1.137e-13,0,0.173,0.147,0.187,887.2,832.8,957.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.527,0.479,0.593,0.368,0.342,0.402,0.017,0.016,0.019,1.14,1.04,1.26,0.052,0.047,0.058,20.73,20.37,21.02,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.03,40.85,45.67,42.16,39.94,44.76,0,0,0,0,0,0,0.937,0,0.112,0.17,0.83,0.17,43.7
1210543200000,2008,5,2007,8,33,7,0.566,0.0889,0.477,25560.4,162.1,162.1,152.1,4,3,3.5714285714285716,935.6,888,984.9,788.6,741,147,147,147,0,0,0,0.157,0.149,0.166,788.6,741,837.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.431,0.387,0.476,0.32,0.296,0.345,0.014,0.013,0.016,0.996,0.959,1.05,0.045,0.043,0.047,21.36,21.11,21.59,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.87,39.39,51.67,43.2,38.39,48.2,0,0,0,0,0,0,0.845,0,0.089,0.16,0.84,0.16,45.2
1211148000000,2008,5,2007,8,34,7,0.506,0.0889,0.418,23331.3,144.6,144.6,138.9,3,3,3,837.4,807.9,873.1,690.4,660.9,147,147,147,0,0,0,0.176,0.168,0.182,690.4,660.9,726.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.353,0.336,0.374,0.262,0.242,0.286,0.012,0.011,0.013,0.868,0.818,0.929,0.038,0.036,0.041,21.88,21.68,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.24,45.57,49.23,46.29,44.66,48.2,0,0,0,0,0,0,0.772,0,0.088,0.18,0.83,0.17,46.1
1211752800000,2008,5,2007,8,35,7,0.47,0.0865,0.383,21723.2,132.5,132.5,129.3,3,3,3,776.6,750.2,799.6,633.6,615.5,143,119,147,0,0,0,0.184,0.159,0.193,633.6,615.5,652.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.31,0.331,0.224,0.212,0.237,0.0098,0.0092,0.01,0.772,0.741,0.804,0.034,0.032,0.035,22.22,22.1,22.33,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.98,42.86,45.08,43.1,42,44.17,0,0,0,0,0,0,0.718,0,0.087,0.18,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.427,0.072,0.355,20366,127.5,127.5,121.2,3,3,3,706.1,674.5,739,587.1,555.5,119,119,119,0,0,0,0.169,0.161,0.176,587.1,555.5,620,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.273,0.31,0.193,0.172,0.215,0.0083,0.0074,0.0093,0.691,0.638,0.747,0.03,0.027,0.032,22.58,22.4,22.76,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.31,39.31,43.36,40.41,38.31,42.49,0,0,0,0,0,0,0.673,0,0.072,0.17,0.83,0.17,47.7
1212962400000,2008,6,2007,9,37,7,0.39,0.072,0.318,18318,113.1,113.1,109,3,3,3,645.2,620,665.4,526.2,501,119,119,119,-8.12e-15,-5.684e-14,0,0.185,0.179,0.192,526.2,501,546.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.243,0.268,0.153,0.136,0.166,0.0065,0.0057,0.0071,0.589,0.546,0.623,0.025,0.023,0.027,22.93,22.82,23.07,0.949,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.925,37.42,35.76,38.73,36.35,34.69,37.7,0,0,0,0,0,0,0.606,0,0.072,0.18,0.82,0.18,47
1213567200000,2008,6,2007,9,38,7,0.355,0.0792,0.275,15879.4,102.3,102.3,94.52,3,2,2.142857142857143,586.4,562.9,611,455.4,401.9,131,119,161,0,-5.684e-14,5.684e-14,0.224,0.195,0.286,455.4,401.9,492,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.2,0.237,0.114,0.0887,0.131,0.0048,0.0037,0.0055,0.568,0.502,0.63,0.024,0.021,0.027,23.19,23.06,23.36,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,46.92,35.16,52.32,44.82,34.11,48.2,0,0,0,0,0,0,0.525,0,0.08,0.22,0.77,0.23,44.7
1214172000000,2008,6,2007,9,39,7,0.323,0.0974,0.226,13473.6,84.69,84.69,80.2,2,2,2,534.5,515,555.5,373.5,354,161,161,161,0,-5.684e-14,5.684e-14,0.302,0.29,0.313,373.5,354,394.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.183,0.197,0.0753,0.0661,0.0852,0.0031,0.0027,0.0036,0.46,0.431,0.491,0.019,0.018,0.021,23.53,23.41,23.65,0.952,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.02,38.97,43.21,40.1,37.95,42.35,0,0,0,0,0,0,0.446,0,0.097,0.3,0.7,0.3,41.7
1214776800000,2008,6,2007,9,40,7,0.296,0.0839,0.213,12709.5,79.32,79.32,75.65,2,2,2,490.1,472.1,508.8,351.4,337.1,138.7,135,161,0,0,0,0.283,0.269,0.316,351.4,337.1,367.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.175,0.186,0.0649,0.0581,0.0724,0.0027,0.0024,0.003,0.425,0.403,0.449,0.018,0.017,0.019,23.77,23.69,23.87,0.949,0.947,0.951,0.974,0.97,0.977,0.924,0.918,0.929,38.85,37.35,40.58,37.83,36.24,39.66,0,0,0,0,0,0,0.42,0,0.083,0.28,0.72,0.28,42.9
1215381600000,2008,7,2007,10,41,7,0.273,0.0816,0.191,11440.6,71.26,71.26,68.1,2,2,2,451.3,435.7,466.4,316.3,300.7,135,135,135,0,0,0,0.299,0.289,0.31,316.3,300.7,331.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.173,0.0483,0.0409,0.0554,0.002,0.0017,0.0023,0.372,0.349,0.395,0.015,0.014,0.016,24,23.91,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.1,33.42,36.73,34.05,32.42,35.63,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
1215986400000,2008,7,2007,10,42,7,0.253,0.0816,0.171,10248.3,63.85,63.85,61,2,2,2,417.9,405.4,431.1,282.9,270.4,135,135,135,0,0,0,0.323,0.313,0.333,282.9,270.4,296.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.152,0.161,0.0325,0.0266,0.0388,0.0013,0.0011,0.0016,0.322,0.303,0.342,0.013,0.012,0.014,24.2,24.12,24.27,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.44,30.06,32.91,30.5,29.16,31.92,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.5
1216591200000,2008,7,2007,10,43,7,0.235,0.0816,0.154,9213.82,57.44,57.44,54.84,2,2,2,389.2,377.8,401.3,254.2,242.8,135,135,135,-8.12e-15,-2.842e-14,0,0.347,0.336,0.357,254.2,242.8,266.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.15,0.0196,0.0164,0.0247,0.0008,0.00066,0.001,0.28,0.265,0.297,0.011,0.011,0.012,24.37,24.3,24.45,0.93,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.27,26.98,29.61,27.42,26.18,28.72,0,0,0,0,0,0,0.305,0,0.081,0.35,0.66,0.34,39.2
1217196000000,2008,7,2007,10,44,7,0.22,0.0765,0.143,8567.78,53.06,53.06,51,2,1,1.8571428571428572,363.3,351.8,374.2,236.9,228.6,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.348,0.319,0.371,236.9,228.6,245,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.137,0.141,0.0159,0.0152,0.0166,0.00064,0.00061,0.00067,0.279,0.253,0.403,0.011,0.01,0.016,24.5,24.38,24.59,0.93,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.22,25.77,52.37,28.94,25,48.2,0,0,0,0,0,0,0.283,0,0.077,0.35,0.65,0.35,38.9
1217800800000,2008,8,2007,11,45,7,0.203,0.0696,0.134,8130.72,50.33,50.33,48.4,2,1,1.1428571428571428,335.9,324.7,347.7,220.9,209.7,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.343,0.331,0.354,220.9,209.7,232.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.136,0.0145,0.0136,0.0155,0.00058,0.00054,0.00062,0.364,0.251,0.4,0.015,0.01,0.016,24.56,24.48,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,46.97,25.95,52.61,44.8,25.17,48.2,0,0,0,0,0,0,0.269,0,0.069,0.34,0.66,0.34,40.1
1218405600000,2008,8,2007,11,46,7,0.189,0.0696,0.12,7515.02,46.66,46.66,44.73,1,1,1,312.6,303.7,321.2,197.6,188.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.368,0.358,0.379,197.6,188.7,206.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0125,0.0118,0.0133,0.0005,0.00047,0.00053,0.345,0.329,0.36,0.014,0.013,0.014,24.69,24.63,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.65,43.57,47.61,44.73,42.7,46.66,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.8
1219010400000,2008,8,2007,11,47,7,0.177,0.0696,0.107,6723.8,42.01,42.01,40.02,1,1,1,292.4,284.8,300.7,177.4,169.8,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.393,0.382,0.404,177.4,169.8,185.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.0102,0.0115,0.00043,0.0004,0.00046,0.309,0.295,0.324,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.921,0.931,40.94,39.15,42.87,40.02,38.14,42.01,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,38
1219615200000,2008,8,2007,11,48,7,0.166,0.0696,0.0969,6017.65,37.53,37.53,35.82,1,1,1,275.2,268.1,282.3,160.2,153.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.407,0.429,160.2,153.1,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00937,0.00877,0.00997,0.00037,0.00035,0.0004,0.278,0.266,0.291,0.011,0.011,0.012,24.92,24.88,24.96,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.9,35.25,38.57,35.82,34.19,37.53,0,0,0,0,0,0,0.199,0,0.0691,0.42,0.58,0.42,36.3
1220220000000,2008,9,2007,12,49,7,0.154,0.055,0.0993,6206.22,39.51,39.51,36.94,1,1,1,255.2,246,265.7,164.2,155,91,91,91,4.06e-15,0,2.842e-14,0.357,0.343,0.37,164.2,155,174.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00971,0.00892,0.0106,0.00038,0.00035,0.00042,0.283,0.266,0.302,0.011,0.011,0.012,25,24.94,25.06,0.944,0.941,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.99,35.82,40.44,36.94,34.75,39.51,0,0,0,0,0,0,0.205,0,0.0547,0.36,0.64,0.36,40.3
1220824800000,2008,9,2007,12,50,7,0.142,0.055,0.0869,5408.02,34.07,34.07,32.19,1,1,1,234.7,227.1,243,143.7,136.1,91,91,91,0,0,0,0.388,0.375,0.401,143.7,136.1,152,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.00797,0.00732,0.00867,0.00031,0.00029,0.00034,0.246,0.233,0.261,0.0097,0.0091,0.01,25.15,25.08,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.19,31.39,35.12,32.19,30.45,34.07,0,0,0,0,0,0,0.179,0,0.0551,0.39,0.61,0.39,38.1
1221429600000,2008,9,2007,12,51,7,0.132,0.055,0.0773,4798.64,29.89,29.89,28.56,1,1,1,218.8,213.2,224.7,127.8,122.2,91,91,91,4.06e-15,0,1.421e-14,0.416,0.405,0.427,127.8,122.2,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0942,0.0982,0.00662,0.00613,0.00711,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0085,0.0081,0.009,25.27,25.22,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.45,28.1,30.82,28.56,27.26,29.89,0,0,0,0,0,0,0.159,0,0.0547,0.42,0.59,0.41,36.4
1222034400000,2008,9,2007,12,52,7,0.124,0.055,0.0693,3108.56,26.81,26.81,18.5,1,1,1,205.5,199.8,211.3,114.5,108.8,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.431,0.456,114.5,108.8,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0894,0.0935,0.00548,0.005,0.00597,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.37,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.08,0,27.63,18.5,0,26.81,0,2,0,0,0.286,0,0.103,0.286,0.0547,0.44,0.56,0.44,25.1
1222639200000,2008,9,2007,12,53,7,0.117,0.0473,0.0699,3197.96,27.32,27.32,19.04,1,1,1,193.8,189.7,197.8,115.6,105.5,78.14,73,91,4.06e-15,0,1.421e-14,0.403,0.374,0.463,115.6,105.5,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.092,0.00558,0.00472,0.00613,0.00022,0.00018,0.00024,0.194,0.178,0.206,0.0076,0.007,0.008,25.39,25.38,25.42,0.66,0,0.926,0.693,0,0.97,0.64,0,0.899,19.62,0,28.16,19.04,0,27.32,0,2,0,0,0.286,0,0.106,0.286,0.0471,0.4,0.6,0.4,27.3
1223244000000,2008,10,2008,1,1,7,0.112,0.0442,0.0674,4152.34,25.65,25.65,24.72,1,1,1,184.4,180.6,188.3,111.4,107.6,73,73,73,0,-1.421e-14,1.421e-14,0.396,0.388,0.404,111.4,107.6,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0869,0.0896,0.00522,0.0049,0.00555,0.0002,0.00019,0.00022,0.186,0.18,0.193,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.48,24.54,26.44,24.72,23.8,25.65,0,0,0,0,0,0,0.137,0,0.0446,0.39,0.6,0.4,37.1
1223848800000,2008,10,2008,1,2,7,0.107,0.0442,0.0629,3851.18,23.48,23.48,22.92,1,1,1,177,174.3,179.3,104,101.3,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.413,0.407,0.419,104,101.3,106.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0847,0.0864,0.00459,0.00436,0.00478,0.00018,0.00017,0.00019,0.173,0.168,0.177,0.0068,0.0066,0.0069,25.38,25.38,25.38,0.913,0.912,0.915,0.97,0.969,0.97,0.886,0.884,0.888,23.63,22.99,24.2,22.92,22.29,23.48,0,0,0,0,0,0,0.127,0,0.0441,0.41,0.59,0.41,36
1224453600000,2008,10,2008,1,3,7,0.106,0.0442,0.0621,3801.77,23.34,23.34,22.63,1,1,1,175.7,173.8,178.7,102.7,100.8,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.415,0.408,0.42,102.7,100.8,105.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0845,0.0863,0.00448,0.00432,0.00474,0.00018,0.00017,0.00019,0.171,0.167,0.176,0.0067,0.0066,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.34,22.86,24.07,22.63,22.15,23.34,0,0,0,0,0,0,0.126,0,0.0439,0.42,0.59,0.41,35.9
