datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225058400000,2008,10,2008,1,4,7,0.101,0.0402,0.0613,3761.72,26.08,26.08,22.39,1,1,1,167.7,164.8,172.2,101.3,92.04,66.43,50,73,0,-1.421e-14,1.421e-14,0.396,0.299,0.442,101.3,92.04,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0814,0.0871,0.00436,0.00357,0.00571,0.00017,0.00014,0.00022,0.167,0.152,0.194,0.0066,0.0059,0.0076,25.37,25.34,25.38,0.918,0.912,0.923,0.968,0.965,0.97,0.888,0.883,0.895,23.13,21.07,26.89,22.39,20.34,26.08,0,0,0,0,0,0,0.124,0,0.0397,0.4,0.61,0.39,37.2
1225663200000,2008,11,2008,2,5,7,0.113,0.0302,0.0826,5163.3,32.7,32.7,30.73,1,1,1,186.6,173.5,194.8,136.6,123.5,50,50,50,2.03e-15,0,1.421e-14,0.268,0.257,0.288,136.6,123.5,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0894,0.0969,0.00736,0.00625,0.00806,0.00029,0.00024,0.00032,0.228,0.205,0.243,0.0089,0.008,0.0095,25.34,25.34,25.35,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.9,0.908,31.68,28.47,33.71,30.73,27.62,32.7,0,0,0,0,0,0,0.171,0,0.0304,0.27,0.73,0.27,45.7
1226268000000,2008,11,2008,2,6,7,0.122,0.0391,0.0828,5177.92,33.16,33.16,30.82,1,1,1,201.5,196.8,204.7,136.9,133,64.57,50,67,0,0,0,0.32,0.254,0.335,136.9,133,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0948,0.0976,0.00739,0.00706,0.00822,0.00029,0.00028,0.00032,0.231,0.224,0.246,0.009,0.0088,0.0096,25.36,25.34,25.38,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.909,31.77,30.84,34.19,30.82,29.92,33.16,0,0,0,0,0,0,0.171,0,0.0392,0.32,0.68,0.32,42.4
1226872800000,2008,11,2008,2,7,7,0.126,0.0405,0.0854,5342.15,33.99,33.99,31.8,1,1,1,208.2,198.7,217.8,141.2,131.7,67,67,67,0,0,0,0.322,0.308,0.337,141.2,131.7,150.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0944,0.101,0.00776,0.00694,0.00857,0.0003,0.00027,0.00034,0.239,0.222,0.256,0.0093,0.0087,0.01,25.31,25.24,25.38,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.78,30.51,35.05,31.8,29.59,33.99,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
1227477600000,2008,11,2008,2,8,7,0.135,0.0405,0.0943,5908.06,36.31,36.31,35.17,1,1,1,223,219.2,227.9,156,152.2,67,67,67,0,0,0,0.301,0.294,0.306,156,152.2,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00901,0.00869,0.00943,0.00035,0.00034,0.00037,0.265,0.258,0.274,0.01,0.01,0.011,25.2,25.16,25.23,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.25,35.37,37.41,35.17,34.31,36.31,0,0,0,0,0,0,0.195,0,0.0407,0.3,0.7,0.3,43.8
1228082400000,2008,12,2008,3,9,7,0.137,0.0357,0.102,6414.44,38.83,38.83,38.18,1,1,1,227.2,224.4,229.8,168.2,165.4,59,59,59,0,0,0,0.26,0.257,0.263,168.2,165.4,170.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.107,0.01,0.00981,0.0103,0.0004,0.00039,0.0004,0.286,0.281,0.291,0.011,0.011,0.011,25.15,25.13,25.17,0.944,0.944,0.945,0.974,0.973,0.976,0.92,0.918,0.922,39.19,38.52,39.8,38.18,37.48,38.83,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1228687200000,2008,12,2008,3,10,7,0.141,0.0357,0.105,6637.66,41.33,41.33,39.51,1,1,1,232.6,226.3,240,173.6,167.3,59,59,59,0,0,0,0.254,0.246,0.261,173.6,167.3,181,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0105,0.00997,0.0111,0.00041,0.00039,0.00044,0.296,0.285,0.309,0.012,0.011,0.012,25.11,25.05,25.16,0.946,0.944,0.949,0.977,0.974,0.98,0.924,0.919,0.93,40.44,38.97,42.17,39.51,37.95,41.33,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47.1
1229292000000,2008,12,2008,3,11,7,0.151,0.0357,0.116,7345.56,46.31,46.31,43.72,1,1,1,250.4,241.9,261.6,191.4,182.9,59,59,59,-4.06e-15,-2.842e-14,0,0.236,0.226,0.244,191.4,182.9,202.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.119,0.012,0.0113,0.013,0.00047,0.00045,0.00051,0.328,0.312,0.348,0.013,0.012,0.014,24.98,24.91,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.62,42.62,47.26,43.72,41.77,46.31,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1229896800000,2008,12,2008,3,12,7,0.164,0.0357,0.128,8050.17,48.2,48.2,47.92,1,1,1,270.4,264,276.6,211.4,205,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.218,0.213,0.223,211.4,205,217.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0137,0.0132,0.0142,0.00054,0.00052,0.00057,0.363,0.352,0.374,0.014,0.014,0.015,24.86,24.82,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.3,47.83,50.74,47.92,46.87,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,49.1
1230501600000,2008,12,2008,3,13,7,0.174,0.0405,0.133,8097.6,48.2,48.2,48.2,1,1,1,287.7,275.8,298.2,220.7,216.2,67,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.232,0.207,0.252,220.7,216.2,225.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.124,0.128,0.0145,0.0141,0.0149,0.00058,0.00056,0.00059,0.381,0.373,0.39,0.015,0.015,0.016,24.77,24.72,24.82,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.38,50.29,52.56,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.041,0.23,0.76,0.24,46.5
1231106400000,2009,1,2008,4,14,7,0.193,0.0442,0.149,9012.11,57.26,57.26,53.64,2,2,2,318.7,300.1,335.1,245.7,227.1,73,73,73,0,-2.842e-14,2.842e-14,0.229,0.218,0.243,245.7,227.1,262.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.141,0.0179,0.0151,0.0227,0.00071,0.0006,0.00091,0.262,0.24,0.284,0.01,0.0096,0.011,24.74,24.64,24.86,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,27.65,25.53,29.51,26.82,24.76,28.63,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.7
1231711200000,2009,1,2008,4,15,7,0.212,0.0442,0.168,10185,64.3,64.3,60.62,2,2,2,350.7,338.1,367.7,277.7,265.1,73,73,73,0,0,0,0.208,0.199,0.216,277.7,265.1,294.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.153,0.0301,0.0241,0.0381,0.0012,0.00097,0.0015,0.307,0.288,0.332,0.012,0.012,0.013,24.54,24.43,24.62,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,31.25,29.85,33.15,30.31,28.95,32.15,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48
1232316000000,2009,1,2008,4,16,7,0.233,0.0442,0.189,11434.3,71.09,71.09,68.06,2,2,2,385.3,371.8,399.6,312.3,298.8,73,73,73,0,0,0,0.19,0.183,0.196,312.3,298.8,326.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.154,0.164,0.0464,0.04,0.0532,0.0019,0.0016,0.0022,0.359,0.339,0.38,0.015,0.014,0.015,24.31,24.22,24.4,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,35.08,33.6,36.64,34.03,32.59,35.55,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1232920800000,2009,1,2008,4,17,7,0.252,0.0452,0.207,12530,77.28,77.28,74.58,2,2,2,417.1,404.3,434.4,342.4,331.3,74.71,73,85,0,0,0,0.179,0.171,0.196,342.4,331.3,354,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.166,0.174,0.0606,0.0554,0.0661,0.0025,0.0023,0.0027,0.404,0.387,0.421,0.016,0.016,0.017,24.12,24.03,24.19,0.947,0.945,0.949,0.972,0.97,0.975,0.921,0.917,0.925,38.35,37.15,39.62,37.29,36.04,38.64,0,0,0,0,0,0,0.414,0,0.045,0.18,0.82,0.18,49.7
1233525600000,2009,2,2008,5,18,7,0.285,0.0514,0.233,14113.9,90.94,90.94,84.01,2,2,2,470.7,441.2,504.1,385.7,356.2,85,85,85,0,0,0,0.181,0.169,0.193,385.7,356.2,419.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.176,0.198,0.0811,0.0671,0.0968,0.0033,0.0027,0.004,0.47,0.426,0.52,0.019,0.017,0.022,23.81,23.61,23.99,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,42.91,39.77,46.4,42.01,38.8,45.47,0,0,0,0,0,0,0.467,0,0.052,0.18,0.82,0.18,49.5
1234130400000,2009,2,2008,5,19,7,0.345,0.0514,0.293,17138.7,112.4,112.4,102,3,2,2.5714285714285716,569.9,516.4,624.1,484.9,431.4,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.15,0.136,0.165,484.9,431.4,539.1,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.227,0.202,0.256,0.13,0.103,0.161,0.0054,0.0043,0.0068,0.561,0.515,0.602,0.024,0.022,0.026,23.28,23,23.54,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.13,34.95,51,40.82,33.9,48.2,0,0,0,0,0,0,0.567,0,0.052,0.15,0.85,0.15,49.7
1234735200000,2009,2,2008,5,20,7,0.413,0.0514,0.361,20825.4,130.5,130.5,124,3,3,3,682.2,641.4,717.4,597.2,556.4,85,85,85,0,0,0,0.125,0.118,0.133,597.2,556.4,632.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.289,0.266,0.309,0.2,0.173,0.223,0.0086,0.0073,0.0096,0.7,0.632,0.76,0.03,0.027,0.033,22.67,22.47,22.9,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.21,39.62,44.4,41.32,38.64,43.51,0,0,0,0,0,0,0.689,0,0.052,0.12,0.87,0.13,50.4
1235340000000,2009,2,2008,5,21,7,0.45,0.0533,0.397,22633.7,138,138,134.7,3,3,3,744.7,724.8,766.3,656.6,639.8,88.14,85,107,0,0,0,0.118,0.112,0.14,656.6,639.8,674.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.324,0.313,0.333,0.24,0.228,0.252,0.01,0.0098,0.011,0.801,0.772,0.831,0.035,0.033,0.036,22.32,22.22,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.82,44.84,46.92,44.91,43.95,45.98,0,0,0,0,0,0,0.748,0,0.053,0.12,0.88,0.12,50.3
1235944800000,2009,3,2008,6,22,7,0.474,0.0647,0.409,23128.7,140.9,140.9,137.7,3,3,3,783.5,769.9,802.9,676.5,662.9,107,107,107,0,0,0,0.137,0.133,0.139,676.5,662.9,695.9,990,990,990,967,967,967.1,23,22.9,23,0.339,0.332,0.35,0.253,0.244,0.266,0.011,0.011,0.012,0.839,0.816,0.872,0.037,0.035,0.038,22.13,22.02,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.83,46.03,47.93,45.89,45.11,46.97,0,0,0,0,0,0,0.765,0,0.065,0.14,0.86,0.14,48.8
1236549600000,2009,3,2008,6,23,7,0.521,0.0647,0.456,24904.4,161.8,161.8,148.2,4,3,3.2857142857142856,860.6,811.3,934.9,753.6,704.3,107,107,107,0,0,0,0.125,0.114,0.132,753.6,704.3,827.9,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.393,0.355,0.459,0.301,0.271,0.34,0.013,0.012,0.015,0.949,0.886,1.02,0.042,0.039,0.046,21.71,21.34,21.97,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.22,39.96,51.76,45.63,39,48.2,0,0,0,0,0,0,0.824,0,0.065,0.12,0.88,0.12,47.8
1237154400000,2009,3,2008,6,24,7,0.695,0.0685,0.609,31035.2,192.8,192.8,184.7,4,4,4,1150,970.4,1373,1037,863.4,113.3,107,129,28.84,0,144.4,0.099,0.089,0.11,1008,863.4,1100,990,990,990,968.4,967.8,969.1,21.6,20.9,22.2,0.668,0.491,0.841,0.506,0.357,0.648,0.024,0.016,0.031,1.45,1.08,1.79,0.067,0.049,0.086,20.18,19.14,21.14,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.46,42.72,50.66,46.18,41.86,48.2,0,0,0,0,0,0,1.03,0,0.086,0.099,0.88,0.12,44.7
1237759200000,2009,3,2008,6,25,7,0.979,0.078,0.665,30888.1,190.5,190.5,183.9,4,4,4,1619,1432,1819,1490,1303,129,129,129,390.1,202.9,590,0.0802,0.0709,0.0901,1100,1100,1100,990,990,990,969.9,969.3,970.5,20.1,19.5,20.7,0.905,0.866,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.092,0.087,0.096,18.28,17.61,18.92,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.9,45.12,48.6,45.96,44.22,47.63,0,0,0,0,0,0,1.02,0,0.314,0.08,0.68,0.32,31.6
1238364000000,2009,3,2008,6,26,7,1.26,0.0862,0.665,28319.8,174.6,174.6,168.6,4,4,4,2090,1885,2289,1947,1756,142.6,129,148,846.9,655.7,1041,0.0683,0.0647,0.0733,1100,1100,1100,990,990,990,971.3,970.7,971.8,18.7,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.83,16.33,17.4,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.01,41.66,44.54,42.14,40.81,43.65,0,0,0,0,0,0,0.936,0,0.595,0.068,0.53,0.47,22.5
1238968800000,2009,4,2008,7,27,7,1.45,0.101,0.665,26889.9,162.1,162.1,160.1,4,4,4,2404,2330,2443,2236,2182,167.7,148,217,1136,1082,1180,0.0697,0.061,0.089,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.96,16.23,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.924,0.926,40.92,40.66,41.39,40.01,39.74,40.52,0,0,0,0,0,0,0.889,0,0.785,0.07,0.46,0.54,18.5
1239573600000,2009,4,2008,7,28,7,1.45,0.131,0.665,26882.7,161.4,161.4,160,4,4,4,2405,2356,2439,2188,2139,217,217,217,1088,1039,1122,0.0902,0.089,0.0921,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.97,16.17,0.945,0.945,0.945,0.978,0.977,0.979,0.924,0.924,0.925,40.91,40.68,41.22,40,39.77,40.34,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
1240178400000,2009,4,2008,7,29,7,1.36,0.131,0.665,27592.9,167,167,164.2,4,4,4,2250,2145,2337,2033,1928,217,217,217,932.7,828,1020,0.0965,0.0928,0.101,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.21,16.68,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.91,41.34,42.59,41.06,40.47,41.74,0,0,0,0,0,0,0.912,0,0.695,0.096,0.49,0.51,20.3
1240783200000,2009,4,2008,7,30,7,1.2,0.125,0.665,28784.8,175.1,175.1,171.3,4,4,4,1987,1871,2105,1781,1679,206.3,192,217,680.9,578.8,788,0.104,0.0986,0.109,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.77,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.71,42.85,44.67,42.83,41.99,43.77,0,0,0,0,0,0,0.952,0,0.535,0.1,0.55,0.45,24
1241388000000,2009,5,2008,8,31,7,1.04,0.116,0.665,30282,183.9,183.9,180.2,4,4,4,1722,1617,1833,1530,1425,192,192,192,429.9,325.4,540.7,0.112,0.105,0.119,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.93,17.57,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.98,45,46.9,45.06,44.1,45.96,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1241992800000,2009,5,2008,8,32,7,0.908,0.116,0.665,31585.5,191.2,191.2,188,4,4,4,1502,1416,1588,1310,1224,192,192,192,209.6,124.4,295.9,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.849,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.37,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.16,48.78,47,46.22,47.8,0,0,0,0,0,0,1.04,0,0.243,0.13,0.73,0.27,34.8
1242597600000,2009,5,2008,8,33,7,0.757,0.116,0.629,31524,192.8,192.8,187.6,4,4,4,1252,1133,1389,1060,940.9,192,192,192,20.25,-1.137e-13,96.69,0.154,0.138,0.169,1039,940.9,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.718,0.577,0.837,0.533,0.394,0.648,0.025,0.018,0.031,1.54,1.23,1.79,0.072,0.057,0.086,19.77,19.09,20.45,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.02,45.06,49.84,46.91,44.16,48.2,0,0,0,0,0,0,1.04,0,0.128,0.15,0.83,0.17,41.6
1243202400000,2009,5,2008,8,34,7,0.622,0.116,0.506,26638.2,172.2,172.2,158.6,4,3,3.7142857142857144,1029,960.8,1103,836.9,768.8,192,192,192,-4.872e-14,-1.137e-13,0,0.187,0.174,0.2,836.9,768.8,911.1,990,990,990,968,967.7,968.2,22,21.8,22.3,0.482,0.42,0.55,0.344,0.311,0.38,0.016,0.014,0.017,1.07,1.01,1.18,0.049,0.046,0.054,20.94,20.6,21.24,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.69,40.03,52.18,43.08,39.07,48.2,0,0,0,0,0,0,0.881,0,0.116,0.19,0.81,0.19,42.8
1243807200000,2009,6,2008,9,35,7,0.543,0.0974,0.445,24040.5,144.6,144.6,143.1,3,3,3,897.4,852.6,944.2,736.4,691.6,161,161,161,0,0,0,0.18,0.171,0.189,736.4,691.6,783.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.39,0.356,0.431,0.292,0.263,0.318,0.013,0.012,0.014,0.954,0.873,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.63,47.2,52.11,47.7,46.25,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.3
1244412000000,2009,6,2008,9,36,7,0.497,0.0974,0.4,22431.8,137.1,137.1,133.5,3,3,3,821.6,793.2,842.8,660.6,632.2,161,161,161,0,0,0,0.196,0.191,0.203,660.6,632.2,681.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.322,0.35,0.242,0.223,0.256,0.011,0.0097,0.011,0.82,0.773,0.856,0.036,0.034,0.038,21.99,21.87,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.75,46.64,44.51,42.87,45.71,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.1
1245016800000,2009,6,2008,9,37,7,0.458,0.0974,0.361,20519.8,126.8,126.8,122.1,3,3,3,757.9,727.5,783,596.9,566.5,161,161,161,0,0,0,0.213,0.206,0.221,596.9,566.5,622,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.285,0.316,0.2,0.179,0.216,0.0087,0.0077,0.0094,0.713,0.662,0.755,0.031,0.029,0.033,22.36,22.21,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.6,39.71,43.14,40.71,38.73,42.27,0,0,0,0,0,0,0.679,0,0.097,0.21,0.79,0.21,44.8
1245621600000,2009,6,2008,9,38,7,0.418,0.0974,0.321,18300.4,114.1,114.1,108.9,3,3,3,691.1,667.6,716.8,530.1,506.6,161,161,161,0,0,0,0.233,0.225,0.241,530.1,506.6,555.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.264,0.251,0.279,0.155,0.139,0.172,0.0066,0.006,0.0074,0.6,0.561,0.644,0.026,0.024,0.028,22.74,22.59,22.87,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.919,0.926,37.39,35.86,39.04,36.31,34.79,38.02,0,0,0,0,0,0,0.605,0,0.097,0.23,0.77,0.23,43.8
1246226400000,2009,6,2008,9,39,7,0.389,0.108,0.281,16346.5,103.3,103.3,97.3,3,2,2.2857142857142856,643.6,625.2,661.9,464.7,439.2,178.9,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.278,0.243,0.297,464.7,439.2,500.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.229,0.215,0.248,0.118,0.106,0.136,0.005,0.0045,0.0058,0.572,0.541,0.602,0.024,0.023,0.026,22.95,22.9,23.04,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.917,0.939,44.86,35.07,49.8,43.76,34.02,48.2,0,0,0,0,0,0,0.541,0,0.108,0.28,0.72,0.28,42
1246831200000,2009,7,2008,10,40,7,0.362,0.112,0.249,14739.5,91.88,91.88,87.74,2,2,2,598,577.4,619,412,391.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.311,0.301,0.322,412,391.4,432.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.198,0.213,0.0934,0.0837,0.103,0.0039,0.0035,0.0044,0.519,0.488,0.551,0.022,0.021,0.023,23.19,23.07,23.31,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.76,42.67,46.88,43.87,41.82,45.94,0,0,0,0,0,0,0.487,0,0.113,0.31,0.69,0.31,40.7
1247436000000,2009,7,2008,10,41,7,0.333,0.112,0.221,13082.6,82.25,82.25,77.87,2,2,2,550.7,531.7,570.5,364.7,345.7,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.338,0.326,0.35,364.7,345.7,384.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.196,0.0712,0.0622,0.0805,0.003,0.0026,0.0034,0.448,0.42,0.478,0.019,0.017,0.02,23.47,23.35,23.59,0.95,0.948,0.953,0.976,0.972,0.98,0.927,0.921,0.934,39.9,37.9,41.97,38.94,36.82,41.13,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1248040800000,2009,7,2008,10,42,7,0.307,0.112,0.194,11488.9,72.24,72.24,68.39,2,2,2,506.8,488.8,525.4,320.8,302.8,186,186,186,-8.12e-15,-5.684e-14,0,0.367,0.354,0.381,320.8,302.8,339.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.167,0.18,0.0504,0.0419,0.0592,0.0021,0.0017,0.0025,0.383,0.356,0.411,0.016,0.015,0.017,23.74,23.63,23.84,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.25,33.33,37.24,34.19,32.33,36.12,0,0,0,0,0,0,0.38,0,0.113,0.36,0.63,0.37,37.4
1248645600000,2009,7,2008,10,43,7,0.282,0.107,0.175,10412.2,64.66,64.66,61.98,2,2,2,466.8,448.6,483.1,289.6,276.3,177.1,155,186,0,0,0,0.379,0.34,0.402,289.6,276.3,301,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.165,0.0357,0.0294,0.0411,0.0015,0.0012,0.0017,0.335,0.316,0.35,0.014,0.013,0.014,23.96,23.88,24.04,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,31.95,30.43,33.33,30.99,29.52,32.33,0,0,0,0,0,0,0.344,0,0.107,0.38,0.62,0.38,36.9
1249250400000,2009,8,2008,11,44,7,0.256,0.0937,0.162,9698.29,61.62,61.62,57.73,2,2,2,423.6,405.7,441.8,268.6,250.7,155,155,155,4.06e-15,0,2.842e-14,0.366,0.351,0.382,268.6,250.7,286.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.158,0.0258,0.0173,0.0344,0.0011,0.0007,0.0014,0.301,0.275,0.329,0.012,0.011,0.013,24.19,24.08,24.3,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.76,27.78,31.76,28.86,26.94,30.81,0,0,0,0,0,0,0.321,0,0.094,0.37,0.63,0.37,37.9
1249855200000,2009,8,2008,11,45,7,0.233,0.0937,0.14,8350.43,52.86,52.86,49.7,2,1,1.4285714285714286,385.7,370.9,401,230.7,215.9,155,155,155,-8.12e-15,-2.842e-14,0,0.402,0.387,0.418,230.7,215.9,246,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.144,0.0154,0.0141,0.0167,0.00062,0.00057,0.00068,0.338,0.258,0.407,0.014,0.01,0.017,24.33,24.27,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.54,26.07,52.52,38.62,25.28,48.2,0,0,0,0,0,0,0.276,0,0.093,0.4,0.6,0.4,35.8
1250460000000,2009,8,2008,11,46,7,0.215,0.0937,0.121,7545.16,47.63,47.63,44.91,1,1,1,355.1,342.8,367.4,200.1,187.8,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.437,0.422,0.452,200.1,187.8,212.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.123,0.132,0.0128,0.0117,0.0138,0.00051,0.00047,0.00056,0.353,0.331,0.375,0.014,0.013,0.015,24.47,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.83,43.01,48.61,44.91,42.15,47.63,0,0,0,0,0,0,0.25,0,0.094,0.44,0.56,0.44,35.1
1251064800000,2009,8,2008,11,47,7,0.199,0.0937,0.105,6517.55,41.35,41.35,38.79,1,1,1,328.7,319,339.2,173.7,164,155,155,155,8.12e-15,0,2.842e-14,0.472,0.457,0.486,173.7,164,184.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00969,0.0114,0.00042,0.00039,0.00046,0.306,0.289,0.325,0.012,0.012,0.013,24.65,24.58,24.72,0.947,0.944,0.95,0.975,0.971,0.98,0.924,0.916,0.931,39.77,37.52,42.19,38.79,36.42,41.35,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.8
1251669600000,2009,8,2008,11,48,7,0.184,0.0746,0.11,6864.97,43.86,43.86,40.86,1,1,1,304.5,293.6,316,181.2,161,123.3,118,155,1.218e-14,0,2.842e-14,0.404,0.378,0.491,181.2,161,193.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0112,0.00943,0.0122,0.00044,0.00038,0.00049,0.316,0.283,0.338,0.013,0.011,0.014,24.76,24.7,24.82,0.949,0.943,0.953,0.978,0.97,0.98,0.928,0.915,0.934,41.77,36.83,44.76,40.86,35.72,43.86,0,0,0,0,0,0,0.227,0,0.074,0.41,0.6,0.4,37.3
1252274400000,2009,9,2008,12,49,7,0.17,0.0714,0.0989,6146.24,38.66,38.66,36.58,1,1,1,281.4,272.5,290,163.4,154.5,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.419,0.407,0.433,163.4,154.5,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00964,0.00888,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.299,0.011,0.011,0.012,24.89,24.84,24.94,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.64,35.55,39.65,36.58,34.48,38.66,0,0,0,0,0,0,0.203,0,0.0711,0.42,0.58,0.42,36.2
1252879200000,2009,9,2008,12,50,7,0.158,0.0714,0.0866,5361.15,33.8,33.8,31.91,1,1,1,261.3,253.6,269.5,143.3,135.6,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.452,0.438,0.465,143.3,135.6,151.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00793,0.00728,0.00863,0.00031,0.00029,0.00034,0.248,0.234,0.262,0.0098,0.0093,0.01,25.01,24.96,25.05,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.9,31.1,34.85,31.91,30.16,33.8,0,0,0,0,0,0,0.177,0,0.0714,0.45,0.55,0.45,33.9
1253484000000,2009,9,2008,12,51,7,0.148,0.0714,0.0765,4717.47,29.6,29.6,28.08,1,1,1,244.5,238.6,251.2,126.5,120.6,118,118,118,-6.09e-15,-1.421e-14,0,0.483,0.47,0.495,126.5,120.6,133.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0957,0.1,0.0065,0.006,0.00707,0.00026,0.00024,0.00028,0.218,0.207,0.23,0.0086,0.0082,0.0091,25.12,25.07,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.95,27.55,30.52,28.08,26.72,29.6,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
1254088800000,2009,9,2008,12,52,7,0.141,0.0641,0.0768,4750.22,30.42,30.42,28.28,1,1,1,233,229.6,236.7,127,116,106,97,118,0,-1.421e-14,1.421e-14,0.455,0.416,0.504,127,116,136.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0941,0.0995,0.00655,0.00561,0.00732,0.00026,0.00022,0.00029,0.218,0.199,0.233,0.0086,0.0078,0.0092,25.18,25.17,25.2,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.15,26.44,31.36,28.28,25.64,30.42,0,0,0,0,0,0,0.157,0,0.0642,0.45,0.54,0.46,33.7
1254693600000,2009,10,2009,1,1,7,0.134,0.0587,0.0757,4688.55,29.17,29.17,27.91,1,1,1,222.1,216.7,227.7,125.1,119.7,97,97,97,4.06e-15,0,1.421e-14,0.437,0.426,0.448,125.1,119.7,130.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0937,0.0975,0.00639,0.00593,0.00686,0.00025,0.00023,0.00027,0.213,0.204,0.223,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.47,30.07,27.91,26.65,29.17,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
1255298400000,2009,10,2009,1,2,7,0.127,0.0587,0.0684,4217.87,26.2,26.2,25.11,1,1,1,210.2,205.5,214.8,113.2,108.5,97,97,97,0,-1.421e-14,1.421e-14,0.462,0.452,0.472,113.2,108.5,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0897,0.093,0.00537,0.00497,0.00576,0.00021,0.00019,0.00023,0.192,0.184,0.2,0.0075,0.0072,0.0079,25.35,25.31,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.88,24.76,27.01,25.11,24.02,26.2,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1255903200000,2009,10,2009,1,3,7,0.121,0.0587,0.0621,565.636,23.57,23.57,3.367,1,1,1,199.6,194.8,203.6,102.6,97.84,97,97,97,0,-1.421e-14,1.421e-14,0.486,0.476,0.498,102.6,97.84,106.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0859,0.089,0.00448,0.00407,0.00481,0.00017,0.00016,0.00019,0.173,0.165,0.18,0.0068,0.0064,0.007,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.471,0,24.3,3.367,0,23.57,0,6,0,0,0.857,0,0.0187,0.857,0.0589,0.49,0.51,0.49,4.67
1256508000000,2009,10,2009,1,4,7,0.115,0.0561,0.059,668.135,27.84,27.84,3.977,1,1,1,190.3,188.3,193.5,97.6,91.28,92.71,67,97,-4.06e-15,-1.421e-14,1.421e-14,0.487,0.35,0.515,97.6,91.28,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0836,0.0917,0.00405,0.00351,0.00631,0.00016,0.00014,0.00025,0.164,0.153,0.208,0.0064,0.006,0.0081,25.42,25.37,25.42,0.133,0,0.928,0.139,0,0.97,0.129,0,0.9,4.1,0,28.7,3.977,0,27.84,0,6,0,0,0.857,0,0.0221,0.857,0.056,0.49,0.51,0.49,5.81
1257112800000,2009,11,2009,2,5,7,0.124,0.0405,0.0838,5239.27,32.55,32.55,31.19,1,1,1,205.6,196.5,211.5,138.6,129.5,67,67,67,0,0,0,0.326,0.317,0.341,138.6,129.5,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0936,0.0989,0.00753,0.00676,0.00803,0.00029,0.00026,0.00031,0.234,0.218,0.245,0.0092,0.0085,0.0096,25.33,25.29,25.38,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,32.15,29.98,33.56,31.19,29.08,32.55,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.3
1257717600000,2009,11,2009,2,6,7,0.127,0.0405,0.0865,5410.04,32.68,32.68,32.2,1,1,1,210,208.2,212.1,143,141.2,67,67,67,0,0,0,0.319,0.316,0.322,143,141.2,145.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0977,0.0991,0.00791,0.00776,0.00808,0.00031,0.0003,0.00032,0.242,0.239,0.246,0.0095,0.0093,0.0096,25.3,25.28,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,33.2,32.78,33.69,32.2,31.8,32.68,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1258322400000,2009,11,2009,2,7,7,0.137,0.0405,0.0964,6047.2,37.52,37.52,36,1,1,1,226.4,216.2,232.8,159.4,149.2,67,67,67,0,0,0,0.296,0.288,0.31,159.4,149.2,165.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.0093,0.00843,0.00985,0.00037,0.00033,0.00039,0.271,0.253,0.283,0.011,0.0099,0.011,25.17,25.12,25.25,0.942,0.938,0.944,0.971,0.97,0.973,0.915,0.91,0.918,37.06,34.66,38.56,36,33.62,37.52,0,0,0,0,0,0,0.2,0,0.0406,0.3,0.7,0.3,44.1
1258927200000,2009,11,2009,2,8,7,0.141,0.0405,0.1,6295.13,39.14,39.14,37.47,1,1,1,232.7,229,239.4,165.7,162,67,67,67,0,0,0,0.288,0.28,0.293,165.7,162,172.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.109,0.00983,0.00952,0.0104,0.00039,0.00037,0.00041,0.282,0.276,0.294,0.011,0.011,0.012,25.12,25.07,25.15,0.944,0.943,0.946,0.973,0.971,0.976,0.918,0.915,0.923,38.52,37.67,40.09,37.47,36.57,39.14,0,0,0,0,0,0,0.208,0,0.041,0.29,0.71,0.29,44.6
1259532000000,2009,11,2009,2,9,7,0.146,0.0457,0.101,6319.76,39.35,39.35,37.62,1,1,1,242.2,240.2,245.7,166.6,163.5,75.57,67,77,0,0,0,0.312,0.279,0.32,166.6,163.5,173.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.107,0.109,0.00991,0.00965,0.0105,0.00039,0.00038,0.00041,0.285,0.28,0.296,0.011,0.011,0.012,25.06,25.04,25.08,0.944,0.943,0.946,0.973,0.972,0.977,0.919,0.916,0.924,38.66,37.93,40.29,37.62,36.85,39.35,0,0,0,0,0,0,0.209,0,0.045,0.31,0.69,0.31,43.3
1260136800000,2009,12,2009,3,10,7,0.16,0.0419,0.119,7420.77,48.2,48.2,44.17,1,1,1,265.3,250.9,278.8,196,173.9,69.29,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.263,0.212,0.307,196,173.9,219.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.111,0.125,0.0124,0.0105,0.0144,0.00049,0.00042,0.00057,0.337,0.298,0.378,0.013,0.012,0.015,24.9,24.81,25,0.953,0.946,0.958,0.979,0.977,0.98,0.933,0.924,0.939,45.61,40.35,51.24,44.17,39.41,48.2,0,0,0,0,0,0,0.245,0,0.041,0.26,0.74,0.26,46.4
1260741600000,2009,12,2009,3,11,7,0.172,0.0357,0.137,8241.49,49.78,49.78,49.06,2,1,1.5714285714285714,285,280.2,286.7,226,221.2,59,59,59,2.03e-14,0,2.842e-14,0.207,0.206,0.211,226,221.2,227.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.127,0.125,0.128,0.015,0.0145,0.0151,0.00059,0.00058,0.0006,0.302,0.238,0.39,0.012,0.0095,0.016,24.86,24.77,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,37.04,25.59,52.74,34.86,24.83,48.2,0,0,0,0,0,0,0.273,0,0.035,0.21,0.8,0.2,47.9
1261346400000,2009,12,2009,3,12,7,0.18,0.0357,0.145,8787.73,53.28,53.28,52.31,2,2,2,298,289.2,302.3,239,230.2,59,59,59,-4.06e-15,-2.842e-14,0,0.198,0.195,0.204,239,230.2,243.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.132,0.128,0.133,0.0161,0.0153,0.0164,0.00064,0.00061,0.00065,0.251,0.242,0.256,0.01,0.0096,0.01,24.86,24.83,24.9,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,26.96,25.94,27.47,26.15,25.16,26.64,0,0,0,0,0,0,0.291,0,0.035,0.2,0.81,0.19,48.8
1261951200000,2009,12,2009,3,13,7,0.193,0.0393,0.153,9330.17,57.13,57.13,55.54,2,2,2,318.8,304.8,329.4,253.8,245.8,65,59,73,-8.12e-15,-2.842e-14,0,0.204,0.184,0.225,253.8,245.8,260.8,990,990,990,965,964.9,965,25,25,25.1,0.138,0.134,0.139,0.019,0.0166,0.0221,0.00076,0.00066,0.00088,0.27,0.259,0.28,0.011,0.01,0.011,24.74,24.68,24.82,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.63,27.75,29.45,27.77,26.92,28.57,0,0,0,0,0,0,0.309,0,0.04,0.2,0.79,0.21,48.3
1262556000000,2010,1,2009,4,14,7,0.212,0.0442,0.167,10157.8,64.95,64.95,60.46,2,2,2,349.9,331.3,370.7,276.9,258.3,73,73,73,0,0,0,0.209,0.197,0.22,276.9,258.3,297.7,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.147,0.14,0.154,0.0297,0.0209,0.0395,0.0012,0.00084,0.0016,0.306,0.278,0.337,0.012,0.011,0.014,24.54,24.41,24.67,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,31.17,29.09,33.48,30.23,28.21,32.48,0,0,0,0,0,0,0.336,0,0.045,0.21,0.79,0.21,47.9
1263160800000,2010,1,2009,4,15,7,0.245,0.0442,0.201,12144,78.72,78.72,72.29,2,2,2,404.6,379.1,433.3,331.6,306.1,73,73,73,0,0,0,0.181,0.168,0.193,331.6,306.1,360.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.157,0.176,0.0555,0.0435,0.0691,0.0023,0.0018,0.0028,0.388,0.35,0.431,0.016,0.014,0.018,24.19,24.02,24.35,0.945,0.941,0.95,0.972,0.97,0.977,0.919,0.913,0.928,37.19,34.41,40.3,36.14,33.38,39.36,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
1263765600000,2010,1,2009,4,16,7,0.296,0.0442,0.252,15110,96.4,96.4,89.94,2,2,2,489.1,445.6,535.8,416.1,372.6,73,73,73,1.624e-14,0,5.684e-14,0.15,0.136,0.164,416.1,372.6,462.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.196,0.18,0.212,0.0954,0.0749,0.117,0.0039,0.0031,0.0049,0.515,0.449,0.585,0.021,0.018,0.024,23.68,23.4,23.95,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.15,41.62,50.84,44.97,40.77,48.2,0,0,0,0,0,0,0.5,0,0.044,0.15,0.85,0.15,51
1264370400000,2010,1,2009,4,17,7,0.383,0.0442,0.339,19532.4,131.9,131.9,116.3,3,2,2.857142857142857,634,555.2,711.6,561,482.2,73,73,73,0,0,0,0.116,0.103,0.131,561,482.2,638.6,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.267,0.222,0.311,0.176,0.127,0.228,0.0075,0.0053,0.0098,0.654,0.544,0.769,0.028,0.023,0.033,22.91,22.48,23.28,0.953,0.947,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.5,36.38,52.62,41.05,35.29,48.2,0,0,0,0,0,0,0.646,0,0.044,0.12,0.89,0.11,51
1264975200000,2010,2,2009,5,18,7,0.482,0.0635,0.418,23338.5,144.6,144.6,138.9,3,3,3,796.3,732.7,858.7,691.3,627.7,105,105,105,0,0,0,0.132,0.122,0.143,691.3,627.7,753.7,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.347,0.31,0.388,0.263,0.22,0.304,0.011,0.0095,0.013,0.863,0.755,0.973,0.038,0.033,0.043,22.05,21.69,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.64,43.94,51.13,46.31,43.07,48.2,0,0,0,0,0,0,0.772,0,0.064,0.13,0.87,0.13,48.4
1265580000000,2010,2,2009,5,19,7,0.591,0.0746,0.516,27758.6,177.7,177.7,165.2,4,4,4,977.2,885.8,1074,854,780.8,123.3,105,137,-1.624e-14,-1.137e-13,0,0.126,0.111,0.14,854,780.8,936.8,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.484,0.413,0.563,0.352,0.317,0.392,0.016,0.014,0.018,1.07,0.936,1.21,0.048,0.041,0.056,21.14,20.65,21.62,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.2,39.43,45.33,41.31,38.43,44.42,0,0,0,0,0,0,0.918,0,0.075,0.13,0.87,0.13,47
1266184800000,2010,2,2009,5,20,7,0.779,0.085,0.647,31999.6,192.8,192.8,190.5,4,4,4,1289,1114,1448,1148,976.8,140.6,137,162,77.34,-1.137e-13,185.5,0.11,0.0969,0.123,1071,976.8,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.77,0.599,0.87,0.588,0.412,0.648,0.028,0.019,0.031,1.65,1.28,1.82,0.078,0.059,0.088,19.54,18.87,20.46,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.86,46.82,50.19,47.62,45.88,48.2,0,0,0,0,0,0,1.06,0,0.132,0.11,0.83,0.17,41.1
1266789600000,2010,2,2009,5,21,7,0.992,0.098,0.665,30763,188.4,188.4,183.1,4,4,4,1641,1488,1792,1479,1326,162,162,162,378.8,226.4,529.6,0.0991,0.0904,0.109,1100,1100,1100,990,990,990,969.9,969.4,970.4,20.1,19.6,20.6,0.908,0.889,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.096,18.2,17.7,18.72,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.71,45.37,48.06,45.78,44.47,47.1,0,0,0,0,0,0,1.02,0,0.327,0.099,0.67,0.33,31
1267394400000,2010,3,2009,6,22,7,1.22,0.145,0.665,28682.5,176,176,170.7,4,4,4,2012,1843,2185,1773,1604,239,239,239,673.2,504.1,846.2,0.119,0.109,0.13,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.58,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.55,42.33,44.91,42.68,41.48,44.01,0,0,0,0,0,0,0.948,0,0.555,0.12,0.55,0.45,23.5
1267999200000,2010,3,2009,6,23,7,1.47,0.145,0.665,26767.2,164.3,164.3,159.3,4,4,4,2429,2248,2628,2190,2009,239,239,239,1090,908.9,1289,0.0986,0.0909,0.106,1100,1100,1100,990,990,990,972.1,971.7,972.6,17.9,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.51,16.43,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.919,0.927,40.74,39.45,41.92,39.83,38.45,41.09,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1268604000000,2010,3,2009,6,24,7,1.73,0.145,0.665,24789.5,152,152,147.6,4,4,4,2854,2694,2973,2615,2455,239,239,239,1515,1355,1634,0.0839,0.0804,0.0887,1100,1100,1100,990,990,990,973.2,972.8,973.4,16.8,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.68,15.35,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,37.96,37.17,39.01,36.89,36.06,37.99,0,0,0,0,0,0,0.82,0,1.065,0.084,0.38,0.62,14.3
1269208800000,2010,3,2009,6,25,7,1.85,0.145,0.665,23855.5,143.5,143.5,142,4,4,4,3059,3001,3091,2820,2762,239,239,239,1720,1662,1752,0.0781,0.0773,0.0796,1100,1100,1100,990,990,990,973.7,973.5,973.7,16.3,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.39,14.61,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.6,36.38,36.98,35.5,35.29,35.87,0,0,0,0,0,0,0.789,0,1.185,0.078,0.36,0.64,12.9
1269813600000,2010,3,2009,6,26,7,1.87,0.137,0.665,23746.7,141.6,141.6,141.3,4,4,4,3084,3075,3095,2858,2848,226.4,217,239,1758,1748,1766,0.0734,0.0704,0.0774,1100,1100,1100,990,990,990,973.7,973.7,973.7,16.3,16.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.41,14.38,14.43,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.909,36.43,36.36,36.49,35.34,35.27,35.4,0,0,0,0,0,0,0.785,0,1.205,0.073,0.36,0.64,12.7
1270418400000,2010,4,2009,7,27,7,1.9,0.131,0.665,23487.8,141.4,141.4,139.8,4,4,4,3146,3083,3231,2929,2866,217,217,217,1829,1766,1914,0.069,0.0672,0.0704,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.08,14.41,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,36.03,35.51,36.44,34.95,34.45,35.34,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
1271023200000,2010,4,2009,7,28,7,1.99,0.131,0.665,22899.4,137.1,137.1,136.3,4,4,4,3296,3260,3314,3079,3043,217,217,217,1979,1943,1997,0.0658,0.0655,0.0666,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.9,14.01,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.13,35.03,35.34,34.08,33.98,34.28,0,0,0,0,0,0,0.757,0,1.325,0.066,0.33,0.67,11.5
1271628000000,2010,4,2009,7,29,7,1.99,0.165,0.665,22942.3,137.4,137.4,136.6,4,4,4,3285,3247,3306,3012,2952,272.7,217,295,1912,1852,1989,0.0831,0.0656,0.0908,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.92,14.04,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.2,35.08,35.41,34.14,34.02,34.35,0,0,0,0,0,0,0.759,0,1.325,0.083,0.33,0.67,11.5
1272232800000,2010,4,2009,7,30,7,1.91,0.183,0.665,23436.9,141.5,141.5,139.5,4,4,4,3158,3079,3227,2855,2758,302.4,295,321,1755,1658,1832,0.0958,0.0914,0.104,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.24,14.08,14.42,0.936,0.936,0.938,0.97,0.97,0.97,0.908,0.907,0.909,35.95,35.53,36.47,34.88,34.47,35.37,0,0,0,0,0,0,0.775,0,1.245,0.096,0.35,0.65,12.3
1272837600000,2010,5,2009,8,31,7,1.77,0.194,0.665,24439.7,149,149,145.5,4,4,4,2930,2801,3050,2609,2480,321,321,321,1509,1380,1629,0.11,0.105,0.115,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.49,15.09,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.46,36.66,38.32,36.37,35.56,37.26,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1273442400000,2010,5,2009,8,32,7,1.58,0.194,0.665,25881.6,157.8,157.8,154.1,4,4,4,2619,2485,2757,2298,2164,321,321,321,1198,1064,1336,0.123,0.116,0.129,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.2,15.85,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.916,0.923,39.5,38.6,40.38,38.51,37.56,39.45,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
1274047200000,2010,5,2009,8,33,7,1.4,0.194,0.665,27309.5,166.6,166.6,162.6,4,4,4,2312,2160,2443,1991,1839,321,321,321,890.7,738.6,1022,0.139,0.131,0.149,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.96,16.64,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.924,0.928,41.51,40.66,42.5,40.64,39.74,41.65,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
1274652000000,2010,5,2009,8,34,7,1.18,0.194,0.665,28984.3,177.2,177.2,172.5,4,4,4,1951,1809,2105,1630,1488,321,321,321,530.2,387.7,684,0.165,0.152,0.177,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.77,17.64,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.01,42.85,45.21,43.13,41.99,44.31,0,0,0,0,0,0,0.958,0,0.515,0.16,0.56,0.44,24.6
1275256800000,2010,5,2009,8,35,7,1,0.137,0.665,30668.4,186.3,186.3,182.5,4,4,4,1654,1546,1764,1428,1336,225.9,210,321,328.4,235.9,417.1,0.136,0.122,0.182,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.15,17.79,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.6,47.51,45.64,44.69,46.56,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.7
1275861600000,2010,6,2009,9,36,7,0.862,0.127,0.665,31989.8,192.8,192.8,190.4,4,4,4,1426,1313,1517,1216,1103,210,210,210,115.5,3.12,207,0.148,0.138,0.16,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.862,0.813,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.091,18.95,18.6,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,47.77,49.77,47.6,46.81,48.2,0,0,0,0,0,0,1.06,0,0.197,0.15,0.77,0.23,37.1
1276466400000,2010,6,2009,9,37,7,0.701,0.127,0.574,29673.2,190.9,190.9,176.6,4,4,4,1159,1063,1269,948.9,853.4,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.182,0.166,0.197,948.9,853.4,1059,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.608,0.507,0.751,0.417,0.352,0.555,0.019,0.016,0.026,1.29,1.09,1.6,0.06,0.05,0.075,20.31,19.66,20.81,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.06,41.54,48.69,44.16,40.68,47.72,0,0,0,0,0,0,0.981,0,0.127,0.18,0.82,0.18,42.3
1277071200000,2010,6,2009,9,38,7,0.591,0.127,0.464,24761.9,158.7,158.7,147.4,4,3,3.2857142857142856,977.7,923.5,1040,767.7,713.5,210,210,210,0,0,0,0.215,0.202,0.227,767.7,713.5,830,990,990,990,967.8,967.6,968,22.2,22,22.4,0.428,0.379,0.485,0.309,0.278,0.341,0.014,0.012,0.016,0.998,0.92,1.05,0.045,0.041,0.048,21.2,20.93,21.49,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.99,39.68,51.69,45.4,38.7,48.2,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.9
1277676000000,2010,6,2009,9,39,7,0.523,0.133,0.39,21702.5,138.4,138.4,129.2,3,3,3,864.2,825.7,907.7,644.5,598.7,219.7,210,227,0,0,0,0.255,0.231,0.275,644.5,598.7,697.7,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.338,0.312,0.367,0.232,0.201,0.267,0.01,0.0088,0.012,0.802,0.725,0.89,0.035,0.032,0.04,21.84,21.58,22.07,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.95,41.21,47.08,43.06,40.33,46.14,0,0,0,0,0,0,0.718,0,0.133,0.25,0.75,0.25,41.5
1278280800000,2010,7,2009,10,40,7,0.479,0.137,0.342,19231.9,119.2,119.2,114.5,3,3,3,792.6,770.4,816.6,565.6,543.4,227,227,227,0,0,0,0.287,0.278,0.295,565.6,543.4,589.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.293,0.281,0.307,0.179,0.164,0.195,0.0078,0.0071,0.0085,0.669,0.632,0.71,0.029,0.027,0.031,22.26,22.12,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.932,39.17,37.78,40.65,38.16,36.7,39.73,0,0,0,0,0,0,0.636,0,0.137,0.29,0.71,0.29,40.2
1278885600000,2010,7,2009,10,41,7,0.441,0.137,0.303,17051.7,108.7,108.7,101.5,3,2,2.5714285714285716,728.4,695.2,763.6,501.4,468.2,227,227,227,0,0,0,0.312,0.297,0.327,501.4,468.2,536.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.257,0.238,0.277,0.138,0.12,0.159,0.0059,0.0051,0.0069,0.609,0.56,0.652,0.026,0.024,0.028,22.58,22.43,22.7,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.47,35.05,51.79,40.72,34,48.2,0,0,0,0,0,0,0.564,0,0.138,0.31,0.69,0.31,38.7
1279490400000,2010,7,2009,10,42,7,0.396,0.137,0.259,15165.9,95.85,95.85,90.27,2,2,2,655.4,627.1,684.6,428.4,400.1,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.347,0.332,0.362,428.4,400.1,457.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.232,0.101,0.0879,0.115,0.0043,0.0037,0.0049,0.55,0.505,0.598,0.023,0.021,0.026,22.93,22.76,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.06,43.25,48.9,45.14,42.38,47.93,0,0,0,0,0,0,0.502,0,0.137,0.35,0.65,0.35,38.3
1280095200000,2010,7,2009,10,43,7,0.359,0.134,0.226,13304.7,83.16,83.16,79.19,2,2,2,594.3,570,619.2,373.4,350.9,220.9,184,227,-1.624e-14,-5.684e-14,0,0.372,0.323,0.393,373.4,350.9,392.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.195,0.188,0.202,0.0752,0.0646,0.0841,0.0032,0.0027,0.0036,0.465,0.432,0.494,0.02,0.018,0.021,23.26,23.13,23.37,0.952,0.949,0.954,0.977,0.972,0.98,0.93,0.922,0.935,40.53,38.15,42.43,39.6,37.08,41.58,0,0,0,0,0,0,0.44,0,0.133,0.37,0.63,0.37,37.1
1280700000000,2010,8,2009,11,44,7,0.325,0.111,0.214,12694,80.86,80.86,75.56,2,2,2,538.1,515.6,562.1,354.1,331.6,184,184,184,3.248e-14,0,5.684e-14,0.342,0.327,0.357,354.1,331.6,378.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0661,0.0555,0.0774,0.0028,0.0023,0.0032,0.433,0.399,0.469,0.018,0.017,0.02,23.55,23.4,23.68,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.8,36.41,41.31,37.78,35.32,40.43,0,0,0,0,0,0,0.42,0,0.111,0.34,0.66,0.34,39.1
1281304800000,2010,8,2009,11,45,7,0.296,0.111,0.184,10932.7,69.12,69.12,65.08,2,2,2,488.8,469.9,508.2,304.8,285.9,184,184,184,0,0,0,0.377,0.362,0.392,304.8,285.9,324.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0429,0.034,0.052,0.0018,0.0014,0.0022,0.359,0.331,0.388,0.015,0.014,0.016,23.84,23.72,23.95,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.54,31.5,35.63,32.54,30.55,34.56,0,0,0,0,0,0,0.362,0,0.112,0.38,0.62,0.38,36.9
1281909600000,2010,8,2009,11,46,7,0.27,0.111,0.159,9449.63,59.77,59.77,56.25,2,2,2,447.1,431.4,463.6,263.1,247.4,184,184,184,0,0,0,0.412,0.397,0.427,263.1,247.4,279.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.159,0.0233,0.0168,0.031,0.00096,0.00069,0.0013,0.297,0.274,0.322,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,28.99,27.25,30.81,28.12,26.44,29.89,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
1282514400000,2010,8,2009,11,47,7,0.249,0.111,0.138,8222.94,51.73,51.73,48.95,2,1,1.2857142857142858,411.4,397.2,426.2,227.4,213.2,184,184,184,0,-2.842e-14,2.842e-14,0.448,0.432,0.463,227.4,213.2,242.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0151,0.0139,0.0163,0.00061,0.00056,0.00067,0.359,0.263,0.413,0.015,0.011,0.017,24.19,24.12,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.61,26.07,52.46,41.64,25.29,48.2,0,0,0,0,0,0,0.272,0,0.111,0.45,0.55,0.45,33
1283119200000,2010,8,2009,11,48,7,0.229,0.0914,0.137,8262.58,53.11,53.11,49.18,2,1,1.4285714285714286,378.3,362.5,393.6,227.1,205.5,151.1,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.399,0.359,0.472,227.1,205.5,246.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0151,0.0132,0.0167,0.00061,0.00054,0.00068,0.332,0.255,0.405,0.013,0.01,0.016,24.38,24.26,24.48,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.94,39.8,26.01,52.56,38.09,25.23,48.2,0,0,0,0,0,0,0.273,0,0.092,0.4,0.6,0.4,36.1
1283724000000,2010,9,2009,12,49,7,0.207,0.0835,0.124,7714.2,48.2,48.2,45.92,1,1,1,342.6,329.4,357.3,204.6,191.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.386,0.419,204.6,191.4,219.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.134,0.0131,0.012,0.0144,0.00053,0.00048,0.00058,0.36,0.337,0.387,0.014,0.013,0.016,24.53,24.43,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.02,44,50.32,45.92,43.12,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.3
1284328800000,2010,9,2009,12,50,7,0.19,0.0835,0.106,6610.39,42.18,42.18,39.35,1,1,1,313.4,302.3,325.3,175.4,164.3,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.44,0.424,0.456,175.4,164.3,187.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0107,0.00972,0.0117,0.00043,0.00039,0.00047,0.308,0.288,0.329,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.3,37.72,43.04,39.35,36.63,42.18,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1284933600000,2010,9,2009,12,51,7,0.175,0.0835,0.0917,5665.57,35.79,35.79,33.72,1,1,1,289.7,280.7,298.8,151.7,142.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.476,0.462,0.492,151.7,142.7,160.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00864,0.00788,0.00941,0.00034,0.00031,0.00037,0.266,0.25,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.77,32.66,36.89,33.72,31.68,35.79,0,0,0,0,0,0,0.187,0,0.0833,0.48,0.52,0.48,32.4
1285538400000,2010,9,2009,12,52,7,0.163,0.0762,0.0866,5353.24,34.79,34.79,31.86,1,1,1,269.2,262.4,277.7,143.2,130.7,126,110,138,8.12e-15,0,2.842e-14,0.467,0.414,0.514,143.2,130.7,155.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.108,0.00792,0.00686,0.00898,0.00031,0.00027,0.00036,0.249,0.228,0.27,0.0099,0.009,0.011,24.97,24.94,25,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,32.85,29.83,35.86,31.86,28.94,34.79,0,0,0,0,0,0,0.177,0,0.0764,0.47,0.53,0.47,32.8
1286143200000,2010,10,2010,1,1,7,0.152,0.0665,0.0858,5313.63,33.49,33.49,31.63,1,1,1,251.8,244.1,259.9,141.8,134.1,110,110,110,0,-2.842e-14,2.842e-14,0.437,0.423,0.451,141.8,134.1,149.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00781,0.00715,0.00849,0.00031,0.00028,0.00034,0.245,0.231,0.26,0.0097,0.0091,0.01,25.05,25,25.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.61,30.78,34.52,31.63,29.85,33.49,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
1286748000000,2010,10,2010,1,2,7,0.143,0.0587,0.0844,5238.22,32.35,32.35,31.18,1,1,1,236.5,231.8,241.6,139.5,134.8,97,97,97,0,0,0,0.41,0.401,0.419,139.5,134.8,144.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.099,0.102,0.00761,0.0072,0.00804,0.0003,0.00028,0.00032,0.239,0.231,0.248,0.0094,0.0091,0.0098,25.14,25.1,25.18,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.14,31.03,33.35,31.18,30.1,32.35,0,0,0,0,0,0,0.173,0,0.0586,0.41,0.59,0.41,36.6
