datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.136,0.0587,0.0775,4806.2,29.79,29.79,28.61,1,1,1,225.2,219.4,230.4,128.2,122.5,97,97,97,0,-1.421e-14,1.421e-14,0.431,0.421,0.442,128.2,122.5,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0946,0.0985,0.00665,0.00616,0.00709,0.00026,0.00024,0.00028,0.219,0.209,0.228,0.0086,0.0082,0.009,25.23,25.19,25.27,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.49,28.13,30.71,28.61,27.29,29.79,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1287957600000,2010,10,2010,1,4,7,0.132,0.0587,0.0737,4559.35,28.24,28.24,27.14,1,1,1,218.8,212.6,223.6,121.8,115.6,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.443,0.434,0.456,121.8,115.6,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0922,0.0961,0.00611,0.00558,0.00651,0.00024,0.00022,0.00026,0.207,0.196,0.216,0.0081,0.0077,0.0085,25.28,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.98,26.48,29.11,27.14,25.68,28.24,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1288562400000,2010,11,2010,2,5,7,0.133,0.0562,0.0769,4768.14,29.67,29.67,28.38,1,1,1,220.1,211.3,225.7,127.1,118.3,93,93,93,2.03e-15,0,1.421e-14,0.423,0.412,0.44,127.1,118.3,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0928,0.0979,0.00655,0.0058,0.00703,0.00026,0.00023,0.00028,0.217,0.201,0.227,0.0085,0.0079,0.0089,25.26,25.22,25.33,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.26,27.14,30.59,28.38,26.32,29.67,0,0,0,0,0,0,0.158,0,0.0561,0.42,0.58,0.42,35.9
1289167200000,2010,11,2010,2,6,7,0.136,0.0562,0.08,4968.62,30.67,30.67,29.58,1,1,1,225.3,222.7,230.1,132.3,129.7,93,93,93,0,0,0,0.413,0.404,0.418,132.3,129.7,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0968,0.0995,0.007,0.00678,0.00741,0.00027,0.00027,0.00029,0.226,0.221,0.234,0.0089,0.0087,0.0092,25.22,25.18,25.24,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.49,29.89,31.62,29.58,28.99,30.67,0,0,0,0,0,0,0.164,0,0.056,0.41,0.59,0.41,36.5
1289772000000,2010,11,2010,2,7,7,0.135,0.054,0.0815,5066.28,34.62,34.62,30.16,1,1,1,224,220.6,227.7,134.7,129.5,89.29,67,93,0,0,0,0.398,0.304,0.418,134.7,129.5,153.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0968,0.102,0.0072,0.00675,0.0088,0.00028,0.00027,0.00035,0.23,0.221,0.261,0.009,0.0087,0.01,25.23,25.2,25.24,0.932,0.93,0.94,0.97,0.97,0.97,0.905,0.902,0.912,31.09,29.82,35.69,30.16,28.93,34.62,0,0,0,0,0,0,0.168,0,0.0535,0.4,0.6,0.4,37.5
1290376800000,2010,11,2010,2,8,7,0.139,0.0405,0.0987,6195.04,38.06,38.06,36.88,1,1,1,230.2,221.9,235,163.2,154.9,67,67,67,0,0,0,0.291,0.285,0.302,163.2,154.9,168,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00962,0.00892,0.01,0.00038,0.00035,0.0004,0.278,0.263,0.287,0.011,0.01,0.011,25.14,25.1,25.21,0.943,0.94,0.944,0.972,0.97,0.974,0.917,0.912,0.92,37.93,36,39.07,36.88,34.92,38.06,0,0,0,0,0,0,0.205,0,0.0403,0.29,0.71,0.29,44.6
1290981600000,2010,11,2010,2,9,7,0.151,0.0448,0.106,6683.91,41.51,41.51,39.79,1,1,1,249.4,239.1,259.4,175.3,167.6,74.14,67,77,-4.06e-15,-2.842e-14,0,0.297,0.277,0.315,175.3,167.6,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0106,0.01,0.0113,0.00042,0.00039,0.00045,0.301,0.287,0.314,0.012,0.011,0.012,25.01,24.95,25.07,0.947,0.944,0.949,0.977,0.974,0.98,0.925,0.92,0.93,40.7,38.88,42.36,39.79,37.86,41.51,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.3
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.117,7429.7,45.88,45.88,44.22,1,1,1,271.1,261.3,278.2,194.1,184.3,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.284,0.277,0.295,194.1,184.3,201.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.12,0.0122,0.0114,0.0129,0.00049,0.00045,0.00051,0.335,0.317,0.347,0.013,0.013,0.014,24.88,24.84,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.13,42.81,46.81,44.22,41.95,45.88,0,0,0,0,0,0,0.246,0,0.047,0.28,0.71,0.29,45.3
1292191200000,2010,12,2010,3,11,7,0.175,0.0466,0.129,8043.98,48.2,48.2,47.88,1,1,1,290,281.8,296.6,213,204.8,77,77,77,1.218e-14,0,2.842e-14,0.266,0.26,0.273,213,204.8,219.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.122,0.127,0.0139,0.0132,0.0144,0.00055,0.00052,0.00057,0.368,0.354,0.38,0.015,0.014,0.015,24.77,24.73,24.82,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.52,47.63,51.03,47.88,46.68,48.2,0,0,0,0,0,0,0.266,0,0.046,0.27,0.74,0.26,46
1292796000000,2010,12,2010,3,12,7,0.197,0.0372,0.16,9676.11,63.9,63.9,57.6,2,1,1.8571428571428572,325.5,303.4,351,263.9,226.4,61.57,59,77,-4.06e-15,-2.842e-14,0,0.19,0.168,0.254,263.9,226.4,292,990,990,990,965,964.9,965.2,25,24.8,25.1,0.141,0.129,0.15,0.0249,0.015,0.0368,0.001,0.0006,0.0015,0.308,0.266,0.392,0.012,0.011,0.016,24.66,24.52,24.78,0.937,0.929,0.959,0.971,0.97,0.98,0.91,0.902,0.94,33.65,28.38,52.58,32.24,27.53,48.2,0,0,0,0,0,0,0.32,0,0.037,0.19,0.81,0.19,49.1
1293400800000,2010,12,2010,3,13,7,0.248,0.0412,0.207,12560,80.53,80.53,74.76,2,2,2,410.4,363.3,460.1,342.3,304.3,68.14,59,91,0,0,0,0.165,0.138,0.205,342.3,304.3,369.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.169,0.155,0.181,0.0606,0.0426,0.0732,0.0025,0.0017,0.003,0.403,0.345,0.446,0.016,0.014,0.018,24.15,23.88,24.44,0.947,0.941,0.951,0.974,0.97,0.978,0.922,0.913,0.93,38.38,34.3,41.15,37.38,33.28,40.27,0,0,0,0,0,0,0.415,0,0.041,0.17,0.83,0.17,50.6
1294005600000,2011,1,2010,4,14,7,0.32,0.055,0.265,15667.2,104.2,104.2,93.26,3,2,2.142857142857143,529,476.8,590,438,385.8,91,91,91,3.248e-14,0,5.684e-14,0.173,0.154,0.191,438,385.8,499,990,990,990,966,965.7,966.3,24,23.7,24.3,0.207,0.187,0.235,0.106,0.0811,0.135,0.0044,0.0033,0.0057,0.535,0.471,0.606,0.022,0.019,0.025,23.49,23.21,23.78,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.55,35.82,51.69,44.15,34.74,48.2,0,0,0,0,0,0,0.518,0,0.055,0.17,0.83,0.17,49
1294610400000,2011,1,2010,4,15,7,0.419,0.0701,0.349,20016.2,132.8,132.8,119.1,3,3,3,693.2,615.9,770.2,577.3,521.9,115.9,91,120,0,0,0,0.167,0.148,0.187,577.3,521.9,650.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.283,0.249,0.325,0.187,0.15,0.235,0.008,0.0064,0.01,0.672,0.579,0.795,0.029,0.025,0.035,22.66,22.22,23.06,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.68,37.14,45.17,39.71,36.03,44.26,0,0,0,0,0,0,0.662,0,0.07,0.17,0.83,0.17,47.8
1295215200000,2011,1,2010,4,16,7,0.522,0.0775,0.444,24224.5,155.6,155.6,144.2,4,3,3.142857142857143,862.8,787.2,937.3,734.7,667.2,128.1,120,139,0,0,0,0.148,0.139,0.157,734.7,667.2,798.3,990,990,990,967.4,967,967.6,22.6,22.4,23,0.383,0.335,0.44,0.29,0.247,0.325,0.013,0.011,0.015,0.933,0.824,1.02,0.041,0.036,0.045,21.72,21.37,22.13,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.94,39.87,51.81,46.21,38.91,48.2,0,0,0,0,0,0,0.801,0,0.078,0.15,0.85,0.15,46.4
1295820000000,2011,1,2010,4,17,7,0.632,0.0841,0.548,29016.4,187.9,187.9,172.7,4,4,4,1045,958.4,1149,906.2,819.4,139,139,139,-4.872e-14,-1.137e-13,0,0.133,0.121,0.145,906.2,819.4,1010,990,990,990,968,967.7,968.4,22,21.6,22.3,0.541,0.459,0.654,0.38,0.336,0.446,0.017,0.015,0.021,1.17,1.01,1.38,0.053,0.046,0.064,20.8,20.25,21.25,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,44.08,40.72,47.92,43.18,39.8,46.97,0,0,0,0,0,0,0.96,0,0.084,0.13,0.87,0.13,45.9
1296424800000,2011,1,2010,4,18,7,0.824,0.096,0.661,32134.1,192.8,192.8,191.3,4,4,4,1362,1197,1504,1203,1058,158.7,139,162,110.8,0,242.3,0.117,0.108,0.129,1092,1058,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.826,0.723,0.892,0.631,0.553,0.648,0.03,0.026,0.032,1.76,1.57,1.84,0.084,0.073,0.09,19.2,18.66,19.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.01,47.92,49.97,47.82,46.96,48.2,0,0,0,0,0,0,1.06,0,0.163,0.12,0.8,0.2,39
1297029600000,2011,2,2010,5,19,7,1.04,0.098,0.665,30329.2,186.2,186.2,180.5,4,4,4,1715,1552,1867,1553,1390,162,162,162,452.9,290.3,605.3,0.0948,0.0868,0.104,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.915,0.899,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,17.96,17.45,18.5,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,44.7,47.49,45.13,43.8,46.54,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.2
1297634400000,2011,2,2010,5,20,7,1.22,0.098,0.665,28613.5,173.7,173.7,170.3,4,4,4,2020,1913,2105,1858,1751,162,162,162,757.6,650.6,843,0.0803,0.077,0.0847,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.77,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.85,44.3,42.58,41.99,43.41,0,0,0,0,0,0,0.946,0,0.555,0.08,0.55,0.45,23.5
1298239200000,2011,2,2010,5,21,7,1.3,0.098,0.665,28033.3,167.5,167.5,166.9,4,4,4,2149,2123,2160,1987,1961,162,162,162,886.6,861.1,897.6,0.0754,0.075,0.0763,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.64,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.57,42.5,42.73,41.72,41.65,41.88,0,0,0,0,0,0,0.927,0,0.635,0.075,0.51,0.49,21.6
1298844000000,2011,2,2010,5,22,7,1.3,0.138,0.665,28022.1,167,167,166.8,4,4,4,2151,2145,2163,1923,1906,228,162,239,823.2,806,886.6,0.106,0.0754,0.111,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.63,16.68,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.55,42.47,42.59,41.7,41.62,41.74,0,0,0,0,0,0,0.927,0,0.635,0.11,0.51,0.49,21.6
1299448800000,2011,3,2010,6,23,7,1.32,0.145,0.665,27908.3,166.4,166.4,166.1,4,4,4,2178,2167,2189,1939,1928,239,239,239,838.9,827.9,849.9,0.11,0.109,0.11,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.57,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.38,42.31,42.45,41.53,41.46,41.6,0,0,0,0,0,0,0.923,0,0.655,0.11,0.5,0.5,21.1
1300053600000,2011,3,2010,6,24,7,1.34,0.145,0.665,27753.5,165.7,165.7,165.2,4,4,4,2214,2193,2244,1975,1954,239,239,239,875.1,853.5,905.1,0.108,0.106,0.109,1100,1100,1100,990,990,990,971.6,971.6,971.7,18.4,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.44,16.56,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.14,41.95,42.28,41.3,41.11,41.44,0,0,0,0,0,0,0.918,0,0.675,0.11,0.5,0.5,20.7
1300658400000,2011,3,2010,6,25,7,1.39,0.111,0.665,27373.9,164,164,162.9,4,4,4,2299,2263,2345,2116,2080,183,183,183,1016,979.7,1062,0.0796,0.078,0.0809,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.19,16.39,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.59,41.3,41.83,40.73,40.42,40.99,0,0,0,0,0,0,0.905,0,0.725,0.08,0.48,0.52,19.7
1301263200000,2011,3,2010,6,26,7,1.49,0.119,0.665,26617,161.2,161.2,158.4,4,4,4,2462,2364,2585,2264,2181,197.6,183,217,1164,1081,1268,0.0801,0.0747,0.0871,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.61,16.15,0.945,0.943,0.945,0.977,0.975,0.979,0.923,0.92,0.925,40.53,39.73,41.17,39.61,38.75,40.29,0,0,0,0,0,0,0.88,0,0.825,0.08,0.45,0.55,17.9
1301868000000,2011,4,2010,7,27,7,1.71,0.131,0.665,24882.2,153.4,153.4,148.1,4,4,4,2834,2643,3018,2617,2426,217,217,217,1517,1326,1701,0.0767,0.0719,0.0821,1100,1100,1100,990,990,990,973.1,972.7,973.6,16.9,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.57,15.47,0.941,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.09,36.87,39.35,37.03,35.77,38.35,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1302472800000,2011,4,2010,7,28,7,1.89,0.131,0.665,23534.2,141.9,141.9,140.1,4,4,4,3133,3062,3169,2916,2845,217,217,217,1816,1745,1852,0.0693,0.0685,0.0709,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.21,14.46,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.1,35.87,36.57,35.02,34.8,35.48,0,0,0,0,0,0,0.778,0,1.225,0.069,0.35,0.65,12.5
1303077600000,2011,4,2010,7,29,7,1.87,0.158,0.665,23698.4,143.5,143.5,141.1,4,4,4,3095,3001,3165,2834,2706,261.6,217,295,1734,1606,1848,0.0847,0.0686,0.0983,1100,1100,1100,990,990,990,973.7,973.5,973.9,16.3,16.1,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.22,14.61,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.9,36.98,35.27,34.82,35.87,0,0,0,0,0,0,0.784,0,1.205,0.084,0.36,0.64,12.7
1303682400000,2011,4,2010,7,30,7,1.72,0.177,0.665,24854.1,151.5,151.5,147.9,4,4,4,2840,2710,2965,2548,2434,292.3,276,295,1448,1334,1570,0.103,0.0995,0.107,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.7,15.31,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,38.06,37.22,38.91,36.99,36.11,37.89,0,0,0,0,0,0,0.822,0,1.055,0.1,0.39,0.61,14.5
1304287200000,2011,5,2010,8,31,7,1.54,0.167,0.665,26255.9,159.8,159.8,156.3,4,4,4,2539,2413,2667,2263,2137,276,276,276,1163,1037,1291,0.109,0.103,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.42,16.03,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.03,39.19,40.86,39.07,38.18,39.95,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
1304892000000,2011,5,2010,8,32,7,1.35,0.167,0.665,27662.7,168.5,168.5,164.7,4,4,4,2233,2083,2371,1957,1807,276,276,276,856.7,707.3,995.1,0.124,0.116,0.132,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.13,16.82,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.929,42.02,41.13,42.99,41.16,40.24,42.13,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
1305496800000,2011,5,2010,8,33,7,1.15,0.167,0.665,29240.8,178.3,178.3,174.1,4,4,4,1902,1778,2037,1626,1502,276,276,276,526.4,401.9,660.6,0.145,0.136,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.35,16.94,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.4,43.3,45.48,43.51,42.43,44.57,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1306101600000,2011,5,2010,8,34,7,0.988,0.167,0.665,30797.4,186.9,186.9,183.3,4,4,4,1634,1536,1741,1358,1260,276,276,276,257.9,160.2,364.6,0.169,0.159,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.911,0.885,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.095,18.22,17.87,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.76,45.82,47.67,45.83,44.9,46.71,0,0,0,0,0,0,1.02,0,0.323,0.17,0.67,0.33,31.2
1306706400000,2011,5,2010,8,35,7,0.856,0.138,0.664,32046.2,192.8,192.8,190.8,4,4,4,1415,1298,1507,1186,1088,228.9,210,276,87.37,0,140.6,0.162,0.145,0.187,1098,1088,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.847,0.794,0.872,0.644,0.622,0.648,0.031,0.029,0.032,1.79,1.71,1.82,0.086,0.081,0.089,19,18.67,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.94,49.49,47.69,46.98,48.2,0,0,0,0,0,0,1.06,0,0.192,0.16,0.78,0.22,37.4
1307311200000,2011,6,2010,9,36,7,0.698,0.127,0.571,29565,189.3,189.3,176,4,4,4,1154,1066,1254,943.6,856,210,210,210,-1.624e-14,-1.137e-13,0,0.183,0.167,0.197,943.6,856,1044,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.601,0.509,0.73,0.409,0.353,0.523,0.019,0.016,0.025,1.27,1.09,1.54,0.059,0.05,0.072,20.35,19.76,20.8,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.9,41.65,48.29,44,40.8,47.32,0,0,0,0,0,0,0.978,0,0.127,0.18,0.82,0.18,42.4
1307916000000,2011,6,2010,9,37,7,0.593,0.127,0.466,24800.4,159.2,159.2,147.6,4,3,3.2857142857142856,980.1,925.7,1043,770.1,715.7,210,210,210,-1.624e-14,-1.137e-13,0,0.215,0.201,0.227,770.1,715.7,832.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.43,0.381,0.488,0.31,0.279,0.342,0.014,0.012,0.016,1,0.924,1.06,0.045,0.041,0.048,21.19,20.91,21.47,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.11,39.78,51.82,45.46,38.81,48.2,0,0,0,0,0,0,0.82,0,0.127,0.21,0.79,0.21,41.8
1308520800000,2011,6,2010,9,38,7,0.524,0.127,0.397,22087.6,138.8,138.8,131.5,3,3,3,866.2,827.5,909.9,656.2,617.5,210,210,210,0,0,0,0.243,0.231,0.254,656.2,617.5,699.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.343,0.321,0.368,0.239,0.214,0.269,0.011,0.0094,0.012,0.82,0.755,0.894,0.036,0.033,0.04,21.81,21.57,22.03,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.72,42.47,47.2,43.82,41.62,46.26,0,0,0,0,0,0,0.73,0,0.127,0.24,0.76,0.24,42.2
1309125600000,2011,6,2010,9,39,7,0.48,0.121,0.359,20294.5,123.3,123.3,120.8,3,3,3,794.1,771.2,818.4,594.3,583.2,199.7,186,210,0,0,0,0.251,0.237,0.265,594.3,583.2,608.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.306,0.298,0.316,0.198,0.191,0.207,0.0086,0.0083,0.0091,0.714,0.696,0.74,0.031,0.03,0.032,22.21,22.09,22.32,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.15,40.39,41.92,40.27,39.45,41.09,0,0,0,0,0,0,0.671,0,0.121,0.25,0.75,0.25,42.3
1309730400000,2011,7,2010,10,40,7,0.439,0.112,0.327,18541,117.3,117.3,110.4,3,3,3,725.9,692.8,761.1,539.9,506.8,186,186,186,0,0,0,0.256,0.244,0.268,539.9,506.8,575.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.564,0.679,0.027,0.024,0.029,22.58,22.38,22.77,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.84,35.71,40.07,36.79,34.64,39.11,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.2
1310335200000,2011,7,2010,10,41,7,0.395,0.137,0.257,15070.4,95.41,95.41,89.71,2,2,2,652.5,624.1,682.1,425.5,397.1,227,227,227,0,-5.684e-14,5.684e-14,0.348,0.333,0.364,425.5,397.1,455.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.231,0.0998,0.0865,0.114,0.0043,0.0037,0.0049,0.545,0.501,0.594,0.023,0.021,0.025,22.95,22.78,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.77,42.94,48.68,44.85,42.08,47.7,0,0,0,0,0,0,0.498,0,0.138,0.35,0.65,0.35,38.2
1310940000000,2011,7,2010,10,42,7,0.357,0.137,0.22,12920.6,82.33,82.33,76.91,2,2,2,590.4,565.9,615.1,363.4,338.9,227,227,227,2.436e-14,0,5.684e-14,0.385,0.369,0.401,363.4,338.9,388.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.183,0.201,0.0705,0.059,0.0822,0.003,0.0025,0.0035,0.45,0.414,0.487,0.019,0.017,0.021,23.29,23.15,23.44,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.44,36.89,42.01,38.45,35.78,41.17,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
1311544800000,2011,7,2010,10,43,7,0.325,0.137,0.188,11037.4,70.16,70.16,65.7,2,2,2,537.4,516.4,559.1,310.4,289.4,227,227,227,-3.248e-14,-5.684e-14,5.684e-14,0.423,0.406,0.44,310.4,289.4,332.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.181,0.0455,0.0356,0.0557,0.0019,0.0015,0.0023,0.371,0.339,0.403,0.015,0.014,0.017,23.61,23.48,23.74,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,33.87,31.62,36.16,32.85,30.67,35.08,0,0,0,0,0,0,0.365,0,0.137,0.42,0.58,0.42,34
1312149600000,2011,8,2010,11,44,7,0.296,0.111,0.184,10931,69.4,69.4,65.07,2,2,2,488.7,469.1,509.6,304.8,285.1,184,184,184,0,0,0,0.377,0.361,0.392,304.8,285.1,325.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0428,0.0336,0.0527,0.0018,0.0014,0.0022,0.359,0.33,0.39,0.015,0.014,0.016,23.84,23.72,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.54,31.41,35.77,32.53,30.47,34.7,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,36.9
1312754400000,2011,8,2010,11,45,7,0.269,0.111,0.158,9369.11,59.6,59.6,55.77,2,2,2,444.9,428.4,462.8,260.9,244.4,184,184,184,0,0,0,0.414,0.398,0.43,260.9,244.4,278.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0225,0.0165,0.0306,0.00092,0.00068,0.0013,0.294,0.271,0.32,0.012,0.011,0.013,24.1,24,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.75,26.91,30.72,27.88,26.1,29.8,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
1313359200000,2011,8,2010,11,46,7,0.247,0.111,0.136,8161.83,51.06,51.06,48.58,2,1,1.2857142857142858,408,393.6,423.2,224,209.6,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.451,0.435,0.467,224,209.6,239.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.145,0.0148,0.0136,0.0161,0.0006,0.00055,0.00066,0.354,0.259,0.408,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,42.98,25.73,51.86,41.37,24.96,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33
1313964000000,2011,8,2010,11,47,7,0.228,0.111,0.116,7219.63,45.74,45.74,42.97,1,1,1,376.6,364.4,389,192.6,180.4,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.489,0.473,0.505,192.6,180.4,205,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0121,0.0111,0.0132,0.00049,0.00045,0.00053,0.343,0.321,0.365,0.014,0.013,0.015,24.37,24.29,24.46,0.953,0.949,0.956,0.98,0.978,0.98,0.933,0.929,0.937,43.86,41.07,46.67,42.97,40.18,45.74,0,0,0,0,0,0,0.239,0,0.112,0.49,0.51,0.49,31.7
1314568800000,2011,8,2010,11,48,7,0.21,0.0954,0.114,7117.9,47.15,47.15,42.37,1,1,1,347,332.4,360.3,189.2,168.1,157.7,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.397,0.523,189.2,168.1,209.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.13,0.0118,0.01,0.0136,0.00048,0.0004,0.00055,0.335,0.299,0.369,0.013,0.012,0.015,24.53,24.48,24.6,0.951,0.945,0.956,0.978,0.972,0.98,0.93,0.919,0.937,43.33,38.24,48.11,42.37,37.18,47.15,0,0,0,0,0,0,0.235,0,0.096,0.45,0.54,0.46,33.9
1315173600000,2011,9,2010,12,49,7,0.19,0.0817,0.108,6767.4,42.62,42.62,40.28,1,1,1,314.3,302,327.2,179.2,168.1,135.1,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.391,0.451,179.2,168.1,189.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.011,0.01,0.0118,0.00044,0.0004,0.00047,0.315,0.295,0.333,0.013,0.012,0.013,24.71,24.63,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.92,0.933,41.2,38.61,43.49,40.28,37.56,42.62,0,0,0,0,0,0,0.224,0,0.082,0.43,0.57,0.43,35.6
1315778400000,2011,9,2010,12,50,7,0.174,0.0714,0.102,6390.19,40.64,40.64,38.04,1,1,1,287.4,277.7,297.9,169.4,159.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.396,0.425,169.4,159.7,179.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00932,0.011,0.0004,0.00037,0.00044,0.294,0.277,0.313,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.04,36.77,41.51,38.04,35.66,40.64,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1316383200000,2011,9,2010,12,51,7,0.161,0.0714,0.0893,5530.77,34.98,34.98,32.92,1,1,1,265.7,256.6,274.7,147.7,138.6,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.444,0.43,0.46,147.7,138.6,156.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.0083,0.00753,0.00907,0.00033,0.0003,0.00036,0.255,0.239,0.272,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.94,31.81,36.06,32.92,30.85,34.98,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.55,0.45,34.4
1316988000000,2011,9,2010,12,52,7,0.15,0.0677,0.0821,5081.28,33.22,33.22,30.25,1,1,1,247.8,243,254.2,135.8,126.3,112,97,118,0,0,0,0.452,0.395,0.483,135.8,126.3,148.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0978,0.104,0.00729,0.00649,0.00837,0.00029,0.00026,0.00033,0.234,0.217,0.255,0.0092,0.0086,0.01,25.08,25.05,25.12,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,31.18,28.92,34.25,30.25,28.05,33.22,0,0,0,0,0,0,0.168,0,0.0679,0.45,0.55,0.45,33.9
1317592800000,2011,10,2011,1,1,7,0.145,0.0587,0.0861,5350.51,33.53,33.53,31.85,1,1,1,239.4,232,246.8,142.4,135,97,97,97,0,0,0,0.405,0.393,0.418,142.4,135,149.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.104,0.00786,0.00723,0.00848,0.00031,0.00028,0.00034,0.244,0.231,0.257,0.0096,0.0091,0.01,25.12,25.06,25.18,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.83,31.1,34.57,31.85,30.16,33.53,0,0,0,0,0,0,0.177,0,0.0589,0.4,0.59,0.41,36.9
1318197600000,2011,10,2011,1,2,7,0.135,0.0587,0.076,4704.79,29.61,29.61,28,1,1,1,222.6,216.4,229.6,125.6,119.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.436,0.423,0.448,125.6,119.5,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0936,0.0982,0.00642,0.0059,0.00702,0.00025,0.00023,0.00028,0.214,0.203,0.227,0.0084,0.008,0.0089,25.25,25.2,25.3,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.87,27.4,30.52,28,26.58,29.61,0,0,0,0,0,0,0.156,0,0.059,0.43,0.56,0.44,34.9
1318802400000,2011,10,2011,1,3,7,0.129,0.0587,0.0707,4363.93,26.32,26.32,25.98,1,1,1,213.9,211.8,215.3,116.9,114.8,97,97,97,4.06e-15,0,1.421e-14,0.453,0.45,0.458,116.9,114.8,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0919,0.0932,0.00568,0.00551,0.00581,0.00022,0.00022,0.00023,0.199,0.195,0.201,0.0078,0.0076,0.0079,25.32,25.31,25.33,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.78,26.28,27.14,25.98,25.49,26.32,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
1319407200000,2011,10,2011,1,4,7,0.123,0.0587,0.0645,2327.14,25.04,25.04,13.85,1,1,1,203.6,197.8,209.9,106.6,100.8,97,97,97,0,-1.421e-14,1.421e-14,0.477,0.462,0.49,106.6,100.8,112.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.087,0.0913,0.00481,0.00432,0.00534,0.00019,0.00017,0.00021,0.18,0.17,0.191,0.007,0.0066,0.0075,25.4,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.508,0,0.892,14.28,0,25.82,13.85,0,25.04,0,3,0,0,0.429,0,0.077,0.429,0.0585,0.48,0.52,0.48,18.9
1320012000000,2011,10,2011,1,5,7,0.119,0.0566,0.0625,0,0,0,0,1,1,1,196.9,195.1,199.2,103.3,98.94,93.57,93,97,0,-1.421e-14,1.421e-14,0.475,0.467,0.495,103.3,98.94,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0863,0.0885,0.00453,0.00416,0.00478,0.00018,0.00016,0.00019,0.174,0.167,0.179,0.0068,0.0065,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.53,0.47,0
1320616800000,2011,11,2011,2,6,7,0.123,0.0495,0.0732,4543.25,30.8,30.8,27.04,1,1,1,203,200.9,205.2,121.1,109.5,81.86,67,93,2.03e-15,0,1.421e-14,0.403,0.329,0.459,121.1,109.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0897,0.0962,0.00604,0.00506,0.00738,0.00024,0.0002,0.00029,0.204,0.185,0.231,0.008,0.0072,0.009,25.38,25.35,25.4,0.924,0.917,0.933,0.97,0.97,0.97,0.897,0.89,0.905,27.88,25.02,31.75,27.04,24.27,30.8,0,0,0,0,0,0,0.15,0,0.0498,0.4,0.6,0.4,36.9
1321221600000,2011,11,2011,2,7,7,0.127,0.0405,0.0869,5435.66,33.24,33.24,32.36,1,1,1,210.7,205.8,214.5,143.7,138.8,67,67,67,0,0,0,0.318,0.312,0.326,143.7,138.8,147.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0969,0.1,0.00796,0.00755,0.00829,0.00031,0.0003,0.00032,0.243,0.234,0.25,0.0095,0.0092,0.0098,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,33.36,32.2,34.27,32.36,31.23,33.24,0,0,0,0,0,0,0.18,0,0.0401,0.32,0.68,0.32,42.8
1321826400000,2011,11,2011,2,8,7,0.132,0.0405,0.0918,5750.53,36.84,36.84,34.23,1,1,1,218.8,212.6,230.1,151.8,145.6,67,67,67,0,0,0,0.306,0.291,0.315,151.8,145.6,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0993,0.105,0.00866,0.00813,0.00962,0.00034,0.00032,0.00038,0.258,0.246,0.278,0.01,0.0097,0.011,25.23,25.14,25.28,0.939,0.937,0.943,0.97,0.97,0.972,0.911,0.909,0.916,35.28,33.82,37.92,34.23,32.8,36.84,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.6
1322431200000,2011,11,2011,2,9,7,0.145,0.044,0.101,6371.5,39.35,39.35,37.93,1,1,1,240.4,233.7,245.2,167.7,163.5,72.71,67,77,0,0,0,0.302,0.279,0.32,167.7,163.5,173.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.01,0.00965,0.0105,0.00039,0.00038,0.00041,0.287,0.28,0.296,0.011,0.011,0.012,25.07,25.04,25.11,0.944,0.943,0.946,0.974,0.972,0.977,0.92,0.916,0.924,38.95,37.93,40.29,37.93,36.85,39.35,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.9
1323036000000,2011,12,2011,3,10,7,0.157,0.045,0.112,7054.48,48.2,48.2,41.99,1,1,1,259.2,250.3,271.1,184.8,173.3,74.43,59,77,-4.06e-15,-2.842e-14,0,0.288,0.218,0.308,184.8,173.3,212.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.122,0.0115,0.0105,0.0138,0.00045,0.00041,0.00055,0.318,0.297,0.365,0.013,0.012,0.014,24.95,24.85,25,0.95,0.946,0.957,0.979,0.976,0.98,0.93,0.924,0.938,42.94,40.22,49.47,41.99,39.28,48.2,0,0,0,0,0,0,0.233,0,0.045,0.29,0.71,0.29,44.9
1323640800000,2011,12,2011,3,11,7,0.175,0.0357,0.139,8420.24,52.48,52.48,50.12,2,1,1.5714285714285714,288.6,275.8,298.8,229.6,216.8,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.204,0.197,0.214,229.6,216.8,239.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.132,0.0153,0.0142,0.0161,0.00061,0.00056,0.00064,0.305,0.242,0.39,0.012,0.0096,0.015,24.84,24.77,24.9,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.31,26.01,52.68,35.39,25.23,48.2,0,0,0,0,0,0,0.278,0,0.036,0.2,0.79,0.21,48.1
1324245600000,2011,12,2011,3,12,7,0.19,0.0357,0.154,9390.35,57.73,57.73,55.89,2,2,2,314.1,303.4,322.5,255.1,244.4,59,59,59,-8.12e-15,-2.842e-14,0,0.188,0.183,0.194,255.1,244.4,263.5,990,990,990,965,964.9,965,25,25,25.1,0.137,0.133,0.14,0.0198,0.0165,0.0234,0.00079,0.00066,0.00094,0.272,0.257,0.284,0.011,0.01,0.011,24.76,24.7,24.83,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.81,27.59,29.76,27.95,26.76,28.86,0,0,0,0,0,0,0.311,0,0.036,0.19,0.81,0.19,49.4
1324850400000,2011,12,2011,3,13,7,0.199,0.0369,0.162,9852.1,60.58,60.58,58.64,2,2,2,328.9,322.8,338.7,267.9,263.8,61,59,73,0,0,0,0.185,0.176,0.216,267.9,263.8,276.7,990,990,990,965,965,965.1,25,24.9,25,0.142,0.14,0.145,0.0254,0.0235,0.0296,0.001,0.00094,0.0012,0.291,0.284,0.304,0.012,0.011,0.012,24.66,24.62,24.7,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,30.23,29.79,31.23,29.32,28.89,30.29,0,0,0,0,0,0,0.326,0,0.037,0.19,0.81,0.19,49.5
1325455200000,2012,1,2011,4,14,7,0.212,0.0442,0.168,10203.4,63.42,63.42,60.73,2,2,2,351.2,341.1,363.6,278.2,268.1,73,73,73,0,0,0,0.208,0.201,0.214,278.2,268.1,290.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.144,0.151,0.0303,0.0256,0.0361,0.0012,0.001,0.0015,0.308,0.293,0.326,0.012,0.012,0.013,24.54,24.46,24.6,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.31,30.19,32.69,30.37,29.28,31.71,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
1326060000000,2012,1,2011,4,15,7,0.232,0.0442,0.187,11343.7,71.03,71.03,67.52,2,2,2,382.8,368.2,399.4,309.8,295.2,73,73,73,0,0,0,0.191,0.183,0.198,309.8,295.2,326.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.153,0.164,0.0452,0.0383,0.0531,0.0018,0.0015,0.0022,0.355,0.333,0.38,0.014,0.013,0.015,24.33,24.22,24.43,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.81,33.21,36.62,33.76,32.21,35.52,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1326664800000,2012,1,2011,4,16,7,0.256,0.0442,0.212,12839.6,80.29,80.29,76.43,2,2,2,423.3,405.7,440.1,350.3,332.7,73,73,73,0,0,0,0.173,0.166,0.18,350.3,332.7,367.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.166,0.179,0.0643,0.056,0.0723,0.0026,0.0023,0.003,0.416,0.389,0.441,0.017,0.016,0.018,24.08,23.98,24.19,0.948,0.945,0.951,0.974,0.97,0.978,0.924,0.917,0.93,39.22,37.3,41.04,38.21,36.19,40.14,0,0,0,0,0,0,0.425,0,0.044,0.17,0.83,0.17,50.2
1327269600000,2012,1,2011,4,17,7,0.288,0.0442,0.244,14779.1,95.69,95.69,87.97,2,2,2,476.6,447.5,514.8,403.6,374.5,73,73,73,0,0,0,0.153,0.142,0.163,403.6,374.5,441.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.181,0.205,0.0895,0.0758,0.108,0.0037,0.0031,0.0045,0.496,0.452,0.553,0.02,0.019,0.023,23.76,23.53,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,44.88,41.83,48.82,43.99,40.99,47.84,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.3
1327874400000,2012,1,2011,4,18,7,0.351,0.0493,0.301,17372.8,114,114,103.4,3,2,2.5714285714285716,579.6,529.8,632.1,498,456.8,81.57,73,85,8.12e-15,-5.684e-14,5.684e-14,0.141,0.134,0.151,498,456.8,547.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.233,0.21,0.261,0.137,0.115,0.166,0.0057,0.0048,0.0071,0.581,0.53,0.616,0.024,0.022,0.026,23.21,22.96,23.44,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,43.28,35.66,51.98,41.36,34.59,48.2,0,0,0,0,0,0,0.574,0,0.05,0.14,0.86,0.14,49.5
1328479200000,2012,2,2011,5,19,7,0.417,0.0549,0.362,20844.6,128,128,124.1,3,3,3,688.8,649.8,714.4,598.1,564.8,90.71,85,105,0,0,0,0.132,0.121,0.148,598.1,564.8,618.4,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.291,0.271,0.301,0.201,0.178,0.214,0.0086,0.0076,0.0092,0.703,0.646,0.736,0.03,0.027,0.032,22.64,22.52,22.85,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,42.23,40.17,43.55,41.36,39.22,42.67,0,0,0,0,0,0,0.689,0,0.055,0.13,0.87,0.13,50
1329084000000,2012,2,2011,5,20,7,0.441,0.0635,0.377,21598,130,130,128.6,3,3,3,729.1,718.5,737.1,624.1,613.5,105,105,105,0,0,0,0.144,0.142,0.146,624.1,613.5,632.1,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.302,0.312,0.218,0.211,0.223,0.0094,0.0091,0.0096,0.749,0.731,0.763,0.032,0.031,0.033,22.43,22.39,22.49,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.73,43.08,44.21,42.85,42.22,43.32,0,0,0,0,0,0,0.714,0,0.064,0.14,0.85,0.15,49
1329688800000,2012,2,2011,5,21,7,0.442,0.0635,0.378,21627.4,130.1,130.1,128.7,3,3,3,730.1,724.2,737.9,625.1,619.2,105,105,105,0,0,0,0.144,0.142,0.145,625.1,619.2,632.9,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.308,0.305,0.313,0.219,0.215,0.224,0.0094,0.0093,0.0097,0.751,0.741,0.764,0.032,0.032,0.033,22.43,22.38,22.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.79,43.43,44.26,42.91,42.56,43.37,0,0,0,0,0,0,0.715,0,0.064,0.14,0.86,0.14,48.9
1330293600000,2012,2,2011,5,22,7,0.449,0.0642,0.385,21977,135.1,135.1,130.8,3,3,3,743.2,725.6,768.8,637.1,620.6,106.1,105,107,0,0,0,0.143,0.139,0.145,637.1,620.6,661.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.306,0.331,0.227,0.216,0.243,0.0098,0.0093,0.011,0.772,0.743,0.814,0.033,0.032,0.035,22.36,22.21,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.5,43.51,45.97,43.61,42.64,45.05,0,0,0,0,0,0,0.727,0,0.064,0.14,0.86,0.14,48.9
1330898400000,2012,3,2011,6,23,7,0.493,0.0647,0.429,23775.2,144.6,144.6,141.5,3,3,3,815.9,775.3,864.8,708.9,668.3,107,107,107,0,0,0,0.131,0.124,0.138,708.9,668.3,757.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.359,0.335,0.394,0.274,0.247,0.306,0.012,0.011,0.014,0.895,0.825,0.982,0.039,0.036,0.043,21.94,21.66,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.64,46.36,51.33,47.17,45.43,48.2,0,0,0,0,0,0,0.786,0,0.064,0.13,0.87,0.13,48.2
1331503200000,2012,3,2011,6,24,7,0.566,0.0647,0.501,26988.4,171.1,171.1,160.6,4,3,3.857142857142857,935.9,879.4,994.7,828.9,772.4,107,107,107,0,0,0,0.115,0.108,0.122,828.9,772.4,887.7,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.46,0.408,0.513,0.34,0.313,0.369,0.015,0.014,0.017,1.03,0.95,1.12,0.046,0.042,0.051,21.32,21,21.58,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.2,39.68,52.09,41.88,38.71,48.2,0,0,0,0,0,0,0.892,0,0.065,0.11,0.89,0.11,47.7
1332108000000,2012,3,2011,6,25,7,0.624,0.0742,0.55,29210,176.8,176.8,173.9,4,4,4,1031,1002,1058,908.7,893.2,122.7,107,129,0,-1.137e-13,1.137e-13,0.119,0.106,0.126,908.7,893.2,929.1,990,990,990,968,967.9,968.1,22,21.9,22.1,0.536,0.52,0.557,0.379,0.371,0.389,0.017,0.017,0.018,1.16,1.14,1.2,0.053,0.051,0.055,20.84,20.72,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.35,43.71,45.09,43.47,42.83,44.19,0,0,0,0,0,0,0.966,0,0.074,0.12,0.88,0.12,46.8
1332712800000,2012,3,2011,6,26,7,0.667,0.0797,0.588,30727,186.8,186.8,182.9,4,4,4,1104,1066,1141,971.9,937,131.7,129,148,-1.624e-14,-1.137e-13,1.137e-13,0.119,0.114,0.13,971.9,937,998.4,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.601,0.564,0.639,0.409,0.392,0.422,0.019,0.018,0.019,1.28,1.22,1.34,0.059,0.056,0.062,20.49,20.32,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.66,45.39,47.64,45.72,44.48,46.69,0,0,0,0,0,0,1.02,0,0.079,0.12,0.88,0.12,46.1
1333317600000,2012,4,2011,7,27,7,0.713,0.0895,0.624,31870.1,192.8,192.8,189.7,4,4,4,1179,1149,1217,1031,1001,148,148,148,0,-1.137e-13,1.137e-13,0.126,0.122,0.129,1031,1001,1069,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.694,0.651,0.749,0.493,0.426,0.578,0.023,0.02,0.027,1.47,1.36,1.62,0.068,0.063,0.076,20.06,19.8,20.27,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.44,47.56,49.52,47.43,46.61,48.2,0,0,0,0,0,0,1.05,0,0.089,0.13,0.88,0.12,44.7
1333922400000,2012,4,2011,7,28,7,0.778,0.0796,0.664,32390.4,192.8,192.8,192.8,4,4,4,1287,1231,1343,1155,1083,131.6,125,148,57.95,0,118.1,0.103,0.0931,0.12,1097,1083,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.807,0.77,0.833,0.642,0.61,0.648,0.03,0.029,0.031,1.75,1.68,1.78,0.082,0.078,0.085,19.45,19.24,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.9,49.46,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.1,0.85,0.15,41.6
1334527200000,2012,4,2011,7,29,7,0.82,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1355,1322,1370,1224,1174,131.6,125,148,123.7,74.07,145.4,0.0971,0.0912,0.112,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.839,0.826,0.845,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.79,0.085,0.084,0.086,19.2,19.14,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.34,49.19,49.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.155,0.097,0.81,0.19,39.5
1335132000000,2012,4,2011,7,30,7,0.731,0.0895,0.636,31918.5,192.8,192.8,190,4,4,4,1209,1119,1295,1061,971.3,148,148,148,9.731,-1.137e-13,47.3,0.123,0.114,0.132,1052,971.3,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.729,0.607,0.815,0.547,0.409,0.648,0.026,0.019,0.031,1.57,1.29,1.76,0.073,0.059,0.083,19.88,19.41,20.44,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.89,46.5,50.22,47.5,45.57,48.2,0,0,0,0,0,0,1.06,0,0.095,0.12,0.87,0.13,43.7
1335736800000,2012,4,2011,7,31,7,0.617,0.089,0.528,28148.8,178,178,167.6,4,4,4,1021,953.6,1090,873.4,806.6,147.1,147,148,-1.624e-14,-1.137e-13,0,0.144,0.136,0.154,873.4,806.6,941.7,990,990,990,968,967.7,968.2,22,21.8,22.3,0.509,0.447,0.577,0.362,0.329,0.395,0.016,0.015,0.018,1.11,0.992,1.23,0.05,0.044,0.056,20.94,20.59,21.29,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.78,40.15,45.41,41.89,39.2,44.5,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,45.6
1336341600000,2012,5,2011,8,32,7,0.532,0.0889,0.443,24224.6,153.2,153.2,144.2,4,3,3.142857142857143,880.1,835,932.6,733.1,688,147,147,147,0,0,0,0.167,0.158,0.176,733.1,688,785.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.383,0.351,0.428,0.289,0.261,0.319,0.013,0.011,0.014,0.932,0.864,1,0.041,0.038,0.045,21.65,21.41,21.9,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.72,39.29,51.31,46.24,38.29,48.2,0,0,0,0,0,0,0.801,0,0.089,0.17,0.83,0.17,45.5
1336946400000,2012,5,2011,8,33,7,0.477,0.0889,0.388,21943.9,136.4,136.4,130.6,3,3,3,788.8,756.5,822,641.8,609.5,147,147,147,0,0,0,0.187,0.179,0.194,641.8,609.5,675,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.306,0.344,0.23,0.208,0.252,0.01,0.009,0.011,0.786,0.731,0.842,0.034,0.032,0.037,22.16,21.97,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.43,42.5,46.39,43.54,41.65,45.47,0,0,0,0,0,0,0.726,0,0.089,0.19,0.81,0.19,46
1337551200000,2012,5,2011,8,34,7,0.426,0.0889,0.337,19252.4,122.5,122.5,114.6,3,3,3,703.9,667.1,743.1,556.9,520.1,147,147,147,0,0,0,0.209,0.198,0.22,556.9,520.1,596.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.277,0.256,0.299,0.173,0.148,0.199,0.0074,0.0063,0.0086,0.643,0.581,0.709,0.028,0.025,0.031,22.64,22.42,22.85,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.92,0.935,39.2,36.84,41.68,38.2,35.73,40.83,0,0,0,0,0,0,0.637,0,0.089,0.21,0.79,0.21,45.2
1338156000000,2012,5,2011,8,35,7,0.377,0.0816,0.296,16704,105,105,99.43,3,2,2.4285714285714284,623.9,594.1,655.3,488.9,475.1,135,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.216,0.194,0.236,488.9,475.1,508.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.237,0.228,0.249,0.13,0.123,0.141,0.0055,0.0052,0.006,0.591,0.535,0.637,0.025,0.023,0.027,23.01,22.92,23.11,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,44.89,35.27,52.37,42.32,34.21,48.2,0,0,0,0,0,0,0.552,0,0.081,0.22,0.79,0.21,44.3
1338760800000,2012,6,2011,9,36,7,0.338,0.072,0.266,15765.5,96.4,96.4,93.84,2,2,2,559.1,534.2,584.5,440.1,415.2,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.213,0.204,0.223,440.1,415.2,465.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.201,0.222,0.107,0.095,0.119,0.0045,0.004,0.005,0.557,0.519,0.598,0.023,0.022,0.025,23.33,23.17,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.17,45.69,50.62,46.92,44.78,48.2,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,46.6
1339365600000,2012,6,2011,9,37,7,0.306,0.072,0.234,14069.1,88.19,88.19,83.74,2,2,2,505.8,485.8,527.3,386.8,366.8,119,119,119,2.436e-14,0,5.684e-14,0.236,0.226,0.245,386.8,366.8,408.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0816,0.0721,0.0917,0.0034,0.003,0.0038,0.477,0.447,0.509,0.02,0.018,0.021,23.65,23.52,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.934,0.929,0.936,42.75,40.64,44.99,41.87,39.72,44.09,0,0,0,0,0,0,0.465,0,0.072,0.24,0.76,0.24,46
1339970400000,2012,6,2011,9,38,7,0.279,0.072,0.207,12413.3,78.02,78.02,73.89,2,2,2,461.1,443.4,479.5,342.1,324.4,119,119,119,0,0,0,0.258,0.248,0.268,342.1,324.4,360.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.182,0.0605,0.0521,0.0692,0.0025,0.0021,0.0029,0.41,0.383,0.437,0.017,0.016,0.018,23.92,23.81,24.02,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,38,36.09,39.97,36.94,35.01,39.01,0,0,0,0,0,0,0.41,0,0.072,0.26,0.74,0.26,44.5
1340575200000,2012,6,2011,9,39,7,0.256,0.071,0.185,11085.3,68.81,68.81,65.98,2,2,2,422.6,407.6,437.7,305.2,293.2,117.4,108,119,0,0,0,0.278,0.265,0.289,305.2,293.2,318.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.167,0.043,0.0374,0.0494,0.0018,0.0015,0.002,0.354,0.336,0.374,0.014,0.014,0.015,24.14,24.06,24.22,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,34.01,32.69,35.47,32.99,31.71,34.41,0,0,0,0,0,0,0.367,0,0.071,0.28,0.72,0.28,43.3
1341180000000,2012,7,2011,10,40,7,0.235,0.0653,0.17,10239,63.91,63.91,60.95,2,2,2,389.1,376.1,402.9,281.1,268.1,108,108,108,0,0,0,0.278,0.268,0.287,281.1,268.1,294.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.153,0.148,0.158,0.0317,0.0256,0.0382,0.0013,0.001,0.0016,0.317,0.297,0.337,0.013,0.012,0.014,24.34,24.25,24.42,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.42,29.97,32.94,30.47,29.07,31.96,0,0,0,0,0,0,0.339,0,0.065,0.28,0.72,0.28,43.6
1341784800000,2012,7,2011,10,41,7,0.218,0.0653,0.152,9175.5,57.27,57.27,54.62,2,2,2,359.8,348,372,251.8,240,108,108,108,0,-2.842e-14,2.842e-14,0.3,0.29,0.31,251.8,240,264,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.147,0.0189,0.0161,0.0236,0.00076,0.00065,0.00095,0.274,0.259,0.291,0.011,0.01,0.012,24.53,24.45,24.6,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.15,26.81,29.52,27.31,26.01,28.63,0,0,0,0,0,0,0.303,0,0.066,0.3,0.7,0.3,42.1
1342389600000,2012,7,2011,10,42,7,0.202,0.0653,0.137,8258.88,51.23,51.23,49.16,2,1,1.4285714285714286,334.1,324.7,344.4,226.1,216.7,108,108,108,8.12e-15,0,2.842e-14,0.324,0.314,0.333,226.1,216.7,236.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.015,0.0142,0.0158,0.0006,0.00057,0.00064,0.329,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.32,25.59,52.09,38.35,24.83,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
1342994400000,2012,7,2011,10,43,7,0.189,0.0653,0.124,7788.51,48.2,48.2,46.36,1,1,1,312.7,303.7,321.7,204.7,195.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.346,0.336,0.356,204.7,195.7,213.7,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0131,0.0124,0.0139,0.00053,0.00049,0.00056,0.358,0.342,0.374,0.014,0.014,0.015,24.68,24.62,24.74,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.34,45.26,49.39,46.36,44.36,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
1343599200000,2012,7,2011,10,44,7,0.176,0.0588,0.117,7387.85,45.97,45.97,43.98,1,1,1,290.9,280.4,300.7,193.7,187.4,97.29,93,108,8.12e-15,-2.842e-14,2.842e-14,0.334,0.315,0.363,193.7,187.4,202.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.123,0.0122,0.0117,0.0129,0.00049,0.00046,0.00052,0.337,0.325,0.352,0.013,0.013,0.014,24.8,24.76,24.85,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.87,43.44,46.91,43.98,42.57,45.97,0,0,0,0,0,0,0.244,0,0.059,0.33,0.66,0.34,42
1344204000000,2012,8,2011,11,45,7,0.163,0.0562,0.106,6687.25,42,42,39.81,1,1,1,268.9,259.9,278,175.9,166.9,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.346,0.335,0.358,175.9,166.9,185,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0107,0.00994,0.0115,0.00042,0.00039,0.00046,0.305,0.288,0.321,0.012,0.011,0.013,24.92,24.87,24.97,0.947,0.944,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.73,38.61,42.86,39.81,37.56,42,0,0,0,0,0,0,0.221,0,0.057,0.34,0.65,0.35,41
1344808800000,2012,8,2011,11,46,7,0.151,0.0562,0.0947,5895.87,36.82,36.82,35.09,1,1,1,249.5,242.2,256.9,156.5,149.2,93,93,93,4.06e-15,0,2.842e-14,0.373,0.362,0.384,156.5,149.2,163.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00906,0.00843,0.00968,0.00036,0.00033,0.00038,0.27,0.257,0.283,0.011,0.01,0.011,25.04,24.99,25.09,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.17,34.45,37.9,35.09,33.42,36.82,0,0,0,0,0,0,0.195,0,0.0563,0.37,0.63,0.37,39
1345413600000,2012,8,2011,11,47,7,0.142,0.0562,0.0855,5316.86,32.85,32.85,31.65,1,1,1,234.4,228.8,239.7,141.4,135.8,93,93,93,0,0,0,0.397,0.388,0.407,141.4,135.8,146.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0997,0.104,0.00777,0.00729,0.00822,0.00031,0.00029,0.00032,0.243,0.233,0.252,0.0096,0.0092,0.0099,25.15,25.11,25.19,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.63,31.29,33.87,31.65,30.36,32.85,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1346018400000,2012,8,2011,11,48,7,0.133,0.0526,0.0808,5023.13,32.43,32.43,29.9,1,1,1,220.5,212.6,226.8,133.5,126.2,87,72,93,0,0,0,0.394,0.333,0.424,133.5,126.2,144.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0963,0.101,0.0071,0.00648,0.008,0.00028,0.00025,0.00031,0.228,0.216,0.246,0.009,0.0085,0.0096,25.25,25.21,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.82,29.05,33.44,29.9,28.18,32.43,0,0,0,0,0,0,0.166,0,0.0522,0.4,0.61,0.39,37.8
1346623200000,2012,9,2011,12,49,7,0.122,0.0435,0.0782,4875.87,31.05,31.05,29.02,1,1,1,201.4,193.2,210.2,129.4,121.2,72,72,72,-2.03e-15,-1.421e-14,0,0.358,0.343,0.373,129.4,121.2,138.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0924,0.0984,0.00675,0.00605,0.00749,0.00026,0.00024,0.00029,0.219,0.205,0.235,0.0086,0.008,0.0092,25.36,25.3,25.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.92,27.93,32.02,29.02,27.09,31.05,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,40
1347228000000,2012,9,2011,12,50,7,0.112,0.0435,0.0683,4213.34,26.49,26.49,25.08,1,1,1,184.9,179.3,190.7,112.9,107.3,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.377,0.402,112.9,107.3,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0875,0.0916,0.00535,0.00487,0.00584,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.86,24.45,27.31,25.08,23.71,26.49,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1347832800000,2012,9,2011,12,51,7,0.104,0.0435,0.0603,3688.12,23.25,23.25,21.95,1,1,1,171.7,166.4,177.3,99.68,94.41,72,72,72,4.06e-15,0,1.421e-14,0.42,0.406,0.433,99.68,94.41,105.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.083,0.0868,0.00422,0.00377,0.0047,0.00017,0.00015,0.00018,0.166,0.157,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.887,22.67,21.55,23.97,21.95,20.82,23.25,0,0,0,0,0,0,0.122,0,0.0437,0.42,0.58,0.42,35.5
1348437600000,2012,9,2011,12,52,7,0.0976,0.0435,0.054,3323.29,20.54,20.54,19.78,1,1,1,161.3,158.5,165,89.33,86.48,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.446,0.436,0.454,89.33,86.48,93.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0802,0.0825,0.00334,0.0031,0.00366,0.00013,0.00012,0.00014,0.148,0.143,0.154,0.0058,0.0056,0.006,25.38,25.37,25.38,0.923,0.919,0.926,0.964,0.963,0.966,0.89,0.887,0.892,20.52,19.93,21.27,19.78,19.19,20.54,0,0,0,0,0,0,0.11,0,0.0436,0.45,0.55,0.45,34.1
1349042400000,2012,10,2012,1,1,7,0.0924,0.0314,0.0609,3717.85,23.04,23.04,22.13,1,1,1,152.7,148.9,156.6,100.7,96.91,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.341,0.332,0.349,100.7,96.91,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.083,0.00431,0.00399,0.00464,0.00017,0.00016,0.00018,0.164,0.158,0.171,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.84,22.01,23.75,22.13,21.29,23.04,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
