datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349647200000,2012,10,2012,1,2,7,0.0907,0.0314,0.0593,3616.01,22.18,22.18,21.52,1,1,1,150,147.8,153,98,95.81,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.34,0.352,98,95.81,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0799,0.0818,0.00408,0.00389,0.00434,0.00016,0.00015,0.00017,0.16,0.156,0.165,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.24,21.79,22.88,21.52,21.07,22.18,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1350252000000,2012,10,2012,1,3,7,0.0896,0.0314,0.0582,3551.76,21.74,21.74,21.14,1,1,1,148.2,145.3,151.1,96.16,93.35,52,52,52,-6.09e-15,-1.421e-14,0,0.351,0.344,0.358,96.16,93.35,99.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0791,0.0811,0.00392,0.00368,0.00417,0.00015,0.00014,0.00016,0.156,0.151,0.162,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.86,21.29,22.45,21.14,20.57,21.74,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
1350856800000,2012,10,2012,1,4,7,0.0894,0.0314,0.0579,3537.02,21.35,21.35,21.05,1,1,1,147.7,145.3,149.2,95.74,93.35,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.352,0.349,0.358,95.74,93.35,97.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0791,0.0804,0.00389,0.00368,0.00401,0.00015,0.00014,0.00016,0.156,0.151,0.158,0.0061,0.0059,0.0062,25.34,25.34,25.35,0.915,0.914,0.918,0.967,0.966,0.967,0.885,0.884,0.886,21.78,21.29,22.07,21.05,20.57,21.35,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
1351461600000,2012,10,2012,1,5,7,0.0874,0.0308,0.0566,3464.97,21.48,21.48,20.62,1,1,1,144.5,141.3,147.8,93.63,89.25,50.86,50,52,6.09e-15,0,1.421e-14,0.352,0.338,0.368,93.63,89.25,97.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0776,0.0803,0.00371,0.00334,0.00406,0.00015,0.00013,0.00016,0.152,0.144,0.159,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.917,0.913,0.922,0.966,0.964,0.968,0.886,0.884,0.889,21.35,20.47,22.19,20.62,19.73,21.48,0,0,0,0,0,0,0.115,0,0.0308,0.35,0.65,0.35,39.6
1352066400000,2012,11,2012,2,6,7,0.0899,0.0302,0.0597,3645.71,23.06,23.06,21.7,1,1,1,148.7,145.6,154.7,98.67,95.63,50,50,50,-4.06e-15,-1.421e-14,0,0.336,0.323,0.343,98.67,95.63,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0795,0.0827,0.00414,0.00388,0.00465,0.00016,0.00015,0.00018,0.16,0.155,0.171,0.0063,0.0061,0.0067,25.34,25.34,25.35,0.914,0.912,0.915,0.968,0.967,0.97,0.885,0.883,0.887,22.42,21.75,23.77,21.7,21.03,23.06,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
1352671200000,2012,11,2012,2,7,7,0.0933,0.0302,0.0631,3858.47,23.78,23.78,22.97,1,1,1,154.3,151.9,157.7,104.3,101.9,50,50,50,6.09e-15,0,1.421e-14,0.324,0.317,0.329,104.3,101.9,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0817,0.0838,0.00461,0.00441,0.0049,0.00018,0.00017,0.00019,0.17,0.166,0.177,0.0067,0.0065,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.889,23.68,23.1,24.51,22.97,22.4,23.78,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1353276000000,2012,11,2012,2,8,7,0.0964,0.0302,0.0662,4067.37,25.69,25.69,24.21,1,1,1,159.5,157.1,165.6,109.5,107.1,50,50,50,0,-1.421e-14,1.421e-14,0.314,0.302,0.318,109.5,107.1,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0836,0.0866,0.00505,0.00485,0.00558,0.0002,0.00019,0.00022,0.18,0.176,0.191,0.007,0.0069,0.0075,25.34,25.34,25.34,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,24.96,24.38,26.48,24.21,23.65,25.69,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.2
1353880800000,2012,11,2012,2,9,7,0.108,0.0318,0.0766,4767.04,29.96,29.96,28.38,1,1,1,179.3,169.7,187.2,126.7,119.7,52.57,50,59,-4.06e-15,-1.421e-14,0,0.293,0.273,0.316,126.7,119.7,133.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.088,0.0928,0.00652,0.00592,0.00709,0.00026,0.00023,0.00028,0.211,0.198,0.222,0.0083,0.0078,0.0087,25.35,25.34,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.25,27.51,30.89,28.38,26.68,29.96,0,0,0,0,0,0,0.158,0,0.0314,0.29,0.71,0.29,44.1
1354485600000,2012,12,2012,3,10,7,0.117,0.0357,0.0816,5101.51,31.42,31.42,30.37,1,1,1,194,187.5,198.4,135,128.5,59,59,59,0,0,0,0.304,0.297,0.315,135,128.5,139.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0925,0.0964,0.00722,0.00667,0.0076,0.00028,0.00026,0.0003,0.227,0.215,0.235,0.0089,0.0084,0.0092,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.31,29.71,32.39,30.37,28.82,31.42,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1355090400000,2012,12,2012,3,11,7,0.124,0.0357,0.0881,5522.14,34.01,34.01,32.87,1,1,1,204.6,201.4,209.6,145.6,142.4,59,59,59,0,0,0,0.288,0.281,0.293,145.6,142.4,150.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0974,0.1,0.00813,0.00785,0.00855,0.00032,0.00031,0.00033,0.246,0.24,0.255,0.0096,0.0094,0.01,25.33,25.29,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.89,33.12,35.06,32.87,32.13,34.01,0,0,0,0,0,0,0.183,0,0.0359,0.29,0.71,0.29,44.5
1355695200000,2012,12,2012,3,12,7,0.132,0.0357,0.0965,6062.81,38.49,38.49,36.09,1,1,1,218.5,211,228.5,159.5,152,59,59,59,0,0,0,0.27,0.258,0.28,159.5,152,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.107,0.00931,0.00867,0.0102,0.00037,0.00034,0.0004,0.271,0.257,0.288,0.011,0.01,0.011,25.22,25.14,25.28,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.15,35.38,39.48,36.09,34.32,38.49,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.73,0.27,45.9
1356300000000,2012,12,2012,3,13,7,0.149,0.0357,0.113,7165.63,47.55,47.55,42.65,1,1,1,245.9,229.3,267,186.9,170.3,59,59,59,-4.06e-15,-2.842e-14,0,0.24,0.221,0.257,186.9,170.3,208,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.107,0.121,0.0116,0.0102,0.0134,0.00046,0.0004,0.00053,0.32,0.29,0.357,0.013,0.011,0.014,25.01,24.87,25.13,0.95,0.945,0.956,0.979,0.975,0.98,0.93,0.922,0.937,43.57,39.67,48.52,42.65,38.7,47.55,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1356904800000,2012,12,2012,3,14,7,0.181,0.0429,0.138,8489.58,56.31,56.31,50.53,2,1,1.4285714285714286,299.7,275,330.7,228.7,209.3,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.237,0.215,0.259,228.7,209.3,257.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.123,0.14,0.0156,0.0135,0.0207,0.00062,0.00054,0.00083,0.325,0.248,0.385,0.013,0.0099,0.015,24.77,24.67,24.83,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.54,26.34,51.74,39.01,25.55,48.2,0,0,0,0,0,0,0.281,0,0.043,0.24,0.76,0.24,46.9
1357509600000,2013,1,2012,4,15,7,0.235,0.0442,0.191,11555.9,79.35,79.35,68.78,2,2,2,388.3,342.5,436,315.3,269.5,73,73,73,0,0,0,0.189,0.167,0.213,315.3,269.5,363,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.16,0.144,0.177,0.0478,0.0262,0.0703,0.0019,0.0011,0.0029,0.363,0.295,0.435,0.015,0.012,0.018,24.3,24,24.59,0.942,0.934,0.95,0.972,0.97,0.977,0.915,0.906,0.929,35.39,30.34,40.6,34.39,29.43,39.68,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
1358114400000,2013,1,2012,4,16,7,0.312,0.0442,0.268,15921.2,107.9,107.9,94.77,3,2,2.2857142857142856,516.3,453.2,588.9,443.3,380.2,73,73,73,-8.12e-15,-5.684e-14,0,0.142,0.124,0.161,443.3,380.2,515.9,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.207,0.183,0.241,0.109,0.0785,0.146,0.0045,0.0032,0.0061,0.526,0.461,0.582,0.022,0.019,0.024,23.55,23.19,23.9,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43.57,35.12,50.69,42.38,34.06,48.2,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,51
1358719200000,2013,1,2012,4,17,7,0.426,0.055,0.371,21254.4,141.2,141.2,126.5,3,3,3,704.6,618.1,785.8,613.6,527.1,91,91,91,0,0,0,0.13,0.116,0.147,613.6,527.1,694.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.3,0.251,0.346,0.211,0.153,0.265,0.0091,0.0065,0.012,0.729,0.583,0.866,0.031,0.025,0.038,22.55,22.09,23.04,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,43.11,37.68,48.02,42.17,36.59,47.06,0,0,0,0,0,0,0.703,0,0.055,0.13,0.87,0.13,49.9
1359324000000,2013,1,2012,4,18,7,0.542,0.0734,0.468,25392.4,159,159,151.1,4,3,3.5714285714285716,895.7,809.6,984.9,774.3,718.6,121.4,91,162,0,0,0,0.134,0.102,0.175,774.3,718.6,822.9,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.412,0.359,0.467,0.313,0.281,0.337,0.014,0.012,0.015,0.964,0.906,1.02,0.043,0.04,0.046,21.55,21.14,21.96,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.44,39.33,50.97,42.95,38.33,48.2,0,0,0,0,0,0,0.84,0,0.074,0.14,0.86,0.14,46.8
1359928800000,2013,2,2012,5,19,7,0.651,0.098,0.553,29161.3,178.7,178.7,173.6,4,4,4,1077,1017,1111,914.9,855.2,162,162,162,1.624e-14,-1.137e-13,1.137e-13,0.151,0.146,0.159,914.9,855.2,949.1,990,990,990,968.1,968,968.2,21.9,21.8,22,0.551,0.496,0.582,0.382,0.353,0.398,0.017,0.016,0.018,1.18,1.08,1.24,0.054,0.049,0.057,20.67,20.51,20.97,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.28,41.95,45.59,43.39,41.11,44.68,0,0,0,0,0,0,0.964,0,0.098,0.15,0.85,0.15,44.8
1360533600000,2013,2,2012,5,20,7,0.667,0.098,0.569,29816.3,178.3,178.3,177.5,4,4,4,1103,1098,1108,940.7,935.7,162,162,162,0,-1.137e-13,1.137e-13,0.147,0.146,0.148,940.7,935.7,946.5,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.575,0.57,0.58,0.394,0.392,0.397,0.018,0.018,0.018,1.23,1.22,1.24,0.056,0.056,0.057,20.55,20.52,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.27,45.09,45.49,44.37,44.19,44.58,0,0,0,0,0,0,0.986,0,0.098,0.15,0.85,0.15,44.7
1361138400000,2013,2,2012,5,21,7,0.678,0.098,0.58,30278,183.4,183.4,180.2,4,4,4,1122,1106,1144,959.6,943.8,162,162,162,0,-1.137e-13,1.137e-13,0.145,0.142,0.147,959.6,943.8,981.8,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.593,0.577,0.619,0.403,0.396,0.414,0.019,0.018,0.019,1.26,1.23,1.31,0.058,0.057,0.06,20.45,20.34,20.53,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.98,45.39,46.78,45.06,44.48,45.85,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.7
1361743200000,2013,2,2012,5,22,7,0.727,0.103,0.623,31767.3,192.6,192.6,189.1,4,4,4,1202,1158,1248,1031,995.6,171,162,183,0,-1.137e-13,1.137e-13,0.142,0.135,0.151,1031,995.6,1065,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.692,0.639,0.746,0.493,0.421,0.57,0.023,0.019,0.027,1.47,1.34,1.61,0.069,0.062,0.075,20,19.71,20.27,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.24,47.27,49.14,47.27,46.32,48.15,0,0,0,0,0,0,1.05,0,0.104,0.14,0.86,0.14,43.7
1362348000000,2013,3,2012,6,23,7,0.792,0.111,0.664,32390.4,192.8,192.8,192.8,4,4,4,1310,1263,1346,1127,1080,183,183,183,29.73,0,63.11,0.14,0.136,0.145,1097,1080,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.805,0.767,0.823,0.642,0.603,0.648,0.03,0.028,0.031,1.75,1.67,1.77,0.083,0.078,0.084,19.38,19.24,19.61,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.7,49.46,50.06,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,40.9
1362952800000,2013,3,2012,6,24,7,0.844,0.111,0.665,32234.9,192.8,192.8,191.9,4,4,4,1396,1361,1441,1213,1178,183,183,183,112.8,78.24,158.3,0.131,0.127,0.134,1100,1100,1100,990,990,990,969.1,969,969.3,20.9,20.7,21,0.844,0.83,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.06,18.89,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.53,49.31,47.97,47.56,48.2,0,0,0,0,0,0,1.07,0,0.179,0.13,0.79,0.21,38.2
1363557600000,2013,3,2012,6,25,7,0.979,0.111,0.665,30889.4,189.2,189.2,183.9,4,4,4,1619,1469,1812,1436,1286,183,183,183,335.6,186.5,529.1,0.114,0.101,0.125,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.906,0.875,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.096,18.28,17.63,18.79,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.9,45.18,48.26,45.97,44.28,47.29,0,0,0,0,0,0,1.02,0,0.314,0.11,0.68,0.32,31.6
1364162400000,2013,3,2012,6,26,7,1.31,0.111,0.665,28005.6,174.1,174.1,166.7,4,4,4,2158,1899,2364,1975,1716,183,183,183,875.5,615.6,1081,0.0853,0.0774,0.0964,1100,1100,1100,990,990,990,971.5,970.8,972,18.5,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.66,16.15,17.35,0.947,0.945,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.54,41.17,44.42,41.67,40.29,43.53,0,0,0,0,0,0,0.926,0,0.645,0.085,0.51,0.49,21.4
1364767200000,2013,4,2012,7,27,7,1.5,0.131,0.665,26503.4,160,160,157.8,4,4,4,2486,2405,2535,2269,2188,217,217,217,1169,1088,1218,0.0873,0.0856,0.0902,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.73,16.05,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.37,40.06,40.91,39.44,39.1,40,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1365372000000,2013,4,2012,7,28,7,1.5,0.131,0.665,26511.4,159.5,159.5,157.8,4,4,4,2485,2424,2531,2268,2207,217,217,217,1168,1107,1214,0.0873,0.0857,0.0895,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.74,16,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.39,40.08,40.78,39.45,39.13,39.87,0,0,0,0,0,0,0.877,0,0.835,0.087,0.44,0.56,17.7
1365976800000,2013,4,2012,7,29,7,1.4,0.131,0.665,27306,165.3,165.3,162.5,4,4,4,2313,2211,2398,2096,1994,217,217,217,996.5,893.9,1081,0.0939,0.0905,0.0981,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.07,16.52,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.95,42.16,40.63,40.06,41.32,0,0,0,0,0,0,0.903,0,0.735,0.094,0.48,0.52,19.5
1366581600000,2013,4,2012,7,30,7,1.22,0.131,0.665,28615.2,174.6,174.6,170.3,4,4,4,2023,1885,2163,1806,1668,217,217,217,706,567.7,846.2,0.107,0.1,0.115,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.63,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.47,44.54,42.58,41.62,43.65,0,0,0,0,0,0,0.946,0,0.555,0.11,0.55,0.45,23.5
1367186400000,2013,4,2012,7,31,7,1.04,0.12,0.665,30248.3,183.9,183.9,180,4,4,4,1728,1617,1840,1529,1425,199.1,192,217,428.6,325.4,522.6,0.115,0.109,0.12,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.54,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.93,44.94,46.9,45.01,44.04,45.96,0,0,0,0,0,0,1,0,0.375,0.12,0.64,0.36,29.1
1367791200000,2013,5,2012,8,32,7,0.901,0.116,0.665,31659.1,191.7,191.7,188.4,4,4,4,1490,1404,1581,1298,1212,192,192,192,197.8,112.1,289.4,0.129,0.121,0.137,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.88,0.844,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.72,18.39,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.21,48.9,47.11,46.27,47.92,0,0,0,0,0,0,1.05,0,0.236,0.13,0.74,0.26,35.1
1368396000000,2013,5,2012,8,33,7,0.746,0.116,0.622,31346.8,192.8,192.8,186.6,4,4,4,1233,1122,1364,1041,930,192,192,192,13.34,-1.137e-13,72.28,0.156,0.141,0.171,1028,930,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.7,0.568,0.827,0.515,0.389,0.648,0.024,0.018,0.031,1.5,1.21,1.78,0.07,0.056,0.085,19.87,19.18,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.73,44.65,49.79,46.65,43.76,48.2,0,0,0,0,0,0,1.04,0,0.124,0.16,0.83,0.17,42
1369000800000,2013,5,2012,8,34,7,0.616,0.116,0.5,26436.3,170.7,170.7,157.4,4,3,3.7142857142857144,1019,951.3,1092,826.8,759.3,192,192,192,0,-1.137e-13,1.137e-13,0.189,0.176,0.202,826.8,759.3,900.4,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.473,0.411,0.54,0.339,0.306,0.375,0.015,0.014,0.017,1.06,0.992,1.16,0.048,0.045,0.053,20.99,20.65,21.29,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.26,39.63,51.68,42.78,38.65,48.2,0,0,0,0,0,0,0.874,0,0.116,0.19,0.81,0.19,42.9
1369605600000,2013,5,2012,8,35,7,0.538,0.104,0.434,23841.2,144.6,144.6,141.9,3,3,3,888.8,844.7,934.9,717.7,681.1,171.1,119,192,0,0,0,0.192,0.139,0.22,717.7,681.1,742.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.373,0.352,0.396,0.28,0.256,0.297,0.012,0.011,0.013,0.919,0.857,0.97,0.041,0.038,0.043,21.63,21.39,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.54,46.33,50.24,47.3,45.41,48.2,0,0,0,0,0,0,0.788,0,0.104,0.19,0.81,0.19,44.3
1370210400000,2013,6,2012,9,36,7,0.485,0.072,0.413,23262.1,143.3,143.3,138.5,3,3,3,802.3,776.5,831.3,683.3,657.5,119,119,119,0,0,0,0.148,0.143,0.153,683.3,657.5,712.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.363,0.257,0.24,0.277,0.011,0.01,0.012,0.853,0.81,0.902,0.037,0.035,0.04,22.04,21.87,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.1,45.61,48.73,46.16,44.7,47.76,0,0,0,0,0,0,0.769,0,0.072,0.15,0.85,0.15,48
1370815200000,2013,6,2012,9,37,7,0.446,0.0937,0.352,20032.6,133,133,119.2,3,3,3,736.8,702.3,770.2,581.8,541.3,155,119,161,0,0,0,0.211,0.155,0.229,581.8,541.3,651.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.271,0.328,0.19,0.163,0.236,0.0082,0.007,0.01,0.687,0.619,0.799,0.03,0.027,0.035,22.47,22.22,22.67,0.953,0.95,0.956,0.976,0.972,0.98,0.93,0.923,0.937,40.7,38.11,45.23,39.75,37.05,44.33,0,0,0,0,0,0,0.662,0,0.094,0.21,0.79,0.21,44.9
1371420000000,2013,6,2012,9,38,7,0.4,0.0974,0.303,17120.5,109.1,109.1,101.9,3,2,2.5714285714285716,661.7,632.6,692.2,500.7,471.6,161,161,161,8.12e-15,0,5.684e-14,0.244,0.233,0.254,500.7,471.6,531.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.247,0.231,0.265,0.137,0.122,0.156,0.0058,0.0052,0.0067,0.599,0.549,0.646,0.026,0.023,0.028,22.85,22.73,22.96,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.97,35.41,52.55,40.86,34.35,48.2,0,0,0,0,0,0,0.566,0,0.097,0.24,0.76,0.24,42.8
1372024800000,2013,6,2012,9,39,7,0.361,0.0974,0.264,15587.2,96.4,96.4,92.78,2,2,2,597.6,572.7,623,436.6,411.7,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.269,0.258,0.281,436.6,411.7,462.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.213,0.203,0.225,0.105,0.0933,0.117,0.0044,0.0039,0.005,0.556,0.517,0.597,0.023,0.022,0.025,23.16,23.01,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.44,44.97,49.91,46.39,44.07,48.2,0,0,0,0,0,0,0.515,0,0.097,0.27,0.73,0.27,43.2
1372629600000,2013,7,2012,10,40,7,0.328,0.0816,0.247,14739.2,92.16,92.16,87.73,2,2,2,542.6,520.5,564.8,407.6,385.5,135,135,135,-2.436e-14,-5.684e-14,0,0.249,0.239,0.259,407.6,385.5,429.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.208,0.0914,0.081,0.102,0.0038,0.0034,0.0043,0.509,0.476,0.543,0.021,0.02,0.023,23.45,23.32,23.58,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.76,42.49,47.02,43.87,41.64,46.08,0,0,0,0,0,0,0.487,0,0.081,0.25,0.75,0.25,44.9
1373234400000,2013,7,2012,10,41,7,0.299,0.0816,0.218,13034.2,81.85,81.85,77.58,2,2,2,494.7,475.9,513.7,359.7,340.9,135,135,135,-8.12e-15,-5.684e-14,0,0.273,0.263,0.284,359.7,340.9,378.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.177,0.19,0.0688,0.0599,0.0777,0.0028,0.0025,0.0032,0.437,0.409,0.466,0.018,0.017,0.019,23.74,23.62,23.85,0.95,0.947,0.952,0.976,0.971,0.98,0.926,0.92,0.933,39.76,37.76,41.77,38.79,36.67,40.92,0,0,0,0,0,0,0.431,0,0.081,0.27,0.73,0.27,43.6
1373839200000,2013,7,2012,10,42,7,0.274,0.0861,0.188,11250.9,72.06,72.06,66.97,2,2,2,453.7,437.9,470.2,311.4,251.9,142.3,135,186,0,0,0,0.314,0.287,0.425,311.4,251.9,335.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.149,0.175,0.046,0.0179,0.0572,0.0019,0.00073,0.0024,0.365,0.279,0.401,0.015,0.011,0.016,23.99,23.88,24.15,0.942,0.93,0.946,0.97,0.97,0.97,0.914,0.903,0.918,34.52,27.76,37.15,33.48,26.92,36.03,0,0,0,0,0,0,0.372,0,0.086,0.31,0.69,0.31,41.1
1374444000000,2013,7,2012,10,43,7,0.253,0.112,0.14,8340.2,52.72,52.72,49.64,2,1,1.4285714285714286,417.9,403.8,432.7,231.9,217.8,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.445,0.43,0.461,231.9,217.8,246.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0155,0.0143,0.0167,0.00063,0.00058,0.00068,0.343,0.261,0.412,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.52,25.99,52.43,38.59,25.21,48.2,0,0,0,0,0,0,0.276,0,0.113,0.44,0.55,0.45,33
1375048800000,2013,7,2012,10,44,7,0.233,0.102,0.132,7987.36,48.2,48.2,47.54,1,1,1,385.9,371.2,399.1,217.7,205.4,168.3,155,186,8.12e-15,-2.842e-14,2.842e-14,0.435,0.401,0.475,217.7,205.4,231.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.135,0.132,0.139,0.0143,0.0132,0.0154,0.00058,0.00054,0.00062,0.386,0.365,0.409,0.016,0.015,0.017,24.28,24.23,24.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,46.75,52.68,47.54,45.82,48.2,0,0,0,0,0,0,0.264,0,0.101,0.44,0.57,0.43,34.3
1375653600000,2013,8,2012,11,45,7,0.214,0.0937,0.12,7479.05,47.45,47.45,44.52,1,1,1,353.3,340.9,366.6,198.3,185.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.439,0.423,0.455,198.3,185.9,211.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0126,0.0115,0.0137,0.00051,0.00046,0.00055,0.35,0.328,0.374,0.014,0.013,0.015,24.48,24.39,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.43,42.57,48.42,44.52,41.72,47.45,0,0,0,0,0,0,0.247,0,0.094,0.44,0.56,0.44,34.9
1376258400000,2013,8,2012,11,46,7,0.197,0.0937,0.103,6377,40.77,40.77,37.96,1,1,1,325.2,314.3,336.8,170.2,159.3,155,155,155,0,-2.842e-14,2.842e-14,0.477,0.46,0.493,170.2,159.3,181.8,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0102,0.00929,0.0112,0.00041,0.00037,0.00045,0.3,0.28,0.32,0.012,0.011,0.013,24.67,24.6,24.75,0.946,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,38.96,36.45,41.63,37.96,35.35,40.77,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.4
1376863200000,2013,8,2012,11,47,7,0.183,0.0765,0.106,6647.49,43.07,43.07,39.57,1,1,1,302.2,293.3,310.8,175.8,153.3,126.4,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.377,0.503,175.8,153.3,190.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.111,0.121,0.0107,0.00878,0.0119,0.00043,0.00035,0.00048,0.307,0.269,0.332,0.012,0.011,0.013,24.78,24.74,24.82,0.947,0.941,0.952,0.977,0.97,0.98,0.926,0.912,0.933,40.49,35.06,43.95,39.57,34.01,43.07,0,0,0,0,0,0,0.22,0,0.077,0.42,0.58,0.42,36.3
1377468000000,2013,8,2012,11,48,7,0.17,0.0675,0.103,6419.63,41.27,41.27,38.21,1,1,1,281.6,272.8,290.3,170,161.3,111.6,91,115,-1.218e-14,-2.842e-14,2.842e-14,0.396,0.334,0.416,170,161.3,181.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.115,0.0102,0.00946,0.0112,0.00041,0.00038,0.00044,0.295,0.28,0.314,0.012,0.011,0.012,24.88,24.83,24.91,0.945,0.943,0.949,0.974,0.97,0.98,0.921,0.915,0.93,39.22,37.16,42.12,38.21,36.05,41.27,0,0,0,0,0,0,0.212,0,0.067,0.4,0.61,0.39,37.8
1378072800000,2013,9,2012,12,49,7,0.156,0.055,0.101,6314.02,40.4,40.4,37.58,1,1,1,257.9,247.9,269.2,166.9,156.9,91,91,91,-4.06e-15,-2.842e-14,2.842e-14,0.353,0.338,0.367,166.9,156.9,178.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.114,0.00993,0.00909,0.0109,0.00039,0.00036,0.00043,0.288,0.27,0.308,0.011,0.011,0.012,24.98,24.92,25.04,0.944,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.6,36.27,41.28,37.58,35.18,40.4,0,0,0,0,0,0,0.209,0,0.055,0.35,0.65,0.35,40.5
1378677600000,2013,9,2012,12,50,7,0.143,0.055,0.0877,5454.32,34.5,34.5,32.47,1,1,1,235.9,227.4,244.9,144.9,136.4,91,91,91,0,0,0,0.386,0.372,0.4,144.9,136.4,153.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.00807,0.00734,0.00883,0.00032,0.00029,0.00035,0.248,0.233,0.264,0.0098,0.0092,0.01,25.14,25.07,25.2,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.47,31.46,35.57,32.47,30.51,34.5,0,0,0,0,0,0,0.18,0,0.0553,0.38,0.61,0.39,38.1
1379282400000,2013,9,2012,12,51,7,0.132,0.055,0.0768,4763.6,29.95,29.95,28.35,1,1,1,217.9,211.8,224.9,126.9,120.8,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.418,0.405,0.43,126.9,120.8,133.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0937,0.0983,0.00654,0.00602,0.00713,0.00026,0.00024,0.00028,0.216,0.205,0.229,0.0085,0.008,0.009,25.28,25.22,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.23,27.77,30.88,28.35,26.94,29.95,0,0,0,0,0,0,0.158,0,0.0552,0.42,0.58,0.42,36.1
1379887200000,2013,9,2012,12,52,7,0.123,0.055,0.0684,3070.01,26.48,26.48,18.27,1,1,1,204.1,198.4,209.9,113.1,107.4,91,91,91,-4.06e-15,-1.421e-14,0,0.446,0.434,0.459,113.1,107.4,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.093,0.00537,0.00488,0.00585,0.00021,0.00019,0.00023,0.192,0.181,0.202,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.84,0,27.3,18.27,0,26.48,0,2,0,0,0.286,0,0.102,0.286,0.0546,0.45,0.56,0.44,25
1380492000000,2013,9,2012,12,53,7,0.116,0.0457,0.0707,3816.74,27.45,27.45,22.72,1,1,1,192.5,188.3,197,117,106,75.57,73,91,2.03e-15,0,1.421e-14,0.392,0.373,0.462,117,106,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0922,0.00569,0.00476,0.00618,0.00022,0.00019,0.00024,0.197,0.179,0.207,0.0077,0.007,0.0081,25.39,25.38,25.42,0.792,0,0.927,0.831,0,0.97,0.768,0,0.899,23.42,0,28.3,22.72,0,27.45,0,1,0,0,0.143,0,0.126,0.143,0.0453,0.39,0.61,0.39,32.9
1381096800000,2013,10,2013,1,1,7,0.111,0.0442,0.0664,4087.56,25.32,25.32,24.33,1,1,1,182.8,178.7,186.9,109.8,105.7,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.399,0.391,0.408,109.8,105.7,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0863,0.0891,0.00508,0.00474,0.00543,0.0002,0.00019,0.00021,0.184,0.176,0.191,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25.08,24.07,26.1,24.33,23.34,25.32,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1381701600000,2013,10,2013,1,2,7,0.105,0.0442,0.0607,3712.1,23.02,23.02,22.1,1,1,1,173.4,170.2,177.3,100.4,97.24,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.421,0.412,0.429,100.4,97.24,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0833,0.0858,0.00428,0.00402,0.00462,0.00017,0.00016,0.00018,0.167,0.161,0.174,0.0065,0.0063,0.0068,25.38,25.38,25.38,0.913,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.81,22.12,23.73,22.1,21.4,23.02,0,0,0,0,0,0,0.123,0,0.0443,0.42,0.58,0.42,35.4
1382306400000,2013,10,2013,1,3,7,0.104,0.0442,0.0603,3685.96,22.63,22.63,21.94,1,1,1,172.7,169.1,175.7,99.73,96.14,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.415,0.432,99.73,96.14,102.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0829,0.0852,0.00423,0.00392,0.00448,0.00017,0.00015,0.00018,0.166,0.159,0.171,0.0065,0.0062,0.0067,25.38,25.38,25.38,0.912,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.885,22.65,21.9,23.33,21.94,21.18,22.63,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.4
1382911200000,2013,10,2013,1,4,7,0.104,0.0426,0.0617,3773.12,24.45,24.45,22.46,1,1,1,172.4,169.7,177.3,102,96.96,70.43,67,73,4.06e-15,0,1.421e-14,0.409,0.378,0.43,102,96.96,110.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0832,0.0868,0.00442,0.00399,0.00513,0.00017,0.00016,0.0002,0.169,0.161,0.183,0.0066,0.0063,0.0072,25.38,25.37,25.38,0.913,0.911,0.918,0.969,0.967,0.97,0.885,0.883,0.89,23.18,22.06,25.2,22.46,21.34,24.45,0,0,0,0,0,0,0.125,0,0.0423,0.41,0.59,0.41,36.3
1383516000000,2013,11,2013,2,5,7,0.111,0.0405,0.0702,4342.38,26.64,26.64,25.85,1,1,1,183.1,177.6,186.4,116.1,110.6,67,67,67,-4.06e-15,-1.421e-14,0,0.366,0.359,0.377,116.1,110.6,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.09,0.00562,0.00515,0.0059,0.00022,0.0002,0.00023,0.194,0.184,0.2,0.0076,0.0072,0.0078,25.37,25.37,25.37,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.65,25.27,27.46,25.85,24.51,26.64,0,0,0,0,0,0,0.144,0,0.0408,0.36,0.63,0.37,39.1
1384120800000,2013,11,2013,2,6,7,0.109,0.0405,0.0686,4232.51,25.77,25.77,25.19,1,1,1,180.4,177.9,182.8,113.4,110.9,67,67,67,-4.06e-15,-1.421e-14,0,0.372,0.367,0.377,113.4,110.9,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.087,0.0888,0.00539,0.00518,0.00559,0.00021,0.0002,0.00022,0.189,0.184,0.193,0.0074,0.0072,0.0076,25.37,25.37,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.97,25.34,26.57,25.19,24.58,25.77,0,0,0,0,0,0,0.14,0,0.0404,0.37,0.63,0.37,38.8
1384725600000,2013,11,2013,2,7,7,0.114,0.0346,0.0791,4928.89,32.9,32.9,29.34,1,1,1,188,180.3,195.7,130.8,113.3,57.29,50,67,2.03e-15,0,1.421e-14,0.306,0.256,0.371,130.8,113.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0879,0.0972,0.00686,0.00538,0.00813,0.00027,0.00021,0.00032,0.219,0.189,0.244,0.0086,0.0074,0.0096,25.36,25.34,25.37,0.93,0.92,0.937,0.97,0.97,0.97,0.902,0.893,0.909,30.25,25.95,33.92,29.34,25.17,32.9,0,0,0,0,0,0,0.163,0,0.0349,0.3,0.69,0.31,43.2
1385330400000,2013,11,2013,2,8,7,0.118,0.031,0.0873,5475.87,33.62,33.62,32.59,1,1,1,195.7,192.1,198.7,144.4,138.6,51.29,50,59,0,0,0,0.262,0.252,0.299,144.4,138.6,148.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0959,0.0982,0.00802,0.00753,0.00839,0.00031,0.00029,0.00033,0.242,0.233,0.25,0.0095,0.0091,0.0098,25.35,25.35,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.6,32.19,34.66,32.59,31.22,33.62,0,0,0,0,0,0,0.181,0,0.0307,0.26,0.74,0.26,46.4
1385935200000,2013,12,2013,3,9,7,0.126,0.0357,0.0905,5677.06,35.69,35.69,33.79,1,1,1,208.7,200,217,149.7,141,59,59,59,0,0,0,0.283,0.272,0.295,149.7,141,158,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.097,0.103,0.00847,0.00774,0.00918,0.00033,0.0003,0.00036,0.253,0.238,0.268,0.0099,0.0093,0.011,25.29,25.23,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.84,32.79,36.79,33.79,31.81,35.69,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45.1
1386540000000,2013,12,2013,3,10,7,0.141,0.0357,0.106,6690.41,41.89,41.89,39.82,1,1,1,233.9,222.2,242.4,174.9,163.2,59,59,59,0,0,0,0.252,0.243,0.266,174.9,163.2,183.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.105,0.112,0.0106,0.00962,0.0113,0.00042,0.00038,0.00045,0.298,0.277,0.313,0.012,0.011,0.012,25.1,25.03,25.19,0.947,0.943,0.949,0.977,0.972,0.98,0.925,0.916,0.93,40.74,38.01,42.75,39.82,36.94,41.89,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1387144800000,2013,12,2013,3,11,7,0.157,0.0357,0.121,7678.81,48.11,48.11,45.71,1,1,1,259,247.1,269.5,200,188.1,59,59,59,-4.06e-15,-2.842e-14,0,0.228,0.219,0.239,200,188.1,210.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.121,0.0127,0.0117,0.0136,0.0005,0.00046,0.00054,0.343,0.322,0.362,0.014,0.013,0.014,24.92,24.86,25,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.64,43.84,49.09,45.71,42.96,48.11,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
1387749600000,2013,12,2013,3,12,7,0.177,0.0357,0.141,8587.11,55.53,55.53,51.11,2,1,1.7142857142857142,292.1,274.7,312.4,233.1,215.7,59,59,59,2.03e-14,0,2.842e-14,0.202,0.189,0.215,233.1,215.7,253.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.137,0.0158,0.0141,0.0186,0.00063,0.00056,0.00074,0.287,0.239,0.381,0.011,0.0095,0.015,24.84,24.77,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.939,33.81,25.66,51.62,32.44,24.89,48.2,0,0,0,0,0,0,0.284,0,0.036,0.2,0.8,0.2,48.5
1388354400000,2013,12,2013,3,13,7,0.217,0.0417,0.176,10657.2,69.71,69.71,63.44,2,2,2,359.5,323.1,393.1,290.5,264.1,69,59,73,0,0,0,0.192,0.176,0.21,290.5,264.1,320.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.14,0.162,0.0361,0.0237,0.0501,0.0015,0.00095,0.002,0.326,0.285,0.371,0.013,0.011,0.015,24.48,24.26,24.7,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.7,29.82,35.93,31.72,28.92,34.85,0,0,0,0,0,0,0.352,0,0.041,0.19,0.81,0.19,49.1
1388959200000,2014,1,2013,4,14,7,0.268,0.0442,0.224,13600.1,89.89,89.89,80.95,2,2,2,443.9,403.2,485.8,370.9,330.2,73,73,73,0,0,0,0.165,0.15,0.181,370.9,330.2,412.8,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.165,0.195,0.0741,0.0549,0.0938,0.003,0.0022,0.0039,0.447,0.386,0.51,0.018,0.016,0.021,23.96,23.7,24.2,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.937,41.42,37.03,45.86,40.48,35.92,44.94,0,0,0,0,0,0,0.45,0,0.044,0.16,0.84,0.16,50.7
1389564000000,2014,1,2013,4,15,7,0.335,0.0442,0.291,16981.6,112.9,112.9,101.1,3,2,2.4285714285714284,554.5,501.4,613.5,481.5,428.4,73,73,73,8.12e-15,0,5.684e-14,0.132,0.119,0.146,481.5,428.4,540.5,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.224,0.2,0.255,0.128,0.101,0.162,0.0054,0.0042,0.0069,0.569,0.531,0.611,0.024,0.022,0.026,23.34,23.04,23.61,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.48,35.83,52.32,42.79,34.76,48.2,0,0,0,0,0,0,0.562,0,0.044,0.13,0.87,0.13,50.7
1390168800000,2014,1,2013,4,16,7,0.424,0.0685,0.356,20405.2,133.3,133.3,121.5,3,3,3,701.9,635.6,773.1,588.6,535.6,113.3,73,120,0,0,0,0.161,0.115,0.183,588.6,535.6,653.1,990,990,990,966.7,966.4,967,23.3,23,23.6,0.289,0.26,0.327,0.194,0.159,0.237,0.0083,0.0068,0.01,0.69,0.602,0.8,0.03,0.026,0.035,22.6,22.21,22.92,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.937,41.42,38.03,45.34,40.49,36.96,44.44,0,0,0,0,0,0,0.675,0,0.068,0.16,0.84,0.16,48.1
1390773600000,2014,1,2013,4,17,7,0.535,0.0798,0.455,24860,160.6,160.6,148,4,3,3.4285714285714284,884,790.2,994.7,752,670.2,132,120,162,0,0,0,0.149,0.131,0.17,752,670.2,832.7,990,990,990,967.4,967.1,967.9,22.6,22.1,22.9,0.399,0.336,0.476,0.299,0.249,0.342,0.013,0.011,0.015,0.939,0.829,1.04,0.042,0.036,0.047,21.62,21.08,22.11,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,44.99,39.42,51.18,43.73,38.42,48.2,0,0,0,0,0,0,0.822,0,0.08,0.15,0.85,0.15,46.5
1391378400000,2014,2,2013,5,18,7,0.682,0.098,0.584,30358.1,189,189,180.7,4,4,4,1127,1037,1188,965,875.5,162,162,162,0,-1.137e-13,1.137e-13,0.144,0.136,0.156,965,875.5,1026,990,990,990,968.3,968,968.5,21.7,21.5,22,0.608,0.515,0.684,0.416,0.363,0.482,0.019,0.017,0.022,1.29,1.12,1.45,0.06,0.051,0.068,20.41,20.06,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.1,42.76,48.21,45.18,41.91,47.24,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.5
1391983200000,2014,2,2013,5,19,7,0.747,0.098,0.649,32268.4,192.8,192.8,192.1,4,4,4,1235,1197,1266,1073,1035,162,162,162,0.6943,0,3.89,0.131,0.128,0.135,1072,1035,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.752,0.697,0.794,0.586,0.501,0.648,0.027,0.023,0.03,1.63,1.49,1.74,0.076,0.069,0.082,19.73,19.52,20,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.49,48.45,50.25,48.02,47.49,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.2
1392588000000,2014,2,2013,5,20,7,0.759,0.098,0.66,32390.4,192.8,192.8,192.8,4,4,4,1254,1228,1269,1092,1066,162,162,162,1.669,0,6.82,0.129,0.128,0.132,1091,1066,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.779,0.743,0.795,0.627,0.572,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.08,0.075,0.082,19.6,19.51,19.77,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,49.99,49.34,50.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.13,0.87,0.13,42.7
1393192800000,2014,2,2013,5,21,7,0.706,0.102,0.604,31116.1,191.2,191.2,185.2,4,4,4,1167,1130,1208,999,947.1,168,162,183,-1.624e-14,-1.137e-13,1.137e-13,0.144,0.134,0.162,999,947.1,1046,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.648,0.583,0.713,0.448,0.397,0.527,0.021,0.018,0.025,1.37,1.24,1.53,0.064,0.057,0.071,20.2,19.92,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.25,45.36,48.78,46.3,44.45,47.8,0,0,0,0,0,0,1.03,0,0.102,0.14,0.86,0.14,44.1
1393797600000,2014,3,2013,6,22,7,0.694,0.111,0.583,30274.8,187.2,187.2,180.2,4,4,4,1148,1125,1200,964.6,941.7,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.16,0.153,0.163,964.6,941.7,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.605,0.578,0.675,0.41,0.395,0.461,0.019,0.018,0.021,1.28,1.23,1.42,0.059,0.057,0.066,20.35,20.05,20.47,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.97,45.16,47.75,45.05,44.25,46.79,0,0,0,0,0,0,1,0,0.111,0.16,0.84,0.16,43.6
1394402400000,2014,3,2013,6,23,7,0.808,0.111,0.659,32254.4,192.8,192.8,192,4,4,4,1336,1231,1429,1153,1048,183,183,183,63.11,0,145.8,0.138,0.128,0.149,1090,1048,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.808,0.721,0.858,0.625,0.531,0.648,0.03,0.025,0.031,1.73,1.54,1.81,0.082,0.072,0.087,19.31,18.94,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.18,48.65,49.89,48,47.68,48.2,0,0,0,0,0,0,1.07,0,0.149,0.14,0.82,0.18,39.9
1395007200000,2014,3,2013,6,24,7,0.931,0.111,0.665,31354.3,189.9,189.9,186.6,4,4,4,1540,1451,1650,1357,1268,183,183,183,256.6,167.6,367.3,0.119,0.111,0.126,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.895,0.867,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.54,18.17,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.61,46.62,48.44,46.66,45.69,47.47,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
1395612000000,2014,3,2013,6,25,7,1.14,0.111,0.665,29340.3,181.1,181.1,174.6,4,4,4,1888,1700,2076,1705,1517,183,183,183,604.8,417.2,793.1,0.0973,0.0881,0.108,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.4,16.84,18,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.55,43.04,46.19,43.66,42.18,45.26,0,0,0,0,0,0,0.97,0,0.475,0.097,0.58,0.42,25.7
1396216800000,2014,3,2013,6,26,7,1.37,0.128,0.665,27539.7,167.1,167.1,163.9,4,4,4,2261,2138,2337,2049,1955,212.1,183,217,949.3,854.7,1020,0.0938,0.0856,0.099,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.21,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.84,41.34,42.64,40.98,40.47,41.79,0,0,0,0,0,0,0.911,0,0.705,0.093,0.49,0.51,20.1
1396821600000,2014,4,2013,7,27,7,1.42,0.131,0.665,27123,161.6,161.6,161.4,4,4,4,2353,2349,2360,2136,2132,217,217,217,1036,1032,1043,0.0922,0.092,0.0924,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.16,16.18,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.925,41.24,41.2,41.27,40.36,40.32,40.39,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1397426400000,2014,4,2013,7,28,7,1.41,0.131,0.665,27215.1,162.3,162.3,162,4,4,4,2334,2322,2345,2117,2105,217,217,217,1017,1005,1028,0.093,0.0925,0.0934,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.19,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.37,41.3,41.44,40.5,40.42,40.58,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
1398031200000,2014,4,2013,7,29,7,1.39,0.131,0.665,27351.7,163.4,163.4,162.8,4,4,4,2304,2281,2319,2087,2064,217,217,217,987.2,964.3,1002,0.0942,0.0936,0.0951,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.26,16.35,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.56,41.47,41.71,40.7,40.6,40.86,0,0,0,0,0,0,0.904,0,0.725,0.094,0.48,0.52,19.7
1398636000000,2014,4,2013,7,30,7,1.34,0.152,0.665,27781.5,167.5,167.5,165.4,4,4,4,2207,2123,2270,1957,1847,250.7,217,276,856.7,747.1,953.1,0.114,0.0956,0.13,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.37,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.19,41.78,42.73,41.34,40.94,41.88,0,0,0,0,0,0,0.919,0,0.675,0.11,0.5,0.5,20.7
1399240800000,2014,5,2013,8,31,7,1.2,0.167,0.665,28780.7,174.6,174.6,171.3,4,4,4,1987,1885,2091,1711,1609,276,276,276,611.1,508.7,714.5,0.139,0.132,0.146,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.81,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.7,42.94,44.54,42.83,42.09,43.65,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
1399845600000,2014,5,2013,8,32,7,1.07,0.167,0.665,30052,182,182,178.9,4,4,4,1761,1670,1853,1485,1394,276,276,276,385.3,294.2,477.5,0.157,0.149,0.165,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.5,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.63,44.82,46.44,44.72,43.92,45.51,0,0,0,0,0,0,0.994,0,0.405,0.16,0.62,0.38,28.1
1400450400000,2014,5,2013,8,33,7,0.939,0.131,0.665,31271.9,189.3,189.3,186.1,4,4,4,1553,1466,1640,1337,1274,216,192,276,236.8,174.3,289.4,0.138,0.121,0.171,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.87,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.5,18.2,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,46.7,48.3,46.54,45.77,47.33,0,0,0,0,0,0,1.03,0,0.274,0.14,0.71,0.29,33.3
1401055200000,2014,5,2013,8,34,7,0.801,0.113,0.654,32175.9,192.8,192.8,191.5,4,4,4,1324,1200,1438,1136,1039,187.6,161,192,54.56,0,146.2,0.142,0.134,0.155,1082,1039,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.792,0.702,0.858,0.607,0.51,0.648,0.029,0.024,0.031,1.7,1.5,1.81,0.081,0.07,0.087,19.38,18.91,19.97,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.49,49.69,47.88,47.52,48.2,0,0,0,0,0,0,1.06,0,0.147,0.14,0.82,0.18,40.2
1401660000000,2014,6,2013,9,35,7,0.653,0.0974,0.555,29228.5,186.2,186.2,174,4,4,4,1079,1005,1163,918.3,843.6,161,161,161,-6.496e-14,-1.137e-13,0,0.149,0.138,0.16,918.3,843.6,1002,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.557,0.486,0.649,0.384,0.347,0.428,0.018,0.016,0.02,1.19,1.06,1.36,0.055,0.048,0.063,20.66,20.23,21.03,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.39,41.49,47.49,43.49,40.63,46.54,0,0,0,0,0,0,0.967,0,0.098,0.15,0.85,0.15,44.8
1402264800000,2014,6,2013,9,36,7,0.562,0.0974,0.465,24858.6,158.8,158.8,148,4,3,3.2857142857142856,929.4,881.6,982.5,768.4,720.6,161,161,161,0,0,0,0.174,0.164,0.183,768.4,720.6,821.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.373,0.466,0.31,0.282,0.337,0.014,0.013,0.015,0.988,0.922,1.04,0.044,0.041,0.046,21.39,21.15,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.51,39.76,52.11,45.59,38.78,48.2,0,0,0,0,0,0,0.822,0,0.097,0.17,0.83,0.17,44.2
1402869600000,2014,6,2013,9,37,7,0.502,0.0974,0.404,22660,141.1,141.1,134.9,3,3,3,829.7,799.6,866.9,668.7,638.6,161,161,161,0,0,0,0.194,0.186,0.201,668.7,638.6,705.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.343,0.326,0.364,0.248,0.228,0.273,0.011,0.0099,0.012,0.834,0.783,0.897,0.037,0.034,0.04,21.95,21.74,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.88,44.13,47.99,44.96,43.24,47.03,0,0,0,0,0,0,0.749,0,0.098,0.19,0.8,0.2,45.1
1403474400000,2014,6,2013,9,38,7,0.463,0.0974,0.365,20744.7,128.4,128.4,123.5,3,3,3,765.1,733.5,791.7,604.1,572.5,161,161,161,0,0,0,0.21,0.203,0.219,604.1,572.5,630.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.306,0.288,0.321,0.205,0.183,0.222,0.0089,0.0079,0.0097,0.725,0.672,0.77,0.031,0.029,0.034,22.31,22.16,22.49,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.04,40.09,43.66,41.16,39.14,42.78,0,0,0,0,0,0,0.686,0,0.098,0.21,0.79,0.21,44.8
1404079200000,2014,6,2013,9,39,7,0.417,0.11,0.307,17278.8,115,115,102.8,3,2,2.5714285714285716,689.3,657.8,721.8,506.9,471.8,182.4,161,186,-8.12e-15,-5.684e-14,0,0.265,0.223,0.283,506.9,471.8,560.8,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.253,0.234,0.282,0.141,0.122,0.176,0.006,0.0052,0.0076,0.612,0.558,0.652,0.026,0.024,0.028,22.73,22.56,22.85,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.2,35.48,52.49,41.17,34.41,48.2,0,0,0,0,0,0,0.571,0,0.11,0.26,0.74,0.26,41.4
1404684000000,2014,7,2013,10,40,7,0.375,0.112,0.263,15442.2,96.4,96.4,91.92,2,2,2,620,593.5,647.7,434,407.5,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.3,0.287,0.313,434,407.5,461.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.204,0.228,0.104,0.0913,0.117,0.0044,0.0038,0.005,0.554,0.513,0.599,0.023,0.022,0.025,23.07,22.91,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.96,44.32,49.65,45.96,43.43,48.2,0,0,0,0,0,0,0.511,0,0.112,0.3,0.7,0.3,41.2
1405288800000,2014,7,2013,10,41,7,0.34,0.112,0.227,13473.3,85.19,85.19,80.2,2,2,2,561.5,539.1,585,375.5,353.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.332,0.318,0.345,375.5,353.1,399,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.201,0.0762,0.0657,0.0873,0.0032,0.0027,0.0037,0.465,0.431,0.5,0.019,0.018,0.021,23.41,23.27,23.54,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.924,0.936,41.02,38.68,43.46,40.1,37.65,42.6,0,0,0,0,0,0,0.446,0,0.113,0.33,0.67,0.33,39.6
1405893600000,2014,7,2013,10,42,7,0.309,0.112,0.197,11653,73.65,73.65,69.36,2,2,2,511.4,492.3,531.7,325.4,306.3,186,186,186,8.12e-15,0,5.684e-14,0.364,0.35,0.378,325.4,306.3,345.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0526,0.0436,0.0622,0.0022,0.0018,0.0026,0.39,0.361,0.42,0.016,0.015,0.017,23.71,23.59,23.82,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.75,33.71,37.9,34.68,32.7,36.82,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1406498400000,2014,7,2013,10,43,7,0.283,0.112,0.171,10136.6,64.09,64.09,60.34,2,2,2,467.5,448.9,486.1,282.4,264.9,185.1,184,186,0,0,0,0.396,0.383,0.41,282.4,264.9,300.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0323,0.024,0.0406,0.0013,0.00099,0.0017,0.325,0.299,0.351,0.013,0.012,0.015,23.97,23.86,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.1,29.19,33.04,30.17,28.31,32.04,0,0,0,0,0,0,0.335,0,0.112,0.4,0.6,0.4,35.8
1407103200000,2014,8,2013,11,44,7,0.257,0.111,0.146,8629.04,55.29,55.29,51.36,2,1,1.7142857142857142,424.9,408.7,442.6,240.9,224.7,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.434,0.416,0.45,240.9,224.7,258.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.152,0.0168,0.0148,0.021,0.00069,0.0006,0.00086,0.311,0.26,0.41,0.013,0.011,0.017,24.18,24.12,24.26,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.939,34.11,25.79,52.08,32.57,25.02,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
1407708000000,2014,8,2013,11,45,7,0.235,0.0937,0.141,8431.89,53.4,53.4,50.19,2,1,1.5714285714285714,388.4,373.9,403.5,233.4,218.9,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.399,0.384,0.414,233.4,218.9,248.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.145,0.0156,0.0144,0.0169,0.00063,0.00058,0.00069,0.32,0.255,0.403,0.013,0.01,0.016,24.34,24.28,24.41,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.12,25.75,52.08,35.42,24.98,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.9
1408312800000,2014,8,2013,11,46,7,0.216,0.0937,0.122,7634.21,48.05,48.05,45.44,1,1,1,357.5,345.2,369.3,202.5,190.2,155,155,155,0,-2.842e-14,2.842e-14,0.434,0.42,0.449,202.5,190.2,214.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.133,0.013,0.0119,0.014,0.00052,0.00048,0.00056,0.357,0.335,0.378,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.37,43.58,49.03,45.44,42.71,48.05,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1408917600000,2014,8,2013,11,47,7,0.2,0.0937,0.106,6588.97,41.78,41.78,39.22,1,1,1,330.5,319.8,341.1,175.5,164.8,155,155,155,0,-2.842e-14,2.842e-14,0.469,0.454,0.485,175.5,164.8,186.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0107,0.00976,0.0116,0.00043,0.00039,0.00046,0.309,0.29,0.328,0.012,0.012,0.013,24.64,24.57,24.71,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.17,37.71,42.63,39.22,36.62,41.78,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,32.9
1409522400000,2014,9,2013,12,48,7,0.183,0.0714,0.112,7018.22,44.86,44.86,41.78,1,1,1,302.9,290.6,316.3,184.9,172.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.39,0.373,0.406,184.9,172.6,198.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.123,0.0115,0.0104,0.0126,0.00046,0.00041,0.0005,0.322,0.3,0.346,0.013,0.012,0.014,24.76,24.67,24.84,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.67,39.77,45.78,41.78,38.8,44.86,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.4
1410127200000,2014,9,2013,12,49,7,0.167,0.0714,0.0957,5937.67,37.78,37.78,35.34,1,1,1,276.2,266.8,286.4,158.2,148.8,118,118,118,0,-2.842e-14,2.842e-14,0.427,0.412,0.442,158.2,148.8,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00919,0.00839,0.0101,0.00036,0.00033,0.0004,0.274,0.257,0.293,0.011,0.01,0.012,24.92,24.86,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.41,34.2,38.81,35.34,33.18,37.78,0,0,0,0,0,0,0.196,0,0.0713,0.43,0.57,0.43,35.6
1410732000000,2014,9,2013,12,50,7,0.154,0.0714,0.0827,5110.19,32.49,32.49,30.42,1,1,1,254.7,245.7,263.8,136.7,127.7,118,118,118,-2.03e-15,-1.421e-14,0,0.463,0.447,0.48,136.7,127.7,145.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0982,0.105,0.00737,0.0066,0.00814,0.00029,0.00026,0.00032,0.236,0.22,0.252,0.0093,0.0087,0.01,25.05,24.99,25.11,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.36,29.24,33.49,30.42,28.36,32.49,0,0,0,0,0,0,0.169,0,0.0713,0.46,0.54,0.46,33.2
