datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411336800000,2014,9,2013,12,51,7,0.143,0.0714,0.0713,4382.99,27.8,27.8,26.09,1,1,1,235.9,228.5,243.2,117.9,110.5,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.5,0.485,0.516,117.9,110.5,125.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0922,0.0974,0.00577,0.00514,0.0064,0.00023,0.0002,0.00025,0.202,0.189,0.215,0.008,0.0074,0.0085,25.18,25.13,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.9,25.13,28.66,26.09,24.37,27.8,0,0,0,0,0,0,0.145,0,0.0717,0.5,0.5,0.5,30.7
1411941600000,2014,9,2013,12,52,7,0.134,0.0623,0.0718,4430.94,28.05,28.05,26.37,1,1,1,221.7,218.9,226,118.7,106.7,103,97,118,2.03e-15,-1.421e-14,1.421e-14,0.464,0.435,0.525,118.7,106.7,125.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0908,0.0958,0.00584,0.00482,0.00644,0.00023,0.00019,0.00025,0.202,0.182,0.214,0.0079,0.0072,0.0084,25.27,25.25,25.28,0.924,0.916,0.929,0.97,0.97,0.97,0.897,0.889,0.901,27.19,24.21,28.92,26.37,23.49,28.05,0,0,0,0,0,0,0.147,0,0.0622,0.46,0.54,0.46,33.1
1412546400000,2014,10,2014,1,1,7,0.128,0.0587,0.0693,4276.29,26.84,26.84,25.45,1,1,1,211.6,206.6,217.5,114.6,109.6,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.446,0.47,114.6,109.6,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0901,0.094,0.00549,0.00507,0.006,0.00022,0.0002,0.00024,0.195,0.186,0.205,0.0076,0.0073,0.008,25.34,25.29,25.37,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.24,25.02,27.67,25.45,24.27,26.84,0,0,0,0,0,0,0.141,0,0.0587,0.46,0.54,0.46,33.4
1413151200000,2014,10,2014,1,2,7,0.122,0.0587,0.0632,571.81,23.83,23.83,3.404,1,1,1,201.4,197.6,204.7,104.4,100.6,97,97,97,8.121e-15,-1.421e-14,1.421e-14,0.481,0.474,0.491,104.4,100.6,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0869,0.0894,0.00463,0.0043,0.0049,0.00018,0.00017,0.00019,0.176,0.169,0.182,0.0069,0.0066,0.0071,25.41,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.509,0,24.56,3.404,0,23.83,0,6,0,0,0.857,0,0.0189,0.857,0.0588,0.48,0.52,0.48,4.69
1413756000000,2014,10,2014,1,3,7,0.115,0.0462,0.0686,3717.87,26.98,26.98,22.13,1,1,1,189.9,184.2,195.7,113.5,98.66,76.43,73,97,-4.06e-15,-1.421e-14,0,0.402,0.377,0.496,113.5,98.66,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0862,0.0916,0.0054,0.00414,0.00601,0.00021,0.00016,0.00024,0.19,0.166,0.203,0.0074,0.0065,0.0079,25.39,25.38,25.43,0.79,0,0.925,0.831,0,0.97,0.767,0,0.898,22.81,0,27.82,22.13,0,26.98,0,1,0,0,0.143,0,0.123,0.143,0.0464,0.4,0.6,0.4,32.3
1414360800000,2014,10,2014,1,4,7,0.109,0.0431,0.0655,4025.35,24.59,24.59,23.96,1,1,1,179.6,177.1,183.9,108.3,104.3,71.29,67,73,4.06e-15,-1.421e-14,1.421e-14,0.397,0.377,0.412,108.3,104.3,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0858,0.0881,0.00495,0.00462,0.00518,0.00019,0.00018,0.0002,0.18,0.174,0.185,0.0071,0.0068,0.0073,25.38,25.37,25.38,0.917,0.914,0.918,0.97,0.97,0.97,0.889,0.886,0.891,24.7,23.73,25.35,23.96,23.02,24.59,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,36.9
1414965600000,2014,11,2014,2,5,7,0.112,0.0405,0.0717,4441.23,27.7,27.7,26.44,1,1,1,185.5,180.9,190.7,118.5,113.9,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.361,0.351,0.37,118.5,113.9,123.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0881,0.0916,0.00583,0.00543,0.00627,0.00023,0.00021,0.00025,0.198,0.19,0.207,0.0077,0.0074,0.0081,25.37,25.37,25.37,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.25,26.09,28.56,26.44,25.31,27.7,0,0,0,0,0,0,0.147,0,0.0403,0.36,0.64,0.36,39.7
1415570400000,2014,11,2014,2,6,7,0.119,0.0405,0.0786,4901.78,29.79,29.79,29.18,1,1,1,196.9,195.4,199.5,129.9,128.4,67,67,67,0,0,0,0.34,0.336,0.343,129.9,128.4,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0932,0.0946,0.00679,0.00666,0.00701,0.00027,0.00026,0.00027,0.218,0.216,0.223,0.0085,0.0084,0.0087,25.38,25.38,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.08,29.71,30.71,29.18,28.82,29.79,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
1416175200000,2014,11,2014,2,7,7,0.117,0.0361,0.0805,5030.26,32.38,32.38,29.94,1,1,1,192.9,191.3,194,133.2,125.1,59.71,50,67,2.03e-15,-1.421e-14,1.421e-14,0.309,0.258,0.349,133.2,125.1,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.092,0.0964,0.00707,0.00638,0.00795,0.00028,0.00025,0.00031,0.223,0.21,0.241,0.0087,0.0082,0.0094,25.36,25.35,25.37,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.87,28.91,33.38,29.94,28.04,32.38,0,0,0,0,0,0,0.166,0,0.0365,0.31,0.69,0.31,43
1416780000000,2014,11,2014,2,8,7,0.117,0.0302,0.0865,5423.26,32.83,32.83,32.28,1,1,1,193.1,191,195.4,143.1,141,50,50,50,0,0,0,0.259,0.256,0.262,143.1,141,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0955,0.0971,0.00791,0.00774,0.00811,0.00031,0.0003,0.00032,0.24,0.236,0.244,0.0094,0.0092,0.0095,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,33.28,32.77,33.85,32.28,31.79,32.83,0,0,0,0,0,0,0.179,0,0.0305,0.26,0.74,0.26,46.4
1417384800000,2014,12,2014,3,9,7,0.122,0.0357,0.0867,5433.62,34.44,34.44,32.34,1,1,1,202.4,194,211.5,143.4,135,59,59,59,0,0,0,0.292,0.279,0.304,143.4,135,152.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0948,0.101,0.00794,0.00723,0.00871,0.00031,0.00028,0.00034,0.242,0.227,0.258,0.0095,0.0089,0.01,25.33,25.27,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.34,31.31,35.51,32.34,30.37,34.44,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1417989600000,2014,12,2014,3,10,7,0.129,0.0357,0.0929,5825.62,35.32,35.32,34.68,1,1,1,212.5,209.9,215.3,153.5,150.9,59,59,59,0,0,0,0.278,0.274,0.281,153.5,150.9,156.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.0088,0.00857,0.00904,0.00034,0.00034,0.00035,0.26,0.255,0.265,0.01,0.01,0.01,25.26,25.24,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.75,35.13,36.41,34.68,34.07,35.32,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1418594400000,2014,12,2014,3,11,7,0.133,0.0357,0.0975,6128.33,38.36,38.36,36.48,1,1,1,220.2,213.2,227.9,161.2,154.2,59,59,59,0,0,0,0.268,0.259,0.277,161.2,154.2,168.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00945,0.00885,0.0101,0.00037,0.00035,0.0004,0.274,0.261,0.287,0.011,0.01,0.011,25.2,25.14,25.26,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.55,35.89,39.35,36.48,34.82,38.36,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1419199200000,2014,12,2014,3,12,7,0.141,0.0357,0.105,6669.08,40.47,40.47,39.7,1,1,1,233.3,228.8,236.4,174.3,169.8,59,59,59,0,0,0,0.253,0.25,0.258,174.3,169.8,177.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.11,0.0106,0.0102,0.0108,0.00042,0.0004,0.00043,0.297,0.289,0.303,0.012,0.011,0.012,25.1,25.08,25.14,0.946,0.945,0.947,0.977,0.975,0.979,0.925,0.921,0.927,40.62,39.55,41.34,39.7,38.56,40.47,0,0,0,0,0,0,0.221,0,0.036,0.25,0.74,0.26,47.3
1419804000000,2014,12,2014,3,13,7,0.148,0.0405,0.107,6778.51,41.64,41.64,40.35,1,1,1,244.3,234.5,255.8,177.3,172.2,67,59,73,0,0,0,0.274,0.245,0.298,177.3,172.2,182.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.109,0.113,0.0108,0.0104,0.0113,0.00043,0.00041,0.00045,0.303,0.295,0.314,0.012,0.012,0.012,25.03,24.96,25.09,0.947,0.946,0.949,0.978,0.976,0.98,0.927,0.923,0.93,41.24,39.98,42.49,40.35,39.02,41.64,0,0,0,0,0,0,0.224,0,0.041,0.27,0.72,0.28,45.8
1420408800000,2015,1,2014,4,14,7,0.163,0.0442,0.119,7537.9,48.11,48.11,44.87,1,1,1,269.8,258.8,284,196.8,185.8,73,73,73,-1.218e-14,-2.842e-14,0,0.271,0.257,0.282,196.8,185.8,211,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.123,0.0125,0.0115,0.0137,0.00049,0.00046,0.00054,0.339,0.319,0.364,0.013,0.013,0.014,24.88,24.8,24.95,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.78,43.2,49.09,44.87,42.34,48.11,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1421013600000,2015,1,2014,4,15,7,0.188,0.0442,0.144,8742.97,57.37,57.37,52.04,2,1,1.7142857142857142,310.9,289.2,335.7,237.9,216.2,73,73,73,4.06e-15,0,2.842e-14,0.235,0.217,0.252,237.9,216.2,262.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.142,0.0169,0.0141,0.023,0.00067,0.00056,0.00092,0.295,0.242,0.385,0.012,0.0097,0.015,24.75,24.64,24.85,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.3,25.78,51.74,32.91,25.01,48.2,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.5
1421618400000,2015,1,2014,4,16,7,0.227,0.0442,0.183,11071.4,72.19,72.19,65.9,2,2,2,375.3,344.7,404.8,302.3,271.7,73,73,73,0,0,0,0.195,0.18,0.212,302.3,271.7,331.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.145,0.166,0.0417,0.0272,0.0556,0.0017,0.0011,0.0023,0.344,0.298,0.388,0.014,0.012,0.016,24.38,24.19,24.58,0.94,0.934,0.945,0.97,0.97,0.97,0.912,0.906,0.917,33.97,30.58,37.21,32.95,29.67,36.1,0,0,0,0,0,0,0.366,0,0.044,0.19,0.81,0.19,48.8
1422223200000,2015,1,2014,4,17,7,0.284,0.0452,0.239,14424.8,96.4,96.4,85.86,2,2,2,469.4,416.1,533.1,394.7,343.1,74.71,73,85,8.12e-15,0,5.684e-14,0.16,0.143,0.175,394.7,343.1,448.1,990,990,990,965.7,965.5,966,24.3,24,24.5,0.188,0.17,0.208,0.0853,0.0609,0.11,0.0035,0.0025,0.0046,0.483,0.405,0.564,0.02,0.017,0.023,23.81,23.44,24.12,0.953,0.947,0.958,0.978,0.973,0.98,0.933,0.921,0.939,43.89,38.44,49.34,42.93,37.38,48.2,0,0,0,0,0,0,0.477,0,0.045,0.16,0.84,0.16,50.8
1422828000000,2015,2,2014,5,18,7,0.386,0.0514,0.334,19251.3,131.5,131.5,114.6,3,2,2.857142857142857,637.5,558.5,723.1,552.5,473.5,85,85,85,0,0,0,0.134,0.118,0.152,552.5,473.5,638.1,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.264,0.219,0.312,0.171,0.123,0.227,0.0073,0.0051,0.0098,0.641,0.534,0.769,0.027,0.022,0.033,22.91,22.44,23.28,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.82,35.82,51.7,40.49,34.75,48.2,0,0,0,0,0,0,0.637,0,0.052,0.13,0.87,0.13,49.9
1423432800000,2015,2,2014,5,19,7,0.5,0.06,0.44,24227.2,157.2,157.2,144.2,4,3,3.142857142857143,826.5,756.2,905.5,727.3,671.2,99.29,85,105,0,0,0,0.12,0.109,0.132,727.3,671.2,800.5,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.371,0.331,0.431,0.285,0.249,0.326,0.013,0.011,0.015,0.912,0.825,1,0.04,0.036,0.044,21.88,21.51,22.25,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.8,40.25,52.11,46.2,39.3,48.2,0,0,0,0,0,0,0.801,0,0.06,0.12,0.88,0.12,48.5
1424037600000,2015,2,2014,5,20,7,0.617,0.069,0.548,29159.5,180.8,180.8,173.6,4,4,4,1019,934.9,1095,905.3,829.9,114.1,105,137,0,0,0,0.112,0.1,0.128,905.3,829.9,958,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.529,0.458,0.582,0.377,0.341,0.403,0.017,0.015,0.018,1.15,1.02,1.25,0.052,0.046,0.057,20.9,20.55,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.28,41.43,46.12,43.39,40.56,45.2,0,0,0,0,0,0,0.964,0,0.069,0.11,0.89,0.11,47.3
1424642400000,2015,2,2014,5,21,7,0.68,0.0868,0.594,30903.9,186.2,186.2,184,4,4,4,1125,1108,1133,981.5,941.7,143.6,137,183,3.248e-14,-1.137e-13,1.137e-13,0.128,0.121,0.163,981.5,941.7,995.9,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.61,0.578,0.626,0.414,0.395,0.421,0.019,0.018,0.019,1.3,1.23,1.33,0.06,0.057,0.061,20.41,20.36,20.49,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.93,45.16,47.5,45.99,44.25,46.55,0,0,0,0,0,0,1.02,0,0.086,0.13,0.87,0.13,45.4
1425247200000,2015,3,2014,6,22,7,0.674,0.111,0.563,29470.5,176.6,176.6,175.4,4,4,4,1114,1106,1122,930.9,922.8,183,183,183,0,-1.137e-13,1.137e-13,0.164,0.163,0.165,930.9,922.8,939,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.568,0.561,0.576,0.39,0.386,0.393,0.018,0.018,0.018,1.21,1.2,1.23,0.056,0.055,0.057,20.53,20.49,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.75,44.45,45.05,43.85,43.56,44.15,0,0,0,0,0,0,0.975,0,0.111,0.16,0.84,0.16,43.7
1425852000000,2015,3,2014,6,23,7,0.668,0.0874,0.581,30393.1,184.9,184.9,180.9,4,4,4,1105,1100,1114,960.6,920.1,144.4,129,183,-4.872e-14,-1.137e-13,1.137e-13,0.131,0.116,0.166,960.6,920.1,984.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.589,0.558,0.612,0.404,0.384,0.416,0.019,0.018,0.019,1.26,1.2,1.3,0.058,0.055,0.06,20.51,20.44,20.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.15,44.34,47.16,45.23,43.46,46.22,0,0,0,0,0,0,1.01,0,0.087,0.13,0.87,0.13,45.5
1426456800000,2015,3,2014,6,24,7,0.717,0.078,0.635,32039.9,192.8,192.8,190.7,4,4,4,1185,1122,1263,1056,993,129,129,129,5.976,-1.137e-13,33.97,0.109,0.102,0.115,1050,993,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.71,0.624,0.795,0.538,0.42,0.648,0.025,0.019,0.03,1.54,1.32,1.74,0.072,0.061,0.082,19.98,19.53,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.1,47.45,50.49,47.68,46.5,48.2,0,0,0,0,0,0,1.06,0,0.082,0.11,0.89,0.11,44.7
1427061600000,2015,3,2014,6,25,7,0.831,0.078,0.665,32271.6,192.8,192.8,192.1,4,4,4,1374,1295,1410,1245,1166,129,129,129,145.1,66.3,181.2,0.094,0.0915,0.0996,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.841,0.808,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.086,0.083,0.087,19.13,19,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.16,48.81,49.93,48.02,47.83,48.2,0,0,0,0,0,0,1.07,0,0.166,0.094,0.8,0.2,38.8
1427666400000,2015,3,2014,6,26,7,0.841,0.0862,0.665,32255.3,192.8,192.8,192,4,4,4,1390,1358,1407,1247,1210,142.6,129,148,147.5,110.2,178.1,0.103,0.0917,0.109,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.853,0.841,0.859,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.085,0.087,19.07,19.01,19.18,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49,48.84,49.3,48,47.86,48.2,0,0,0,0,0,0,1.07,0,0.176,0.1,0.79,0.21,38.4
1428271200000,2015,4,2014,7,27,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1293,1266,1337,1145,1118,148,148,148,45.31,17.89,89.07,0.115,0.111,0.117,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.814,0.803,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.78,0.083,0.082,0.085,19.42,19.26,19.51,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.93,49.51,50.19,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1428876000000,2015,4,2014,7,28,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1304,1269,1358,1156,1121,148,148,148,55.94,20.82,110.2,0.114,0.109,0.117,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.819,0.804,0.841,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.085,19.38,19.18,19.5,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.83,49.3,50.17,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1429480800000,2015,4,2014,7,29,7,0.851,0.0895,0.665,32158.7,192.5,192.5,191.4,4,4,4,1406,1380,1420,1258,1232,148,148,148,158.3,131.5,171.5,0.105,0.104,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.862,0.85,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.087,19.01,18.96,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.83,48.7,49.09,47.86,47.73,48.11,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.8
1430085600000,2015,4,2014,7,30,7,0.833,0.101,0.665,32266,192.8,192.8,192.1,4,4,4,1378,1316,1413,1211,1124,166.9,148,192,111.1,24.1,165.3,0.122,0.105,0.146,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.842,0.807,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.086,0.083,0.087,19.12,18.98,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.13,48.76,49.76,48.01,47.79,48.2,0,0,0,0,0,0,1.07,0,0.168,0.12,0.8,0.2,38.7
1430690400000,2015,5,2014,8,31,7,0.728,0.116,0.612,31137.1,192.8,192.8,185.3,4,4,4,1204,1125,1289,1012,932.7,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.16,0.149,0.171,1012,932.7,1097,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.671,0.57,0.793,0.481,0.39,0.642,0.022,0.018,0.03,1.43,1.22,1.73,0.067,0.056,0.082,20.03,19.46,20.49,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.39,44.76,49.92,46.33,43.86,48.2,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,42.8
1431295200000,2015,5,2014,8,32,7,0.624,0.0889,0.535,28439.7,179.8,179.8,169.3,4,4,4,1031,967.9,1100,884.4,820.9,147,147,147,0,-1.137e-13,1.137e-13,0.143,0.134,0.152,884.4,820.9,953.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.518,0.46,0.582,0.367,0.336,0.4,0.017,0.015,0.018,1.13,1.02,1.25,0.051,0.046,0.057,20.88,20.54,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.21,40.72,45.87,42.32,39.8,44.95,0,0,0,0,0,0,0.94,0,0.089,0.14,0.86,0.14,45.6
1431900000000,2015,5,2014,8,33,7,0.547,0.0889,0.458,24738.4,156.4,156.4,147.3,4,3,3.2857142857142856,904,858.7,951.3,757,711.7,147,147,147,0,0,0,0.163,0.155,0.171,757,711.7,804.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.364,0.445,0.304,0.276,0.328,0.014,0.012,0.015,0.963,0.904,1.01,0.043,0.04,0.045,21.52,21.31,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.09,39.39,51.67,45.39,38.39,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
1432504800000,2015,5,2014,8,34,7,0.493,0.0889,0.404,22687,140.1,140.1,135,3,3,3,814.4,788.7,844.7,667.4,641.7,147,147,147,0,0,0,0.181,0.174,0.186,667.4,641.7,697.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.339,0.325,0.357,0.247,0.23,0.267,0.011,0.01,0.012,0.829,0.786,0.88,0.036,0.034,0.039,22.01,21.84,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.93,44.43,47.66,45.01,43.54,46.71,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46
1433109600000,2015,6,2014,9,35,7,0.46,0.072,0.388,22044.8,135,135,131.2,3,3,3,760.2,736,781.6,641.2,617,119,119,119,0,0,0,0.157,0.152,0.162,641.2,617,662.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.308,0.334,0.229,0.213,0.244,0.0099,0.0092,0.011,0.783,0.742,0.819,0.034,0.032,0.036,22.28,22.15,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.63,43.17,45.91,43.74,42.31,44.99,0,0,0,0,0,0,0.729,0,0.072,0.16,0.84,0.16,47.9
1433714400000,2015,6,2014,9,36,7,0.426,0.072,0.354,20334,125.5,125.5,121,3,3,3,704.8,681,728,585.8,562,119,119,119,0,0,0,0.169,0.163,0.175,585.8,562,609,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.277,0.304,0.192,0.176,0.208,0.0083,0.0075,0.009,0.689,0.649,0.728,0.03,0.028,0.031,22.59,22.46,22.73,0.953,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.24,39.73,42.69,40.35,38.76,41.84,0,0,0,0,0,0,0.672,0,0.072,0.17,0.83,0.17,47.7
1434319200000,2015,6,2014,9,37,7,0.393,0.0756,0.317,18244.6,114.7,114.7,108.6,3,2,2.857142857142857,649.3,625.5,673.1,524.3,464.5,125,119,161,0,0,0,0.193,0.177,0.257,524.3,464.5,554.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.227,0.273,0.152,0.118,0.171,0.0065,0.005,0.0073,0.602,0.569,0.636,0.026,0.024,0.027,22.9,22.77,23,0.951,0.948,0.957,0.973,0.97,0.98,0.925,0.919,0.938,39.69,36.65,50.14,38.49,35.55,48.2,0,0,0,0,0,0,0.603,0,0.076,0.19,0.81,0.19,46.4
1434924000000,2015,6,2014,9,38,7,0.359,0.0974,0.262,15500.7,96.4,96.4,92.27,2,2,2,594.2,571.6,617.6,433.2,410.6,161,161,161,0,-5.684e-14,5.684e-14,0.271,0.261,0.282,433.2,410.6,456.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.212,0.203,0.222,0.103,0.0928,0.115,0.0044,0.0039,0.0048,0.55,0.516,0.588,0.023,0.022,0.025,23.18,23.04,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.11,44.85,49.41,46.13,43.96,48.2,0,0,0,0,0,0,0.513,0,0.097,0.27,0.73,0.27,43.2
1435528800000,2015,6,2014,9,39,7,0.328,0.0861,0.242,14454,89.13,89.13,86.04,2,2,2,542.1,520,564.3,399.7,385,142.4,135,161,1.624e-14,0,5.684e-14,0.262,0.246,0.289,399.7,385,414.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.192,0.203,0.0876,0.0807,0.0946,0.0037,0.0034,0.004,0.498,0.475,0.52,0.021,0.02,0.022,23.46,23.36,23.58,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.9,42.43,45.47,43.02,41.58,44.57,0,0,0,0,0,0,0.478,0,0.086,0.26,0.74,0.26,44.1
1436133600000,2015,7,2014,10,40,7,0.299,0.0816,0.217,12995.6,81.73,81.73,77.35,2,2,2,493.7,474.8,513.1,358.7,339.8,135,135,135,0,0,0,0.274,0.263,0.284,358.7,339.8,378.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0683,0.0594,0.0775,0.0028,0.0024,0.0032,0.436,0.408,0.465,0.018,0.017,0.019,23.74,23.63,23.86,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.65,37.64,41.71,38.68,36.55,40.86,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.5
1436738400000,2015,7,2014,10,41,7,0.273,0.0816,0.192,11468.1,71.72,71.72,68.26,2,2,2,452,436.3,468.6,317,301.3,135,135,135,0,0,0,0.299,0.288,0.309,317,301.3,333.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.174,0.0486,0.0412,0.0564,0.002,0.0017,0.0023,0.373,0.35,0.398,0.015,0.014,0.016,23.99,23.89,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.19,33.48,36.97,34.13,32.48,35.86,0,0,0,0,0,0,0.379,0,0.081,0.3,0.7,0.3,42
1437343200000,2015,7,2014,10,42,7,0.252,0.0816,0.17,10180.5,63.85,63.85,60.6,2,2,2,416,401.6,431.1,281,266.6,135,135,135,0,0,0,0.325,0.313,0.336,281,266.6,296.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.15,0.161,0.0316,0.0248,0.0388,0.0013,0.001,0.0016,0.319,0.298,0.342,0.013,0.012,0.014,24.21,24.12,24.3,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.24,29.64,32.91,30.3,28.75,31.92,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1437948000000,2015,7,2014,10,43,7,0.232,0.0782,0.154,9248.6,56.5,56.5,55.05,2,2,2,384.1,370.7,396.9,254.9,245.5,129.3,115,135,0,-2.842e-14,2.842e-14,0.336,0.306,0.355,254.9,245.5,261.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.143,0.149,0.0196,0.0166,0.0226,0.00079,0.00067,0.00092,0.28,0.268,0.291,0.011,0.011,0.012,24.4,24.32,24.47,0.931,0.928,0.932,0.97,0.97,0.97,0.903,0.9,0.904,28.38,27.3,29.12,27.53,26.48,28.25,0,0,0,0,0,0,0.306,0,0.078,0.34,0.66,0.34,39.9
1438552800000,2015,8,2014,11,44,7,0.213,0.0696,0.143,8578.97,54.27,54.27,51.07,2,1,1.7142857142857142,351.9,339.2,365.5,236.9,224.2,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.327,0.315,0.339,236.9,224.2,250.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0159,0.0148,0.0172,0.00064,0.00059,0.0007,0.299,0.25,0.4,0.012,0.01,0.016,24.54,24.48,24.62,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.11,25.85,52.55,32.42,25.08,48.2,0,0,0,0,0,0,0.284,0,0.07,0.33,0.67,0.33,40.3
1439157600000,2015,8,2014,11,45,7,0.196,0.0696,0.126,7863.8,48.2,48.2,46.81,1,1,1,323.3,312.1,335.1,208.3,197.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.343,0.368,208.3,197.2,220.1,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0125,0.0145,0.00054,0.0005,0.00058,0.364,0.344,0.385,0.015,0.014,0.015,24.62,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.08,45.55,50.76,46.81,44.63,48.2,0,0,0,0,0,0,0.26,0,0.07,0.36,0.64,0.36,40.1
1439762400000,2015,8,2014,11,46,7,0.181,0.0696,0.112,7008.02,43.82,43.82,41.71,1,1,1,299.5,290.6,308.6,184.5,175.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.373,0.396,184.5,175.6,193.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0114,0.0107,0.0122,0.00046,0.00042,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.78,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.926,0.934,42.59,40.5,44.72,41.71,39.57,43.82,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
1440367200000,2015,8,2014,11,47,7,0.169,0.0696,0.0992,6169.93,38.82,38.82,36.73,1,1,1,279,271.1,287.5,164,156.1,115,115,115,-1.218e-14,-2.842e-14,2.842e-14,0.412,0.4,0.424,164,156.1,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.114,0.00969,0.00902,0.0104,0.00038,0.00036,0.00041,0.285,0.271,0.3,0.011,0.011,0.012,24.9,24.85,24.94,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.79,35.95,39.79,36.73,34.87,38.82,0,0,0,0,0,0,0.204,0,0.0698,0.41,0.59,0.41,36.5
1440972000000,2015,8,2014,11,48,7,0.155,0.0571,0.0982,6131.06,39.37,39.37,36.49,1,1,1,256.8,245.2,268.7,162.4,153.7,94.43,91,115,1.218e-14,0,2.842e-14,0.367,0.343,0.428,162.4,153.7,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00955,0.00881,0.0106,0.00038,0.00035,0.00042,0.28,0.265,0.301,0.011,0.01,0.012,24.99,24.94,25.06,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.54,35.37,40.31,36.49,34.31,39.37,0,0,0,0,0,0,0.203,0,0.0568,0.37,0.63,0.37,39.6
1441576800000,2015,9,2014,12,49,7,0.14,0.055,0.0853,5304.82,33.76,33.76,31.58,1,1,1,232,223,241.6,141,132,91,91,91,0,0,0,0.392,0.377,0.408,141,132,150.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0977,0.104,0.00774,0.00697,0.00855,0.0003,0.00027,0.00034,0.241,0.225,0.259,0.0095,0.0088,0.01,25.17,25.09,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.55,30.43,34.81,31.58,29.52,33.76,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.9
1442181600000,2015,9,2014,12,50,7,0.128,0.055,0.0733,4537.97,28.83,28.83,27.01,1,1,1,212.1,204.7,220,121.1,113.7,91,91,91,4.06e-15,0,1.421e-14,0.429,0.414,0.445,121.1,113.7,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0912,0.0966,0.00605,0.00541,0.00672,0.00024,0.00021,0.00026,0.206,0.193,0.22,0.0081,0.0075,0.0086,25.32,25.26,25.38,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.85,26.04,29.73,27.01,25.26,28.83,0,0,0,0,0,0,0.15,0,0.0547,0.43,0.57,0.43,35.5
1442786400000,2015,9,2014,12,51,7,0.119,0.055,0.0641,592.416,24.68,24.68,3.526,1,1,1,197,191.3,202.2,106,100.3,91,91,91,-6.09e-15,-1.421e-14,1.421e-14,0.462,0.45,0.476,106,100.3,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0865,0.0903,0.00476,0.00427,0.0052,0.00019,0.00017,0.0002,0.179,0.169,0.188,0.007,0.0066,0.0074,25.41,25.4,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.635,0,25.45,3.526,0,24.68,0,6,0,0,0.857,0,0.0196,0.857,0.0549,0.46,0.54,0.46,4.98
1443391200000,2015,9,2014,12,52,7,0.112,0.0416,0.07,2805.99,29.55,29.55,16.7,1,1,1,184.5,181.2,189.4,115.8,94.55,68.71,52,91,4.06e-15,0,1.421e-14,0.371,0.283,0.49,115.8,94.55,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0844,0.0926,0.00559,0.00379,0.00694,0.00022,0.00015,0.00027,0.193,0.158,0.22,0.0076,0.0062,0.0086,25.38,25.35,25.41,0.532,0,0.931,0.554,0,0.97,0.516,0,0.903,17.22,0,30.47,16.7,0,29.55,0,3,0,0,0.429,0,0.0928,0.429,0.042,0.37,0.63,0.37,25.1
1443996000000,2015,10,2015,1,1,7,0.106,0.0314,0.0745,4624.43,28.91,28.91,27.53,1,1,1,175.2,169.4,180.9,123.2,117.4,52,52,52,6.09e-15,0,1.421e-14,0.297,0.287,0.307,123.2,117.4,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0876,0.0916,0.00622,0.00573,0.00671,0.00024,0.00022,0.00026,0.205,0.194,0.215,0.008,0.0076,0.0084,25.35,25.34,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.38,26.94,29.8,27.53,26.13,28.91,0,0,0,0,0,0,0.153,0,0.0315,0.3,0.7,0.3,43.6
1444600800000,2015,10,2015,1,2,7,0.1,0.0314,0.0688,4241.06,25.8,25.8,25.24,1,1,1,165.7,163.1,168.1,113.7,111.1,52,52,52,4.06e-15,0,1.421e-14,0.314,0.309,0.319,113.7,111.1,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0853,0.0871,0.00542,0.0052,0.00561,0.00021,0.0002,0.00022,0.188,0.183,0.192,0.0074,0.0072,0.0075,25.34,25.34,25.34,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.03,25.38,26.6,25.24,24.61,25.8,0,0,0,0,0,0,0.14,0,0.0312,0.31,0.69,0.31,42.4
1445205600000,2015,10,2015,1,3,7,0.0954,0.0314,0.0639,3914.93,24.29,24.29,23.3,1,1,1,157.7,153.6,161.8,105.7,101.6,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.33,0.321,0.339,105.7,101.6,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.082,0.0849,0.00473,0.00438,0.00508,0.00019,0.00017,0.0002,0.173,0.166,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.03,23.02,25.04,23.3,22.32,24.29,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1445810400000,2015,10,2015,1,4,7,0.0908,0.0313,0.0595,3629.72,22.06,22.06,21.61,1,1,1,150.1,148.1,152.2,98.41,96.09,51.71,50,52,2.03e-15,-1.421e-14,1.421e-14,0.344,0.332,0.351,98.41,96.09,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.0815,0.00411,0.00392,0.0043,0.00016,0.00015,0.00017,0.16,0.156,0.164,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.883,0.885,22.32,21.85,22.77,21.61,21.13,22.06,0,0,0,0,0,0,0.12,0,0.0313,0.34,0.66,0.34,40
1446415200000,2015,11,2015,2,5,7,0.0943,0.0302,0.0641,3925.93,23.78,23.78,23.37,1,1,1,155.9,154.1,157.7,105.9,104.1,50,50,50,0,-1.421e-14,1.421e-14,0.321,0.317,0.324,105.9,104.1,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0825,0.0838,0.00475,0.0046,0.0049,0.00019,0.00018,0.00019,0.173,0.17,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.886,0.889,24.09,23.64,24.51,23.37,22.93,23.78,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.6
1447020000000,2015,11,2015,2,6,7,0.0975,0.0302,0.0673,4138.17,25.36,25.36,24.63,1,1,1,161.2,158.2,164.2,111.2,108.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.31,0.304,0.316,111.2,108.2,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.084,0.0861,0.0052,0.00495,0.00546,0.0002,0.00019,0.00021,0.183,0.177,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.39,24.65,26.14,24.63,23.91,25.36,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.4
1447624800000,2015,11,2015,2,7,7,0.105,0.0302,0.0746,4630.9,30.02,30.02,27.56,1,1,1,173.4,162.8,183.6,123.4,112.8,50,50,50,0,-1.421e-14,1.421e-14,0.289,0.272,0.307,123.4,112.8,133.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0856,0.0929,0.00624,0.00534,0.00711,0.00024,0.00021,0.00028,0.205,0.186,0.223,0.008,0.0073,0.0087,25.34,25.34,25.34,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.42,25.8,30.95,27.56,25.03,30.02,0,0,0,0,0,0,0.153,0,0.0304,0.29,0.71,0.29,44.1
1448229600000,2015,11,2015,2,8,7,0.113,0.0302,0.083,5191.1,31.46,31.46,30.9,1,1,1,187.3,185,189.7,137.3,135,50,50,50,0,0,0,0.267,0.264,0.27,137.3,135,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0934,0.0951,0.00742,0.00723,0.00762,0.00029,0.00028,0.0003,0.23,0.225,0.234,0.009,0.0088,0.0091,25.35,25.34,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.86,31.29,32.43,30.9,30.35,31.46,0,0,0,0,0,0,0.172,0,0.03,0.27,0.73,0.27,45.9
1448834400000,2015,11,2015,2,9,7,0.117,0.0349,0.0822,5136.23,32.56,32.56,30.57,1,1,1,193.6,186.9,203.3,135.9,129,57.71,50,59,0,0,0,0.298,0.268,0.314,135.9,129,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0927,0.0981,0.0073,0.00672,0.00802,0.00029,0.00026,0.00031,0.228,0.216,0.243,0.0089,0.0084,0.0095,25.35,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.52,29.84,33.57,30.57,28.95,32.56,0,0,0,0,0,0,0.17,0,0.0348,0.3,0.7,0.3,43.9
1449439200000,2015,12,2015,3,10,7,0.128,0.0357,0.0925,5802.04,36.53,36.53,34.54,1,1,1,211.9,205.2,220.6,152.9,146.2,59,59,59,0,0,0,0.278,0.268,0.287,152.9,146.2,161.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.104,0.00875,0.00818,0.00948,0.00034,0.00032,0.00037,0.259,0.247,0.274,0.01,0.0097,0.011,25.27,25.2,25.32,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.6,34.03,37.63,34.54,33.01,36.53,0,0,0,0,0,0,0.192,0,0.0355,0.28,0.72,0.28,45.3
1450044000000,2015,12,2015,3,11,7,0.138,0.0357,0.102,6442.76,40.4,40.4,38.35,1,1,1,227.9,219.7,236.1,168.9,160.7,59,59,59,0,0,0,0.259,0.25,0.269,168.9,160.7,177.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.11,0.0101,0.00941,0.0108,0.0004,0.00037,0.00043,0.287,0.273,0.302,0.011,0.011,0.012,25.15,25.08,25.21,0.945,0.942,0.947,0.975,0.971,0.979,0.921,0.914,0.927,39.34,37.43,41.27,38.35,36.33,40.4,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1450648800000,2015,12,2015,3,12,7,0.146,0.0357,0.11,6988.02,44.03,44.03,41.6,1,1,1,241.3,232.8,251.7,182.3,173.8,59,59,59,0,0,0,0.245,0.234,0.253,182.3,173.8,192.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.109,0.115,0.0112,0.0105,0.0121,0.00044,0.00041,0.00048,0.311,0.296,0.33,0.012,0.012,0.013,25.04,24.96,25.11,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.48,40.51,44.93,41.6,39.58,44.03,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1451253600000,2015,12,2015,3,13,7,0.159,0.0393,0.12,7619.11,46.68,46.68,45.35,1,1,1,263.6,256.4,272.2,198.6,191,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.246,0.224,0.276,198.6,191,204.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.119,0.0126,0.012,0.0131,0.0005,0.00047,0.00052,0.341,0.329,0.351,0.014,0.013,0.014,24.9,24.87,24.94,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.28,44.43,47.64,45.35,43.54,46.68,0,0,0,0,0,0,0.252,0,0.039,0.25,0.75,0.25,47.9
1451858400000,2016,1,2015,4,14,7,0.18,0.0442,0.136,8322.2,52.88,52.88,49.54,2,1,1.4285714285714286,297.2,280.7,315.2,224.2,207.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.246,0.232,0.26,224.2,207.7,242.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.134,0.0148,0.0134,0.0163,0.00059,0.00053,0.00065,0.32,0.243,0.383,0.013,0.0097,0.015,24.79,24.74,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,39.99,25.81,51.42,38.48,25.04,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.2
1452463200000,2016,1,2015,4,15,7,0.212,0.0442,0.168,10179.6,66.82,66.82,60.59,2,2,2,350.5,323.6,379.4,277.5,250.6,73,73,73,0,0,0,0.209,0.192,0.226,277.5,250.6,306.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.157,0.03,0.0173,0.0436,0.0012,0.00069,0.0018,0.307,0.266,0.35,0.012,0.011,0.014,24.54,24.35,24.72,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.23,28.23,34.44,30.3,27.38,33.41,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48
1453068000000,2016,1,2015,4,16,7,0.246,0.0442,0.202,12221.3,76.84,76.84,72.75,2,2,2,406.9,389,425.1,333.9,316,73,73,73,0,0,0,0.18,0.172,0.188,333.9,316,352.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.167,0.16,0.173,0.0566,0.0481,0.0652,0.0023,0.002,0.0027,0.391,0.364,0.419,0.016,0.015,0.017,24.18,24.07,24.29,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.44,35.49,39.42,36.37,34.42,38.42,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.7
1453672800000,2016,1,2015,4,17,7,0.271,0.0442,0.227,13761.2,87.07,87.07,81.91,2,2,2,447.7,430.3,471.8,374.7,357.3,73,73,73,0,0,0,0.163,0.155,0.17,374.7,357.3,398.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.181,0.175,0.19,0.0759,0.0676,0.0873,0.0031,0.0028,0.0036,0.453,0.426,0.489,0.019,0.017,0.02,23.93,23.79,24.04,0.952,0.949,0.955,0.979,0.976,0.98,0.931,0.927,0.936,41.85,39.98,44.42,40.96,39.02,43.53,0,0,0,0,0,0,0.455,0,0.044,0.16,0.84,0.16,50.8
1454277600000,2016,2,2015,5,18,7,0.317,0.0514,0.266,15753.9,101.5,101.5,93.77,3,2,2.142857142857143,524.6,482.5,569.5,439.6,397.5,85,85,85,1.624e-14,0,5.684e-14,0.162,0.149,0.176,439.6,397.5,484.4,990,990,990,966,965.8,966.2,24,23.8,24.2,0.206,0.19,0.225,0.106,0.0866,0.128,0.0044,0.0036,0.0054,0.536,0.488,0.597,0.022,0.02,0.025,23.5,23.31,23.74,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.85,34.89,51.38,44.47,33.84,48.2,0,0,0,0,0,0,0.521,0,0.051,0.16,0.84,0.16,49.7
1454882400000,2016,2,2015,5,19,7,0.379,0.0514,0.328,18972,123.4,123.4,112.9,3,3,3,626.6,582.9,678,541.6,497.9,85,85,85,-8.12e-15,-5.684e-14,0,0.136,0.125,0.146,541.6,497.9,593,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.258,0.233,0.287,0.163,0.134,0.197,0.0069,0.0056,0.0084,0.607,0.533,0.693,0.026,0.022,0.03,22.99,22.69,23.24,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.65,35.78,41.97,37.64,34.71,41.13,0,0,0,0,0,0,0.627,0,0.051,0.14,0.87,0.13,50.1
1455487200000,2016,2,2015,5,20,7,0.457,0.0531,0.404,22935.9,142.6,142.6,136.5,3,3,3,755.3,696.9,804.5,667.4,611.9,87.86,85,105,0,0,0,0.117,0.108,0.131,667.4,611.9,702.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.33,0.298,0.351,0.247,0.21,0.27,0.011,0.009,0.012,0.819,0.725,0.878,0.036,0.031,0.038,22.26,22.01,22.59,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.44,43.14,48.49,45.51,42.28,47.52,0,0,0,0,0,0,0.758,0,0.053,0.12,0.88,0.12,50.2
1456092000000,2016,2,2015,5,21,7,0.535,0.0635,0.471,25450.6,164.9,164.9,151.5,4,3,3.4285714285714284,884.4,823.8,951.3,779.4,718.8,105,105,105,0,0,0,0.119,0.11,0.127,779.4,718.8,846.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.412,0.362,0.473,0.315,0.281,0.349,0.014,0.012,0.016,0.98,0.909,1.05,0.043,0.04,0.047,21.58,21.25,21.9,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.64,40.06,52.34,44.76,39.11,48.2,0,0,0,0,0,0,0.842,0,0.064,0.12,0.88,0.12,47.6
1456696800000,2016,2,2015,5,22,7,0.637,0.0759,0.561,29664.6,186,186,176.6,4,4,4,1053,977.6,1122,927.9,872.6,125.6,105,129,-1.624e-14,-1.137e-13,1.137e-13,0.119,0.107,0.128,927.9,872.6,993,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.556,0.497,0.624,0.388,0.361,0.42,0.018,0.016,0.019,1.2,1.1,1.32,0.055,0.049,0.061,20.74,20.4,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.04,43.01,47.45,44.14,42.15,46.5,0,0,0,0,0,0,0.981,0,0.076,0.12,0.88,0.12,46.6
1457301600000,2016,3,2015,6,23,7,0.723,0.092,0.631,32075.8,192.8,192.8,190.9,4,4,4,1196,1141,1248,1044,1012,152.1,129,183,-1.624e-14,-1.137e-13,0,0.127,0.108,0.151,1044,1012,1071,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.705,0.652,0.746,0.522,0.45,0.582,0.024,0.021,0.027,1.52,1.38,1.61,0.071,0.064,0.075,19.97,19.71,20.27,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.79,48.06,49.77,47.73,47.1,48.2,0,0,0,0,0,0,1.06,0,0.092,0.13,0.87,0.13,44.4
1457906400000,2016,3,2015,6,24,7,0.824,0.111,0.664,32239.5,192.8,192.8,191.9,4,4,4,1363,1269,1457,1180,1086,183,183,183,81.9,0,173.9,0.135,0.126,0.144,1098,1086,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.828,0.776,0.87,0.643,0.616,0.648,0.031,0.029,0.031,1.77,1.69,1.82,0.085,0.079,0.088,19.19,18.84,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.22,48.38,49.95,47.98,47.41,48.2,0,0,0,0,0,0,1.07,0,0.16,0.13,0.81,0.19,39.1
1458511200000,2016,3,2015,6,25,7,0.978,0.078,0.665,30894.1,188.2,188.2,183.9,4,4,4,1617,1492,1741,1488,1363,129,129,129,388.3,262.6,511.6,0.08,0.0741,0.0865,1100,1100,1100,990,990,990,969.9,969.5,970.3,20.1,19.7,20.5,0.909,0.895,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.28,17.87,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.91,45.83,48.02,45.97,44.91,47.06,0,0,0,0,0,0,1.02,0,0.313,0.08,0.68,0.32,31.6
1459116000000,2016,3,2015,6,26,7,1.12,0.0829,0.665,29512.3,178.3,178.3,175.7,4,4,4,1854,1778,1909,1717,1649,137.1,129,148,617,548.9,661.1,0.0739,0.0692,0.0787,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.32,17.75,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.81,44.33,45.49,43.92,43.44,44.58,0,0,0,0,0,0,0.976,0,0.455,0.074,0.59,0.41,26.4
1459720800000,2016,4,2015,7,27,7,1.18,0.0895,0.665,28950.1,173.4,173.4,172.3,4,4,4,1951,1920,1983,1803,1772,148,148,148,703.3,671.6,735.1,0.0758,0.0746,0.0771,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,17.08,17.29,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.96,43.68,44.24,43.08,42.81,43.35,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28599.2,170.9,170.9,170.2,4,4,4,2017,1994,2029,1869,1846,148,148,148,768.7,745.8,781.4,0.0734,0.0729,0.0742,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.99,16.95,17.05,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.43,43.34,43.59,42.56,42.48,42.72,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.4
1460930400000,2016,4,2015,7,29,7,1.19,0.0895,0.665,28873.6,174.1,174.1,171.9,4,4,4,1966,1899,2019,1818,1751,148,148,148,717.6,650.6,770.7,0.0753,0.0733,0.078,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.099,17.14,16.98,17.35,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.41,44.42,42.97,42.54,43.53,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1461535200000,2016,4,2015,7,30,7,1.07,0.0933,0.665,29971.8,181.6,181.6,178.4,4,4,4,1775,1684,1867,1621,1492,154.3,148,192,520.6,391.5,619.3,0.0872,0.0793,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.75,17.45,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.51,44.7,46.33,44.6,43.8,45.4,0,0,0,0,0,0,0.991,0,0.405,0.087,0.62,0.38,28
1462140000000,2016,5,2015,8,31,7,0.947,0.116,0.665,31195,188.9,188.9,185.7,4,4,4,1566,1479,1654,1374,1287,192,192,192,273.7,186.9,361.6,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.903,0.875,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.45,18.16,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.59,48.18,46.42,45.66,47.21,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1462744800000,2016,5,2015,8,32,7,0.824,0.116,0.662,32210.8,192.8,192.8,191.7,4,4,4,1363,1251,1451,1171,1059,192,192,192,77.17,0,158.6,0.141,0.132,0.153,1094,1059,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.82,0.737,0.863,0.634,0.556,0.648,0.03,0.026,0.031,1.75,1.59,1.81,0.084,0.074,0.088,19.2,18.86,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.45,49.92,47.93,47.48,48.2,0,0,0,0,0,0,1.07,0,0.162,0.14,0.8,0.2,39.1
1463349600000,2016,5,2015,8,33,7,0.682,0.116,0.566,29497.8,187.5,187.5,175.6,4,4,4,1128,1050,1214,935.5,858.4,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.171,0.158,0.183,935.5,858.4,1022,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.579,0.502,0.682,0.397,0.354,0.472,0.018,0.016,0.022,1.23,1.09,1.44,0.057,0.05,0.067,20.47,19.99,20.85,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.79,41.88,47.83,43.9,41.04,46.87,0,0,0,0,0,0,0.975,0,0.116,0.17,0.83,0.17,43.3
1463954400000,2016,5,2015,8,34,7,0.586,0.116,0.47,24915.6,160.2,160.2,148.3,4,3,3.2857142857142856,968.3,916.7,1027,776.3,724.7,192,192,192,0,0,0,0.198,0.187,0.209,776.3,724.7,835.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.427,0.38,0.481,0.314,0.285,0.343,0.014,0.013,0.016,1,0.933,1.05,0.045,0.042,0.048,21.23,20.97,21.5,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.6,40.03,52.18,45.67,39.07,48.2,0,0,0,0,0,0,0.824,0,0.116,0.2,0.8,0.2,42.5
1464559200000,2016,5,2015,8,35,7,0.52,0.0846,0.435,23963.9,144.6,144.6,142.6,3,3,3,859.2,823.8,901.1,719.3,693.8,139.9,119,192,0,0,0,0.162,0.137,0.217,719.3,693.8,752,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.358,0.394,0.281,0.264,0.303,0.012,0.012,0.013,0.918,0.878,0.977,0.041,0.039,0.043,21.75,21.59,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,47.04,50.9,47.55,46.1,48.2,0,0,0,0,0,0,0.792,0,0.085,0.16,0.84,0.16,46.1
1465164000000,2016,6,2015,9,36,7,0.479,0.0792,0.399,22545.9,140.6,140.6,134.2,3,3,3,791.3,770.2,814.8,660.3,609.2,131,119,161,0,0,0,0.166,0.146,0.209,660.3,609.2,695.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.309,0.353,0.242,0.208,0.266,0.011,0.009,0.012,0.816,0.734,0.875,0.036,0.032,0.038,22.12,21.97,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.65,42.36,47.82,44.73,41.52,46.86,0,0,0,0,0,0,0.746,0,0.08,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.439,0.0974,0.342,19475.3,122.9,122.9,115.9,3,3,3,726.2,693.3,761.1,565.2,532.3,161,161,161,0,0,0,0.222,0.212,0.232,565.2,532.3,600.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.284,0.265,0.304,0.179,0.157,0.202,0.0077,0.0067,0.0088,0.659,0.604,0.718,0.028,0.026,0.031,22.54,22.34,22.72,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.62,37.54,41.82,38.64,36.44,40.98,0,0,0,0,0,0,0.644,0,0.097,0.22,0.78,0.22,44.4
1466373600000,2016,6,2015,9,38,7,0.395,0.0974,0.298,16961.6,107.2,107.2,101,3,2,2.5714285714285716,653.5,625.2,682.7,492.5,464.2,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.247,0.236,0.258,492.5,464.2,521.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.243,0.227,0.259,0.132,0.118,0.149,0.0056,0.005,0.0064,0.585,0.538,0.633,0.025,0.023,0.027,22.9,22.78,23,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.34,34.93,51.83,40.54,33.88,48.2,0,0,0,0,0,0,0.561,0,0.097,0.25,0.75,0.25,42.9
1466978400000,2016,6,2015,9,39,7,0.358,0.0906,0.267,15827.9,96.4,96.4,94.21,2,2,2,591.7,567.5,616.2,441.9,430.3,149.9,135,161,0,-5.684e-14,5.684e-14,0.253,0.231,0.272,441.9,430.3,455.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.209,0.222,0.108,0.102,0.114,0.0045,0.0043,0.0048,0.562,0.545,0.585,0.024,0.023,0.025,23.18,23.05,23.3,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.08,46.83,49.28,47.11,45.89,48.2,0,0,0,0,0,0,0.523,0,0.091,0.25,0.75,0.25,44.2
1467583200000,2016,7,2015,10,40,7,0.325,0.0816,0.244,14590.1,91.13,91.13,86.85,2,2,2,538.2,517,559.6,403.2,381.9,135,135,135,0,-5.684e-14,5.684e-14,0.251,0.241,0.261,403.2,381.9,424.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.206,0.0893,0.0793,0.0994,0.0037,0.0033,0.0042,0.503,0.471,0.535,0.021,0.02,0.022,23.48,23.35,23.6,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.31,42.11,46.5,43.42,41.27,45.57,0,0,0,0,0,0,0.482,0,0.081,0.25,0.75,0.25,44.9
1468188000000,2016,7,2015,10,41,7,0.298,0.112,0.185,10986.4,69.3,69.3,65.4,2,2,2,492.4,474,511.2,306.4,288,186,186,186,0,0,0,0.378,0.364,0.392,306.4,288,325.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.175,0.0436,0.0349,0.0525,0.0018,0.0014,0.0022,0.361,0.333,0.389,0.015,0.014,0.016,23.82,23.71,23.93,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.71,31.72,35.72,32.7,30.77,34.65,0,0,0,0,0,0,0.363,0,0.113,0.38,0.62,0.38,36.9
1468792800000,2016,7,2015,10,42,7,0.274,0.112,0.161,9572.55,60.31,60.31,56.98,2,2,2,452.6,437.1,468.3,266.6,251.1,186,186,186,0,0,0,0.411,0.397,0.426,266.6,251.1,282.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0248,0.0175,0.0322,0.001,0.00072,0.0013,0.301,0.278,0.325,0.012,0.011,0.013,24.06,23.97,24.15,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.37,27.67,31.09,28.49,26.84,30.16,0,0,0,0,0,0,0.317,0,0.113,0.41,0.59,0.41,34.9
1469397600000,2016,7,2015,10,43,7,0.253,0.112,0.14,8335.84,52.53,52.53,49.62,2,1,1.4285714285714286,418.1,405.1,431.9,232.1,219.1,186,186,186,8.12e-15,-2.842e-14,2.842e-14,0.445,0.431,0.459,232.1,219.1,245.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0155,0.0144,0.0167,0.00063,0.00058,0.00068,0.343,0.261,0.413,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.58,26.02,52.48,38.58,25.24,48.2,0,0,0,0,0,0,0.276,0,0.113,0.44,0.55,0.45,32.9
1470002400000,2016,8,2015,11,44,7,0.233,0.0937,0.139,8338.76,52.61,52.61,49.64,2,1,1.4285714285714286,385,370.4,399.9,230,215.4,155,155,155,0,-2.842e-14,2.842e-14,0.403,0.388,0.418,230,215.4,244.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.133,0.144,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.34,24.27,24.39,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.44,26,52.41,38.59,25.22,48.2,0,0,0,0,0,0,0.276,0,0.094,0.4,0.6,0.4,35.8
1470607200000,2016,8,2015,11,45,7,0.214,0.0937,0.12,7501.31,47.27,47.27,44.65,1,1,1,353.9,341.7,365.7,198.9,186.7,155,155,155,-8.12e-15,-2.842e-14,0,0.438,0.424,0.454,198.9,186.7,210.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.372,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.56,42.76,48.24,44.65,41.91,47.27,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35.1
1471212000000,2016,8,2015,11,46,7,0.198,0.0937,0.104,6473.08,41.1,41.1,38.53,1,1,1,327.6,317.9,338.1,172.6,162.9,155,155,155,0,-2.842e-14,2.842e-14,0.473,0.458,0.488,172.6,162.9,183.1,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.0096,0.0113,0.00042,0.00038,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.51,37.27,41.94,38.53,36.15,41.1,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1471816800000,2016,8,2015,11,47,7,0.185,0.0937,0.0912,5619.08,35.47,35.47,33.45,1,1,1,305.9,296.8,314.9,150.9,141.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.507,0.492,0.522,150.9,141.8,159.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00857,0.00781,0.00934,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.81,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.48,32.37,36.57,33.45,31.4,35.47,0,0,0,0,0,0,0.186,0,0.0938,0.51,0.49,0.51,30.4
1472421600000,2016,8,2015,11,48,7,0.172,0.081,0.0909,5621.84,37.38,37.38,33.46,1,1,1,284.2,273.1,293.8,150.3,133.4,133.9,118,155,-8.12e-15,-2.842e-14,0,0.47,0.414,0.538,150.3,133.4,166.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.112,0.00853,0.00709,0.00993,0.00034,0.00028,0.00039,0.262,0.234,0.29,0.01,0.0093,0.012,24.9,24.87,24.94,0.939,0.932,0.945,0.97,0.97,0.973,0.911,0.904,0.919,34.48,30.38,38.43,33.46,29.47,37.38,0,0,0,0,0,0,0.186,0,0.0811,0.47,0.53,0.47,32.7
