datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1598220000000,2020,8,2019,11,47,7,0.226,0.111,0.115,7138.57,45.38,45.38,42.49,1,1,1,374.5,362.2,387.3,190.5,178.2,184,184,184,0,-2.842e-14,2.842e-14,0.492,0.475,0.508,190.5,178.2,203.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.123,0.132,0.0119,0.0109,0.013,0.00048,0.00044,0.00053,0.339,0.317,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.979,0.977,0.98,0.933,0.927,0.936,43.38,40.57,46.3,42.49,39.64,45.38,0,0,0,0,0,0,0.236,0,0.111,0.49,0.51,0.49,31.6
1598824800000,2020,8,2019,11,48,7,0.207,0.0874,0.12,7489.53,48.2,48.2,44.58,1,1,1,343,328,358.1,198.4,174.1,144.6,138,184,4.06e-15,-2.842e-14,2.842e-14,0.421,0.391,0.514,198.4,174.1,214.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0126,0.0105,0.014,0.00051,0.00043,0.00056,0.35,0.31,0.379,0.014,0.012,0.015,24.54,24.46,24.63,0.954,0.947,0.957,0.979,0.975,0.98,0.934,0.924,0.938,45.54,39.62,49.34,44.58,38.64,48.2,0,0,0,0,0,0,0.248,0,0.087,0.42,0.58,0.42,36.2
1599429600000,2020,9,2019,12,49,7,0.188,0.0835,0.105,6510.84,41.75,41.75,38.75,1,1,1,311,298.8,323.4,173,160.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.444,0.427,0.462,173,160.8,185.4,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.0105,0.00941,0.0115,0.00042,0.00037,0.00046,0.304,0.282,0.326,0.012,0.011,0.013,24.74,24.66,24.82,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.73,36.89,42.6,38.75,35.79,41.75,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.6
1600034400000,2020,9,2019,12,50,7,0.173,0.0835,0.089,5496.69,34.98,34.98,32.72,1,1,1,285.2,276.1,295.2,147.2,138.1,138,138,138,-8.12e-15,-2.842e-14,0,0.484,0.467,0.5,147.2,138.1,157.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00827,0.00749,0.00911,0.00033,0.0003,0.00036,0.258,0.241,0.276,0.01,0.0096,0.011,24.9,24.84,24.95,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.73,31.57,36.07,32.72,30.62,34.98,0,0,0,0,0,0,0.182,0,0.084,0.48,0.51,0.49,31.8
1600639200000,2020,9,2019,12,51,7,0.16,0.0714,0.0883,5467.77,34.61,34.61,32.55,1,1,1,264,255,273.1,146,137,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.447,0.432,0.463,146,137,155.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00816,0.0074,0.00893,0.00032,0.00029,0.00035,0.253,0.236,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.55,31.42,35.68,32.55,30.48,34.61,0,0,0,0,0,0,0.181,0,0.0717,0.45,0.55,0.45,34.2
1601244000000,2020,9,2019,12,52,7,0.148,0.0641,0.0842,5215.74,33.16,33.16,31.05,1,1,1,245.2,237.8,252.5,139.2,129.6,106,97,118,0,0,0,0.432,0.396,0.477,139.2,129.6,148.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0989,0.104,0.00758,0.00677,0.00834,0.0003,0.00027,0.00033,0.239,0.223,0.255,0.0094,0.0088,0.01,25.09,25.06,25.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.01,29.68,34.18,31.05,28.79,33.16,0,0,0,0,0,0,0.172,0,0.0638,0.43,0.57,0.43,35.2
1601848800000,2020,10,2020,1,1,7,0.139,0.0587,0.0801,4970.82,30.91,30.91,29.59,1,1,1,229.5,223.8,235.3,132.5,126.8,97,97,97,2.03e-15,0,1.421e-14,0.423,0.412,0.433,132.5,126.8,138.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0962,0.1,0.00701,0.00653,0.00751,0.00028,0.00026,0.0003,0.227,0.216,0.237,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.5,29.18,31.87,29.59,28.3,30.91,0,0,0,0,0,0,0.164,0,0.0589,0.42,0.58,0.42,35.8
1602453600000,2020,10,2020,1,2,7,0.132,0.0587,0.0729,4510.28,27.86,27.86,26.85,1,1,1,217.6,213.2,221.9,120.6,116.2,97,97,97,4.06e-15,0,1.421e-14,0.446,0.437,0.455,120.6,116.2,124.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0924,0.0955,0.006,0.00562,0.00637,0.00024,0.00022,0.00025,0.205,0.197,0.213,0.0081,0.0077,0.0084,25.29,25.26,25.32,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.68,26.61,28.73,26.85,25.81,27.86,0,0,0,0,0,0,0.149,0,0.0591,0.44,0.55,0.45,34.2
1603058400000,2020,10,2020,1,3,7,0.124,0.0587,0.0656,2935.82,25.36,25.36,17.48,1,1,1,205.5,199.8,211.3,108.5,102.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.459,0.486,108.5,102.8,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0877,0.0917,0.00497,0.00449,0.00546,0.00019,0.00018,0.00021,0.184,0.173,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.43,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.02,0,26.15,17.48,0,25.36,0,2,0,0,0.286,0,0.0971,0.286,0.0584,0.47,0.53,0.47,23.7
1603663200000,2020,10,2020,1,4,7,0.117,0.0561,0.0609,661.716,27.57,27.57,3.939,1,1,1,193.4,190.2,197.8,100.7,93.47,92.71,67,97,-4.06e-15,-1.421e-14,0,0.479,0.352,0.509,100.7,93.47,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0844,0.0914,0.00431,0.00369,0.00622,0.00017,0.00014,0.00024,0.169,0.157,0.206,0.0066,0.0061,0.0081,25.42,25.37,25.43,0.132,0,0.927,0.139,0,0.97,0.128,0,0.899,4.061,0,28.42,3.939,0,27.57,0,6,0,0,0.857,0,0.0219,0.857,0.0561,0.48,0.52,0.48,5.66
1604268000000,2020,11,2020,2,5,7,0.119,0.0405,0.0787,4906.99,30.54,30.54,29.21,1,1,1,197.1,191,202.8,130.1,124,67,67,67,2.03e-15,0,1.421e-14,0.34,0.33,0.351,130.1,124,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0917,0.0958,0.00681,0.00629,0.00729,0.00027,0.00025,0.00028,0.219,0.208,0.229,0.0085,0.0081,0.0089,25.37,25.35,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.11,28.63,31.49,29.21,27.77,30.54,0,0,0,0,0,0,0.162,0,0.0403,0.34,0.66,0.34,41.2
1604872800000,2020,11,2020,2,6,7,0.125,0.0405,0.0848,5304.68,33.68,33.68,31.58,1,1,1,207.3,199.2,216.4,140.3,132.2,67,67,67,0,0,0,0.323,0.31,0.336,140.3,132.2,149.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0945,0.101,0.00767,0.00699,0.00845,0.0003,0.00027,0.00033,0.237,0.223,0.253,0.0093,0.0087,0.0099,25.32,25.25,25.38,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.55,30.64,34.73,31.58,29.72,33.68,0,0,0,0,0,0,0.175,0,0.0402,0.32,0.68,0.32,42.4
1605477600000,2020,11,2020,2,7,7,0.134,0.0405,0.0939,5879.39,35.67,35.67,35,1,1,1,222.2,216.7,225.2,155.2,149.7,67,67,67,0,0,0,0.302,0.298,0.309,155.2,149.7,158.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.00894,0.00848,0.0092,0.00035,0.00033,0.00036,0.264,0.254,0.269,0.01,0.01,0.011,25.2,25.18,25.25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.08,34.79,36.77,35,33.75,35.67,0,0,0,0,0,0,0.194,0,0.0401,0.3,0.7,0.3,43.9
1606082400000,2020,11,2020,2,8,7,0.14,0.0405,0.0997,6259.48,38.73,38.73,37.26,1,1,1,231.8,227.9,237.8,164.8,160.9,67,67,67,0,0,0,0.289,0.282,0.294,164.8,160.9,170.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.108,0.00976,0.00943,0.0103,0.00038,0.00037,0.0004,0.281,0.274,0.291,0.011,0.011,0.011,25.13,25.08,25.16,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.32,37.41,39.71,37.26,36.31,38.73,0,0,0,0,0,0,0.207,0,0.0403,0.29,0.71,0.29,44.7
1606687200000,2020,11,2020,2,9,7,0.149,0.0457,0.103,6495.93,41.13,41.13,38.67,1,1,1,246.4,236.9,257.7,170.8,160.2,75.57,67,77,0,0,0,0.307,0.283,0.325,170.8,160.2,180.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0103,0.00937,0.0111,0.00041,0.00037,0.00044,0.293,0.274,0.311,0.012,0.011,0.012,25.03,24.96,25.1,0.945,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.64,37.16,41.97,38.67,36.05,41.13,0,0,0,0,0,0,0.215,0,0.046,0.31,0.69,0.31,43.6
1607292000000,2020,12,2020,3,10,7,0.166,0.0466,0.12,7581.7,48.2,48.2,45.13,1,1,1,275.1,262.4,288.6,198.1,185.4,77,77,77,-1.218e-14,-2.842e-14,0,0.28,0.267,0.293,198.1,185.4,211.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.115,0.124,0.0126,0.0115,0.0137,0.0005,0.00046,0.00055,0.342,0.319,0.366,0.014,0.013,0.015,24.86,24.78,24.93,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.05,43.07,49.21,45.13,42.2,48.2,0,0,0,0,0,0,0.251,0,0.046,0.28,0.72,0.28,45.7
1607896800000,2020,12,2020,3,11,7,0.19,0.0466,0.144,8723.71,56.76,56.76,51.93,2,1,1.7142857142857142,314.9,294.4,337,237.9,217.4,77,77,77,8.12e-15,0,2.842e-14,0.245,0.228,0.262,237.9,217.4,260,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.141,0.0166,0.0142,0.0217,0.00066,0.00057,0.00087,0.295,0.245,0.387,0.012,0.0098,0.015,24.73,24.63,24.82,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.31,25.96,51.97,32.85,25.18,48.2,0,0,0,0,0,0,0.288,0,0.046,0.25,0.76,0.24,45.9
1608501600000,2020,12,2020,3,12,7,0.233,0.0466,0.186,11264.6,76.68,76.68,67.05,2,2,2,384.7,345,428.6,307.7,268,77,77,77,0,0,0,0.201,0.18,0.223,307.7,268,351.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.144,0.173,0.0442,0.0255,0.065,0.0018,0.001,0.0027,0.352,0.293,0.418,0.014,0.012,0.017,24.33,24.05,24.58,0.941,0.933,0.949,0.971,0.97,0.975,0.914,0.905,0.924,34.53,30.14,39.34,33.53,29.24,38.34,0,0,0,0,0,0,0.373,0,0.047,0.2,0.8,0.2,48.3
1609106400000,2020,12,2020,3,13,7,0.302,0.0577,0.244,14698.8,93.51,93.51,87.49,2,2,2,498.6,446.9,555.2,403.2,369.9,95.43,77,120,0,0,0,0.19,0.155,0.233,403.2,369.9,435.2,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.193,0.18,0.207,0.0893,0.0736,0.104,0.0037,0.003,0.0044,0.497,0.446,0.548,0.021,0.018,0.023,23.66,23.35,23.94,0.955,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.65,41.31,47.71,43.75,40.43,46.76,0,0,0,0,0,0,0.486,0,0.058,0.19,0.81,0.19,48.7
1609711200000,2021,1,2020,4,14,7,0.379,0.0726,0.307,17666.3,115.6,115.6,105.2,3,2,2.7142857142857144,627,575.7,678.6,507,455.7,120,120,120,-1.624e-14,-5.684e-14,0,0.192,0.177,0.208,507,455.7,558.6,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.244,0.214,0.273,0.142,0.114,0.174,0.006,0.0048,0.0074,0.586,0.527,0.641,0.025,0.022,0.027,23.01,22.74,23.23,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,41.05,35,51.25,39.64,33.95,48.2,0,0,0,0,0,0,0.584,0,0.072,0.19,0.81,0.19,46.6
1610316000000,2021,1,2020,4,15,7,0.453,0.0841,0.368,20973.7,132.2,132.2,124.8,3,3,3,748.3,696.9,788.7,609.3,557.9,139,139,139,0,0,0,0.186,0.176,0.199,609.3,557.9,649.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.306,0.277,0.329,0.208,0.174,0.235,0.009,0.0074,0.01,0.731,0.644,0.799,0.032,0.028,0.035,22.38,22.15,22.67,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.51,39.32,44.97,41.61,38.32,44.07,0,0,0,0,0,0,0.694,0,0.085,0.19,0.81,0.19,46.3
1610920800000,2021,1,2020,4,16,7,0.525,0.0841,0.441,24099.8,156.4,156.4,143.5,4,3,3.142857142857143,867.8,802.9,941.9,728.8,663.9,139,139,139,0,0,0,0.161,0.148,0.173,728.8,663.9,802.9,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.382,0.337,0.444,0.286,0.244,0.328,0.013,0.011,0.015,0.925,0.823,1.02,0.041,0.036,0.045,21.7,21.35,22.07,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.5,40.06,51.81,45.95,39.1,48.2,0,0,0,0,0,0,0.797,0,0.084,0.16,0.84,0.16,45.9
1611525600000,2021,1,2020,4,17,7,0.65,0.0841,0.566,29735.1,189.8,189.8,177,4,4,4,1074,977.6,1166,935.2,838.6,139,139,139,-3.248e-14,-1.137e-13,0,0.13,0.119,0.142,935.2,838.6,1027,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.571,0.477,0.678,0.399,0.345,0.484,0.018,0.016,0.022,1.23,1.05,1.45,0.056,0.047,0.067,20.64,20.13,21.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.16,41.47,48.42,44.25,40.61,47.45,0,0,0,0,0,0,0.983,0,0.084,0.13,0.87,0.13,45.7
1612130400000,2021,2,2020,5,18,7,0.751,0.098,0.649,32245,192.8,192.8,191.9,4,4,4,1242,1186,1295,1080,1024,162,162,162,6.569,-1.137e-13,33.3,0.131,0.125,0.137,1073,1024,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.756,0.68,0.806,0.588,0.476,0.648,0.028,0.022,0.031,1.64,1.44,1.75,0.077,0.067,0.083,19.7,19.42,20.08,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.12,50.2,47.98,47.16,48.2,0,0,0,0,0,0,1.07,0,0.102,0.13,0.86,0.14,42.9
1612735200000,2021,2,2020,5,19,7,0.837,0.098,0.665,32229.8,192.8,192.8,191.8,4,4,4,1383,1316,1444,1221,1154,162,162,162,121.3,54.1,182.4,0.117,0.112,0.123,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.843,0.815,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.084,0.088,19.1,18.88,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.08,48.49,49.74,47.96,47.52,48.2,0,0,0,0,0,0,1.07,0,0.172,0.12,0.79,0.21,38.5
1613340000000,2021,2,2020,5,20,7,0.972,0.098,0.665,30960,189,189,184.3,4,4,4,1607,1473,1754,1445,1311,162,162,162,345.3,210.6,492.1,0.101,0.0924,0.11,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.903,0.881,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.32,17.83,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,45.71,48.22,46.07,44.8,47.25,0,0,0,0,0,0,1.02,0,0.307,0.1,0.68,0.32,31.9
1613944800000,2021,2,2020,5,21,7,1.19,0.098,0.665,28889.1,177.4,177.4,172,4,4,4,1971,1805,2130,1809,1643,162,162,162,709.1,543.3,868.4,0.0824,0.076,0.0897,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.71,17.66,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.87,42.69,45.25,42.99,41.83,44.35,0,0,0,0,0,0,0.955,0,0.525,0.082,0.56,0.44,24.3
1614549600000,2021,3,2020,6,22,7,1.3,0.145,0.665,28004.3,167.4,167.4,166.7,4,4,4,2155,2127,2171,1916,1888,239,239,239,816.4,787.8,831.5,0.111,0.11,0.112,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.61,16.72,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.52,42.43,42.71,41.67,41.58,41.86,0,0,0,0,0,0,0.926,0,0.635,0.11,0.51,0.49,21.5
1615154400000,2021,3,2020,6,23,7,1.25,0.125,0.665,28378.4,170.1,170.1,168.9,4,4,4,2068,2022,2109,1861,1839,207,183,239,760.9,739.3,785.9,0.1,0.0885,0.115,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.76,16.97,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.09,42.83,43.39,42.23,41.97,42.52,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1615759200000,2021,3,2020,6,24,7,1.19,0.111,0.665,28828.7,172.7,172.7,171.6,4,4,4,1973,1941,2004,1790,1758,183,183,183,689.5,657.7,721.4,0.0928,0.0913,0.0943,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.11,17.01,17.22,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.5,44.05,42.9,42.63,43.17,0,0,0,0,0,0,0.953,0,0.525,0.093,0.56,0.44,24.2
1616364000000,2021,3,2020,6,25,7,1.18,0.111,0.665,28947.2,172.9,172.9,172.3,4,4,4,1952,1934,1994,1769,1751,183,183,183,668.8,650.7,710.8,0.0938,0.0918,0.0946,1100,1100,1100,990,990,990,970.9,970.9,971.1,19.1,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,17.05,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.96,43.59,44.11,43.08,42.72,43.23,0,0,0,0,0,0,0.957,0,0.515,0.094,0.56,0.44,24.5
1616968800000,2021,3,2020,6,26,7,1.28,0.122,0.665,28185.3,170.2,170.2,167.8,4,4,4,2113,2019,2207,1911,1836,202.4,183,217,810.7,735.7,890.2,0.0957,0.0878,0.103,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.53,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.8,42.19,43.41,41.94,41.34,42.54,0,0,0,0,0,0,0.932,0,0.615,0.095,0.52,0.48,22
1617573600000,2021,4,2020,7,27,7,1.41,0.131,0.665,27253.2,164.5,164.5,162.2,4,4,4,2325,2240,2405,2108,2023,217,217,217,1008,923.5,1088,0.0934,0.0902,0.0969,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.05,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.42,40.91,41.97,40.56,40,41.13,0,0,0,0,0,0,0.901,0,0.745,0.093,0.47,0.53,19.3
1618178400000,2021,4,2020,7,28,7,1.52,0.131,0.665,26403.5,159.3,159.3,157.2,4,4,4,2508,2432,2570,2291,2215,217,217,217,1191,1115,1253,0.0866,0.0844,0.0892,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.65,15.98,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.24,39.83,40.73,39.29,38.86,39.82,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1618783200000,2021,4,2020,7,29,7,1.55,0.131,0.665,26128.5,156.6,156.6,155.5,4,4,4,2566,2527,2585,2349,2310,217,217,217,1249,1210,1268,0.0846,0.0839,0.0859,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.61,15.75,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.85,39.73,40.11,38.88,38.75,39.15,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.9
1619388000000,2021,4,2020,7,30,7,1.47,0.141,0.665,26775.4,161.6,161.6,159.4,4,4,4,2428,2349,2508,2194,2073,233.9,217,276,1094,972.6,1191,0.0966,0.0865,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.8,16.18,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.925,40.76,40.23,41.27,39.84,39.29,40.39,0,0,0,0,0,0,0.885,0,0.805,0.096,0.45,0.55,18.2
1619992800000,2021,5,2020,8,31,7,1.34,0.167,0.665,27758,168.3,168.3,165.2,4,4,4,2212,2094,2322,1936,1818,276,276,276,835.9,718.1,946.3,0.125,0.119,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.25,16.8,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.16,41.44,42.92,41.31,40.58,42.06,0,0,0,0,0,0,0.918,0,0.675,0.12,0.5,0.5,20.7
1620597600000,2021,5,2020,8,32,7,1.17,0.167,0.665,29043.3,176.8,176.8,172.9,4,4,4,1938,1822,2055,1662,1546,276,276,276,561.8,446.4,678.5,0.142,0.134,0.151,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.89,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.18,45.09,43.22,42.32,44.19,0,0,0,0,0,0,0.96,0,0.505,0.14,0.57,0.43,24.8
1621202400000,2021,5,2020,8,33,7,1.03,0.167,0.665,30404.6,184.1,184.1,181,4,4,4,1701,1611,1792,1425,1335,276,276,276,324.7,234.8,415.6,0.162,0.154,0.171,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.7,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.17,45.36,46.96,45.24,44.45,46.02,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
1621807200000,2021,5,2020,8,34,7,0.908,0.167,0.665,31613.6,190.9,190.9,188.2,4,4,4,1501,1429,1581,1225,1153,276,276,276,124.6,52.81,205.4,0.184,0.175,0.193,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.871,0.839,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.69,18.39,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.21,48.7,47.04,46.27,47.72,0,0,0,0,0,0,1.05,0,0.243,0.18,0.73,0.27,34.8
1622412000000,2021,5,2020,8,35,7,0.78,0.107,0.652,32209.5,192.8,192.8,191.7,4,4,4,1289,1177,1407,1112,1016,177.4,161,276,33.3,0,112.4,0.137,0.117,0.196,1078,1016,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.778,0.669,0.839,0.599,0.459,0.648,0.028,0.021,0.031,1.67,1.41,1.79,0.079,0.066,0.085,19.52,19.04,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.19,47.91,50.05,47.93,46.95,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,41.3
1623016800000,2021,6,2020,9,36,7,0.647,0.0974,0.55,29002.8,183.9,183.9,172.6,4,4,4,1070,999.7,1147,909.2,838.7,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.151,0.14,0.161,909.2,838.7,985.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.547,0.481,0.625,0.379,0.345,0.416,0.017,0.016,0.019,1.18,1.05,1.32,0.054,0.048,0.061,20.7,20.32,21.05,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.05,41.29,46.92,43.16,40.42,45.98,0,0,0,0,0,0,0.959,0,0.097,0.15,0.85,0.15,44.8
1623621600000,2021,6,2020,9,37,7,0.564,0.0974,0.467,25097.6,158.8,158.8,149.4,4,3,3.4285714285714284,933.3,885.8,982.5,772.3,724.8,161,161,161,0,0,0,0.173,0.164,0.182,772.3,724.8,821.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.377,0.466,0.312,0.285,0.337,0.014,0.013,0.015,0.983,0.931,1.02,0.044,0.041,0.046,21.38,21.15,21.63,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.84,39.27,51.51,44.23,38.27,48.2,0,0,0,0,0,0,0.83,0,0.097,0.17,0.83,0.17,44.5
1624226400000,2021,6,2020,9,38,7,0.507,0.127,0.38,21278.8,132.3,132.3,126.7,3,3,3,838.1,809.6,871,628.1,599.6,210,210,210,0,0,0,0.251,0.241,0.259,628.1,599.6,661,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.327,0.311,0.346,0.221,0.202,0.243,0.0097,0.0088,0.011,0.773,0.725,0.828,0.034,0.032,0.037,21.97,21.79,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.09,41.4,45.02,42.22,40.53,44.12,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,42
1624831200000,2021,6,2020,9,39,7,0.47,0.119,0.351,19860.6,120.9,120.9,118.2,3,3,3,777.1,748.3,801.2,580.8,562.3,196.3,186,210,0,0,0,0.252,0.239,0.267,580.8,562.3,593,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.285,0.306,0.189,0.177,0.197,0.0082,0.0076,0.0086,0.691,0.657,0.711,0.03,0.028,0.031,22.3,22.18,22.45,0.953,0.951,0.954,0.977,0.974,0.979,0.931,0.927,0.933,40.34,39.26,41.18,39.41,38.26,40.3,0,0,0,0,0,0,0.657,0,0.119,0.25,0.75,0.25,42.3
1625436000000,2021,7,2020,10,40,7,0.426,0.116,0.31,17657.5,112.5,112.5,105.1,3,2,2.857142857142857,703.7,671.5,737.1,511.8,444.4,191.9,186,227,8.12e-15,0,5.684e-14,0.273,0.252,0.338,511.8,444.4,551.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.257,0.225,0.279,0.145,0.109,0.169,0.0062,0.0046,0.0073,0.589,0.547,0.638,0.025,0.023,0.028,22.7,22.51,22.84,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.917,0.938,38.32,35.01,47.66,37.26,33.96,46.71,0,0,0,0,0,0,0.584,0,0.116,0.27,0.73,0.27,41.4
1626040800000,2021,7,2020,10,41,7,0.383,0.137,0.246,14449.1,91.46,91.46,86.01,2,2,2,633.7,607.2,661.3,406.7,380.2,227,227,227,0,-5.684e-14,5.684e-14,0.359,0.343,0.374,406.7,380.2,434.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.091,0.0784,0.104,0.0039,0.0033,0.0044,0.516,0.476,0.558,0.022,0.02,0.024,23.05,22.9,23.2,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.89,41.18,46.66,43,40.3,45.73,0,0,0,0,0,0,0.478,0,0.137,0.36,0.64,0.36,37.7
1626645600000,2021,7,2020,10,42,7,0.348,0.137,0.211,12366.2,78.73,78.73,73.61,2,2,2,575.2,552.8,598.7,348.2,325.8,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.395,0.379,0.411,348.2,325.8,371.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0633,0.0528,0.0744,0.0027,0.0022,0.0031,0.427,0.394,0.463,0.018,0.016,0.02,23.38,23.24,23.52,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,37.85,35.5,40.3,36.8,34.44,39.36,0,0,0,0,0,0,0.409,0,0.137,0.39,0.61,0.39,35.5
1627250400000,2021,7,2020,10,43,7,0.317,0.134,0.184,10832.8,68.44,68.44,64.48,2,2,2,525,504.9,545.4,304.1,285.3,220.9,184,227,0,-5.684e-14,5.684e-14,0.42,0.364,0.443,304.1,285.3,320.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.176,0.0425,0.0337,0.0505,0.0018,0.0014,0.0021,0.361,0.333,0.383,0.015,0.014,0.016,23.68,23.56,23.76,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.24,31.18,35.28,32.24,30.24,34.22,0,0,0,0,0,0,0.358,0,0.133,0.42,0.58,0.42,34.2
1627855200000,2021,8,2020,11,44,7,0.289,0.111,0.177,10520.2,67.02,67.02,62.62,2,2,2,477.1,457.6,498.1,293.1,273.6,184,184,184,0,0,0,0.386,0.369,0.402,293.1,273.6,314.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.0373,0.0281,0.0473,0.0015,0.0012,0.002,0.342,0.313,0.373,0.014,0.013,0.015,23.91,23.79,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.28,30.15,34.55,31.31,29.25,33.51,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1628460000000,2021,8,2020,11,45,7,0.262,0.111,0.151,8975.31,57.15,57.15,53.42,2,2,2,434,418,451.3,250,234,184,184,184,8.12e-15,0,2.842e-14,0.424,0.408,0.44,250,234,267.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0189,0.0156,0.0252,0.00077,0.00064,0.001,0.279,0.259,0.303,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.54,25.73,29.46,26.71,24.96,28.58,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.3
1629064800000,2021,8,2020,11,46,7,0.241,0.111,0.129,7886.34,48.2,48.2,46.94,1,1,1,397.7,383.2,412.8,213.7,199.2,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.463,0.446,0.48,213.7,199.2,228.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.355,0.408,0.015,0.014,0.017,24.23,24.13,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.58,45.38,51.86,46.94,44.48,48.2,0,0,0,0,0,0,0.261,0,0.112,0.46,0.54,0.46,32.7
1629669600000,2021,8,2020,11,47,7,0.222,0.111,0.111,6862.13,43.68,43.68,40.85,1,1,1,367.4,355.1,379.7,183.4,171.1,184,184,184,-1.218e-14,-2.842e-14,0,0.501,0.485,0.518,183.4,171.1,195.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.13,0.0113,0.0103,0.0124,0.00046,0.00041,0.0005,0.327,0.305,0.349,0.013,0.012,0.014,24.44,24.35,24.52,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,41.75,38.93,44.57,40.85,37.91,43.68,0,0,0,0,0,0,0.227,0,0.111,0.5,0.5,0.5,30.9
1630274400000,2021,8,2020,11,48,7,0.204,0.0914,0.113,7021.31,46.13,46.13,41.79,1,1,1,337.6,323.1,351,186.4,163.4,151.1,138,184,0,-2.842e-14,2.842e-14,0.447,0.403,0.53,186.4,163.4,204.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.129,0.0116,0.00964,0.0132,0.00047,0.00039,0.00053,0.329,0.291,0.361,0.013,0.012,0.014,24.58,24.53,24.66,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.916,0.937,42.75,37.17,47.07,41.79,36.06,46.13,0,0,0,0,0,0,0.232,0,0.091,0.45,0.55,0.45,34.4
1630879200000,2021,9,2020,12,49,7,0.185,0.08,0.105,6578.07,40.78,40.78,39.16,1,1,1,306.7,294.9,318.4,174.4,164.6,132.3,118,138,0,-2.842e-14,2.842e-14,0.431,0.395,0.456,174.4,164.6,180.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0106,0.00974,0.0111,0.00042,0.00039,0.00044,0.306,0.289,0.317,0.012,0.012,0.013,24.76,24.69,24.81,0.947,0.944,0.949,0.976,0.971,0.98,0.925,0.917,0.929,40.1,37.78,41.63,39.16,36.7,40.78,0,0,0,0,0,0,0.218,0,0.08,0.43,0.57,0.43,35.6
1631484000000,2021,9,2020,12,50,7,0.17,0.0714,0.0988,6145.11,39.01,39.01,36.58,1,1,1,281.4,272.2,291.4,163.4,154.2,118,118,118,4.06e-15,0,2.842e-14,0.419,0.405,0.433,163.4,154.2,173.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00964,0.00886,0.0105,0.00038,0.00035,0.00042,0.284,0.267,0.301,0.011,0.011,0.012,24.89,24.83,24.94,0.943,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.63,35.49,39.97,36.58,34.42,39.01,0,0,0,0,0,0,0.203,0,0.0712,0.42,0.58,0.42,36.1
1632088800000,2021,9,2020,12,51,7,0.158,0.0714,0.0861,5329.57,33.74,33.74,31.72,1,1,1,260.4,252.3,269.2,142.4,134.3,118,118,118,0,-2.842e-14,2.842e-14,0.453,0.438,0.468,142.4,134.3,151.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00786,0.00716,0.0086,0.00031,0.00028,0.00034,0.246,0.231,0.262,0.0097,0.0092,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.7,30.77,34.78,31.72,29.85,33.74,0,0,0,0,0,0,0.176,0,0.0719,0.45,0.54,0.46,33.7
1632693600000,2021,9,2020,12,52,7,0.148,0.0659,0.0823,5091.91,33.35,33.35,30.31,1,1,1,245,241.1,249.8,136,124.4,109,97,118,-2.03e-15,-1.421e-14,0,0.445,0.394,0.487,136,124.4,149,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0971,0.104,0.00731,0.00633,0.00841,0.00029,0.00025,0.00033,0.234,0.214,0.256,0.0092,0.0084,0.01,25.1,25.07,25.13,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.901,0.91,31.25,28.47,34.38,30.31,27.61,33.35,0,0,0,0,0,0,0.168,0,0.0657,0.45,0.56,0.44,34.4
1633298400000,2021,10,2021,1,1,7,0.145,0.0587,0.0866,5380.4,33.16,33.16,32.03,1,1,1,240.2,233.7,245.2,143.2,136.7,97,97,97,0,0,0,0.404,0.396,0.415,143.2,136.7,148.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.104,0.00792,0.00737,0.00834,0.00031,0.00029,0.00033,0.246,0.234,0.255,0.0097,0.0092,0.01,25.11,25.07,25.16,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.02,31.48,34.18,32.03,30.54,33.16,0,0,0,0,0,0,0.178,0,0.0584,0.4,0.6,0.4,37.1
1633903200000,2021,10,2021,1,2,7,0.135,0.0587,0.0768,4759.05,29.98,29.98,28.33,1,1,1,224,217.5,231.2,127,120.5,97,97,97,0,-1.421e-14,1.421e-14,0.433,0.42,0.446,127,120.5,134.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.094,0.0988,0.00654,0.006,0.00716,0.00026,0.00024,0.00028,0.217,0.205,0.23,0.0085,0.008,0.009,25.24,25.18,25.29,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.2,27.67,30.91,28.33,26.84,29.98,0,0,0,0,0,0,0.157,0,0.0582,0.43,0.57,0.43,35.3
1634508000000,2021,10,2021,1,3,7,0.129,0.0587,0.0704,4348.58,26.52,26.52,25.88,1,1,1,213.5,210.2,216.2,116.5,113.2,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.455,0.449,0.462,116.5,113.2,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0914,0.0935,0.00565,0.00537,0.00588,0.00022,0.00021,0.00023,0.198,0.192,0.203,0.0078,0.0075,0.0079,25.32,25.3,25.35,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.68,25.88,27.34,25.88,25.11,26.52,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
1635112800000,2021,10,2021,1,4,7,0.13,0.0587,0.0712,4396.26,26.52,26.52,26.17,1,1,1,214.7,212.9,216.2,117.7,115.9,97,97,97,-6.09e-15,-1.421e-14,0,0.452,0.449,0.456,117.7,115.9,119.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0923,0.0935,0.00575,0.0056,0.00588,0.00023,0.00022,0.00023,0.2,0.197,0.203,0.0078,0.0077,0.0079,25.31,25.3,25.33,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,26.98,26.54,27.34,26.17,25.75,26.52,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
1635717600000,2021,11,2021,2,5,7,0.133,0.0562,0.0768,4765.35,29.61,29.61,28.37,1,1,1,220,212.3,225.5,127,119.3,93,93,93,0,-1.421e-14,1.421e-14,0.423,0.412,0.438,127,119.3,132.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0932,0.0978,0.00655,0.00589,0.00701,0.00026,0.00023,0.00028,0.216,0.203,0.226,0.0085,0.0079,0.0089,25.26,25.22,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.24,27.4,30.53,28.37,26.58,29.61,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.8
1636322400000,2021,11,2021,2,6,7,0.132,0.0562,0.0756,4689.24,29.55,29.55,27.91,1,1,1,218.1,214,225.2,125,121,93,93,93,4.06e-15,0,1.421e-14,0.427,0.413,0.435,125,121,132.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0938,0.0977,0.00638,0.00603,0.00699,0.00025,0.00024,0.00027,0.213,0.206,0.226,0.0084,0.0081,0.0089,25.28,25.22,25.31,0.928,0.926,0.932,0.97,0.97,0.97,0.9,0.898,0.904,28.78,27.8,30.46,27.91,26.97,29.55,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
1636927200000,2021,11,2021,2,7,7,0.135,0.054,0.0814,5063.15,35.61,35.61,30.14,1,1,1,223.9,220.3,227.7,134.7,127.3,89.29,67,93,2.03e-15,0,1.421e-14,0.399,0.298,0.422,134.7,127.3,157.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.096,0.104,0.0072,0.00657,0.00917,0.00028,0.00026,0.00036,0.23,0.217,0.268,0.009,0.0085,0.011,25.23,25.18,25.26,0.932,0.929,0.941,0.97,0.97,0.97,0.904,0.902,0.913,31.07,29.31,36.71,30.14,28.43,35.61,0,0,0,0,0,0,0.167,0,0.0536,0.4,0.6,0.4,37.5
1637532000000,2021,11,2021,2,8,7,0.135,0.0405,0.0943,5907.71,36.17,36.17,35.16,1,1,1,223,220,227.4,156,153,67,67,67,0,0,0,0.301,0.295,0.305,156,153,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00901,0.00876,0.00938,0.00035,0.00034,0.00037,0.265,0.26,0.273,0.01,0.01,0.011,25.2,25.16,25.22,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.25,35.56,37.28,35.16,34.49,36.17,0,0,0,0,0,0,0.195,0,0.0407,0.3,0.7,0.3,43.8
1638136800000,2021,11,2021,2,9,7,0.132,0.0371,0.0951,5962.1,36.13,36.13,35.49,1,1,1,218.5,216.7,221.1,157.2,152.7,61.29,59,67,0,0,0,0.281,0.27,0.305,157.2,152.7,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00911,0.00873,0.00934,0.00036,0.00034,0.00037,0.267,0.259,0.271,0.01,0.01,0.011,25.22,25.21,25.23,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.59,35.49,37.24,35.49,34.43,36.13,0,0,0,0,0,0,0.197,0,0.0369,0.28,0.72,0.28,45.2
1638741600000,2021,12,2021,3,10,7,0.138,0.0357,0.102,6426.21,39.72,39.72,38.25,1,1,1,227.5,218.6,233.4,168.5,159.6,59,59,59,0,0,0,0.26,0.253,0.27,168.5,159.6,174.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0101,0.00932,0.0106,0.0004,0.00037,0.00042,0.287,0.271,0.297,0.011,0.011,0.012,25.15,25.1,25.22,0.945,0.942,0.946,0.974,0.97,0.977,0.92,0.913,0.925,39.25,37.18,40.63,38.25,36.06,39.72,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1639346400000,2021,12,2021,3,11,7,0.146,0.0357,0.11,6999.4,43.78,43.78,41.66,1,1,1,241.5,234.8,250.6,182.5,175.8,59,59,59,0,0,0,0.244,0.235,0.251,182.5,175.8,191.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.109,0.115,0.0113,0.0107,0.012,0.00044,0.00042,0.00048,0.312,0.3,0.328,0.012,0.012,0.013,25.04,24.97,25.09,0.949,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.54,40.96,44.67,41.66,40.06,43.78,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1639951200000,2021,12,2021,3,12,7,0.158,0.0357,0.123,7791.44,47.49,47.49,46.38,1,1,1,261.9,253.6,266.8,202.9,194.6,59,59,59,4.06e-15,0,2.842e-14,0.225,0.221,0.233,202.9,194.6,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.121,0.013,0.0123,0.0134,0.00051,0.00049,0.00053,0.348,0.333,0.357,0.014,0.013,0.014,24.9,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.32,45.39,48.46,46.38,44.48,47.49,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1640556000000,2021,12,2021,3,13,7,0.167,0.0381,0.129,8076.42,48.2,48.2,48.07,1,1,1,276.3,268.7,286.7,213.3,209.6,63,59,73,1.624e-14,0,2.842e-14,0.228,0.211,0.258,213.3,209.6,221.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0139,0.0136,0.0145,0.00055,0.00054,0.00058,0.367,0.36,0.381,0.015,0.014,0.015,24.83,24.78,24.87,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.71,48.78,51.56,48.07,47.8,48.2,0,0,0,0,0,0,0.267,0,0.038,0.23,0.77,0.23,48.4
1641160800000,2022,1,2021,4,14,7,0.19,0.0442,0.146,8824.52,57.49,57.49,52.53,2,1,1.7142857142857142,314.2,292.5,336.2,241.2,219.5,73,73,73,-1.218e-14,-2.842e-14,0,0.233,0.217,0.25,241.2,219.5,263.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.142,0.0173,0.0144,0.0232,0.00069,0.00057,0.00093,0.3,0.247,0.393,0.012,0.0099,0.016,24.73,24.63,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.8,26.28,52.72,33.15,25.49,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.4
1641765600000,2022,1,2021,4,15,7,0.216,0.0442,0.172,10423.6,63.47,63.47,62.05,2,2,2,357.2,343.6,363.8,284.2,270.6,73,73,73,0,0,0,0.204,0.201,0.212,284.2,270.6,290.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.144,0.152,0.0332,0.0267,0.0363,0.0013,0.0011,0.0015,0.317,0.296,0.327,0.013,0.012,0.013,24.5,24.45,24.59,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,31.98,30.46,32.72,31.02,29.55,31.74,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1642370400000,2022,1,2021,4,16,7,0.229,0.0442,0.185,11213.7,69.71,69.71,66.75,2,2,2,379.1,364.1,393.1,306.1,291.1,73,73,73,0,0,0,0.193,0.186,0.2,306.1,291.1,320.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.152,0.162,0.0435,0.0364,0.0501,0.0018,0.0015,0.002,0.35,0.327,0.371,0.014,0.013,0.015,24.35,24.26,24.45,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.41,32.75,35.93,33.37,31.77,34.85,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,49
1642975200000,2022,1,2021,4,17,7,0.259,0.0442,0.215,13038.2,85.42,85.42,77.61,2,2,2,428.6,398.3,463.9,355.6,325.3,73,73,73,0,0,0,0.171,0.157,0.183,355.6,325.3,390.9,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.164,0.187,0.0669,0.0525,0.0835,0.0027,0.0021,0.0034,0.424,0.378,0.477,0.017,0.015,0.02,24.05,23.84,24.23,0.949,0.944,0.954,0.975,0.97,0.98,0.925,0.916,0.935,39.79,36.5,43.58,38.8,35.4,42.71,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1643580000000,2022,1,2021,4,18,7,0.308,0.0504,0.257,15455.1,96.4,96.4,91.99,2,2,2,508.9,475.1,540.7,425.6,401.3,83.29,73,85,-8.12e-15,-5.684e-14,0,0.164,0.154,0.175,425.6,401.3,455.7,990,990,990,965.9,965.7,966,24.1,24,24.3,0.2,0.191,0.211,0.0999,0.0884,0.114,0.0041,0.0037,0.0048,0.53,0.493,0.575,0.022,0.02,0.024,23.58,23.39,23.77,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.06,44.58,50.07,46,43.69,48.2,0,0,0,0,0,0,0.511,0,0.051,0.16,0.83,0.17,50.2
1644184800000,2022,2,2021,5,19,7,0.347,0.0514,0.296,17013.1,107.4,107.4,101.3,3,2,2.5714285714285716,574.3,550.3,600.1,489.3,465.3,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.142,0.154,489.3,465.3,515.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.228,0.214,0.243,0.131,0.119,0.145,0.0055,0.005,0.0061,0.567,0.518,0.614,0.024,0.022,0.026,23.25,23.14,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.71,35.09,52.25,40.64,34.04,48.2,0,0,0,0,0,0,0.563,0,0.051,0.15,0.85,0.15,49
1644789600000,2022,2,2021,5,20,7,0.394,0.0514,0.343,19834.9,127.1,127.1,118.1,3,3,3,652.3,610.2,698.2,567.3,525.2,85,85,85,0,0,0,0.131,0.122,0.139,567.3,525.2,613.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.248,0.298,0.18,0.152,0.211,0.0077,0.0064,0.009,0.65,0.579,0.727,0.028,0.024,0.031,22.84,22.58,23.08,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.31,37.6,43.23,39.36,36.5,42.36,0,0,0,0,0,0,0.656,0,0.051,0.13,0.87,0.13,50.3
1645394400000,2022,2,2021,5,21,7,0.472,0.0514,0.42,23474.1,144.6,144.6,139.7,3,3,3,780.1,717.7,844.7,695.1,632.7,85,85,85,0,0,0,0.109,0.101,0.118,695.1,632.7,759.7,990,990,990,967,966.8,967.3,23,22.7,23.2,0.346,0.309,0.388,0.265,0.224,0.307,0.012,0.0096,0.013,0.866,0.76,0.977,0.038,0.033,0.043,22.11,21.74,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.04,44.41,51.66,46.58,43.52,48.2,0,0,0,0,0,0,0.776,0,0.052,0.11,0.89,0.11,49.7
1645999200000,2022,2,2021,5,22,7,0.561,0.0742,0.487,26110.5,165.6,165.6,155.4,4,3,3.7142857142857144,928,871,984.9,805.3,761.1,122.7,85,129,0,0,0,0.132,0.0976,0.145,805.3,761.1,855.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.441,0.403,0.49,0.329,0.307,0.353,0.015,0.014,0.016,1.01,0.939,1.07,0.045,0.042,0.048,21.38,21.09,21.68,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.937,43.98,39.81,52.32,42.3,38.83,48.2,0,0,0,0,0,0,0.863,0,0.074,0.13,0.87,0.13,46.5
1646604000000,2022,3,2021,6,23,7,0.645,0.078,0.567,29908.6,185.3,185.3,178,4,4,4,1067,1007,1117,938.2,878.1,129,129,129,-3.248e-14,-1.137e-13,0,0.121,0.116,0.128,938.2,878.1,987.5,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.566,0.51,0.616,0.393,0.364,0.417,0.018,0.016,0.019,1.22,1.11,1.31,0.056,0.05,0.06,20.67,20.43,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,43.11,47.26,44.51,42.24,46.31,0,0,0,0,0,0,0.989,0,0.078,0.12,0.88,0.12,46.4
1647208800000,2022,3,2021,6,24,7,0.695,0.078,0.617,31813.2,192.3,192.3,189.4,4,4,4,1149,1125,1174,1020,995.7,129,129,129,-4.872e-14,-1.137e-13,0,0.112,0.11,0.115,1020,995.7,1045,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.664,0.628,0.7,0.47,0.421,0.525,0.022,0.019,0.024,1.42,1.33,1.51,0.066,0.061,0.07,20.21,20.04,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.31,47.55,49.05,47.34,46.6,48.07,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.8
1647813600000,2022,3,2021,6,25,7,0.775,0.078,0.66,32363.8,192.8,192.8,192.6,4,4,4,1281,1188,1401,1152,1059,129,129,129,61,0,172,0.101,0.0921,0.109,1091,1059,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.793,0.721,0.853,0.628,0.557,0.648,0.03,0.026,0.031,1.72,1.57,1.8,0.081,0.073,0.086,19.5,19.03,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.74,48.9,50.52,48.16,47.92,48.2,0,0,0,0,0,0,1.07,0,0.115,0.1,0.85,0.15,41.8
1648418400000,2022,3,2021,6,26,7,0.912,0.0829,0.665,31533.4,190.9,190.9,187.7,4,4,4,1508,1423,1594,1371,1294,137.1,129,148,270.8,193.6,346.5,0.0909,0.0856,0.0963,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.894,0.862,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.65,18.35,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.09,48.69,46.92,46.15,47.72,0,0,0,0,0,0,1.04,0,0.247,0.091,0.73,0.27,34.6
1649023200000,2022,4,2021,7,27,7,1.03,0.0895,0.665,30402.2,183.6,183.6,181,4,4,4,1701,1624,1792,1553,1476,148,148,148,452.6,375.9,543.6,0.0871,0.0826,0.0911,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.096,18,17.7,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.16,45.36,46.84,45.24,44.45,45.9,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1649628000000,2022,4,2021,7,28,7,1.17,0.0895,0.665,29084.3,176.5,176.5,173.1,4,4,4,1929,1829,2012,1781,1681,148,148,148,680.5,581.3,763.6,0.0768,0.0736,0.0809,1100,1100,1100,990,990,990,970.9,970.5,971.1,19.1,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.26,17,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.16,43.46,45.03,43.28,42.59,44.13,0,0,0,0,0,0,0.962,0,0.505,0.076,0.57,0.43,24.9
1650232800000,2022,4,2021,7,29,7,1.25,0.0895,0.665,28409.4,169.9,169.9,169.1,4,4,4,2061,2029,2076,1913,1881,148,148,148,812.7,781.4,828.1,0.0718,0.0713,0.0729,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.84,16.95,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.14,43.04,43.34,42.28,42.18,42.48,0,0,0,0,0,0,0.939,0,0.585,0.072,0.53,0.47,22.7
1650837600000,2022,4,2021,7,30,7,1.24,0.0933,0.665,28420.4,169.4,169.4,169.2,4,4,4,2058,2047,2069,1904,1855,154.3,148,192,803.8,755.3,820.9,0.075,0.0715,0.0938,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.89,16.86,16.91,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.16,43.09,43.23,42.29,42.22,42.36,0,0,0,0,0,0,0.94,0,0.575,0.075,0.54,0.46,22.9
1651442400000,2022,5,2021,8,31,7,1.2,0.116,0.665,28751.7,173,173,171.1,4,4,4,1988,1930,2037,1796,1738,192,192,192,696.3,638.2,744.6,0.0966,0.0943,0.0995,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.94,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.66,43.3,44.15,42.79,42.43,43.26,0,0,0,0,0,0,0.951,0,0.535,0.097,0.55,0.45,24
1652047200000,2022,5,2021,8,32,7,1.1,0.116,0.665,29754.3,180.3,180.3,177.1,4,4,4,1813,1720,1906,1621,1528,192,192,192,520.5,428.4,613.6,0.106,0.101,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.33,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.18,44.36,46,44.28,43.47,45.08,0,0,0,0,0,0,0.984,0,0.435,0.11,0.6,0.4,27
1652652000000,2022,5,2021,8,33,7,0.969,0.116,0.665,30982.5,187.5,187.5,184.4,4,4,4,1601,1514,1690,1409,1322,192,192,192,309.4,221.8,398.2,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.91,0.894,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.33,18.03,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46.27,47.83,46.1,45.34,46.87,0,0,0,0,0,0,1.02,0,0.304,0.12,0.69,0.31,32
1653256800000,2022,5,2021,8,34,7,0.837,0.116,0.663,32137.2,192.8,192.8,191.3,4,4,4,1384,1260,1485,1192,1068,192,192,192,97.04,0,193.2,0.139,0.129,0.152,1095,1068,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.831,0.75,0.878,0.638,0.576,0.648,0.031,0.027,0.032,1.77,1.62,1.83,0.085,0.076,0.089,19.12,18.74,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.93,48.12,49.87,47.82,47.15,48.2,0,0,0,0,0,0,1.06,0,0.174,0.14,0.79,0.21,38.4
1653861600000,2022,5,2021,8,35,7,0.676,0.103,0.573,29917.3,187.8,187.8,178.1,4,4,4,1118,1032,1217,948.2,871.4,169.9,161,192,0,-1.137e-13,1.137e-13,0.152,0.141,0.163,948.2,871.4,1025,990,990,990,968.3,968,968.6,21.7,21.4,22,0.59,0.511,0.686,0.404,0.361,0.479,0.019,0.016,0.022,1.26,1.11,1.45,0.058,0.05,0.068,20.47,19.97,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.43,42.61,47.91,44.52,41.75,46.96,0,0,0,0,0,0,0.989,0,0.103,0.15,0.85,0.15,44.3
1654466400000,2022,6,2021,9,36,7,0.574,0.0974,0.477,25376,163.4,163.4,151,4,3,3.4285714285714284,949.1,896.7,1010,788.1,735.7,161,161,161,0,0,0,0.17,0.159,0.18,788.1,735.7,848.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.387,0.49,0.32,0.292,0.35,0.014,0.013,0.016,1.01,0.953,1.07,0.045,0.042,0.048,21.29,21,21.56,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.55,39.95,52.11,44.65,38.98,48.2,0,0,0,0,0,0,0.839,0,0.097,0.17,0.83,0.17,44.2
1655071200000,2022,6,2021,9,37,7,0.508,0.0974,0.411,22960.7,143.5,143.5,136.7,3,3,3,840.5,804.5,881.6,679.5,643.5,161,161,161,0,0,0,0.192,0.183,0.2,679.5,643.5,720.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.329,0.373,0.255,0.231,0.282,0.011,0.01,0.013,0.852,0.792,0.922,0.037,0.035,0.041,21.89,21.65,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.49,44.42,48.79,45.56,43.53,47.82,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1655676000000,2022,6,2021,9,38,7,0.466,0.0974,0.369,20923.6,129.2,129.2,124.5,3,3,3,770.7,740.9,796.4,609.7,579.9,161,161,161,0,0,0,0.209,0.202,0.217,609.7,579.9,635.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.309,0.292,0.324,0.208,0.188,0.225,0.0091,0.0081,0.0098,0.735,0.684,0.778,0.032,0.03,0.034,22.28,22.14,22.45,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.39,40.55,43.93,41.52,39.63,43.06,0,0,0,0,0,0,0.692,0,0.097,0.21,0.79,0.21,44.9
1656280800000,2022,6,2021,9,39,7,0.421,0.104,0.317,17946.9,116.5,116.5,106.8,3,2,2.7142857142857144,696.1,664.1,729.1,524.4,478.1,171.7,161,186,-8.12e-15,-5.684e-14,0,0.247,0.221,0.28,524.4,478.1,568.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.262,0.237,0.286,0.152,0.125,0.181,0.0065,0.0053,0.0078,0.624,0.551,0.664,0.027,0.024,0.029,22.69,22.52,22.82,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.937,41.93,35.23,52.14,40.2,34.17,48.2,0,0,0,0,0,0,0.593,0,0.104,0.25,0.75,0.25,42.6
1656885600000,2022,7,2021,10,40,7,0.378,0.112,0.266,15586.9,96.4,96.4,92.78,2,2,2,625.5,598.7,653.4,439.5,412.7,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.298,0.285,0.311,439.5,412.7,467.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.206,0.231,0.106,0.0938,0.12,0.0045,0.004,0.0051,0.563,0.52,0.609,0.024,0.022,0.026,23.04,22.88,23.19,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.5,44.84,50.18,46.39,43.94,48.2,0,0,0,0,0,0,0.515,0,0.112,0.3,0.7,0.3,41.2
1657490400000,2022,7,2021,10,41,7,0.342,0.112,0.23,13633.7,86.22,86.22,81.15,2,2,2,566,543.2,590.2,380,357.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.329,0.315,0.342,380,357.2,404.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.186,0.203,0.0783,0.0676,0.0898,0.0033,0.0028,0.0038,0.471,0.437,0.508,0.02,0.018,0.021,23.38,23.24,23.52,0.952,0.95,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.48,39.11,43.99,40.58,38.1,43.11,0,0,0,0,0,0,0.451,0,0.112,0.33,0.67,0.33,39.9
1658095200000,2022,7,2021,10,42,7,0.312,0.112,0.199,11787.7,74.56,74.56,70.17,2,2,2,515.2,495.9,535.8,329.2,309.9,186,186,186,1.624e-14,0,5.684e-14,0.361,0.347,0.375,329.2,309.9,349.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0544,0.0453,0.0641,0.0023,0.0019,0.0027,0.395,0.366,0.426,0.016,0.015,0.018,23.69,23.56,23.8,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,36.15,34.09,38.34,35.08,33.07,37.28,0,0,0,0,0,0,0.39,0,0.113,0.36,0.64,0.36,37.8
1658700000000,2022,7,2021,10,43,7,0.285,0.112,0.173,10247.8,64.83,64.83,61,2,2,2,471.5,454.1,489.6,285.5,268.1,186,186,186,0,0,0,0.395,0.38,0.41,285.5,268.1,303.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.0338,0.0255,0.0423,0.0014,0.001,0.0017,0.33,0.303,0.357,0.014,0.012,0.015,23.95,23.84,24.05,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.44,29.53,33.42,30.5,28.64,32.41,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,36
1659304800000,2022,8,2021,11,44,7,0.26,0.0937,0.167,9948.56,63.02,63.02,59.22,2,2,2,430.5,413.9,448.3,275.5,258.9,155,155,155,0,0,0,0.36,0.346,0.375,275.5,258.9,293.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.148,0.161,0.0291,0.0212,0.0374,0.0012,0.00086,0.0015,0.312,0.287,0.339,0.013,0.012,0.014,24.15,24.04,24.25,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.52,28.68,32.49,29.61,27.82,31.51,0,0,0,0,0,0,0.329,0,0.093,0.36,0.64,0.36,38.3
1659909600000,2022,8,2021,11,45,7,0.238,0.0937,0.144,8583.8,54.53,54.53,51.09,2,1,1.7142857142857142,393.3,378.6,408.7,238.3,223.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.379,0.409,238.3,223.6,253.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.147,0.0162,0.0148,0.0187,0.00066,0.0006,0.00076,0.304,0.255,0.403,0.012,0.01,0.016,24.33,24.28,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.98,25.75,52.08,32.43,24.98,48.2,0,0,0,0,0,0,0.284,0,0.094,0.39,0.61,0.39,36.1
1660514400000,2022,8,2021,11,46,7,0.219,0.0937,0.125,7784.06,48.2,48.2,46.33,1,1,1,362.1,349.9,373.9,207.1,194.9,155,155,155,0,-2.842e-14,2.842e-14,0.428,0.414,0.443,207.1,194.9,218.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0134,0.0123,0.0144,0.00054,0.0005,0.00058,0.366,0.344,0.387,0.015,0.014,0.016,24.42,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.42,44.65,50.07,46.33,43.76,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
1661119200000,2022,8,2021,11,47,7,0.202,0.0937,0.109,6757.06,42.83,42.83,40.22,1,1,1,334.7,323.9,345.8,179.7,168.9,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.463,0.448,0.479,179.7,168.9,190.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.317,0.297,0.336,0.013,0.012,0.014,24.61,24.53,24.68,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.14,38.66,43.71,40.22,37.62,42.83,0,0,0,0,0,0,0.223,0,0.093,0.46,0.54,0.46,33.5
1661724000000,2022,8,2021,11,48,7,0.187,0.081,0.106,6631.02,43.61,43.61,39.47,1,1,1,309.7,297.4,320.4,175.8,159.9,133.9,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.38,0.492,175.8,159.9,192.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0107,0.00934,0.0121,0.00043,0.00037,0.00048,0.307,0.281,0.336,0.012,0.011,0.013,24.74,24.71,24.8,0.947,0.943,0.953,0.976,0.97,0.98,0.925,0.914,0.934,40.44,36.57,44.5,39.47,35.47,43.61,0,0,0,0,0,0,0.219,0,0.081,0.43,0.57,0.43,35.5
1662328800000,2022,9,2021,12,49,7,0.17,0.0714,0.0989,6148.85,39.48,39.48,36.6,1,1,1,281.4,270.3,293.3,163.4,152.3,118,118,118,0,-2.842e-14,2.842e-14,0.42,0.402,0.437,163.4,152.3,175.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00964,0.0087,0.0106,0.00038,0.00034,0.00042,0.284,0.264,0.305,0.011,0.01,0.012,24.89,24.82,24.96,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.64,35.04,40.41,36.6,33.99,39.48,0,0,0,0,0,0,0.203,0,0.0711,0.42,0.58,0.42,36.2
1662933600000,2022,9,2021,12,50,7,0.156,0.0714,0.0848,5243.85,33.18,33.18,31.21,1,1,1,258.2,249.3,266.8,140.2,131.3,118,118,118,0,-2.842e-14,2.842e-14,0.457,0.442,0.473,140.2,131.3,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0995,0.106,0.00767,0.00691,0.00839,0.0003,0.00027,0.00033,0.242,0.226,0.257,0.0096,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.18,30.07,34.2,31.21,29.16,33.18,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1663538400000,2022,9,2021,12,51,7,0.144,0.0714,0.0728,4481.61,28.48,28.48,26.68,1,1,1,238.4,230.9,246.3,120.4,112.9,118,118,118,4.06e-15,0,1.421e-14,0.495,0.479,0.511,120.4,112.9,128.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.093,0.0984,0.00598,0.00535,0.00665,0.00024,0.00021,0.00026,0.207,0.193,0.221,0.0081,0.0076,0.0087,25.16,25.1,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.5,25.72,29.36,26.68,24.95,28.48,0,0,0,0,0,0,0.148,0,0.0712,0.5,0.51,0.49,31.1
1664143200000,2022,9,2021,12,52,7,0.134,0.0636,0.0708,4362.14,32.7,32.7,25.97,1,1,1,222.2,216.4,228.5,117,102.3,105.1,73,118,2.03e-15,-1.421e-14,1.421e-14,0.472,0.334,0.536,117,102.3,145.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0933,0.0893,0.1,0.0057,0.00444,0.00811,0.00022,0.00017,0.00032,0.199,0.174,0.247,0.0078,0.0068,0.0097,25.27,25.24,25.3,0.922,0.913,0.937,0.97,0.97,0.97,0.894,0.885,0.909,26.77,23.17,33.71,25.97,22.47,32.7,0,0,0,0,0,0,0.144,0,0.0632,0.47,0.53,0.47,32.6
1664748000000,2022,10,2022,1,1,7,0.126,0.0442,0.0821,5125.15,31.82,31.82,30.51,1,1,1,208.8,203.1,214.5,135.8,130.1,73,73,73,0,0,0,0.35,0.34,0.36,135.8,130.1,141.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.0948,0.0989,0.00729,0.0068,0.00778,0.00029,0.00027,0.0003,0.23,0.22,0.24,0.009,0.0086,0.0094,25.32,25.27,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.45,30.1,32.8,30.51,29.19,31.82,0,0,0,0,0,0,0.169,0,0.0439,0.35,0.65,0.35,40.7
1665352800000,2022,10,2022,1,2,7,0.119,0.0442,0.0753,4688.96,28.88,28.88,27.91,1,1,1,197.6,193.5,201.7,124.6,120.5,73,73,73,0,-1.421e-14,1.421e-14,0.369,0.362,0.377,124.6,120.5,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0915,0.0944,0.00634,0.00599,0.00669,0.00025,0.00023,0.00026,0.21,0.203,0.217,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.77,27.75,29.77,27.91,26.92,28.88,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1665957600000,2022,10,2022,1,3,7,0.114,0.0442,0.0697,4304.74,26.58,26.58,25.62,1,1,1,188.2,185,192.1,115.2,112,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.388,0.38,0.395,115.2,112,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0885,0.091,0.00554,0.00527,0.00587,0.00022,0.00021,0.00023,0.193,0.187,0.2,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.42,25.63,27.4,25.62,24.86,26.58,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
1666562400000,2022,10,2022,1,4,7,0.111,0.0442,0.0671,4131.73,25.05,25.05,24.59,1,1,1,183.9,182.3,185.8,110.9,109.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.393,0.401,110.9,109.3,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0875,0.0888,0.00518,0.00504,0.00534,0.0002,0.0002,0.00021,0.185,0.183,0.189,0.0073,0.0071,0.0074,25.38,25.38,25.38,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,25.35,24.95,25.83,24.59,24.2,25.05,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.2
1667167200000,2022,10,2022,1,5,7,0.115,0.041,0.0736,4566.51,29.72,29.72,27.18,1,1,1,189.5,183.1,199.2,121.6,110.4,67.86,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.336,0.398,121.6,110.4,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0879,0.0945,0.00609,0.00513,0.00699,0.00024,0.0002,0.00027,0.204,0.185,0.223,0.008,0.0072,0.0087,25.38,25.37,25.38,0.925,0.918,0.931,0.97,0.97,0.97,0.898,0.89,0.903,28.02,25.22,30.64,27.18,24.46,29.72,0,0,0,0,0,0,0.151,0,0.0414,0.36,0.64,0.36,39.7
1667772000000,2022,11,2022,2,6,7,0.129,0.0405,0.0884,5533,35.42,35.42,32.93,1,1,1,213.2,203.9,224.1,146.2,136.9,67,67,67,0,0,0,0.315,0.299,0.329,146.2,136.9,157.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0962,0.103,0.00818,0.00738,0.0091,0.00032,0.00029,0.00036,0.248,0.231,0.267,0.0097,0.009,0.01,25.27,25.19,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.95,31.75,36.52,32.93,30.8,35.42,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1668376800000,2022,11,2022,2,7,7,0.135,0.0405,0.0941,5891.28,36.17,36.17,35.07,1,1,1,222.5,215.1,227.4,155.5,148.1,67,67,67,0,0,0,0.301,0.295,0.312,155.5,148.1,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.104,0.00897,0.00834,0.00938,0.00035,0.00033,0.00037,0.264,0.251,0.273,0.01,0.0098,0.011,25.2,25.16,25.26,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.15,34.4,37.28,35.07,33.37,36.17,0,0,0,0,0,0,0.195,0,0.0409,0.3,0.7,0.3,43.6
1668981600000,2022,11,2022,2,8,7,0.135,0.0405,0.0947,5936.6,37.79,37.79,35.34,1,1,1,223.6,214.3,233.9,156.6,147.3,67,67,67,0,0,0,0.3,0.286,0.313,156.6,147.3,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.107,0.00906,0.00827,0.00994,0.00036,0.00032,0.00039,0.266,0.249,0.285,0.01,0.0098,0.011,25.19,25.11,25.27,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.4,34.21,38.82,35.34,33.18,37.79,0,0,0,0,0,0,0.196,0,0.0403,0.3,0.7,0.3,44
1669586400000,2022,11,2022,2,9,7,0.142,0.044,0.0982,6156.66,38.19,38.19,36.65,1,1,1,235.1,234.5,235.6,162.4,157.5,72.71,67,77,0,0,0,0.309,0.284,0.328,162.4,157.5,168.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.107,0.00955,0.00914,0.0101,0.00038,0.00036,0.0004,0.277,0.269,0.288,0.011,0.011,0.011,25.11,25.1,25.12,0.943,0.941,0.945,0.972,0.97,0.974,0.916,0.913,0.92,37.71,36.52,39.2,36.65,35.43,38.19,0,0,0,0,0,0,0.204,0,0.0438,0.31,0.69,0.31,43.4
1670191200000,2022,12,2022,3,10,7,0.153,0.045,0.108,6794.34,48.2,48.2,40.44,1,1,1,252.8,235.6,270.6,178.4,158.6,74.43,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.296,0.218,0.327,178.4,158.6,211.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.122,0.0109,0.00923,0.0137,0.00043,0.00036,0.00054,0.306,0.271,0.364,0.012,0.011,0.014,24.99,24.85,25.12,0.948,0.942,0.957,0.976,0.97,0.98,0.925,0.913,0.938,41.44,36.78,49.35,40.44,35.68,48.2,0,0,0,0,0,0,0.225,0,0.045,0.29,0.71,0.29,44.4
1670796000000,2022,12,2022,3,11,7,0.176,0.0357,0.14,8517.05,54.08,54.08,50.7,2,1,1.7142857142857142,290.5,276.3,305.9,231.5,217.3,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.203,0.193,0.214,231.5,217.3,246.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.134,0.0154,0.0142,0.0167,0.00061,0.00056,0.00067,0.285,0.238,0.382,0.011,0.0094,0.015,24.85,24.79,24.92,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.67,25.53,51.75,32.23,24.77,48.2,0,0,0,0,0,0,0.282,0,0.036,0.2,0.8,0.2,48.4
1671400800000,2022,12,2022,3,12,7,0.199,0.0357,0.163,9927.55,63.07,63.07,59.09,2,2,2,328.8,312.7,347.1,269.8,253.7,59,59,59,0,0,0,0.18,0.17,0.189,269.8,253.7,288.1,990,990,990,965,965,965.1,25,24.9,25,0.142,0.137,0.149,0.0264,0.0187,0.035,0.0011,0.00075,0.0014,0.293,0.269,0.321,0.012,0.011,0.013,24.66,24.54,24.77,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.46,28.65,32.51,29.55,27.79,31.54,0,0,0,0,0,0,0.328,0,0.036,0.18,0.82,0.18,49.9
1672005600000,2022,12,2022,3,13,6,0.192,0.0306,0.161,9806.23,73.67,73.67,68.1,2,2,2,370.5,352.3,396.4,311.5,293.3,59,59,59,0,0,0,0.159,0.149,0.167,311.5,293.3,337.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.151,0.166,0.046,0.0375,0.0582,0.0019,0.0015,0.0024,0.356,0.329,0.395,0.014,0.013,0.016,24.39,24.22,24.51,0.942,0.939,0.946,0.97,0.97,0.972,0.914,0.91,0.919,35.09,33.09,37.91,34.05,32.1,36.84,0,0,0,0,0,0,0.378,0,0.031,0.16,0.84,0.16,51.1