datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.545,0.174,0.372,23249.8,36.5,36.5,32.29,1,1,1,210.4,186.6,228.7,143.4,119.6,67,67,67,-4.737e-16,-1.421e-14,0,0.319,0.293,0.359,143.4,119.6,161.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0901,0.105,0.00794,0.00592,0.00949,0.00031,0.00023,0.00037,0.243,0.2,0.275,0.0095,0.0078,0.011,25.29,25.15,25.38,0.936,0.925,0.942,0.97,0.97,0.971,0.908,0.897,0.915,33.29,27.51,37.59,32.29,26.69,36.5,0,0,0,0,0,0,0.179,0,0.173,0.32,0.68,0.32,42.7
1259618400000,2009,12,2009,3,31,0.664,0.158,0.506,32109,47.79,47.79,43.16,1,1,1,248.1,228.2,268.1,189.1,169.2,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.238,0.22,0.259,189.1,169.2,209.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.121,0.0118,0.0101,0.0135,0.00047,0.0004,0.00054,0.323,0.288,0.359,0.013,0.011,0.014,25,24.87,25.14,0.951,0.945,0.956,0.979,0.975,0.98,0.931,0.921,0.937,44.08,39.4,48.76,43.16,38.41,47.79,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,48.4
1262296800000,2010,1,2009,4,31,0.968,0.196,0.772,46791.5,96.4,96.4,62.89,2,1,1.7096774193548387,361.3,271.6,554.9,288.3,198.6,73,73,73,-2.75e-15,-5.684e-14,2.842e-14,0.212,0.132,0.269,288.3,198.6,481.9,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.151,0.119,0.222,0.0405,0.0126,0.126,0.0017,0.0005,0.0053,0.369,0.241,0.616,0.015,0.0096,0.026,24.43,23.29,24.87,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.52,25.62,52.59,38.26,24.85,48.2,0,0,0,0,0,0,0.349,0,0.196,0.2,0.8,0.2,48.3
1264975200000,2010,2,2009,5,28,2.44,0.259,2.02,105138,192.8,192.8,156.5,4,3,3.5357142857142856,1010,574.3,1646,903.5,489.3,107,85,137,70.29,0,409.4,0.111,0.0832,0.148,833.2,489.3,1100,990,990,990,967.8,966.2,970,22.2,20,23.8,0.529,0.228,0.907,0.39,0.13,0.648,0.018,0.0055,0.032,1.17,0.521,1.85,0.054,0.022,0.093,21.02,18.19,23.3,0.953,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,45.13,35.22,50.79,44.02,34.16,48.2,0,0,0,0,0,0,0.869,0,0.42,0.11,0.83,0.17,43.1
1267394400000,2010,3,2009,6,31,6.65,0.592,2.95,117467,181.4,181.4,157.9,4,4,4,2484,1690,2936,2263,1451,220.9,183,239,1163,350.6,1597,0.0924,0.0654,0.141,1100,1100,1100,990,990,990,972.2,970.1,973.4,17.8,16.6,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.094,0.11,15.89,14.77,18.03,0.944,0.94,0.951,0.975,0.97,0.98,0.921,0.912,0.932,40.46,37.42,46.27,39.47,36.31,45.35,0,0,0,0,0,0,0.877,0,3.7,0.089,0.44,0.56,17.7
1270072800000,2010,4,2009,7,30,7.91,0.63,2.85,102393,145.8,145.8,142.2,4,4,4,3052,2916,3156,2809,2698,243,217,295,1709,1598,1839,0.0796,0.0688,0.0986,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.24,14.81,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.912,36.65,35.95,37.55,35.55,34.87,36.45,0,0,0,0,0,0,0.79,0,5.06,0.08,0.36,0.64,12.9
1272664800000,2010,5,2009,8,31,6.28,0.778,2.95,120359,182,182,161.8,4,4,4,2346,1673,2964,2055,1397,290.5,276,321,955.3,296.9,1588,0.127,0.0931,0.165,1100,1100,1100,990,990,990,971.9,970,973.4,18.1,16.6,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.23,14.7,18.09,0.945,0.939,0.951,0.977,0.97,0.98,0.924,0.911,0.932,41.39,37.23,46.42,40.44,36.11,45.49,0,0,0,0,0,0,0.899,0,3.33,0.12,0.47,0.53,19.2
1275343200000,2010,6,2009,9,30,3.08,0.544,2.37,120305,192.8,192.8,167.1,4,3,3.6666666666666665,1187,854.3,1636,976.7,644.3,210,210,210,61.24,-1.137e-13,326.5,0.185,0.128,0.246,915.5,644.3,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.621,0.336,0.918,0.446,0.231,0.648,0.021,0.01,0.032,1.34,0.8,1.87,0.063,0.035,0.093,20.19,18.21,21.88,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.77,39.76,51.79,45.64,38.79,48.2,0,0,0,0,0,0,0.928,0,0.71,0.18,0.77,0.23,39.1
1277935200000,2010,7,2009,10,31,1.88,0.573,1.31,74676.6,132.5,132.5,100.4,3,2,2.4193548387096775,701.5,565,844.3,487.7,338,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.312,0.22,0.402,487.7,338,658.3,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.251,0.183,0.34,0.137,0.0586,0.241,0.0059,0.0025,0.011,0.603,0.412,0.819,0.026,0.017,0.036,22.69,21.9,23.45,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.92,35.42,52.3,41.76,34.36,48.2,0,0,0,0,0,0,0.558,0,0.57,0.3,0.7,0.3,39.7
1280613600000,2010,8,2009,11,31,1.22,0.493,0.73,43598.1,79.64,79.64,58.6,2,1,1.7096774193548387,456.6,377.7,556.5,272.6,193.7,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.408,0.331,0.487,272.6,193.7,372.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.129,0.192,0.0324,0.0122,0.0748,0.0013,0.00049,0.0031,0.357,0.26,0.461,0.015,0.011,0.019,23.99,23.43,24.37,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.16,25.85,52.07,36.04,25.07,48.2,0,0,0,0,0,0,0.326,0,0.49,0.4,0.6,0.4,35.7
1283292000000,2010,9,2009,12,30,0.801,0.358,0.444,27370.4,50.5,50.5,38.01,2,1,1.0333333333333334,309.1,259.6,372.5,171.1,121.6,138,138,138,2.842e-15,-2.842e-14,2.842e-14,0.451,0.37,0.532,171.1,121.6,234.5,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.0993,0.139,0.0103,0.00609,0.0157,0.00041,0.00024,0.00063,0.295,0.212,0.403,0.012,0.0084,0.016,24.75,24.37,25.05,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,38.32,26.03,52.27,37.17,25.25,48.2,0,0,0,0,0,0,0.211,0,0.357,0.45,0.55,0.45,34.2
1285884000000,2010,10,2010,1,31,0.623,0.271,0.352,21773.9,32.84,32.84,29.27,1,1,1,232.4,211.8,257.1,131.2,114.8,101.2,97,110,1.834e-15,-1.421e-14,2.842e-14,0.436,0.409,0.462,131.2,114.8,147.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0984,0.0919,0.105,0.00691,0.0055,0.00826,0.00027,0.00022,0.00033,0.225,0.195,0.255,0.0089,0.0076,0.01,25.18,25.02,25.33,0.931,0.921,0.938,0.97,0.97,0.97,0.903,0.894,0.91,30.17,26.27,33.86,29.27,25.48,32.84,0,0,0,0,0,0,0.163,0,0.271,0.43,0.57,0.43,35
1288562400000,2010,11,2010,2,30,0.568,0.219,0.349,21730,36.23,36.23,30.18,1,1,1,219,210.4,227.6,134.7,117.4,84.33,67,93,0,-1.421e-14,1.421e-14,0.386,0.294,0.442,134.7,117.4,160.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0925,0.105,0.0072,0.00573,0.0094,0.00028,0.00022,0.00037,0.229,0.199,0.273,0.009,0.0078,0.011,25.26,25.16,25.34,0.932,0.923,0.942,0.97,0.97,0.97,0.904,0.895,0.914,31.11,26.93,37.34,30.18,26.12,36.23,0,0,0,0,0,0,0.168,0,0.219,0.39,0.61,0.39,38.3
1291154400000,2010,12,2010,3,31,0.727,0.158,0.569,35490.7,63.06,63.06,47.7,2,1,1.2580645161290323,271.6,230.6,347.1,212.6,171.6,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.22,0.17,0.256,212.6,171.6,288.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.122,0.108,0.149,0.0149,0.0103,0.035,0.00059,0.00041,0.0014,0.322,0.24,0.389,0.013,0.0095,0.015,24.89,24.54,25.12,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.69,25.78,52.61,40.53,25,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.8
1293832800000,2011,1,2010,4,31,1.59,0.24,1.35,77823,157.5,157.5,104.6,4,2,2.5483870967741935,593,357.2,925.3,503.3,284.2,89.68,73,120,0,-5.684e-14,5.684e-14,0.155,0.111,0.204,503.3,284.2,805.3,990,990,990,966.2,965.2,967.6,23.8,22.4,24.8,0.248,0.149,0.439,0.149,0.0332,0.329,0.0064,0.0013,0.015,0.604,0.317,0.992,0.026,0.013,0.044,23.16,21.42,24.5,0.951,0.937,0.958,0.976,0.97,0.98,0.929,0.909,0.939,42.09,31.98,52.46,40.88,31.02,48.2,0,0,0,0,0,0,0.581,0,0.24,0.15,0.85,0.15,48.9
1296511200000,2011,2,2010,5,28,3.97,0.392,2.59,119914,192.8,192.8,178.4,4,4,4,1642,974.7,1972,1480,812.7,162,162,162,408.2,0,709.8,0.103,0.0822,0.166,1072,812.7,1100,990,990,990,969.9,967.8,971,20.1,19,22.2,0.852,0.458,0.926,0.608,0.332,0.648,0.031,0.015,0.034,1.75,1.01,1.87,0.088,0.045,0.099,18.3,17.12,21.19,0.951,0.948,0.955,0.98,0.977,0.98,0.932,0.929,0.936,45.57,40.26,49.74,44.61,39.32,48.2,0,0,0,0,0,0,0.991,0,1.38,0.099,0.65,0.35,30.2
1298930400000,2011,3,2010,6,31,5.64,0.539,2.95,124983,171.5,171.5,168,4,4,4,2105,1975,2355,1904,1736,201.1,183,239,803.9,636.4,1072,0.0962,0.0777,0.121,1100,1100,1100,990,990,990,971.4,971,972,18.6,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.17,17.11,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.86,41.23,43.75,42,40.35,42.87,0,0,0,0,0,0,0.933,0,2.69,0.096,0.52,0.48,22.2
1301608800000,2011,4,2010,7,30,7.29,0.562,2.85,107073,160.5,160.5,148.7,4,4,4,2813,2389,3033,2596,2172,217,217,217,1496,1072,1716,0.0775,0.0715,0.0908,1100,1100,1100,990,990,990,973.1,972,973.6,16.9,16.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.06,14.53,16.09,0.941,0.938,0.945,0.972,0.97,0.978,0.915,0.91,0.925,38.23,36.77,41.01,37.18,35.67,40.11,0,0,0,0,0,0,0.826,0,4.44,0.077,0.39,0.61,14.7
1304200800000,2011,5,2010,8,31,5.23,0.739,2.95,129086,191.7,191.7,173.5,4,4,4,1952,1407,2588,1676,1131,276,276,276,576.5,30.57,1212,0.146,0.107,0.196,1100,1100,1100,990,990,990,970.8,969.2,972.5,19.2,17.5,20.8,0.912,0.83,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.097,0.085,0.11,17.31,15.61,19.04,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.92,0.934,44.29,39.71,48.91,43.38,38.73,47.94,0,0,0,0,0,0,0.964,0,2.28,0.14,0.56,0.44,24.7
1306879200000,2011,6,2010,9,30,2.54,0.46,2.07,110536,192.8,192.8,153.5,4,3,3.466666666666667,979.8,770.6,1373,802.5,609.6,177.3,161,210,2.478,-1.137e-13,62.84,0.183,0.153,0.209,800,609.6,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.468,0.309,0.838,0.336,0.208,0.648,0.015,0.009,0.031,1.06,0.734,1.79,0.048,0.032,0.085,21.18,19.14,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.59,39.83,52.21,44.42,38.86,48.2,0,0,0,0,0,0,0.853,0,0.47,0.18,0.81,0.19,43.5
1309471200000,2011,7,2010,10,31,1.65,0.573,1.08,62238,118.1,118.1,83.65,3,2,2.2580645161290325,615.5,496.9,764.9,401.7,269.9,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.356,0.243,0.457,401.7,269.9,578.9,990,990,990,966.3,965.8,967,23.7,23,24.2,0.21,0.159,0.295,0.0905,0.0264,0.188,0.0039,0.0011,0.0081,0.483,0.31,0.685,0.021,0.013,0.03,23.17,22.35,23.85,0.948,0.935,0.957,0.974,0.97,0.98,0.923,0.906,0.937,38.24,29.51,52.03,37.1,28.62,48.2,0,0,0,0,0,0,0.465,0,0.57,0.35,0.65,0.35,37.7
1312149600000,2011,8,2010,11,31,1.08,0.465,0.619,37466.4,65.25,65.25,50.36,2,1,1.3870967741935485,404.7,337,489.6,231,182,173.7,155,184,2.75e-15,-2.842e-14,2.842e-14,0.431,0.376,0.483,231,182,305.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.121,0.168,0.0186,0.0112,0.0432,0.00076,0.00045,0.0018,0.343,0.263,0.413,0.014,0.011,0.017,24.24,23.84,24.59,0.947,0.925,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.41,26.07,52.45,39.21,25.28,48.2,0,0,0,0,0,0,0.28,0,0.461,0.43,0.57,0.43,34.7
1314828000000,2011,9,2010,12,30,0.719,0.306,0.413,25697.5,48.2,48.2,35.69,1,1,1,277.3,234.2,333.4,159.3,116.2,118,118,118,4.263e-15,-2.842e-14,2.842e-14,0.43,0.354,0.504,159.3,116.2,215.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.109,0.0942,0.129,0.00929,0.00562,0.0141,0.00037,0.00022,0.00056,0.276,0.199,0.377,0.011,0.0078,0.015,24.91,24.56,25.2,0.941,0.923,0.957,0.973,0.97,0.98,0.916,0.895,0.938,36.65,26.49,49.67,35.69,25.7,48.2,0,0,0,0,0,0,0.198,0,0.306,0.43,0.57,0.43,35.7
1317420000000,2011,10,2011,1,31,0.576,0.26,0.316,16335.8,31.59,31.59,21.96,1,1,1,215.1,192.9,238.3,118.1,95.88,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.453,0.407,0.503,118.1,95.88,141.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0853,0.101,0.00579,0.0039,0.00776,0.00023,0.00015,0.00031,0.201,0.161,0.242,0.0079,0.0063,0.0095,25.3,25.13,25.43,0.746,0,0.935,0.782,0,0.97,0.724,0,0.907,22.64,0,32.56,21.96,0,31.59,0,6,0,0,0.194,0,0.122,0.194,0.26,0.45,0.55,0.45,28.4
1320098400000,2011,11,2011,2,30,0.522,0.196,0.325,14882.9,35.41,35.41,20.67,1,1,1,201.2,191,224.1,125.6,97.97,75.67,67,93,-9.474e-16,-1.421e-14,0,0.378,0.299,0.487,125.6,97.97,157.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0856,0.103,0.00642,0.00408,0.0091,0.00025,0.00016,0.00036,0.212,0.164,0.267,0.0083,0.0064,0.01,25.36,25.19,25.42,0.622,0,0.941,0.647,0,0.97,0.604,0,0.913,21.31,0,36.5,20.67,0,35.41,0,10,0,0,0.333,0,0.115,0.333,0.197,0.38,0.62,0.38,28.5
1322690400000,2011,12,2011,3,31,0.689,0.158,0.531,33314.8,48.2,48.2,44.78,1,1,1,257.1,223.8,280.1,198.1,164.8,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.231,0.211,0.264,198.1,164.8,221.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.117,0.105,0.125,0.0126,0.00976,0.0145,0.0005,0.00038,0.00058,0.34,0.28,0.381,0.013,0.011,0.015,24.94,24.8,25.18,0.953,0.943,0.959,0.979,0.973,0.98,0.933,0.917,0.939,46.19,38.38,51.55,44.78,37.33,48.2,0,0,0,0,0,0,0.249,0,0.158,0.23,0.77,0.23,48.4
1325368800000,2012,1,2011,4,31,0.888,0.196,0.692,42217.9,78.4,78.4,56.74,2,1,1.6774193548387097,331.4,280.4,431.9,258.4,207.4,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.224,0.169,0.26,258.4,207.4,358.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.122,0.176,0.0262,0.0134,0.0684,0.0011,0.00053,0.0028,0.33,0.242,0.429,0.013,0.0097,0.018,24.61,24.03,24.85,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.39,25.77,52.35,36.12,25,48.2,0,0,0,0,0,0,0.315,0,0.196,0.22,0.78,0.22,47.5
1328047200000,2012,2,2011,5,29,1.46,0.213,1.25,72627.4,116.2,116.2,104.3,3,2,2.689655172413793,582.3,446.9,642.7,497.3,361.9,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.132,0.19,497.3,361.9,557.7,990,990,990,966.2,965.6,966.5,23.8,23.5,24.4,0.235,0.178,0.267,0.138,0.0698,0.174,0.0058,0.0029,0.0074,0.569,0.434,0.634,0.024,0.018,0.027,23.22,22.9,23.95,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,40.66,35.23,52.45,39.44,34.18,48.2,0,0,0,0,0,0,0.58,0,0.21,0.15,0.86,0.14,49.7
1330552800000,2012,3,2011,6,31,2.27,0.287,1.98,109003,174.9,174.9,146.5,4,3,3.4516129032258065,846,650.1,1019,739,543.1,107,107,107,0,0,0,0.129,0.105,0.165,739,543.1,912.2,990,990,990,967.3,966.5,968,22.7,22,23.5,0.394,0.264,0.536,0.286,0.164,0.381,0.013,0.007,0.017,0.912,0.614,1.17,0.04,0.026,0.053,21.8,20.87,22.89,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,43.74,38.6,52.07,42.63,37.56,48.2,0,0,0,0,0,0,0.814,0,0.29,0.13,0.87,0.13,48
1333231200000,2012,4,2011,7,30,2.93,0.324,2.6,133383,192.8,192.8,185.3,4,4,4,1130,1009,1236,1005,884.2,125,125,125,0.94,-1.137e-13,11.32,0.111,0.101,0.124,1004,884.2,1100,990,990,990,968.3,967.9,968.6,21.7,21.4,22.1,0.653,0.517,0.788,0.483,0.367,0.648,0.022,0.017,0.03,1.41,1.13,1.74,0.065,0.051,0.081,20.28,19.62,20.95,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.6,43.37,50.59,46.31,42.5,48.2,0,0,0,0,0,0,1.03,0,0.33,0.11,0.89,0.11,45.5
1335823200000,2012,5,2011,8,31,2.02,0.394,1.63,91239.4,162.4,162.4,122.6,4,2,2.870967741935484,754.3,571.6,986.9,607.3,424.6,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.2,0.149,0.257,607.3,424.6,839.9,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.31,0.206,0.478,0.207,0.0994,0.346,0.0091,0.0042,0.016,0.747,0.535,1.05,0.033,0.022,0.047,22.34,21.1,23.29,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.49,35.43,52.33,43.17,34.37,48.2,0,0,0,0,0,0,0.681,0,0.39,0.2,0.81,0.19,45.2
1338501600000,2012,6,2011,9,30,1.19,0.308,0.886,53178.2,95.06,95.06,73.86,2,2,2,460.9,380.2,562,341.9,261.2,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.262,0.212,0.313,341.9,261.2,443,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.176,0.147,0.211,0.0604,0.0223,0.108,0.0025,0.0009,0.0045,0.409,0.288,0.561,0.017,0.012,0.023,23.92,23.31,24.41,0.946,0.932,0.958,0.974,0.97,0.98,0.921,0.904,0.939,37.89,29.14,48.5,36.93,28.26,47.53,0,0,0,0,0,0,0.41,0,0.304,0.26,0.74,0.26,44.7
1341093600000,2012,7,2011,10,31,0.862,0.289,0.573,35226.1,58.02,58.02,47.35,2,1,1.3225806451612903,321.8,277.6,375.5,213.8,169.6,108,108,108,4.584e-15,-2.842e-14,2.842e-14,0.338,0.288,0.389,213.8,169.6,267.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.113,0.148,0.0145,0.0102,0.0253,0.00058,0.0004,0.001,0.32,0.249,0.399,0.013,0.01,0.016,24.67,24.43,24.89,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.82,25.81,52.48,38.64,25.03,48.2,0,0,0,0,0,0,0.263,0,0.289,0.34,0.66,0.34,40.9
1343772000000,2012,8,2011,11,31,0.626,0.249,0.377,22881.9,41.36,41.36,30.76,1,1,1,233.8,201.9,275.2,140.8,108.9,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.401,0.338,0.461,140.8,108.9,182.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0902,0.116,0.00772,0.00501,0.0112,0.0003,0.0002,0.00045,0.242,0.185,0.316,0.0095,0.0072,0.013,25.16,24.88,25.4,0.904,0,0.949,0.94,0,0.98,0.878,0,0.93,31.66,0,42.2,30.76,0,41.36,0,1,0,0,0.0323,0,0.171,0.0323,0.249,0.4,0.6,0.4,36.6
1346450400000,2012,9,2011,12,30,0.437,0.187,0.25,15439.4,28.47,28.47,21.44,1,1,1,168.6,147.8,198.9,96.55,75.76,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.431,0.362,0.487,96.55,75.76,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0764,0.0944,0.00396,0.00219,0.00654,0.00015,0.000086,0.00026,0.161,0.123,0.215,0.0063,0.0048,0.0084,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.892,0.883,0.901,22.19,17.7,29.35,21.44,17,28.47,0,0,0,0,0,0,0.119,0,0.187,0.43,0.57,0.43,35.3
1349042400000,2012,10,2012,1,31,0.385,0.139,0.246,15053.9,21.06,21.06,20.23,1,1,1,143.7,138.7,147.8,91.72,86.74,52,52,52,0,-1.421e-14,1.421e-14,0.362,0.352,0.375,91.72,86.74,95.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0767,0.0799,0.00355,0.00312,0.00389,0.00014,0.00012,0.00015,0.148,0.139,0.156,0.0058,0.0055,0.0061,25.35,25.34,25.36,0.919,0.915,0.925,0.965,0.963,0.967,0.887,0.885,0.891,20.97,19.96,21.78,20.23,19.22,21.06,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39.1
1351720800000,2012,11,2012,2,30,0.385,0.13,0.256,15654.8,27.27,27.27,21.74,1,1,1,148.6,139.8,172.1,98.61,89.83,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.337,0.291,0.358,98.61,89.83,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0775,0.0889,0.00413,0.00339,0.00613,0.00016,0.00013,0.00024,0.16,0.145,0.202,0.0063,0.0057,0.0079,25.35,25.34,25.36,0.917,0.912,0.926,0.967,0.964,0.97,0.887,0.883,0.899,22.48,20.58,28.11,21.74,19.85,27.27,0,0,0,0,0,0,0.121,0,0.129,0.34,0.66,0.34,40.7
1354312800000,2012,12,2012,3,31,0.538,0.158,0.38,23779.4,42.26,42.26,31.96,1,1,1,200.8,176.2,244,141.8,117.2,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.296,0.242,0.335,141.8,117.2,185,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0972,0.0885,0.112,0.0078,0.00571,0.0115,0.00031,0.00022,0.00045,0.239,0.195,0.316,0.0094,0.0076,0.012,25.3,25.02,25.36,0.935,0.923,0.95,0.971,0.97,0.98,0.908,0.895,0.931,32.91,26.9,43.12,31.96,26.09,42.26,0,0,0,0,0,0,0.178,0,0.158,0.29,0.71,0.29,44.2
1356991200000,2013,1,2012,4,31,1.15,0.196,0.956,56914.5,138.1,138.1,76.5,3,1,1.967741935483871,429.9,248.1,746.3,356.9,175.1,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.191,0.0978,0.294,356.9,175.1,673.3,990,990,990,965.5,964.7,966.9,24.5,23.1,25.3,0.181,0.111,0.331,0.0772,0.0106,0.251,0.0032,0.00042,0.011,0.446,0.247,0.827,0.018,0.0098,0.036,24.04,22.29,25.01,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.51,26.21,52.36,39.34,25.43,48.2,0,0,0,0,0,0,0.425,0,0.194,0.17,0.83,0.17,49.5
1359669600000,2013,2,2012,5,28,2.34,0.304,2.03,109268,182.7,182.7,162.6,4,3,3.8214285714285716,965.4,770.1,1108,839.8,665.1,125.6,105,137,-4.06e-15,-1.137e-13,1.137e-13,0.13,0.11,0.143,839.8,665.1,970.9,990,990,990,967.7,967,968.2,22.3,21.8,23,0.473,0.331,0.594,0.344,0.245,0.409,0.015,0.011,0.019,1.06,0.818,1.27,0.048,0.036,0.059,21.2,20.49,22.2,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.78,39.68,51.65,42.76,38.7,48.2,0,0,0,0,0,0,0.903,0,0.31,0.13,0.87,0.13,46.7
1362088800000,2013,3,2012,6,31,4.03,0.439,2.88,137053,192.8,192.8,184.2,4,4,4,1506,1127,2269,1342,943.9,163.8,129,183,266.5,-1.137e-13,1040,0.117,0.0568,0.162,1075,943.9,1100,990,990,990,969.5,968.3,971.8,20.5,18.2,21.7,0.817,0.58,0.926,0.599,0.396,0.648,0.029,0.018,0.036,1.71,1.24,1.87,0.084,0.057,0.1,18.8,16.38,20.46,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.927,0.936,47.12,41.78,50.04,46.05,40.94,48.2,0,0,0,0,0,0,1.02,0,1.15,0.11,0.71,0.29,34
1364767200000,2013,4,2012,7,30,5.67,0.503,2.85,119610,180.2,180.2,166.1,4,4,4,2186,1723,2431,1992,1575,194,148,217,892.2,475.1,1114,0.0883,0.0713,0.103,1100,1100,1100,990,990,990,971.5,970.2,972.1,18.5,17.9,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.61,15.99,17.92,0.947,0.945,0.951,0.979,0.978,0.98,0.927,0.924,0.932,42.41,40.74,45.97,41.53,39.83,45.05,0,0,0,0,0,0,0.923,0,2.82,0.089,0.5,0.5,21.1
1367359200000,2013,5,2012,8,31,3.21,0.471,2.52,127282,192.8,192.8,171.1,4,3,3.774193548387097,1197,834.7,1686,1021,687.7,176,147,192,80.84,-1.137e-13,394.2,0.151,0.114,0.187,940.5,687.7,1100,990,990,990,968.5,967.2,970.1,21.5,19.9,22.8,0.638,0.351,0.919,0.467,0.26,0.648,0.022,0.011,0.033,1.38,0.863,1.87,0.065,0.038,0.094,20.12,18.05,21.9,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.62,39.56,51.88,45.46,38.57,48.2,0,0,0,0,0,0,0.95,0,0.69,0.15,0.79,0.21,39.7
1370037600000,2013,6,2012,9,30,1.76,0.381,1.38,78996.4,141.7,141.7,109.7,3,2,2.566666666666667,678.2,547.3,821.7,531.2,386.3,147,119,161,0,-5.684e-14,5.684e-14,0.223,0.145,0.294,531.2,386.3,702.7,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.265,0.194,0.357,0.161,0.0813,0.27,0.0069,0.0034,0.012,0.65,0.479,0.886,0.028,0.02,0.039,22.74,21.93,23.46,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.36,35.19,52.25,43.17,34.14,48.2,0,0,0,0,0,0,0.61,0,0.38,0.22,0.78,0.22,44.9
1372629600000,2013,7,2012,10,31,1.2,0.362,0.839,50270.3,87.22,87.22,67.57,2,2,2,448.4,374.7,539.9,313.4,239.7,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.305,0.25,0.36,313.4,239.7,404.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.141,0.199,0.0472,0.0161,0.0901,0.0019,0.00065,0.0038,0.368,0.261,0.505,0.015,0.011,0.021,24.02,23.47,24.47,0.942,0.926,0.955,0.972,0.97,0.98,0.916,0.898,0.936,34.73,26.64,44.5,33.78,25.84,43.61,0,0,0,0,0,0,0.375,0,0.361,0.3,0.7,0.3,41.9
1375308000000,2013,8,2012,11,31,0.831,0.308,0.523,32263.1,55.14,55.14,43.36,2,1,1.1935483870967742,310.1,263.4,369.5,195.1,148.4,115,115,115,0,-2.842e-14,2.842e-14,0.375,0.311,0.437,195.1,148.4,254.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.106,0.143,0.0124,0.00837,0.0191,0.0005,0.00033,0.00077,0.309,0.248,0.395,0.012,0.01,0.016,24.73,24.48,24.99,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.42,25.66,51.97,38.29,24.89,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,38.8
1377986400000,2013,9,2012,12,30,0.567,0.236,0.332,16181.8,38.34,38.34,22.47,1,1,1,218.9,189.1,261,127.9,98.05,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.42,0.349,0.481,127.9,98.05,170,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0962,0.0857,0.111,0.00662,0.00408,0.0102,0.00026,0.00016,0.0004,0.218,0.165,0.293,0.0086,0.0064,0.012,25.26,24.96,25.42,0.684,0,0.945,0.712,0,0.975,0.664,0,0.921,23.16,0,39.34,22.47,0,38.34,0,8,0,0,0.267,0,0.125,0.267,0.235,0.42,0.59,0.41,28.5
1380578400000,2013,10,2013,1,31,0.462,0.139,0.323,20016.5,30.39,30.39,26.9,1,1,1,172.6,163.9,187.1,120.6,111.9,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.302,0.278,0.317,120.6,111.9,135.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0856,0.0938,0.006,0.00526,0.00724,0.00023,0.00021,0.00028,0.2,0.184,0.226,0.0078,0.0072,0.0088,25.35,25.34,25.35,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.892,0.905,27.74,25.56,31.33,26.9,24.8,30.39,0,0,0,0,0,0,0.149,0,0.139,0.3,0.7,0.3,43.3
1383256800000,2013,11,2013,2,30,0.462,0.144,0.318,19726.3,31.32,31.32,27.4,1,1,1,178.3,165.5,189.1,122.7,105.1,55.67,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.313,0.264,0.389,122.7,105.1,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.085,0.0948,0.00618,0.00468,0.00757,0.00024,0.00018,0.0003,0.204,0.174,0.233,0.008,0.0068,0.0091,25.35,25.34,25.37,0.926,0.914,0.934,0.97,0.97,0.97,0.898,0.887,0.906,28.25,23.91,32.28,27.4,23.19,31.32,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.7
1385848800000,2013,12,2013,3,31,0.608,0.158,0.45,28327.4,48.2,48.2,38.07,1,1,1,227.1,186.3,280.4,168.1,127.3,59,59,59,-9.168e-16,-2.842e-14,0,0.263,0.21,0.317,168.1,127.3,221.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0921,0.125,0.01,0.00657,0.0146,0.0004,0.00026,0.00058,0.286,0.213,0.381,0.011,0.0083,0.015,25.15,24.8,25.36,0.944,0.929,0.959,0.975,0.97,0.98,0.92,0.901,0.939,39.13,29.43,51.61,38.07,28.55,48.2,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.6
1388527200000,2014,1,2013,4,31,1.22,0.196,1.03,60752.4,138.4,138.4,81.66,3,1,2.161290322580645,455.7,289.9,748.2,382.7,216.9,73,73,73,3.667e-15,-5.684e-14,5.684e-14,0.173,0.0976,0.252,382.7,216.9,675.2,990,990,990,965.6,964.9,966.9,24.4,23.1,25.1,0.19,0.126,0.332,0.0846,0.0142,0.252,0.0035,0.00056,0.011,0.455,0.247,0.83,0.019,0.0098,0.036,23.91,22.28,24.82,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.06,26.24,52.64,37.81,25.46,48.2,0,0,0,0,0,0,0.454,0,0.19,0.16,0.84,0.16,49.8
1391205600000,2014,2,2013,5,28,2.46,0.343,2.12,112626,179.4,179.4,167.6,4,3,3.857142857142857,1016,776.3,1116,874.4,671.3,141.6,105,162,8.121e-15,-1.137e-13,1.137e-13,0.138,0.105,0.159,874.4,671.3,954,990,990,990,967.9,967,968.3,22.1,21.7,23,0.51,0.335,0.587,0.361,0.249,0.401,0.016,0.011,0.018,1.12,0.829,1.25,0.051,0.036,0.058,20.96,20.48,22.17,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.58,39.86,51.44,43.59,38.9,48.2,0,0,0,0,0,0,0.931,0,0.34,0.14,0.86,0.14,45.8
1393624800000,2014,3,2013,6,31,3.69,0.392,2.74,133415,192.8,192.8,179.3,4,4,4,1378,1027,1997,1231,843.8,146.4,129,183,209.2,-1.137e-13,767.7,0.115,0.0646,0.178,1022,843.8,1100,990,990,990,969.1,968,971.1,20.9,18.9,22,0.75,0.489,0.926,0.547,0.347,0.648,0.026,0.016,0.034,1.58,1.06,1.87,0.076,0.048,0.099,19.32,17.04,20.95,0.953,0.948,0.955,0.98,0.979,0.98,0.934,0.929,0.936,45.87,41.35,50.55,44.83,40.48,48.2,0,0,0,0,0,0,0.996,0,0.95,0.11,0.74,0.26,36.2
1396303200000,2014,4,2013,7,30,5.61,0.443,2.85,119824,169.4,169.4,166.4,4,4,4,2166,2050,2232,1995,1902,171,148,217,895,802.3,984.4,0.0788,0.0663,0.1,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.46,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.45,42.02,43.21,41.61,41.18,42.34,0,0,0,0,0,0,0.925,0,2.76,0.079,0.51,0.49,21.4
1398895200000,2014,5,2013,8,31,4.28,0.514,2.89,135061,192.8,192.8,181.5,4,4,4,1600,1105,2050,1408,913.3,192,192,192,327.9,-1.137e-13,758.3,0.124,0.0936,0.174,1080,913.3,1100,990,990,990,969.8,968.2,971.2,20.2,18.8,21.8,0.854,0.552,0.926,0.612,0.381,0.648,0.03,0.018,0.035,1.76,1.18,1.87,0.088,0.054,0.1,18.43,16.9,20.59,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.34,43.21,49.71,45.38,42.34,48.2,0,0,0,0,0,0,1.01,0,1.39,0.12,0.68,0.32,31.6
1401573600000,2014,6,2013,9,30,2.19,0.417,1.77,97575.9,173.7,173.7,135.5,4,3,3.2,843.8,675.5,1076,682.8,514.5,161,161,161,-3.79e-15,-1.137e-13,0,0.194,0.15,0.238,682.8,514.5,915,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.363,0.255,0.551,0.253,0.145,0.382,0.011,0.0062,0.017,0.846,0.574,1.18,0.037,0.025,0.054,21.88,20.68,22.82,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.61,36.38,52.21,42.43,35.29,48.2,0,0,0,0,0,0,0.753,0,0.42,0.19,0.81,0.19,44.6
1404165600000,2014,7,2013,10,31,1.45,0.498,0.95,56008.7,96.4,96.4,75.28,2,2,2,540.7,440.6,664.8,354.7,254.6,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.349,0.28,0.422,354.7,254.6,478.8,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.15,0.238,0.0664,0.0192,0.125,0.0028,0.00079,0.0053,0.434,0.283,0.629,0.018,0.012,0.027,23.54,22.81,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.71,28.05,51.23,37.64,27.21,48.2,0,0,0,0,0,0,0.418,0,0.5,0.34,0.66,0.34,38.6
1406844000000,2014,8,2013,11,31,0.963,0.415,0.547,33386.3,60.03,60.03,44.87,2,1,1.2903225806451613,359.4,300.9,434.3,204.4,145.9,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.436,0.357,0.515,204.4,145.9,279.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.129,0.109,0.156,0.0142,0.00815,0.0308,0.00057,0.00032,0.0013,0.312,0.255,0.403,0.013,0.01,0.016,24.49,24.13,24.84,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.01,25.81,52.07,36.9,25.04,48.2,0,0,0,0,0,0,0.249,0,0.416,0.43,0.57,0.43,34.7
1409522400000,2014,9,2013,12,30,0.645,0.306,0.339,20933.6,40.36,40.36,29.07,1,1,1,248.8,211.2,296.8,130.8,93.2,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.479,0.398,0.559,130.8,93.2,178.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0993,0.0861,0.116,0.00687,0.00367,0.0109,0.00027,0.00014,0.00044,0.225,0.158,0.311,0.0089,0.0062,0.012,25.1,24.8,25.37,0.929,0.912,0.948,0.97,0.966,0.979,0.902,0.883,0.928,29.95,21.3,41.24,29.07,20.57,40.36,0,0,0,0,0,0,0.162,0,0.306,0.47,0.53,0.47,32.5
1412114400000,2014,10,2014,1,31,0.515,0.196,0.319,19775.5,30.62,30.62,26.58,1,1,1,192.2,171.6,209.3,119.2,98.55,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.381,0.349,0.426,119.2,98.55,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0837,0.097,0.00588,0.00413,0.00733,0.00023,0.00016,0.00029,0.2,0.163,0.231,0.0078,0.0064,0.009,25.37,25.31,25.39,0.924,0.911,0.933,0.97,0.968,0.97,0.896,0.882,0.905,27.4,22.38,31.57,26.58,21.66,30.62,0,0,0,0,0,0,0.148,0,0.196,0.38,0.62,0.38,38.4
1414792800000,2014,11,2014,2,30,0.466,0.144,0.322,19983.2,30.86,30.86,27.75,1,1,1,179.8,171.3,187.1,124.1,104.3,55.67,50,67,0,0,0,0.31,0.267,0.391,124.1,104.3,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0847,0.0942,0.0063,0.00461,0.00741,0.00025,0.00018,0.00029,0.207,0.173,0.229,0.0081,0.0068,0.009,25.35,25.34,25.37,0.927,0.914,0.933,0.97,0.97,0.97,0.899,0.886,0.905,28.61,23.71,31.81,27.75,23,30.86,0,0,0,0,0,0,0.154,0,0.144,0.31,0.69,0.31,42.9
1417384800000,2014,12,2014,3,31,0.543,0.158,0.385,24072.9,35.86,35.86,32.36,1,1,1,202.6,178.4,217.8,143.6,119.4,59,59,59,0,-1.421e-14,1.421e-14,0.292,0.271,0.331,143.6,119.4,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0893,0.103,0.00795,0.0059,0.00924,0.00031,0.00023,0.00036,0.242,0.199,0.269,0.0095,0.0078,0.011,25.32,25.22,25.36,0.936,0.924,0.941,0.97,0.97,0.97,0.908,0.897,0.913,33.36,27.45,36.97,32.36,26.63,35.86,0,0,0,0,0,0,0.18,0,0.158,0.29,0.71,0.29,44.3
1420063200000,2015,1,2014,4,31,0.773,0.196,0.577,35605.9,77.52,77.52,47.86,2,1,1.3548387096774193,288.5,221.9,428,215.5,148.9,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.171,0.329,215.5,148.9,355,990,990,990,964.9,964.5,965.5,25.1,24.5,25.5,0.125,0.101,0.174,0.019,0.0084,0.0666,0.00076,0.00033,0.0027,0.31,0.247,0.423,0.012,0.0099,0.017,24.83,24.05,25.22,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.01,26.28,52.35,36.88,25.49,48.2,0,0,0,0,0,0,0.266,0,0.196,0.25,0.75,0.25,46.1
1422741600000,2015,2,2014,5,28,1.93,0.259,1.67,92355.6,176.4,176.4,137.4,4,2,3.2142857142857144,798.1,450.7,1065,691.1,365.7,107,85,137,-8.121e-15,-1.137e-13,5.684e-14,0.138,0.109,0.189,691.1,365.7,928.5,990,990,990,967.1,965.6,968.1,22.9,21.9,24.4,0.369,0.179,0.555,0.256,0.0716,0.388,0.011,0.0029,0.018,0.857,0.44,1.2,0.038,0.018,0.055,22.07,20.69,23.93,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.916,0.938,44.04,34.91,52.32,42.91,33.86,48.2,0,0,0,0,0,0,0.764,0,0.26,0.13,0.87,0.13,47.9
1425160800000,2015,3,2014,6,31,3.14,0.392,2.65,135074,192.8,192.8,181.6,4,4,4,1172,1063,1394,1025,879.9,146.4,129,183,37.31,-1.137e-13,165.3,0.128,0.0925,0.172,987.8,879.9,1100,990,990,990,968.4,968.1,969.1,21.6,20.9,21.9,0.655,0.522,0.85,0.482,0.365,0.648,0.022,0.017,0.031,1.41,1.13,1.8,0.066,0.051,0.086,20.15,19.06,20.78,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.45,42.79,50.55,45.39,41.94,48.2,0,0,0,0,0,0,1.01,0,0.49,0.12,0.84,0.16,43
1427839200000,2015,4,2014,7,30,3.42,0.364,2.85,138689,192.8,192.8,192.6,4,4,4,1321,1233,1397,1180,1085,140.3,125,148,81.8,0,172.3,0.107,0.0895,0.12,1099,1085,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.823,0.774,0.856,0.645,0.615,0.648,0.031,0.029,0.031,1.77,1.69,1.8,0.084,0.079,0.087,19.32,19.04,19.68,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.61,48.92,50.31,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.57,0.11,0.83,0.17,40.6
1430431200000,2015,5,2014,8,31,2.68,0.433,2.25,119283,192.8,192.8,160.3,4,3,3.5806451612903225,1002,796.1,1325,840.7,649.1,161.5,147,192,1.233,-1.137e-13,32.51,0.162,0.137,0.185,839.5,649.1,1100,990,990,990,967.8,967.1,968.9,22.2,21.1,22.9,0.495,0.329,0.81,0.362,0.235,0.648,0.016,0.01,0.031,1.11,0.798,1.76,0.051,0.035,0.083,21.04,19.32,22.12,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.09,39.37,51.64,44.95,38.37,48.2,0,0,0,0,0,0,0.891,0,0.43,0.16,0.84,0.16,44.5
1433109600000,2015,6,2014,9,30,1.92,0.381,1.54,87230.6,136.7,136.7,121.2,3,2,2.933333333333333,740,636.4,791.4,593,475.4,147,119,161,-1.895e-15,-5.684e-14,0,0.201,0.15,0.253,593,475.4,672.4,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.298,0.233,0.34,0.197,0.123,0.25,0.0085,0.0052,0.011,0.712,0.541,0.835,0.031,0.023,0.036,22.43,22.1,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.56,35.07,52.02,41.46,34.01,48.2,0,0,0,0,0,0,0.673,0,0.38,0.2,0.8,0.2,45.4
1435701600000,2015,7,2014,10,31,1.36,0.498,0.86,50957.4,93.42,93.42,68.49,2,1,1.935483870967742,507.2,411.4,626.8,321.2,225.4,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.373,0.297,0.452,321.2,225.4,440.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.173,0.139,0.216,0.0515,0.0149,0.107,0.0022,0.00061,0.0045,0.394,0.261,0.563,0.016,0.011,0.024,23.72,23.03,24.24,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,36.9,25.92,52.2,35.8,25.15,48.2,0,0,0,0,0,0,0.381,0,0.5,0.37,0.63,0.37,37.5
1438380000000,2015,8,2014,11,31,0.896,0.415,0.481,29515.7,53.76,53.76,39.67,2,1,1.1290322580645162,334.7,279.8,405.1,179.7,124.8,155,155,155,1.375e-15,-2.842e-14,2.842e-14,0.469,0.383,0.554,179.7,124.8,250.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.101,0.145,0.011,0.00636,0.017,0.00044,0.00025,0.00069,0.296,0.218,0.4,0.012,0.0087,0.016,24.63,24.29,24.96,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,37.41,25.69,51.73,36.33,24.92,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,32.9
1441058400000,2015,9,2014,12,30,0.589,0.236,0.353,18623.9,41.96,41.96,25.87,1,1,1,227.3,191.2,275.7,136.3,100.2,91,91,91,-1.895e-15,-2.842e-14,2.842e-14,0.405,0.33,0.476,136.3,100.2,184.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0992,0.0864,0.116,0.00734,0.00427,0.0115,0.00029,0.00017,0.00045,0.233,0.169,0.32,0.0092,0.0066,0.013,25.2,24.88,25.42,0.748,0,0.95,0.777,0,0.98,0.727,0,0.931,26.61,0,42.82,25.87,0,41.96,0,6,0,0,0.2,0,0.144,0.2,0.236,0.4,0.6,0.4,31.6
1443650400000,2015,10,2015,1,31,0.462,0.177,0.285,17585.4,30.91,30.91,23.64,1,1,1,172.5,154.9,189.3,106.2,81.87,66.23,52,73,4.584e-16,-1.421e-14,1.421e-14,0.388,0.275,0.471,106.2,81.87,137.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0778,0.0946,0.00478,0.00271,0.00742,0.00019,0.00011,0.00029,0.176,0.134,0.23,0.0069,0.0052,0.009,25.37,25.35,25.38,0.924,0.911,0.933,0.967,0.961,0.97,0.893,0.882,0.905,24.43,18.98,31.86,23.64,18.24,30.91,0,0,0,0,0,0,0.131,0,0.177,0.38,0.62,0.38,38.1
1446328800000,2015,11,2015,2,30,0.439,0.13,0.309,19142.4,30.21,30.21,26.59,1,1,1,169.3,156.2,184.4,119.3,106.2,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.296,0.271,0.32,119.3,106.2,134.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0833,0.0932,0.00589,0.00478,0.00717,0.00023,0.00019,0.00028,0.197,0.174,0.224,0.0077,0.0068,0.0088,25.34,25.34,25.34,0.924,0.915,0.932,0.97,0.97,0.97,0.896,0.888,0.904,27.41,24.16,31.14,26.59,23.44,30.21,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.6
1448920800000,2015,12,2015,3,31,0.565,0.158,0.407,25534.9,40.46,40.46,34.32,1,1,1,210.9,180.6,236.4,151.9,121.6,59,59,59,4.584e-16,0,1.421e-14,0.281,0.25,0.327,151.9,121.6,177.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0901,0.11,0.00866,0.00608,0.0108,0.00034,0.00024,0.00043,0.257,0.203,0.303,0.01,0.0079,0.012,25.26,25.08,25.36,0.939,0.926,0.947,0.972,0.97,0.979,0.912,0.898,0.927,35.32,28,41.33,34.32,27.16,40.46,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.2
1451599200000,2016,1,2015,4,31,0.823,0.196,0.627,38542,70.67,70.67,51.8,2,1,1.5161290322580645,307.2,235.3,397.7,234.2,162.3,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.244,0.184,0.31,234.2,162.3,324.7,990,990,990,965,964.6,965.4,25,24.6,25.4,0.132,0.106,0.164,0.0212,0.00954,0.0522,0.00085,0.00038,0.0021,0.315,0.248,0.392,0.013,0.0099,0.016,24.73,24.23,25.11,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.36,26.34,52.59,36.26,25.55,48.2,0,0,0,0,0,0,0.288,0,0.196,0.24,0.76,0.24,46.8
1454277600000,2016,2,2015,5,29,1.61,0.213,1.4,79829.3,164.3,164.3,114.7,4,2,2.689655172413793,643.1,407.8,923,558.1,322.8,85,85,85,3.92e-15,-5.684e-14,5.684e-14,0.14,0.0921,0.208,558.1,322.8,838,990,990,990,966.4,965.4,967.6,23.6,22.4,24.6,0.276,0.164,0.46,0.181,0.0514,0.345,0.0078,0.0021,0.015,0.678,0.376,1.03,0.029,0.015,0.046,22.87,21.38,24.19,0.954,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.11,36.14,52.55,42.77,35.06,48.2,0,0,0,0,0,0,0.637,0,0.21,0.13,0.87,0.13,49.6
1456783200000,2016,3,2015,6,31,3.66,0.392,2.78,136178,192.8,192.8,183,4,4,4,1367,948.5,1860,1221,819.5,146.4,129,183,181.9,-1.137e-13,630.7,0.112,0.0694,0.154,1039,819.5,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.76,0.456,0.926,0.55,0.336,0.648,0.027,0.015,0.033,1.6,1.01,1.87,0.077,0.045,0.097,19.34,17.48,21.3,0.953,0.95,0.956,0.98,0.978,0.98,0.934,0.931,0.937,46.75,40.81,49.99,45.76,39.9,48.2,0,0,0,0,0,0,1.02,0,0.88,0.11,0.76,0.24,37.2
1459461600000,2016,4,2015,7,30,4.98,0.384,2.85,124844,180.9,180.9,173.4,4,4,4,1920,1703,2011,1772,1555,148,148,148,672.5,455,762.9,0.0772,0.0736,0.0869,1100,1100,1100,990,990,990,970.8,970.1,971.1,19.2,18.9,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.094,0.099,17.28,17,17.99,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.23,43.46,46.15,43.35,42.59,45.23,0,0,0,0,0,0,0.963,0,2.13,0.077,0.57,0.43,25.1
1462053600000,2016,5,2015,8,31,3.31,0.514,2.56,128406,192.8,192.8,172.6,4,3,3.774193548387097,1235,879,1673,1043,687,192,192,192,86.83,-1.137e-13,380.9,0.162,0.115,0.218,956,687,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.661,0.355,0.918,0.482,0.26,0.648,0.023,0.012,0.032,1.42,0.867,1.87,0.067,0.038,0.093,19.95,18.09,21.72,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.98,39.52,51.78,45.83,38.53,48.2,0,0,0,0,0,0,0.959,0,0.75,0.16,0.77,0.23,38.8
1464732000000,2016,6,2015,9,30,1.88,0.381,1.5,84890.1,144.6,144.6,117.9,3,2,2.7333333333333334,725,588.8,864.4,578,427.8,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.208,0.138,0.273,578,427.8,745.4,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.29,0.209,0.388,0.189,0.101,0.299,0.0082,0.0042,0.013,0.709,0.541,0.965,0.031,0.023,0.043,22.49,21.68,23.21,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.83,35.36,52.42,43.53,34.3,48.2,0,0,0,0,0,0,0.655,0,0.38,0.2,0.8,0.2,45.2
1467324000000,2016,7,2015,10,31,1.29,0.454,0.839,49966.1,95.32,95.32,67.16,2,1,1.8709677419354838,482.8,403.1,580.9,313.2,217.2,169.5,135,186,-2.036e-31,-2.842e-14,5.684e-14,0.36,0.232,0.461,313.2,217.2,445.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.137,0.214,0.0486,0.0142,0.109,0.002,0.00058,0.0046,0.391,0.259,0.567,0.016,0.011,0.024,23.84,23.22,24.25,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,37.8,25.8,52.09,36.69,25.03,48.2,0,0,0,0,0,0,0.373,0,0.451,0.35,0.65,0.35,38.7
1470002400000,2016,8,2015,11,31,0.898,0.415,0.483,29667.7,52.18,52.18,39.88,2,1,1.096774193548387,335.3,284.8,398,180.3,129.8,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.467,0.389,0.544,180.3,129.8,243,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.143,0.0111,0.00678,0.0164,0.00045,0.00027,0.00067,0.302,0.227,0.403,0.012,0.009,0.016,24.62,24.28,24.93,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.52,25.78,52.01,37.4,25.01,48.2,0,0,0,0,0,0,0.222,0,0.415,0.46,0.54,0.46,33
1472680800000,2016,9,2015,12,30,0.617,0.259,0.357,22170.1,36.49,36.49,30.79,1,1,1,237.9,204.9,281.2,137.9,113.9,100,91,118,-1.421e-15,-2.842e-14,2.842e-14,0.42,0.368,0.471,137.9,113.9,163.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0913,0.111,0.00747,0.00543,0.00962,0.00029,0.00021,0.00038,0.237,0.193,0.283,0.0093,0.0075,0.011,25.15,24.89,25.38,0.933,0.921,0.943,0.97,0.97,0.971,0.905,0.893,0.916,31.74,26.1,37.58,30.79,25.31,36.49,0,0,0,0,0,0,0.171,0,0.26,0.42,0.58,0.42,35.9
1475272800000,2016,10,2016,1,31,0.488,0.196,0.292,18047.6,29.24,29.24,24.26,1,1,1,182.2,162.5,203.3,109.2,89.53,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.403,0.359,0.449,109.2,89.53,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0805,0.0949,0.00503,0.00336,0.00682,0.0002,0.00013,0.00027,0.182,0.147,0.22,0.0071,0.0058,0.0086,25.38,25.36,25.39,0.921,0.911,0.931,0.969,0.964,0.97,0.892,0.882,0.903,25.04,20.56,30.15,24.26,19.83,29.24,0,0,0,0,0,0,0.135,0,0.196,0.4,0.6,0.4,37
1477951200000,2016,11,2016,2,30,0.474,0.13,0.345,21508.6,32.69,32.69,29.87,1,1,1,183,163.3,194.8,133,113.3,50,50,50,1.421e-15,0,1.421e-14,0.274,0.257,0.306,133,113.3,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0858,0.0969,0.00706,0.00538,0.00806,0.00028,0.00021,0.00031,0.222,0.187,0.243,0.0087,0.0073,0.0095,25.34,25.34,25.35,0.931,0.92,0.936,0.97,0.97,0.97,0.903,0.893,0.908,30.8,25.92,33.7,29.87,25.15,32.69,0,0,0,0,0,0,0.166,0,0.129,0.27,0.73,0.27,45.4
1480543200000,2016,12,2016,3,31,0.566,0.158,0.408,25636.1,40.25,40.25,34.46,1,1,1,211.4,189.9,235.5,152.4,130.9,59,59,59,0,0,0,0.281,0.25,0.311,152.4,130.9,176.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0934,0.109,0.0087,0.00687,0.0108,0.00034,0.00027,0.00042,0.258,0.219,0.301,0.01,0.0086,0.012,25.25,25.09,25.36,0.939,0.931,0.947,0.972,0.97,0.978,0.913,0.903,0.927,35.43,30.3,41.14,34.46,29.39,40.25,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.3
1483221600000,2017,1,2016,4,31,0.861,0.196,0.665,40854.5,76.83,76.83,54.91,2,1,1.5806451612903225,321.5,240.7,425,248.5,167.7,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.234,0.172,0.303,248.5,167.7,352,990,990,990,965,964.6,965.5,25,24.5,25.4,0.137,0.108,0.173,0.0264,0.01,0.0652,0.0011,0.00039,0.0027,0.327,0.242,0.418,0.013,0.0096,0.017,24.65,24.07,25.07,0.943,0.923,0.958,0.974,0.97,0.98,0.919,0.895,0.939,37.54,25.71,50.72,36.54,24.94,48.2,0,0,0,0,0,0,0.305,0,0.196,0.23,0.77,0.23,47.5
1485900000000,2017,2,2016,5,28,1.49,0.206,1.28,74018.2,154.2,154.2,110.1,4,2,2.607142857142857,614.6,436.2,864.4,529.6,351.2,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.144,0.0983,0.195,529.6,351.2,779.4,990,990,990,966.3,965.6,967.4,23.7,22.6,24.4,0.256,0.174,0.406,0.162,0.0648,0.316,0.0069,0.0027,0.014,0.636,0.418,0.96,0.027,0.017,0.042,23.03,21.71,24.02,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.84,35.02,51.8,42.61,33.97,48.2,0,0,0,0,0,0,0.612,0,0.21,0.14,0.86,0.14,49.7
1488319200000,2017,3,2016,6,31,5.09,0.443,2.82,125366,192.8,192.8,168.5,4,3,3.967741935483871,1902,896.3,3301,1736,767.3,165.6,129,183,681.4,0,2018,0.097,0.0554,0.144,1055,767.3,1100,990,990,990,970.5,967.5,974.2,19.5,15.8,22.5,0.821,0.409,0.926,0.589,0.31,0.648,0.031,0.014,0.041,1.7,0.979,1.87,0.09,0.044,0.12,17.75,13.93,21.51,0.948,0.935,0.956,0.978,0.97,0.98,0.927,0.907,0.937,43.62,35.1,51.6,42.51,34.05,48.2,0,0,0,0,0,0,0.936,0,2.27,0.087,0.55,0.45,24.6
1490997600000,2017,4,2016,7,30,8.46,0.697,2.85,98830.8,149.4,149.4,137.3,4,4,4,3263,2788,3447,2994,2493,269,217,295,1894,1393,2130,0.0832,0.0629,0.106,1100,1100,1100,990,990,990,974.1,973,974.5,15.9,15.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.62,15.12,0.935,0.933,0.941,0.97,0.97,0.973,0.907,0.905,0.916,35.37,34.25,38.4,34.32,33.22,37.35,0,0,0,0,0,0,0.763,0,5.61,0.082,0.34,0.66,11.7
1493589600000,2017,5,2016,8,31,5.9,0.739,2.95,123343,183,183,165.8,4,4,4,2203,1643,2745,1927,1367,276,276,276,826.7,267.1,1369,0.128,0.101,0.168,1100,1100,1100,990,990,990,971.5,969.9,972.9,18.5,17.1,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.59,15.23,18.19,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.917,0.932,42.36,38.68,46.68,41.45,37.65,45.74,0,0,0,0,0,0,0.921,0,2.95,0.13,0.5,0.5,20.9
1496268000000,2017,6,2016,9,30,3.03,0.544,2.34,119218,192.8,192.8,165.6,4,3,3.6333333333333333,1169,840.4,1607,958.6,630.4,210,210,210,54.72,-1.137e-13,296.9,0.188,0.131,0.25,903.9,630.4,1100,990,990,990,968.4,967.3,969.8,21.6,20.2,22.7,0.608,0.329,0.916,0.437,0.222,0.648,0.021,0.0098,0.032,1.32,0.777,1.86,0.062,0.034,0.092,20.28,18.31,21.96,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.75,39.97,52.05,45.62,39.01,48.2,0,0,0,0,0,0,0.92,0,0.69,0.18,0.77,0.23,39.3
1498860000000,2017,7,2016,10,31,1.85,0.573,1.27,73097.8,129.6,129.6,98.25,3,2,2.3870967741935485,689.7,557.6,827.2,475.9,330.6,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.317,0.225,0.407,475.9,330.6,641.2,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.245,0.18,0.33,0.13,0.0551,0.229,0.0056,0.0023,0.01,0.588,0.401,0.79,0.025,0.017,0.035,22.76,22,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.53,35.14,51.91,41.41,34.08,48.2,0,0,0,0,0,0,0.546,0,0.58,0.31,0.69,0.31,39.5
1501538400000,2017,8,2016,11,31,1.21,0.493,0.72,43014.4,78,78,57.82,2,1,1.6774193548387097,452.9,376.9,549.2,268.9,192.9,184,184,184,-7.335e-15,-5.684e-14,2.842e-14,0.411,0.335,0.488,268.9,192.9,365.2,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.156,0.129,0.189,0.031,0.0121,0.0714,0.0013,0.00049,0.003,0.357,0.263,0.45,0.015,0.011,0.019,24.01,23.48,24.37,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.6,26.1,52.51,36.4,25.31,48.2,0,0,0,0,0,0,0.321,0,0.49,0.41,0.6,0.4,35.5
1504216800000,2017,9,2016,12,30,0.807,0.358,0.449,27720.6,50.32,50.32,38.5,2,1,1.0333333333333334,311.3,263.7,371.7,173.3,125.7,138,138,138,3.316e-15,-2.842e-14,2.842e-14,0.448,0.371,0.523,173.3,125.7,233.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.101,0.139,0.0105,0.00643,0.0156,0.00042,0.00025,0.00063,0.299,0.219,0.404,0.012,0.0087,0.016,24.74,24.36,25.03,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.83,25.94,52.44,37.66,25.16,48.2,0,0,0,0,0,0,0.214,0,0.358,0.44,0.56,0.44,34.4
1506808800000,2017,10,2017,1,31,0.645,0.295,0.35,21637.3,34.03,34.03,29.08,1,1,1,240.7,220.8,262.3,130.7,110.8,110,110,110,-1.375e-15,-2.842e-14,2.842e-14,0.458,0.419,0.498,130.7,110.8,152.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.0926,0.107,0.00686,0.00517,0.0087,0.00027,0.0002,0.00034,0.226,0.19,0.264,0.0089,0.0075,0.01,25.13,24.99,25.29,0.93,0.919,0.94,0.97,0.97,0.97,0.902,0.891,0.912,29.98,25.24,35.09,29.08,24.48,34.03,0,0,0,0,0,0,0.162,0,0.295,0.46,0.54,0.46,33.5
1509487200000,2017,11,2017,2,30,0.582,0.219,0.363,22612.9,37.57,37.57,31.41,1,1,1,224.4,217.8,233.1,140,126.1,84.33,67,93,-9.474e-16,-1.421e-14,0,0.376,0.287,0.424,140,126.1,166.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0994,0.0956,0.106,0.00765,0.00647,0.00987,0.0003,0.00025,0.00039,0.239,0.215,0.283,0.0094,0.0084,0.011,25.22,25.12,25.27,0.934,0.929,0.944,0.97,0.97,0.973,0.907,0.901,0.918,32.37,29.04,38.61,31.41,28.17,37.57,0,0,0,0,0,0,0.174,0,0.219,0.38,0.62,0.38,38.9
1512079200000,2017,12,2017,3,31,0.674,0.158,0.516,32360.3,51.36,51.36,43.49,2,1,1.096774193548387,251.6,220.5,293.8,192.6,161.5,59,59,59,-2.036e-31,-2.842e-14,2.842e-14,0.236,0.201,0.268,192.6,161.5,234.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.104,0.13,0.0121,0.00948,0.0157,0.00048,0.00037,0.00063,0.315,0.241,0.388,0.012,0.0096,0.015,25,24.78,25.2,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.19,25.84,52.49,41.04,25.07,48.2,0,0,0,0,0,0,0.242,0,0.158,0.23,0.77,0.23,48
1514757600000,2018,1,2017,4,31,1.03,0.196,0.838,50787.1,87.06,87.06,68.26,2,2,2,385.7,300.1,471.8,312.7,227.1,73,73,73,9.168e-16,0,2.842e-14,0.193,0.155,0.243,312.7,227.1,398.8,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.159,0.129,0.19,0.0473,0.0151,0.0872,0.0019,0.0006,0.0036,0.36,0.24,0.489,0.015,0.0096,0.02,24.32,23.79,24.86,0.941,0.922,0.955,0.973,0.97,0.98,0.915,0.894,0.936,35.07,25.52,44.42,34.13,24.76,43.53,0,0,0,0,0,0,0.379,0,0.192,0.19,0.81,0.19,49.3
1517436000000,2018,2,2017,5,28,1.79,0.219,1.57,87007.9,192.8,192.8,129.5,4,2,2.9642857142857144,739.2,481.4,1231,648.5,396.4,90.71,85,105,0.9129,-1.137e-13,25.56,0.13,0.0853,0.177,647.6,396.4,1100,990,990,990,966.8,965.8,968.6,23.2,21.4,24.2,0.344,0.19,0.778,0.239,0.0861,0.648,0.011,0.0036,0.03,0.818,0.486,1.73,0.036,0.02,0.081,22.35,19.65,23.75,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.17,35.65,52.32,43.86,34.58,48.2,0,0,0,0,0,0,0.719,0,0.22,0.12,0.88,0.12,48.6
1519855200000,2018,3,2017,6,31,4.66,0.49,2.95,133730,192.8,192.8,179.7,4,4,4,1740,1292,2159,1557,1109,183,183,183,457.2,8.79,875.9,0.107,0.0848,0.142,1100,1100,1100,990,990,990,970.2,968.8,971.5,19.8,18.5,21.2,0.904,0.8,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.75,1.87,0.094,0.083,0.1,17.9,16.64,19.43,0.95,0.947,0.954,0.98,0.98,0.98,0.931,0.928,0.935,45.89,42.5,49.98,44.94,41.65,48.2,0,0,0,0,0,0,0.999,0,1.71,0.11,0.63,0.37,28.7
