datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1522533600000,2018,4,2017,7,30,6.96,0.562,2.85,109614,165.6,165.6,152.2,4,4,4,2685,2199,2904,2468,1982,217,217,217,1368,882.2,1587,0.0815,0.0747,0.0987,1100,1100,1100,990,990,990,972.8,971.6,973.3,17.2,16.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.37,14.84,16.54,0.942,0.94,0.947,0.974,0.971,0.98,0.918,0.913,0.928,39.07,37.63,42.24,38.06,36.54,41.39,0,0,0,0,0,0,0.846,0,4.11,0.081,0.41,0.59,15.7
1525125600000,2018,5,2017,8,31,6.16,0.778,2.95,121274,181.5,181.5,163,4,4,4,2301,1686,2796,2010,1410,290.5,276,321,910.2,310.2,1420,0.129,0.0987,0.164,1100,1100,1100,990,990,990,971.8,970.1,973,18.2,17,19.9,0.926,0.92,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.34,15.1,18.05,0.946,0.941,0.951,0.978,0.972,0.98,0.925,0.915,0.932,41.68,38.35,46.3,40.75,37.29,45.38,0,0,0,0,0,0,0.906,0,3.21,0.13,0.48,0.52,19.7
1527804000000,2018,6,2017,9,30,3.1,0.544,2.39,120915,192.8,192.8,167.9,4,3,3.7,1198,858.3,1650,987.9,648.3,210,210,210,66.26,-1.137e-13,339.7,0.183,0.127,0.245,921.6,648.3,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.629,0.339,0.919,0.453,0.234,0.648,0.021,0.01,0.032,1.35,0.807,1.87,0.064,0.036,0.093,20.14,18.16,21.86,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.53,39.24,51.16,45.46,38.24,48.2,0,0,0,0,0,0,0.933,0,0.71,0.18,0.77,0.23,39
1530396000000,2018,7,2017,10,31,1.89,0.573,1.32,75530.6,132.5,132.5,101.5,3,2,2.4516129032258065,707.1,573.2,844.3,493.3,346.2,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.309,0.22,0.396,493.3,346.2,658.3,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.253,0.186,0.34,0.14,0.0624,0.241,0.006,0.0026,0.011,0.609,0.425,0.819,0.026,0.018,0.036,22.66,21.9,23.4,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.85,35.05,51.83,41.74,34,48.2,0,0,0,0,0,0,0.564,0,0.57,0.3,0.7,0.3,40
1533074400000,2018,8,2017,11,31,1.25,0.493,0.756,45013.5,81.46,81.46,60.5,2,1,1.7741935483870968,466.1,387.6,564.8,282.1,203.6,184,184,184,3.667e-15,-5.684e-14,5.684e-14,0.4,0.326,0.475,282.1,203.6,380.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.16,0.132,0.195,0.0355,0.0131,0.0787,0.0015,0.00053,0.0033,0.361,0.26,0.473,0.015,0.011,0.02,23.94,23.39,24.3,0.944,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.73,25.79,52.07,35.6,25.01,48.2,0,0,0,0,0,0,0.336,0,0.494,0.39,0.6,0.4,36
1535752800000,2018,9,2017,12,30,0.833,0.358,0.475,29274.2,52.67,52.67,40.66,2,1,1.1,321.4,272.2,382.4,183.4,134.2,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.434,0.361,0.507,183.4,134.2,244.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.104,0.143,0.0113,0.00716,0.0165,0.00045,0.00028,0.00067,0.306,0.235,0.405,0.012,0.0093,0.016,24.68,24.36,24.98,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.26,26.03,52.49,38.08,25.25,48.2,0,0,0,0,0,0,0.226,0,0.358,0.43,0.57,0.43,35.1
1538344800000,2018,10,2018,1,31,0.645,0.295,0.35,21634.3,35.71,35.71,29.08,1,1,1,240.7,213.9,269.7,130.7,103.9,110,110,110,1.834e-15,-2.842e-14,2.842e-14,0.459,0.408,0.514,130.7,103.9,159.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0997,0.0902,0.11,0.00686,0.00458,0.00933,0.00027,0.00018,0.00037,0.226,0.178,0.277,0.0089,0.007,0.011,25.14,24.94,25.34,0.93,0.914,0.942,0.97,0.97,0.97,0.902,0.886,0.914,29.98,23.6,36.82,29.08,22.89,35.71,0,0,0,0,0,0,0.162,0,0.295,0.46,0.54,0.46,33.5
1541023200000,2018,11,2018,2,30,0.566,0.219,0.347,21589.2,35.53,35.53,29.98,1,1,1,218.2,213.1,224.6,133.8,120.1,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.387,0.298,0.436,133.8,120.1,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0972,0.0935,0.104,0.00713,0.00596,0.00915,0.00028,0.00023,0.00036,0.228,0.204,0.268,0.0089,0.008,0.011,25.26,25.18,25.32,0.932,0.925,0.941,0.97,0.97,0.97,0.904,0.897,0.913,30.91,27.59,36.63,29.98,26.76,35.53,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.1
1543615200000,2018,12,2018,3,31,0.625,0.158,0.467,29513.7,41.69,41.69,39.67,1,1,1,233.2,225.1,241.6,174.2,166.1,59,59,59,0,0,0,0.253,0.244,0.262,174.2,166.1,182.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.112,0.0106,0.00987,0.0113,0.00042,0.00039,0.00044,0.297,0.282,0.312,0.012,0.011,0.012,25.1,25.04,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.6,38.7,42.55,39.67,37.66,41.69,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.2
1546293600000,2019,1,2018,4,31,0.725,0.196,0.53,33105,59.44,59.44,44.5,2,1,1.1612903225806452,270.8,241.3,345.2,197.8,168.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.272,0.211,0.303,197.8,168.3,272.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.119,0.108,0.145,0.013,0.0101,0.0275,0.00052,0.0004,0.0011,0.314,0.243,0.385,0.012,0.0097,0.015,24.9,24.58,25.06,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.11,25.81,51.79,40.07,25.03,48.2,0,0,0,0,0,0,0.247,0,0.195,0.27,0.73,0.27,45.7
1548972000000,2019,2,2018,5,28,1.25,0.206,1.05,61862,124.4,124.4,92.06,3,2,2.357142857142857,518.7,353.1,683.7,433.7,268.1,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.171,0.124,0.241,433.7,268.1,598.7,990,990,990,965.9,965.2,966.6,24.1,23.4,24.8,0.21,0.145,0.29,0.108,0.0255,0.201,0.0045,0.001,0.0086,0.508,0.294,0.703,0.021,0.012,0.03,23.57,22.66,24.54,0.949,0.933,0.958,0.975,0.97,0.98,0.926,0.905,0.939,40.29,30.11,52.15,39.15,29.21,48.2,0,0,0,0,0,0,0.511,0,0.2,0.16,0.84,0.16,49.5
1551391200000,2019,3,2018,6,31,1.96,0.287,1.67,95402.9,135.4,135.4,128.2,3,3,3,730.1,690.5,770.1,623.1,583.5,107,107,107,0,0,0,0.147,0.139,0.155,623.1,583.5,663.1,990,990,990,966.8,966.7,967,23.2,23,23.3,0.309,0.287,0.332,0.217,0.191,0.244,0.0094,0.0082,0.011,0.749,0.682,0.817,0.032,0.029,0.035,22.43,22.2,22.66,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.63,41.19,46.05,42.74,40.31,45.13,0,0,0,0,0,0,0.712,0,0.29,0.15,0.85,0.15,48.7
1554069600000,2019,4,2018,7,30,1.86,0.324,1.54,88106.9,127.3,127.3,122.4,3,3,3,718.8,662.6,745,593.8,537.6,125,125,125,0,0,0,0.174,0.168,0.189,593.8,537.6,620,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.297,0.265,0.312,0.198,0.16,0.215,0.0085,0.0068,0.0093,0.704,0.61,0.748,0.03,0.026,0.032,22.52,22.37,22.84,0.954,0.95,0.955,0.979,0.972,0.98,0.933,0.923,0.936,41.68,38.13,43.3,40.79,37.06,42.44,0,0,0,0,0,0,0.68,0,0.32,0.17,0.83,0.17,47.4
1556661600000,2019,5,2018,8,31,1.45,0.394,1.05,61983.4,104.7,104.7,83.31,3,2,2.096774193548387,540.1,428.9,654.2,393.1,281.9,147,147,147,-7.335e-15,-5.684e-14,5.684e-14,0.277,0.225,0.343,393.1,281.9,507.2,990,990,990,966,965.5,966.5,24,23.5,24.5,0.197,0.156,0.248,0.0846,0.032,0.14,0.0035,0.0013,0.006,0.479,0.321,0.632,0.02,0.013,0.027,23.49,22.92,24.15,0.95,0.937,0.958,0.975,0.97,0.98,0.927,0.909,0.939,41.22,31.27,52.06,39.99,30.33,48.2,0,0,0,0,0,0,0.463,0,0.4,0.27,0.72,0.28,42.7
1559340000000,2019,6,2018,9,30,0.912,0.308,0.604,36802.9,65.63,65.63,51.12,2,1,1.5,351.9,295.4,422.6,232.9,176.4,119,119,119,0,-2.842e-14,2.842e-14,0.342,0.282,0.403,232.9,176.4,303.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.117,0.162,0.0192,0.0107,0.0423,0.00078,0.00043,0.0017,0.324,0.25,0.4,0.013,0.01,0.016,24.52,24.15,24.81,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.89,25.71,52.29,36.75,24.94,48.2,0,0,0,0,0,0,0.284,0,0.308,0.34,0.66,0.34,40.4
1561932000000,2019,7,2018,10,31,0.665,0.289,0.375,23281.3,41.52,41.52,31.29,1,1,1,248.1,214.2,291.3,140.1,106.2,108,108,108,4.584e-16,-2.842e-14,2.842e-14,0.439,0.371,0.504,140.1,106.2,183.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.091,0.118,0.00766,0.00478,0.0113,0.0003,0.00019,0.00045,0.242,0.182,0.32,0.0096,0.0071,0.013,25.09,24.82,25.33,0.933,0.915,0.95,0.971,0.97,0.98,0.907,0.888,0.931,32.21,24.15,42.37,31.29,23.43,41.52,0,0,0,0,0,0,0.174,0,0.29,0.43,0.56,0.44,35
1564610400000,2019,8,2018,11,31,0.481,0.249,0.232,2433.32,26.31,26.31,3.271,1,1,1,179.5,155.4,211.2,86.51,62.42,93,93,93,-6.876e-16,-1.421e-14,1.421e-14,0.522,0.44,0.598,86.51,62.42,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.0738,0.0935,0.0031,0.00106,0.0058,0.00012,0.000041,0.00023,0.145,0.102,0.201,0.0057,0.004,0.0079,25.41,25.33,25.42,0.119,0,0.924,0.125,0,0.97,0.115,0,0.896,3.372,0,27.12,3.271,0,26.31,0,27,0,0,0.871,0,0.0182,0.871,0.249,0.52,0.48,0.52,5.06
1567288800000,2019,9,2018,12,30,0.339,0.187,0.116,4162.27,18.27,18.27,5.781,1,0,0.7,130.8,115,154.1,58.76,42.95,72,72,72,13.87,-1.421e-14,49.51,0.555,0.467,0.626,44.89,0,82.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0786,0.000841,0,0.00272,0.000033,0,0.00011,0.0936,0.0708,0.135,0.0037,0.0028,0.0053,25.41,25.37,25.43,0.335,0,0.939,0.352,0,0.961,0.322,0,0.901,6.021,0,19.02,5.781,0,18.27,9,19,0,0.3,0.633,0,0.0321,0.933,0.223,0.55,0.34,0.66,12.3
1569880800000,2019,10,2019,1,31,0.285,0.139,0.112,0,0,0,0,1,0,0.7419354838709677,106.5,99.91,113.3,54.52,47.91,52,52,52,12.66,-7.105e-15,49.82,0.489,0.459,0.52,41.85,0,61.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000404,0,0.000961,0.000016,0,0.000038,0.0851,0.0708,0.0971,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8,31,0,0.258,1,0,0,1.26,0.173,0.49,0.39,0.61,0
1572559200000,2019,11,2019,2,30,0.302,0.13,0.173,6829.93,18.68,18.68,9.486,1,1,1,116.6,100.5,134.1,66.62,50.46,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.433,0.373,0.498,66.62,50.46,84.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0754,0.00141,0.0000391,0.0029,0.000055,0.0000015,0.00011,0.106,0.0815,0.134,0.0042,0.0032,0.0053,25.39,25.37,25.42,0.523,0,0.939,0.544,0,0.962,0.502,0,0.902,9.877,0,19.42,9.486,0,18.68,0,13,0,0,0.433,0,0.0527,0.433,0.129,0.43,0.57,0.43,22.6
1575151200000,2019,12,2019,3,31,0.427,0.158,0.269,16480.9,28.35,28.35,22.15,1,1,1,159.3,133.5,185.5,100.3,74.54,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.373,0.318,0.442,100.3,74.54,126.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0826,0.0735,0.0918,0.00427,0.00209,0.0065,0.00017,0.000082,0.00025,0.165,0.119,0.212,0.0065,0.0047,0.0083,25.36,25.35,25.38,0.918,0.911,0.938,0.968,0.96,0.97,0.888,0.882,0.901,22.89,17.4,29.23,22.15,16.71,28.35,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.6
1577829600000,2020,1,2019,4,31,0.676,0.196,0.481,29854,63.64,63.64,40.13,2,1,1.1935483870967742,252.6,190.7,364.6,179.6,117.7,73,73,73,2.75e-15,0,2.842e-14,0.299,0.2,0.383,179.6,117.7,291.6,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.112,0.0905,0.152,0.012,0.00575,0.0366,0.00048,0.00022,0.0015,0.275,0.198,0.381,0.011,0.0077,0.015,25.04,24.45,25.39,0.939,0.923,0.958,0.973,0.97,0.98,0.914,0.895,0.939,35.68,25.99,51.28,34.66,25.21,48.2,0,0,0,0,0,0,0.223,0,0.195,0.29,0.71,0.29,44.2
1580508000000,2020,2,2019,5,29,1.9,0.229,1.65,89566.2,192.8,192.8,128.7,4,2,2.9655172413793105,758.1,380.7,1322,666.9,295.7,91.21,85,105,9.776,-1.137e-13,116.5,0.137,0.0795,0.223,657.1,295.7,1100,990,990,990,966.9,965.3,968.9,23.1,21.1,24.7,0.378,0.154,0.816,0.263,0.0386,0.648,0.012,0.0016,0.031,0.871,0.335,1.76,0.039,0.014,0.084,22.27,19.33,24.36,0.953,0.939,0.958,0.978,0.97,0.98,0.931,0.911,0.939,44.05,33.19,51.45,42.78,32.19,48.2,0,0,0,0,0,0,0.715,0,0.25,0.12,0.87,0.13,47.1
1583013600000,2020,3,2019,6,31,4.79,0.49,2.95,132871,192.8,192.8,178.6,4,4,4,1789,1343,2416,1606,1160,183,183,183,505.5,59.53,1133,0.106,0.0758,0.136,1100,1100,1100,990,990,990,970.4,969,972.1,19.6,17.9,21,0.9,0.822,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.77,1.87,0.094,0.084,0.1,17.79,16.02,19.25,0.95,0.945,0.953,0.98,0.978,0.98,0.931,0.924,0.934,45.58,40.84,49.49,44.65,39.93,48.2,0,0,0,0,0,0,0.992,0,1.84,0.1,0.62,0.38,27.7
1585692000000,2020,4,2019,7,30,8.21,0.63,2.85,100618,157.7,157.7,139.7,4,4,4,3166,2488,3435,2923,2271,243,217,295,1823,1171,2101,0.0769,0.0635,0.0924,1100,1100,1100,990,990,990,973.9,972.3,974.5,16.1,15.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.64,15.85,0.936,0.933,0.944,0.971,0.97,0.977,0.909,0.905,0.922,35.98,34.32,40.36,34.94,33.3,39.43,0,0,0,0,0,0,0.776,0,5.36,0.077,0.35,0.65,12.3
1588284000000,2020,5,2019,8,31,6.34,0.817,2.95,119941,183,183,161.2,4,4,4,2368,1643,3139,2063,1367,305,276,321,963.2,267.1,1718,0.132,0.102,0.168,1100,1100,1100,990,990,990,971.9,969.9,973.9,18.1,16.1,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.86,1.87,0.1,0.093,0.12,16.18,14.28,18.19,0.945,0.937,0.952,0.977,0.97,0.98,0.923,0.909,0.932,41.26,36.06,46.68,40.3,34.98,45.74,0,0,0,0,0,0,0.896,0,3.39,0.13,0.47,0.53,18.9
1590962400000,2020,6,2019,9,30,2.97,0.544,2.3,117475,192.8,192.8,163.2,4,3,3.6,1145,821.7,1607,935.2,611.7,210,210,210,49.35,-1.137e-13,296.9,0.192,0.131,0.256,885.9,611.7,1100,990,990,990,968.3,967.2,969.8,21.7,20.2,22.8,0.589,0.318,0.916,0.423,0.21,0.648,0.02,0.0092,0.032,1.28,0.745,1.86,0.06,0.033,0.092,20.39,18.31,22.07,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.44,39.86,51.92,45.33,38.9,48.2,0,0,0,0,0,0,0.906,0,0.67,0.18,0.77,0.23,39.6
1593554400000,2020,7,2019,10,31,1.79,0.573,1.21,69929.4,126.4,126.4,93.99,3,2,2.3225806451612905,667.1,535.8,809.3,453.4,308.8,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.329,0.23,0.424,453.4,308.8,623.3,990,990,990,966.6,966,967.1,23.4,22.9,24,0.234,0.173,0.32,0.118,0.0447,0.217,0.0051,0.0019,0.0095,0.559,0.368,0.76,0.024,0.015,0.033,22.88,22.1,23.62,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,41.68,33.7,51.51,40.59,32.69,48.2,0,0,0,0,0,0,0.522,0,0.58,0.32,0.68,0.32,39.1
1596232800000,2020,8,2019,11,31,1.16,0.493,0.666,39971.3,73.38,73.38,53.72,2,1,1.5483870967741935,432.8,357.2,528.4,248.8,173.2,184,184,184,0,-5.684e-14,2.842e-14,0.431,0.348,0.515,248.8,173.2,344.4,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.122,0.182,0.0252,0.0105,0.0616,0.001,0.00042,0.0026,0.345,0.264,0.419,0.014,0.011,0.017,24.11,23.6,24.51,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.07,26.22,52.73,36.88,25.43,48.2,0,0,0,0,0,0,0.298,0,0.494,0.43,0.57,0.43,34.5
1598911200000,2020,9,2019,12,30,0.761,0.34,0.42,26098.7,48.2,48.2,36.25,1,1,1,293.5,247.3,353.1,162.2,129.3,131.3,118,138,9.474e-16,-2.842e-14,2.842e-14,0.45,0.391,0.5,162.2,129.3,215.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0988,0.132,0.00954,0.00674,0.014,0.00038,0.00027,0.00057,0.284,0.223,0.379,0.011,0.0088,0.015,24.83,24.46,25.09,0.943,0.931,0.957,0.973,0.97,0.98,0.917,0.903,0.938,37.23,29.61,49.39,36.25,28.72,48.2,0,0,0,0,0,0,0.201,0,0.341,0.45,0.55,0.45,34.3
1601503200000,2020,10,2020,1,31,0.586,0.26,0.326,16398.9,33.08,33.08,22.04,1,1,1,218.7,194.5,244.8,121.7,97.52,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.446,0.396,0.499,121.7,97.52,147.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0944,0.0858,0.104,0.0061,0.00404,0.00832,0.00024,0.00016,0.00033,0.207,0.164,0.254,0.0081,0.0064,0.01,25.28,25.08,25.43,0.719,0,0.938,0.751,0,0.97,0.697,0,0.91,22.72,0,34.11,22.04,0,33.08,0,7,0,0,0.226,0,0.122,0.226,0.26,0.44,0.56,0.44,28
1604181600000,2020,11,2020,2,30,0.554,0.196,0.358,17889.8,37.57,37.57,24.85,1,1,1,213.8,193.4,233.1,138.1,100.4,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.358,0.287,0.481,138.1,100.4,166.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0865,0.106,0.00749,0.00429,0.00987,0.00029,0.00017,0.00039,0.234,0.169,0.283,0.0092,0.0066,0.011,25.28,25.12,25.42,0.688,0,0.944,0.712,0,0.973,0.667,0,0.918,25.6,0,38.61,24.85,0,37.57,0,8,0,0,0.267,0,0.138,0.267,0.196,0.35,0.65,0.35,32.3
1606773600000,2020,12,2020,3,31,0.782,0.174,0.608,37440.6,72.72,72.72,50.32,2,1,1.4838709677419355,291.8,232,392.2,227,155,64.81,59,77,0,-2.842e-14,2.842e-14,0.23,0.15,0.332,227,155,333.2,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.128,0.104,0.165,0.0199,0.00892,0.0563,0.0008,0.00035,0.0023,0.308,0.238,0.388,0.012,0.0095,0.016,24.81,24.25,25.14,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.09,25.59,51.86,35.99,24.82,48.2,0,0,0,0,0,0,0.28,0,0.174,0.22,0.78,0.22,47.9
1609452000000,2021,1,2020,4,31,1.66,0.256,1.41,80973.5,156.3,156.3,108.8,4,2,2.5806451612903225,620.6,404.5,918.5,525.1,331.5,95.48,73,120,3.667e-15,-5.684e-14,5.684e-14,0.156,0.131,0.18,525.1,331.5,798.5,990,990,990,966.4,965.4,967.6,23.6,22.4,24.6,0.257,0.166,0.433,0.16,0.0555,0.325,0.0068,0.0023,0.015,0.634,0.388,1.01,0.027,0.016,0.045,23.01,21.46,24.19,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.71,35.45,52.14,42.46,34.39,48.2,0,0,0,0,0,0,0.605,0,0.25,0.15,0.85,0.15,48.8
1612130400000,2021,2,2020,5,28,3.32,0.392,2.46,120158,192.8,192.8,178.8,4,3,3.9642857142857144,1370,939.1,1947,1208,777.1,162,162,162,190.5,-1.137e-13,685.1,0.124,0.0832,0.173,1018,777.1,1100,990,990,990,969.1,967.7,970.9,20.9,19.1,22.3,0.743,0.425,0.926,0.537,0.315,0.648,0.026,0.014,0.034,1.56,0.982,1.87,0.075,0.044,0.098,19.37,17.2,21.32,0.953,0.949,0.956,0.98,0.975,0.98,0.934,0.93,0.937,46.23,39.69,51.78,45.13,38.71,48.2,0,0,0,0,0,0,0.993,0,0.86,0.12,0.74,0.26,36.2
1614549600000,2021,3,2020,6,31,5.07,0.539,2.95,129659,177.4,177.4,174.3,4,4,4,1895,1805,1997,1694,1622,201.1,183,239,593.5,521.6,660.6,0.106,0.0942,0.124,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17.04,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.46,43.56,45.25,43.57,42.69,44.34,0,0,0,0,0,0,0.968,0,2.12,0.11,0.58,0.42,25.6
1617228000000,2021,4,2020,7,30,5.93,0.503,2.85,117479,171.7,171.7,163.2,4,4,4,2288,1968,2450,2094,1751,194,148,217,993.5,651.3,1202,0.0857,0.0604,0.11,1100,1100,1100,990,990,990,971.8,971,972.2,18.2,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.33,15.94,17.13,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.67,40.61,43.81,40.79,39.69,42.93,0,0,0,0,0,0,0.906,0,3.08,0.085,0.48,0.52,19.8
1619820000000,2021,5,2020,8,31,4.74,0.739,2.95,133076,191.1,191.1,178.9,4,4,4,1771,1422,2229,1495,1146,276,276,276,394.7,46.03,852.7,0.159,0.124,0.194,1100,1100,1100,990,990,990,970.3,969.2,971.7,19.7,18.3,20.8,0.909,0.837,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.095,0.086,0.1,17.8,16.47,18.98,0.95,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,45.63,42.05,48.76,44.72,41.21,47.79,0,0,0,0,0,0,0.994,0,1.79,0.16,0.62,0.38,28.1
1622498400000,2021,6,2020,9,30,2.63,0.544,2.07,109770,192.8,192.8,152.5,4,3,3.466666666666667,1015,784.1,1400,805.5,574.1,210,210,210,5.289,-1.137e-13,90.4,0.213,0.15,0.268,800.2,574.1,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.483,0.297,0.849,0.342,0.185,0.648,0.016,0.008,0.031,1.07,0.682,1.8,0.049,0.03,0.086,21.04,19.04,22.28,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.99,39.14,51.03,43.95,38.13,48.2,0,0,0,0,0,0,0.847,0,0.56,0.21,0.79,0.21,41.7
1625090400000,2021,7,2020,10,31,1.68,0.573,1.11,63941.7,120.1,120.1,85.94,3,2,2.2903225806451615,626.6,504.3,775.1,412.8,277.3,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.35,0.24,0.45,412.8,277.3,589.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.215,0.162,0.301,0.0964,0.0299,0.195,0.0041,0.0012,0.0085,0.497,0.321,0.703,0.021,0.013,0.031,23.11,22.3,23.81,0.949,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.66,30.31,52.28,37.57,29.4,48.2,0,0,0,0,0,0,0.477,0,0.57,0.34,0.66,0.34,38.1
1627768800000,2021,8,2020,11,31,1.09,0.493,0.597,36009.7,66.78,66.78,48.4,2,1,1.3870967741935485,407,336.7,496.9,223,152.7,184,184,184,0,-2.842e-14,2.842e-14,0.458,0.37,0.546,223,152.7,312.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.139,0.114,0.171,0.0185,0.00873,0.0467,0.00076,0.00035,0.0019,0.33,0.265,0.416,0.013,0.011,0.017,24.25,23.79,24.64,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.27,26.28,52.73,37.07,25.5,48.2,0,0,0,0,0,0,0.269,0,0.493,0.45,0.55,0.45,33
1630447200000,2021,9,2020,12,30,0.719,0.306,0.413,25732.8,48.2,48.2,35.74,1,1,1,277.5,234.4,333.1,159.5,116.4,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.43,0.354,0.503,159.5,116.4,215.2,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.109,0.0943,0.129,0.00931,0.00565,0.014,0.00037,0.00022,0.00056,0.277,0.2,0.376,0.011,0.0079,0.015,24.91,24.56,25.19,0.941,0.923,0.957,0.974,0.97,0.98,0.916,0.895,0.938,36.7,26.56,49.61,35.74,25.76,48.2,0,0,0,0,0,0,0.199,0,0.306,0.43,0.57,0.43,35.8
1633039200000,2021,10,2021,1,31,0.594,0.26,0.334,20679.1,31.71,31.71,27.79,1,1,1,221.8,207.1,238.8,124.8,110.1,97,97,97,0,-1.421e-14,1.421e-14,0.438,0.406,0.468,124.8,110.1,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0903,0.101,0.00635,0.00511,0.0078,0.00025,0.0002,0.00031,0.213,0.187,0.243,0.0084,0.0073,0.0096,25.26,25.12,25.37,0.927,0.918,0.936,0.97,0.97,0.97,0.899,0.89,0.908,28.65,25.14,32.69,27.79,24.39,31.71,0,0,0,0,0,0,0.154,0,0.26,0.44,0.56,0.44,34.8
1635717600000,2021,11,2021,2,30,0.561,0.219,0.342,21271.3,34.48,34.48,29.54,1,1,1,216.3,208.5,224.1,131.9,117.4,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.39,0.305,0.442,131.9,117.4,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0925,0.102,0.00696,0.00573,0.00875,0.00027,0.00022,0.00034,0.224,0.199,0.26,0.0088,0.0078,0.01,25.28,25.22,25.34,0.931,0.923,0.94,0.97,0.97,0.97,0.903,0.895,0.911,30.46,26.93,35.55,29.54,26.12,34.48,0,0,0,0,0,0,0.164,0,0.219,0.39,0.61,0.39,37.9
1638309600000,2021,12,2021,3,31,0.609,0.158,0.451,28427.4,44.6,44.6,38.21,1,1,1,227.2,204.9,254.1,168.2,145.9,59,59,59,0,0,0,0.261,0.232,0.288,168.2,145.9,195.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0987,0.116,0.01,0.00815,0.0123,0.0004,0.00032,0.00049,0.286,0.246,0.334,0.011,0.0096,0.013,25.15,24.95,25.32,0.944,0.937,0.953,0.975,0.97,0.98,0.92,0.909,0.934,39.19,33.95,45.51,38.21,32.93,44.6,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.7
1640988000000,2022,1,2021,4,31,0.86,0.196,0.664,40575.7,74.32,74.32,54.54,2,1,1.7096774193548387,321,255.5,414.1,248,182.5,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.231,0.176,0.286,248,182.5,341.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.136,0.113,0.169,0.0227,0.0113,0.06,0.00091,0.00045,0.0024,0.309,0.242,0.402,0.012,0.0096,0.016,24.68,24.13,24.96,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.94,25.71,51.98,33.88,24.94,48.2,0,0,0,0,0,0,0.303,0,0.196,0.23,0.77,0.23,47.2
1643666400000,2022,2,2021,5,28,1.43,0.206,1.23,71267.5,144.6,144.6,106.1,3,2,2.5,591.8,425.9,832.8,506.8,340.9,85,85,85,-4.06e-15,-5.684e-14,0,0.149,0.102,0.2,506.8,340.9,747.8,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.244,0.17,0.377,0.149,0.0599,0.301,0.0063,0.0024,0.013,0.609,0.403,0.957,0.026,0.016,0.042,23.15,21.81,24.08,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.86,34.94,51.5,42.67,33.89,48.2,0,0,0,0,0,0,0.589,0,0.2,0.14,0.86,0.14,49.8
1646085600000,2022,3,2021,6,31,3.05,0.346,2.6,133179,192.8,192.8,179,4,3,3.903225806451613,1140,854.3,1491,1011,725.3,129,129,129,39.58,-1.137e-13,262,0.116,0.0865,0.151,971.4,725.3,1100,990,990,990,968.3,967.3,969.5,21.7,20.5,22.7,0.638,0.37,0.895,0.47,0.285,0.648,0.022,0.013,0.032,1.38,0.925,1.84,0.064,0.041,0.09,20.29,18.7,21.76,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.13,39.69,51.83,45.92,38.71,48.2,0,0,0,0,0,0,0.994,0,0.45,0.11,0.85,0.15,43.7
1648764000000,2022,4,2021,7,30,4.82,0.384,2.85,126380,187.2,187.2,175.5,4,4,4,1861,1520,2036,1713,1372,148,148,148,612.9,271.6,787.9,0.0803,0.0727,0.0974,1100,1100,1100,990,990,990,970.6,969.5,971.2,19.4,18.8,20.5,0.923,0.909,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.86,1.87,0.097,0.091,0.1,17.49,16.94,18.6,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.78,43.3,47.74,43.88,42.43,46.79,0,0,0,0,0,0,0.975,0,1.97,0.08,0.59,0.41,26.2
1651356000000,2022,5,2021,8,31,4.4,0.514,2.91,134900,192.8,192.8,181.3,4,4,4,1642,1143,2014,1450,951.3,192,192,192,362.3,-1.137e-13,722.5,0.12,0.0953,0.168,1088,951.3,1100,990,990,990,969.9,968.4,971.1,20.1,18.9,21.6,0.872,0.587,0.926,0.625,0.399,0.648,0.031,0.018,0.034,1.79,1.25,1.87,0.09,0.058,0.099,18.26,16.99,20.4,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.28,43.44,49.88,45.33,42.57,48.2,0,0,0,0,0,0,1.01,0,1.49,0.12,0.66,0.34,30.7
1654034400000,2022,6,2021,9,30,2.21,0.417,1.8,98759.8,179.2,179.2,137.2,4,3,3.2333333333333334,854,675,1113,693,514,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.193,0.145,0.239,693,514,952.3,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.371,0.255,0.585,0.258,0.144,0.4,0.011,0.0062,0.018,0.861,0.573,1.25,0.038,0.024,0.057,21.83,20.49,22.83,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.63,36.34,52.09,42.47,35.25,48.2,0,0,0,0,0,0,0.762,0,0.41,0.19,0.81,0.19,44.7
1656626400000,2022,7,2021,10,31,1.45,0.498,0.949,55973.5,96.4,96.4,75.23,2,2,2,540.4,441.2,664.3,354.4,255.2,186,186,186,-2.75e-15,-5.684e-14,5.684e-14,0.349,0.28,0.422,354.4,255.2,478.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.15,0.238,0.0663,0.0194,0.125,0.0028,0.0008,0.0053,0.434,0.284,0.628,0.018,0.012,0.027,23.54,22.82,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.68,28.11,51.18,37.62,27.27,48.2,0,0,0,0,0,0,0.418,0,0.501,0.34,0.65,0.35,38.6
1659304800000,2022,8,2021,11,31,0.967,0.415,0.551,33609.8,60.14,60.14,45.17,2,1,1.2903225806451613,360.9,302.5,434.9,205.9,147.5,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.434,0.356,0.512,205.9,147.5,279.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.109,0.156,0.0144,0.00829,0.0311,0.00058,0.00033,0.0013,0.314,0.257,0.406,0.013,0.01,0.016,24.48,24.12,24.83,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.32,26,52.4,37.17,25.22,48.2,0,0,0,0,0,0,0.251,0,0.416,0.43,0.57,0.43,34.8
1661983200000,2022,9,2021,12,30,0.645,0.306,0.34,20977,40.77,40.77,29.13,1,1,1,249,211.8,298.4,131,93.75,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.479,0.395,0.557,131,93.75,180.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0994,0.0863,0.117,0.00689,0.00372,0.0111,0.00027,0.00015,0.00044,0.226,0.159,0.314,0.0089,0.0062,0.013,25.1,24.79,25.37,0.929,0.912,0.949,0.97,0.966,0.98,0.902,0.883,0.929,30.01,21.41,41.62,29.13,20.68,40.77,0,0,0,0,0,0,0.162,0,0.305,0.47,0.53,0.47,32.5
1664575200000,2022,10,2022,1,31,0.513,0.196,0.317,19652.2,30.74,30.74,26.41,1,1,1,191.5,180.3,209.8,118.5,107.3,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.382,0.348,0.405,118.5,107.3,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0868,0.0972,0.00582,0.00487,0.00738,0.00023,0.00019,0.00029,0.199,0.179,0.232,0.0078,0.007,0.0091,25.37,25.31,25.39,0.923,0.916,0.933,0.97,0.97,0.97,0.896,0.888,0.905,27.23,24.46,31.7,26.41,23.73,30.74,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.3
1667253600000,2022,11,2022,2,30,0.54,0.174,0.366,22901.4,34.85,34.85,31.81,1,1,1,208.4,182.8,221.6,141.4,115.8,67,67,67,0,-1.421e-14,1.421e-14,0.323,0.302,0.367,141.4,115.8,154.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0887,0.102,0.00777,0.00559,0.00889,0.0003,0.00022,0.00035,0.239,0.193,0.263,0.0094,0.0076,0.01,25.29,25.21,25.38,0.935,0.922,0.94,0.97,0.97,0.97,0.907,0.894,0.912,32.79,26.55,35.93,31.81,25.76,34.85,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,42.4
1669845600000,2022,12,2022,3,31,0.682,0.158,0.524,32631.6,54.19,54.19,43.86,2,1,1.1612903225806452,254.6,213.4,306.4,195.6,154.4,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.235,0.193,0.276,195.6,154.4,247.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.102,0.134,0.0124,0.00887,0.0168,0.00049,0.00035,0.00067,0.31,0.238,0.388,0.012,0.0095,0.015,24.99,24.78,25.26,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,41.05,25.59,52.49,39.72,24.82,48.2,0,0,0,0,0,0,0.244,0,0.158,0.23,0.77,0.23,47.8