datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0421,0.0189,0.0231,1423.53,20.28,20.28,19.77,1,1,1,162.3,159.8,164.7,89.25,86.79,73,73,73,-4.737e-15,-1.421e-14,0,0.45,0.443,0.457,89.25,86.79,91.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0796,0.0813,0.00334,0.00313,0.00355,0.00013,0.00012,0.00014,0.147,0.142,0.151,0.0058,0.0056,0.0059,25.38,25.38,25.38,0.923,0.92,0.926,0.964,0.963,0.965,0.89,0.888,0.892,20.51,20,21.01,19.77,19.26,20.28,0,0,0,0,0,0,0.11,0,0.019,0.45,0.55,0.45,33.8
726098400000,1993,1,1992,4,14,7,0.107,0.0442,0.0632,3875.26,24.91,24.91,23.07,1,1,1,177.4,168.3,185.2,104.4,95.27,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.394,0.434,104.4,95.27,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0826,0.0885,0.00463,0.00385,0.00529,0.00018,0.00015,0.00021,0.174,0.158,0.188,0.0068,0.0062,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.969,0.967,0.97,0.887,0.883,0.892,23.8,21.72,25.68,23.07,21,24.91,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
726703200000,1993,1,1992,4,15,7,0.119,0.0442,0.0745,4631.9,29.81,29.81,27.57,1,1,1,196.2,188.2,205.7,123.2,115.2,73,73,73,0,-1.421e-14,1.421e-14,0.372,0.355,0.388,123.2,115.2,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0896,0.0958,0.00623,0.00554,0.00703,0.00024,0.00022,0.00028,0.208,0.193,0.225,0.0081,0.0076,0.0088,25.38,25.34,25.39,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.42,26.43,30.73,27.57,25.64,29.81,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
727308000000,1993,1,1992,4,16,7,0.138,0.0442,0.0939,5882.01,40.3,40.3,35.01,1,1,1,228.2,208.2,250.3,155.2,135.2,73,73,73,0,0,0,0.321,0.292,0.351,155.2,135.2,177.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.104,0.0967,0.112,0.00894,0.00724,0.0108,0.00035,0.00028,0.00043,0.265,0.229,0.304,0.01,0.009,0.012,25.17,24.99,25.32,0.94,0.933,0.948,0.972,0.97,0.979,0.914,0.905,0.927,36.02,31.31,41.18,35.01,30.37,40.3,0,0,0,0,0,0,0.195,0,0.0441,0.32,0.68,0.32,42.6
727912800000,1993,1,1992,4,17,7,0.172,0.0442,0.128,7954.03,51.52,51.52,47.35,2,1,1.2857142857142858,284.9,259.9,309.1,211.9,186.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.257,0.236,0.281,211.9,186.9,236.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.115,0.132,0.0138,0.0116,0.0158,0.00055,0.00046,0.00063,0.321,0.241,0.381,0.013,0.0096,0.015,24.84,24.75,24.94,0.946,0.922,0.958,0.977,0.97,0.98,0.924,0.895,0.939,41.33,25.65,51.22,40.11,24.88,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.2
728517600000,1993,2,1992,5,18,7,0.214,0.0514,0.162,9821.15,67.58,67.58,58.46,2,2,2,353.5,318.1,395.8,268.5,233.1,85,85,85,-4.06e-15,-2.842e-14,0,0.242,0.215,0.267,268.5,233.1,310.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.145,0.132,0.16,0.027,0.0156,0.0457,0.0011,0.00062,0.0019,0.295,0.248,0.358,0.012,0.0099,0.015,24.54,24.26,24.76,0.933,0.924,0.942,0.97,0.97,0.97,0.905,0.896,0.914,30.13,26.15,34.83,29.23,25.37,33.79,0,0,0,0,0,0,0.325,0,0.052,0.24,0.76,0.24,45.9
729122400000,1993,2,1992,5,19,7,0.288,0.0514,0.237,14196.4,96.4,96.4,84.5,2,2,2,476.3,413.5,547,391.3,328.5,85,85,85,8.12e-15,0,5.684e-14,0.18,0.155,0.206,391.3,328.5,462,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.188,0.166,0.213,0.0837,0.0541,0.117,0.0035,0.0022,0.0049,0.478,0.384,0.584,0.02,0.016,0.024,23.78,23.35,24.15,0.952,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.42,36.77,50.64,42.25,35.67,48.2,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,49.3
729727200000,1993,2,1992,5,20,7,0.401,0.0514,0.349,20133.1,136.4,136.4,119.8,3,3,3,662.7,574.6,750.7,577.7,489.6,85,85,85,0,0,0,0.129,0.113,0.148,577.7,489.6,665.7,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.278,0.228,0.328,0.187,0.13,0.246,0.008,0.0055,0.011,0.668,0.521,0.816,0.029,0.022,0.035,22.78,22.28,23.29,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.91,35.23,46.4,39.95,34.18,45.47,0,0,0,0,0,0,0.666,0,0.052,0.13,0.87,0.13,50.2
730332000000,1993,2,1992,5,21,7,0.515,0.0514,0.463,25404.3,167.5,167.5,151.2,4,3,3.4285714285714284,851.2,770.6,943.8,766.2,685.6,85,85,85,0,0,0,0.1,0.0901,0.11,766.2,685.6,858.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.399,0.339,0.479,0.307,0.259,0.355,0.014,0.011,0.016,0.952,0.85,1.07,0.042,0.037,0.048,21.74,21.26,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.07,40.05,51.74,44.62,39.1,48.2,0,0,0,0,0,0,0.84,0,0.052,0.1,0.9,0.1,49.3
730936800000,1993,3,1992,6,22,7,0.643,0.078,0.565,29769.4,188.4,188.4,177.2,4,4,4,1063,974.7,1141,933.5,845.7,129,129,129,-3.248e-14,-1.137e-13,1.137e-13,0.122,0.113,0.132,933.5,845.7,1012,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.564,0.48,0.651,0.394,0.348,0.449,0.018,0.016,0.021,1.22,1.06,1.38,0.056,0.048,0.064,20.69,20.28,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.2,41.84,48.05,44.3,41,47.09,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,46.3
731541600000,1993,3,1992,6,23,7,0.744,0.0967,0.646,32286.6,192.8,192.8,192.2,4,4,4,1230,1165,1304,1070,1036,159.9,129,183,2.949,0,20.64,0.129,0.107,0.149,1067,1036,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.743,0.687,0.805,0.575,0.505,0.648,0.027,0.023,0.031,1.61,1.48,1.75,0.075,0.069,0.083,19.76,19.39,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.36,48.47,49.91,48.05,47.5,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.4
732146400000,1993,3,1992,6,24,7,0.868,0.111,0.665,31974.6,192.8,192.8,190.3,4,4,4,1435,1343,1523,1252,1160,183,183,183,151.5,59.53,239.8,0.128,0.12,0.136,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.861,0.822,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.09,18.92,18.59,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.74,49.49,47.58,46.79,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.8
732751200000,1993,3,1992,6,25,7,1.04,0.111,0.665,30334.3,185.7,185.7,180.6,4,4,4,1713,1565,1860,1530,1382,183,183,183,430.2,281.6,576.7,0.107,0.0984,0.117,1100,1100,1100,990,990,990,970.2,969.7,970.6,19.8,19.4,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.097,17.96,17.48,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.06,44.76,47.37,45.14,43.87,46.42,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
733356000000,1993,3,1992,6,26,7,1.21,0.122,0.665,28667.8,173.9,173.9,170.6,4,4,4,2009,1905,2097,1806,1722,202.4,183,217,706.3,622,780.1,0.101,0.0923,0.108,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.79,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.53,42.9,44.37,42.66,42.04,43.48,0,0,0,0,0,0,0.948,0,0.545,0.1,0.55,0.45,23.7
733960800000,1993,4,1992,7,27,7,1.35,0.131,0.665,27698.9,167.3,167.3,164.9,4,4,4,2226,2130,2314,2009,1913,217,217,217,908.8,812.7,997.1,0.0975,0.0938,0.102,1100,1100,1100,990,990,990,971.6,971.4,971.9,18.4,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.27,16.71,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.07,41.49,42.69,41.22,40.63,41.84,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
734565600000,1993,4,1992,7,28,7,1.48,0.131,0.665,26691.9,161.6,161.6,158.9,4,4,4,2446,2348,2530,2229,2131,217,217,217,1129,1031,1213,0.0888,0.0858,0.0924,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.75,16.19,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.922,0.925,40.64,40.09,41.28,39.72,39.13,40.4,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
735170400000,1993,4,1992,7,29,7,1.54,0.131,0.665,26255.6,156.8,156.8,156.3,4,4,4,2539,2519,2550,2322,2302,217,217,217,1222,1202,1233,0.0855,0.0851,0.0862,1100,1100,1100,990,990,990,972.4,972.4,972.4,17.6,17.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.7,15.77,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.03,39.96,40.16,39.07,39,39.21,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17
735775200000,1993,4,1992,7,30,7,1.47,0.141,0.665,26758.6,161.4,161.4,159.3,4,4,4,2432,2355,2500,2198,2079,233.9,217,276,1098,979.4,1183,0.0964,0.0868,0.117,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.82,16.17,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.925,40.73,40.29,41.23,39.82,39.35,40.35,0,0,0,0,0,0,0.885,0,0.805,0.096,0.45,0.55,18.2
736380000000,1993,5,1992,8,31,7,1.35,0.167,0.665,27678,167.7,167.7,164.8,4,4,4,2230,2115,2329,1954,1839,276,276,276,854.1,739.2,953.1,0.124,0.119,0.13,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.23,16.75,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.04,41.4,42.78,41.19,40.53,41.93,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
736984800000,1993,5,1992,8,32,7,1.18,0.167,0.665,28934,176.1,176.1,172.2,4,4,4,1958,1842,2075,1682,1566,276,276,276,582.2,466.4,699.4,0.141,0.133,0.15,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.17,16.84,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.94,43.04,44.91,43.06,42.18,44.02,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
737589600000,1993,5,1992,8,33,7,1.03,0.167,0.665,30412.8,184.3,184.3,181,4,4,4,1699,1604,1805,1423,1328,276,276,276,323.2,227.7,428.6,0.163,0.153,0.172,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18,17.66,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.18,45.25,47.02,45.26,44.34,46.08,0,0,0,0,0,0,1.01,0,0.365,0.16,0.65,0.35,29.5
738194400000,1993,5,1992,8,34,7,0.9,0.167,0.665,31691.4,191.9,191.9,188.6,4,4,4,1488,1403,1574,1212,1127,276,276,276,112.3,27.48,198.3,0.186,0.175,0.197,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.866,0.829,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.092,18.74,18.42,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.12,47.27,48.94,47.16,46.33,47.97,0,0,0,0,0,0,1.05,0,0.235,0.19,0.74,0.26,35.2
738799200000,1993,5,1992,8,35,7,0.751,0.107,0.638,31918.3,192.8,192.8,190,4,4,4,1243,1138,1364,1065,976.8,177.4,161,276,10.09,-1.137e-13,57.53,0.142,0.122,0.202,1055,976.8,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.734,0.612,0.816,0.553,0.412,0.648,0.026,0.019,0.031,1.58,1.3,1.76,0.074,0.06,0.084,19.76,19.24,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.74,46.61,50.14,47.5,45.68,48.2,0,0,0,0,0,0,1.06,0,0.113,0.14,0.85,0.15,42.5
739404000000,1993,6,1992,9,36,7,0.629,0.0974,0.532,28224.7,178.4,178.4,168,4,4,4,1040,979.6,1108,878.9,818.6,161,161,161,1.624e-14,0,1.137e-13,0.155,0.145,0.164,878.9,818.6,946.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.518,0.463,0.58,0.364,0.335,0.397,0.017,0.015,0.018,1.12,1.02,1.24,0.051,0.046,0.057,20.86,20.52,21.16,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.88,40.5,45.52,42,39.58,44.61,0,0,0,0,0,0,0.933,0,0.097,0.15,0.85,0.15,44.9
740008800000,1993,6,1992,9,37,7,0.553,0.0974,0.456,24454.6,155.5,155.5,145.6,4,3,3.142857142857143,914.7,868.5,962.7,753.7,707.5,161,161,161,0,0,0,0.176,0.167,0.185,753.7,707.5,801.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.404,0.365,0.447,0.302,0.274,0.327,0.013,0.012,0.015,0.973,0.9,1.04,0.043,0.04,0.047,21.47,21.26,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.66,39.83,52.21,46.67,38.86,48.2,0,0,0,0,0,0,0.809,0,0.097,0.18,0.82,0.18,44.2
740613600000,1993,6,1992,9,38,7,0.502,0.0974,0.404,22660.7,139.7,139.7,134.9,3,3,3,829.6,802.5,858.3,668.6,641.5,161,161,161,0,0,0,0.194,0.188,0.201,668.6,641.5,697.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.343,0.327,0.359,0.248,0.23,0.267,0.011,0.01,0.012,0.834,0.788,0.882,0.037,0.034,0.039,21.95,21.78,22.1,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.88,44.3,47.51,44.96,43.42,46.56,0,0,0,0,0,0,0.749,0,0.098,0.19,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.467,0.106,0.361,20430.4,128.8,128.8,121.6,3,3,3,771.8,743.9,794.5,596.5,557.9,175.3,161,186,0,0,0,0.227,0.203,0.25,596.5,557.9,633.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.303,0.283,0.323,0.199,0.174,0.224,0.0087,0.0075,0.0098,0.714,0.65,0.775,0.031,0.028,0.034,22.3,22.15,22.47,0.954,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.46,38.98,43.82,40.54,37.96,42.95,0,0,0,0,0,0,0.676,0,0.106,0.23,0.77,0.23,43.7
741823200000,1993,7,1992,10,40,7,0.424,0.116,0.308,17432.5,111.5,111.5,103.8,3,2,2.7142857142857144,700.4,670.3,732.1,508.6,443.3,191.9,186,227,8.12e-15,-5.684e-14,5.684e-14,0.275,0.254,0.339,508.6,443.3,546.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.224,0.276,0.142,0.108,0.166,0.0061,0.0046,0.0072,0.6,0.558,0.653,0.026,0.024,0.028,22.7,22.54,22.84,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.63,35.49,52.56,39.1,34.43,48.2,0,0,0,0,0,0,0.576,0,0.116,0.27,0.73,0.27,41.1
742428000000,1993,7,1992,10,41,7,0.383,0.137,0.246,14456.2,91.34,91.34,86.05,2,2,2,633.9,608.2,660.7,406.9,381.2,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.359,0.344,0.373,406.9,381.2,433.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.218,0.0911,0.0789,0.104,0.0039,0.0033,0.0044,0.516,0.477,0.557,0.022,0.02,0.024,23.05,22.9,23.19,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.91,41.29,46.6,43.02,40.42,45.67,0,0,0,0,0,0,0.478,0,0.137,0.36,0.64,0.36,37.7
743032800000,1993,7,1992,10,42,7,0.349,0.137,0.212,12434.4,78.96,78.96,74.01,2,2,2,577.1,554.9,599.8,350.1,327.9,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.394,0.378,0.409,350.1,327.9,372.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0642,0.0538,0.0749,0.0027,0.0022,0.0032,0.43,0.397,0.464,0.018,0.017,0.02,23.37,23.24,23.51,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.93,38.05,35.73,40.41,37.01,34.65,39.48,0,0,0,0,0,0,0.411,0,0.137,0.39,0.61,0.39,35.6
743637600000,1993,7,1992,10,43,7,0.32,0.134,0.186,10956.5,69.22,69.22,65.22,2,2,2,528.5,508.7,548.1,307.6,289.1,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.418,0.362,0.44,307.6,289.1,324.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.177,0.0442,0.0354,0.0523,0.0018,0.0015,0.0022,0.366,0.339,0.389,0.015,0.014,0.016,23.66,23.55,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.62,31.59,35.68,32.61,30.64,34.61,0,0,0,0,0,0,0.362,0,0.134,0.42,0.58,0.42,34.2
744242400000,1993,8,1992,11,44,7,0.291,0.111,0.18,10678.8,67.8,67.8,63.56,2,2,2,481.6,462.5,501.9,297.6,278.5,184,184,184,0,0,0,0.382,0.367,0.398,297.6,278.5,317.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0395,0.0304,0.049,0.0016,0.0013,0.002,0.348,0.32,0.379,0.014,0.013,0.016,23.88,23.76,24,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.77,30.68,34.95,31.78,29.76,33.9,0,0,0,0,0,0,0.353,0,0.111,0.38,0.62,0.38,36.7
744847200000,1993,8,1992,11,45,7,0.266,0.111,0.155,9195.37,58.19,58.19,54.73,2,2,2,440.1,424.5,456.2,256.1,240.5,184,184,184,4.06e-15,0,2.842e-14,0.418,0.403,0.433,256.1,240.5,272.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0206,0.0162,0.0275,0.00085,0.00066,0.0011,0.287,0.266,0.31,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.21,26.47,29.99,27.37,25.68,29.09,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
745452000000,1993,8,1992,11,46,7,0.245,0.111,0.134,8075.82,50.21,50.21,48.07,2,1,1.1428571428571428,405,391.9,419.3,221,207.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.454,0.439,0.469,221,207.9,235.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.371,0.261,0.41,0.015,0.011,0.017,24.21,24.13,24.27,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.28,25.88,52.13,44.48,25.1,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
746056800000,1993,8,1992,11,47,7,0.227,0.111,0.116,7178.8,45.48,45.48,42.73,1,1,1,375.5,363.2,387.8,191.5,179.2,184,184,184,0,-2.842e-14,2.842e-14,0.49,0.474,0.507,191.5,179.2,203.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.133,0.012,0.011,0.0131,0.00049,0.00044,0.00053,0.341,0.319,0.363,0.014,0.013,0.015,24.38,24.3,24.46,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.936,43.62,40.8,46.41,42.73,39.9,45.48,0,0,0,0,0,0,0.237,0,0.111,0.49,0.51,0.49,31.6
746661600000,1993,8,1992,11,48,7,0.21,0.0914,0.119,7392.41,48.2,48.2,44,1,1,1,347.3,334.5,359.7,196.2,172.1,151.1,138,184,0,-2.842e-14,2.842e-14,0.434,0.391,0.517,196.2,172.1,214.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.132,0.0124,0.0104,0.014,0.0005,0.00042,0.00056,0.347,0.307,0.378,0.014,0.012,0.015,24.52,24.46,24.58,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,44.97,39.17,49.27,44,38.16,48.2,0,0,0,0,0,0,0.244,0,0.091,0.44,0.57,0.43,35.2
747266400000,1993,9,1992,12,49,7,0.193,0.0835,0.109,6807.78,43.35,43.35,40.52,1,1,1,318.3,306.9,330.4,180.3,168.9,138,138,138,0,-2.842e-14,2.842e-14,0.434,0.418,0.45,180.3,168.9,192.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.317,0.297,0.339,0.013,0.012,0.014,24.69,24.61,24.77,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.44,38.78,44.24,40.52,37.75,43.35,0,0,0,0,0,0,0.225,0,0.084,0.43,0.56,0.44,35.3
747871200000,1993,9,1992,12,50,7,0.178,0.0835,0.0945,5842.27,36.88,36.88,34.78,1,1,1,294.2,285.3,303.4,156.2,147.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.469,0.455,0.484,156.2,147.3,165.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00903,0.00827,0.0098,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.85,24.79,24.9,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.84,33.75,37.96,34.78,32.74,36.88,0,0,0,0,0,0,0.193,0,0.0835,0.47,0.53,0.47,32.8
748476000000,1993,9,1992,12,51,7,0.166,0.0835,0.083,5112.54,32.05,32.05,30.43,1,1,1,275.2,270.3,282.3,137.2,132.3,138,138,138,0,-2.842e-14,2.842e-14,0.501,0.489,0.511,137.2,132.3,144.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.107,0.00741,0.00699,0.00801,0.00029,0.00028,0.00032,0.24,0.231,0.253,0.0095,0.0092,0.01,24.96,24.92,24.99,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.37,30.2,33.04,30.43,29.3,32.05,0,0,0,0,0,0,0.169,0,0.083,0.5,0.5,0.5,30.8
749080800000,1993,9,1992,12,52,7,0.159,0.0762,0.0828,5111.99,33.79,33.79,30.43,1,1,1,262.9,256.3,268.4,136.9,125.7,126,110,138,2.03e-15,-2.842e-14,2.842e-14,0.479,0.421,0.523,136.9,125.7,151.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.101,0.107,0.00739,0.00643,0.00861,0.00029,0.00025,0.00034,0.238,0.219,0.262,0.0094,0.0087,0.01,25.01,24.99,25.03,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.911,31.37,28.66,34.83,30.43,27.81,33.79,0,0,0,0,0,0,0.169,0,0.0762,0.48,0.52,0.48,32.2
749685600000,1993,10,1993,1,1,7,0.149,0.0665,0.0827,5119.68,32.09,32.09,30.47,1,1,1,246.8,239.6,253.9,136.8,129.6,110,110,110,0,0,0,0.446,0.433,0.459,136.8,129.6,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.104,0.00738,0.00677,0.00798,0.00029,0.00027,0.00032,0.236,0.224,0.249,0.0093,0.0088,0.0098,25.08,25.04,25.14,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.42,29.74,33.08,30.47,28.85,32.09,0,0,0,0,0,0,0.169,0,0.0663,0.45,0.56,0.44,34.4
750290400000,1993,10,1993,1,2,7,0.14,0.0587,0.0813,5044.99,31.34,31.34,30.03,1,1,1,231.4,227.3,237.2,134.4,130.3,97,97,97,0,0,0,0.419,0.409,0.427,134.4,130.3,140.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0974,0.101,0.00718,0.00683,0.00767,0.00028,0.00027,0.0003,0.23,0.223,0.24,0.0091,0.0088,0.0095,25.18,25.14,25.21,0.932,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.96,30,32.31,30.03,29.1,31.34,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36
750895200000,1993,10,1993,1,3,7,0.133,0.0587,0.0742,4592.16,28.66,28.66,27.33,1,1,1,219.7,213.9,225.4,122.7,116.9,97,97,97,-2.03e-15,-1.421e-14,0,0.442,0.43,0.453,122.7,116.9,128.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0927,0.0967,0.00618,0.00569,0.00667,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.18,26.79,29.55,27.33,25.99,28.66,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
751500000000,1993,10,1993,1,4,7,0.126,0.0587,0.0676,4163.48,25.8,25.8,24.78,1,1,1,208.8,204.4,213.1,111.8,107.4,97,97,97,0,-1.421e-14,1.421e-14,0.465,0.455,0.475,111.8,107.4,116.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0893,0.0924,0.00525,0.00488,0.00562,0.00021,0.00019,0.00022,0.19,0.182,0.197,0.0074,0.0071,0.0077,25.36,25.32,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.888,0.895,25.55,24.48,26.6,24.78,23.75,25.8,0,0,0,0,0,0,0.138,0,0.0584,0.47,0.54,0.46,33
752104800000,1993,11,1993,2,5,7,0.125,0.0562,0.0691,4264.74,27.73,27.73,25.39,1,1,1,207.3,203,217.2,114.3,110,93,93,93,4.06e-15,0,1.421e-14,0.449,0.428,0.458,114.3,110,124.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0899,0.0949,0.00546,0.0051,0.00631,0.00021,0.0002,0.00025,0.194,0.186,0.211,0.0076,0.0073,0.0083,25.36,25.29,25.4,0.921,0.918,0.928,0.97,0.97,0.97,0.893,0.89,0.9,26.17,25.14,28.59,25.39,24.39,27.73,0,0,0,0,0,0,0.141,0,0.0559,0.45,0.55,0.45,34.1
752709600000,1993,11,1993,2,6,7,0.132,0.0562,0.0759,4709.48,28.29,28.29,28.03,1,1,1,218.5,215.8,219.7,125.5,122.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.425,0.423,0.431,125.5,122.8,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0944,0.0958,0.00642,0.00619,0.00652,0.00025,0.00024,0.00026,0.214,0.209,0.216,0.0084,0.0082,0.0085,25.27,25.27,25.3,0.929,0.927,0.929,0.97,0.97,0.97,0.901,0.899,0.901,28.9,28.25,29.17,28.03,27.41,28.29,0,0,0,0,0,0,0.156,0,0.0561,0.43,0.57,0.43,35.7
753314400000,1993,11,1993,2,7,7,0.135,0.054,0.0806,5007.4,34.73,34.73,29.81,1,1,1,222.5,217.2,226.2,133.2,124.2,89.29,67,93,0,0,0,0.401,0.303,0.428,133.2,124.2,154,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0949,0.102,0.00707,0.00631,0.00884,0.00028,0.00025,0.00035,0.227,0.211,0.262,0.0089,0.0083,0.01,25.24,25.21,25.29,0.932,0.928,0.94,0.97,0.97,0.97,0.904,0.9,0.912,30.73,28.59,35.8,29.81,27.73,34.73,0,0,0,0,0,0,0.166,0,0.0544,0.4,0.6,0.4,37.1
753919200000,1993,11,1993,2,8,7,0.136,0.0405,0.0955,5982.05,37.1,37.1,35.61,1,1,1,224.9,219.7,231.2,157.9,152.7,67,67,67,0,0,0,0.298,0.29,0.305,157.9,152.7,164.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00917,0.00873,0.0097,0.00036,0.00034,0.00038,0.268,0.259,0.28,0.011,0.01,0.011,25.18,25.13,25.22,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.7,35.48,38.17,35.61,34.42,37.1,0,0,0,0,0,0,0.198,0,0.0405,0.3,0.7,0.3,44
754524000000,1993,11,1993,2,9,7,0.139,0.0448,0.0938,5869.93,37.3,37.3,34.94,1,1,1,229.3,225.1,232.5,155.1,148.1,74.14,67,77,0,0,0,0.324,0.289,0.342,155.1,148.1,165,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.106,0.00894,0.00834,0.00977,0.00035,0.00033,0.00038,0.265,0.252,0.281,0.01,0.0099,0.011,25.16,25.13,25.2,0.94,0.938,0.944,0.971,0.97,0.972,0.913,0.91,0.918,36,34.34,38.36,34.94,33.31,37.3,0,0,0,0,0,0,0.194,0,0.0452,0.32,0.67,0.33,42.2
755128800000,1993,12,1993,3,10,7,0.145,0.0435,0.102,6393.7,43.33,43.33,38.06,1,1,1,240.1,233.3,248.7,168.2,156.3,71.86,59,77,0,0,0,0.3,0.237,0.33,168.2,156.3,189.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.114,0.0101,0.00904,0.0119,0.0004,0.00036,0.00047,0.288,0.267,0.325,0.011,0.011,0.013,25.07,24.98,25.13,0.945,0.941,0.951,0.973,0.97,0.98,0.92,0.913,0.932,39.08,36.26,44.21,38.06,35.17,43.33,0,0,0,0,0,0,0.211,0,0.043,0.3,0.7,0.3,44.1
755733600000,1993,12,1993,3,11,7,0.148,0.0357,0.113,7139.87,44.02,44.02,42.5,1,1,1,245.1,237.4,251.7,186.1,178.4,59,59,59,0,0,0,0.241,0.234,0.248,186.1,178.4,192.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0116,0.0109,0.0121,0.00046,0.00043,0.00048,0.318,0.304,0.33,0.013,0.012,0.013,25.01,24.96,25.07,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,43.37,41.58,44.92,42.5,40.73,44.02,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.2
756338400000,1993,12,1993,3,12,7,0.148,0.0357,0.112,7123.97,44.34,44.34,42.4,1,1,1,244.6,238.8,253,185.6,179.8,59,59,59,0,0,0,0.241,0.233,0.247,185.6,179.8,194,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.116,0.0115,0.011,0.0122,0.00046,0.00044,0.00048,0.317,0.307,0.332,0.013,0.012,0.013,25.02,24.96,25.06,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.27,41.91,45.25,42.4,41.07,44.34,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.1
756943200000,1993,12,1993,3,13,7,0.156,0.0381,0.118,7477.59,45.87,45.87,44.51,1,1,1,257.9,254.4,259.6,194.9,186.1,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.244,0.227,0.282,194.9,186.1,200.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.118,0.0123,0.0116,0.0128,0.00049,0.00046,0.00051,0.334,0.32,0.344,0.013,0.013,0.014,24.93,24.92,24.95,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.42,43.25,46.8,44.51,42.39,45.87,0,0,0,0,0,0,0.247,0,0.038,0.24,0.76,0.24,47.9
757548000000,1994,1,1993,4,14,7,0.164,0.0442,0.119,7561.75,47.79,47.79,45.01,1,1,1,270.4,259.1,282.6,197.4,186.1,73,73,73,8.12e-15,0,2.842e-14,0.27,0.258,0.282,197.4,186.1,209.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.123,0.0125,0.0116,0.0136,0.0005,0.00046,0.00054,0.34,0.32,0.362,0.013,0.013,0.014,24.88,24.81,24.94,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.93,43.25,48.77,45.01,42.39,47.79,0,0,0,0,0,0,0.25,0,0.045,0.27,0.73,0.27,46.1
758152800000,1994,1,1993,4,15,7,0.184,0.0442,0.14,8545.1,56.12,56.12,50.86,2,1,1.5714285714285714,304.3,283.9,329.9,231.3,210.9,73,73,73,-8.12e-15,-2.842e-14,0,0.241,0.221,0.257,231.3,210.9,256.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.14,0.0158,0.0137,0.0202,0.00063,0.00054,0.00081,0.308,0.242,0.387,0.012,0.0097,0.015,24.77,24.67,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.18,25.77,51.98,35.75,25,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.4
758757600000,1994,1,1993,4,16,7,0.228,0.0442,0.184,11152.8,75.01,75.01,66.39,2,2,2,377.4,340,417.1,304.4,267,73,73,73,0,0,0,0.194,0.175,0.215,304.4,267,344.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.143,0.17,0.0427,0.025,0.0614,0.0017,0.001,0.0025,0.347,0.291,0.407,0.014,0.012,0.017,24.37,24.12,24.61,0.94,0.933,0.947,0.97,0.97,0.973,0.913,0.905,0.922,34.2,30.06,38.55,33.19,29.16,37.5,0,0,0,0,0,0,0.369,0,0.044,0.19,0.81,0.19,48.9
759362400000,1994,1,1993,4,17,7,0.292,0.0442,0.248,14878.7,96.4,96.4,88.56,2,2,2,483.2,428.3,538.8,410.2,355.3,73,73,73,-8.12e-15,-5.684e-14,0,0.152,0.135,0.17,410.2,355.3,465.8,990,990,990,965.8,965.5,966,24.2,24,24.5,0.194,0.174,0.213,0.0926,0.0667,0.119,0.0038,0.0027,0.005,0.506,0.423,0.589,0.021,0.017,0.025,23.72,23.39,24.05,0.955,0.949,0.958,0.979,0.976,0.98,0.935,0.926,0.939,45.51,39.77,51.11,44.28,38.79,48.2,0,0,0,0,0,0,0.492,0,0.044,0.15,0.85,0.15,51
759967200000,1994,1,1993,4,18,7,0.375,0.0504,0.325,18833.2,124.9,124.9,112.1,3,3,3,620.6,557.6,686.2,537.3,484.6,83.29,73,85,0,0,0,0.135,0.124,0.147,537.3,484.6,601.2,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.255,0.224,0.291,0.161,0.128,0.203,0.0068,0.0053,0.0087,0.6,0.512,0.707,0.025,0.021,0.03,23.02,22.65,23.38,0.949,0.945,0.955,0.974,0.97,0.98,0.924,0.916,0.935,38.37,34.99,42.48,37.37,33.94,41.63,0,0,0,0,0,0,0.623,0,0.05,0.13,0.87,0.13,50.2
760572000000,1994,2,1993,5,19,7,0.461,0.0566,0.405,22963.9,142.7,142.7,136.7,3,3,3,762.6,708.9,811,669.1,623.9,93.57,85,105,0,0,0,0.123,0.111,0.135,669.1,623.9,706,990,990,990,967,966.7,967.1,23,22.9,23.3,0.332,0.304,0.354,0.248,0.218,0.273,0.011,0.0094,0.012,0.823,0.745,0.887,0.036,0.032,0.039,22.23,21.97,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.49,43.88,48.52,45.56,43,47.55,0,0,0,0,0,0,0.759,0,0.056,0.12,0.88,0.12,49.8
761176800000,1994,2,1993,5,20,7,0.538,0.0635,0.474,25772.5,166.3,166.3,153.4,4,3,3.5714285714285716,889.1,827.2,960.3,784.1,722.2,105,105,105,0,0,0,0.118,0.109,0.127,784.1,722.2,855.3,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.416,0.364,0.481,0.317,0.283,0.353,0.014,0.012,0.016,0.976,0.915,1.07,0.043,0.04,0.048,21.57,21.19,21.88,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.97,39.41,51.33,43.52,38.42,48.2,0,0,0,0,0,0,0.852,0,0.064,0.12,0.88,0.12,47.9
761781600000,1994,2,1993,5,21,7,0.657,0.0829,0.575,30115.2,190.7,190.7,179.3,4,4,4,1087,991.8,1171,950.1,854.8,137,137,137,1.624e-14,-1.137e-13,1.137e-13,0.126,0.117,0.138,950.1,854.8,1034,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.583,0.488,0.682,0.411,0.353,0.5,0.019,0.016,0.023,1.26,1.07,1.47,0.058,0.048,0.068,20.57,20.09,21.06,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.73,42.13,48.66,44.81,41.29,47.69,0,0,0,0,0,0,0.996,0,0.082,0.13,0.88,0.12,45.8
762386400000,1994,2,1993,5,22,7,0.722,0.107,0.615,31487.8,191.7,191.7,187.4,4,4,4,1194,1179,1213,1017,999.2,176.4,137,183,-3.248e-14,-1.137e-13,0,0.148,0.116,0.155,1017,999.2,1042,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.673,0.649,0.695,0.462,0.423,0.518,0.021,0.02,0.024,1.42,1.35,1.5,0.066,0.063,0.07,20.07,19.96,20.18,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.81,47.22,48.9,46.86,46.28,47.93,0,0,0,0,0,0,1.04,0,0.107,0.15,0.85,0.15,43.6
762991200000,1994,3,1993,6,23,7,0.771,0.111,0.652,32279.8,192.8,192.8,192.1,4,4,4,1274,1222,1334,1091,1039,183,183,183,12.69,0,50.5,0.144,0.137,0.15,1078,1039,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.77,0.707,0.818,0.599,0.511,0.648,0.028,0.024,0.031,1.67,1.51,1.77,0.078,0.07,0.084,19.57,19.29,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.36,48.39,49.98,48.04,47.43,48.2,0,0,0,0,0,0,1.07,0,0.119,0.14,0.85,0.15,41.9
763596000000,1994,3,1993,6,24,7,0.857,0.111,0.665,32105.8,192.8,192.8,191.1,4,4,4,1416,1361,1459,1233,1178,183,183,183,133.5,77.67,176.4,0.129,0.125,0.134,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.853,0.829,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.83,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.35,49.32,47.78,47.39,48.2,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.5
764200800000,1994,3,1993,6,25,7,0.873,0.111,0.665,31945.9,191.3,191.3,190.2,4,4,4,1443,1413,1463,1260,1230,183,183,183,160.4,129.7,179.6,0.127,0.125,0.13,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.864,0.851,0.872,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.088,0.087,0.088,18.89,18.82,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.51,48.32,48.8,47.54,47.36,47.83,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
764805600000,1994,3,1993,6,26,7,0.793,0.102,0.664,32368.9,192.8,192.8,192.7,4,4,4,1312,1231,1397,1144,1083,168,148,183,46.39,0,114.3,0.128,0.115,0.14,1098,1083,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.812,0.77,0.845,0.642,0.609,0.648,0.03,0.028,0.031,1.75,1.67,1.79,0.083,0.078,0.086,19.37,19.05,19.7,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.68,48.95,50.28,48.17,47.98,48.2,0,0,0,0,0,0,1.07,0,0.129,0.13,0.84,0.16,40.8
765410400000,1994,4,1993,7,27,7,0.684,0.0895,0.594,30811.1,192.8,192.8,183.4,4,4,4,1130,1058,1205,982.3,909.6,148,148,148,-1.624e-14,-1.137e-13,1.137e-13,0.131,0.123,0.14,982.3,909.6,1057,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.631,0.548,0.732,0.438,0.379,0.551,0.02,0.017,0.026,1.34,1.18,1.57,0.062,0.054,0.073,20.35,19.88,20.74,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.79,44.19,49.19,45.85,43.31,48.2,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,45
766015200000,1994,4,1993,7,28,7,0.59,0.0756,0.514,27649.6,173.9,173.9,164.6,4,4,4,975.1,923,1034,850.1,798,125,125,125,0,0,0,0.128,0.121,0.135,850.1,798,909.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.486,0.439,0.541,0.35,0.325,0.379,0.016,0.015,0.017,1.07,0.976,1.17,0.048,0.044,0.053,21.14,20.82,21.43,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.03,39.97,44.36,41.15,39.01,43.48,0,0,0,0,0,0,0.914,0,0.076,0.13,0.87,0.13,46.9
766620000000,1994,4,1993,7,29,7,0.524,0.0756,0.448,24416.8,153.3,153.3,145.3,4,3,3.142857142857143,866,829,907.3,741,704,125,125,125,0,0,0,0.145,0.138,0.151,741,704,782.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.388,0.36,0.424,0.295,0.271,0.318,0.013,0.012,0.014,0.945,0.89,1,0.042,0.039,0.045,21.69,21.52,21.89,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.36,39.32,51.62,46.62,38.32,48.2,0,0,0,0,0,0,0.807,0,0.076,0.14,0.85,0.15,46.6
767224800000,1994,4,1993,7,30,7,0.474,0.0775,0.397,22438.6,139.7,139.7,133.6,3,3,3,784.3,753.4,816.3,656.1,606.4,128.1,125,147,0,0,0,0.164,0.153,0.195,656.1,606.4,691.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.305,0.352,0.239,0.206,0.263,0.01,0.0089,0.012,0.809,0.726,0.869,0.035,0.031,0.038,22.15,21.97,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.43,42.31,47.5,44.52,41.47,46.55,0,0,0,0,0,0,0.742,0,0.077,0.16,0.84,0.16,47.3
767829600000,1994,5,1993,8,31,7,0.428,0.0889,0.339,19354.1,122,122,115.2,3,3,3,706.9,674.4,740.6,559.9,527.4,147,147,147,0,0,0,0.208,0.198,0.218,559.9,527.4,593.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.26,0.297,0.175,0.153,0.198,0.0075,0.0066,0.0085,0.648,0.593,0.704,0.028,0.025,0.03,22.62,22.43,22.81,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.39,37.32,41.52,38.4,36.21,40.66,0,0,0,0,0,0,0.64,0,0.089,0.21,0.79,0.21,45.2
768434400000,1994,5,1993,8,32,7,0.385,0.0889,0.296,16807.9,106.7,106.7,100,3,2,2.4285714285714284,636.4,609.6,664.3,489.4,462.6,147,147,147,0,-5.684e-14,5.684e-14,0.231,0.221,0.241,489.4,462.6,517.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.223,0.254,0.131,0.117,0.147,0.0056,0.005,0.0063,0.593,0.545,0.641,0.025,0.023,0.027,22.96,22.87,23.07,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.75,35.43,52.53,42.53,34.37,48.2,0,0,0,0,0,0,0.556,0,0.089,0.23,0.77,0.23,43.7
769039200000,1994,5,1993,8,33,7,0.349,0.0889,0.26,15462.8,96.4,96.4,92.04,2,2,2,577.6,555.2,601.1,430.6,408.2,147,147,147,0,-5.684e-14,5.684e-14,0.255,0.245,0.265,430.6,408.2,454.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.2,0.218,0.102,0.0917,0.113,0.0043,0.0038,0.0048,0.544,0.51,0.58,0.023,0.021,0.024,23.26,23.12,23.39,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.98,44.73,49.3,46.02,43.84,48.2,0,0,0,0,0,0,0.511,0,0.089,0.25,0.74,0.26,44.3
769644000000,1994,5,1993,8,34,7,0.319,0.0889,0.23,13767.8,86.21,86.21,81.95,2,2,2,527.5,508.4,547.8,380.5,361.4,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.279,0.268,0.289,380.5,361.4,400.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.184,0.198,0.0786,0.0696,0.0882,0.0033,0.0029,0.0037,0.469,0.44,0.499,0.02,0.018,0.021,23.56,23.44,23.67,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,41.86,39.86,43.98,40.98,38.89,43.1,0,0,0,0,0,0,0.455,0,0.089,0.28,0.72,0.28,43.2
770248800000,1994,5,1993,8,35,7,0.293,0.0768,0.217,12996.9,80.29,80.29,77.36,2,2,2,485.1,469.3,502.1,358.1,348.9,127,119,147,0,0,0,0.261,0.243,0.296,358.1,348.9,370.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.179,0.186,0.068,0.0637,0.0739,0.0028,0.0026,0.0031,0.434,0.421,0.452,0.018,0.017,0.019,23.78,23.71,23.87,0.95,0.948,0.951,0.975,0.973,0.978,0.926,0.923,0.93,39.66,38.52,41.04,38.68,37.48,40.15,0,0,0,0,0,0,0.43,0,0.076,0.26,0.74,0.26,44.4
770853600000,1994,6,1993,9,36,7,0.272,0.072,0.2,11966.9,74.54,74.54,71.23,2,2,2,449,434.6,464.1,330,315.6,119,119,119,0,0,0,0.265,0.256,0.274,330,315.6,345.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.171,0.166,0.177,0.0548,0.048,0.0619,0.0022,0.002,0.0025,0.391,0.37,0.414,0.016,0.015,0.017,23.99,23.9,24.07,0.945,0.943,0.948,0.971,0.97,0.972,0.918,0.915,0.922,36.7,35.14,38.33,35.62,34.08,37.27,0,0,0,0,0,0,0.396,0,0.072,0.26,0.74,0.26,44
771458400000,1994,6,1993,9,37,7,0.252,0.072,0.18,10828.2,67.19,67.19,64.45,2,2,2,417.1,404.8,429.9,298.1,285.8,119,119,119,0,0,0,0.285,0.277,0.294,298.1,285.8,310.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.156,0.165,0.0397,0.0339,0.0458,0.0016,0.0014,0.0019,0.344,0.325,0.363,0.014,0.013,0.015,24.18,24.1,24.25,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.22,31.86,34.63,32.23,30.91,33.59,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,43
772063200000,1994,6,1993,9,38,7,0.235,0.072,0.163,9795.36,60.93,60.93,58.31,2,2,2,388.5,376.6,400.7,269.5,257.6,119,119,119,0,0,0,0.306,0.297,0.316,269.5,257.6,281.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.146,0.154,0.0262,0.0206,0.032,0.0011,0.00083,0.0013,0.301,0.283,0.319,0.012,0.011,0.013,24.36,24.28,24.43,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,30.05,28.74,31.41,29.15,27.88,30.46,0,0,0,0,0,0,0.324,0,0.072,0.31,0.69,0.31,41.7
772668000000,1994,6,1993,9,39,7,0.219,0.0691,0.15,9030.9,55,55,53.76,2,2,2,362.4,351.8,373.1,248.1,243.4,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.315,0.301,0.328,248.1,243.4,254.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.14,0.145,0.0171,0.0164,0.0189,0.00069,0.00066,0.00076,0.269,0.263,0.278,0.011,0.011,0.011,24.52,24.46,24.58,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.903,27.71,27.15,28.35,26.88,26.33,27.5,0,0,0,0,0,0,0.299,0,0.069,0.32,0.68,0.32,41.2
773272800000,1994,7,1993,10,40,7,0.205,0.0653,0.139,8355.21,52.07,52.07,49.73,2,1,1.5714285714285714,338.2,329.1,348.2,230.2,221.1,108,108,108,-8.12e-15,-2.842e-14,0,0.319,0.31,0.328,230.2,221.1,240.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.138,0.0153,0.0145,0.0162,0.00062,0.00058,0.00065,0.313,0.247,0.398,0.013,0.0099,0.016,24.6,24.53,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.15,25.62,52.37,35.2,24.85,48.2,0,0,0,0,0,0,0.276,0,0.066,0.32,0.68,0.32,40.8
773877600000,1994,7,1993,10,41,7,0.192,0.0653,0.126,7916.02,48.2,48.2,47.12,1,1,1,317,308,326,209,200,108,108,108,0,-2.842e-14,2.842e-14,0.341,0.331,0.351,209,200,218,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0135,0.0128,0.0143,0.00054,0.00051,0.00057,0.365,0.349,0.382,0.015,0.014,0.015,24.65,24.59,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.32,46.27,50.36,47.12,45.35,48.2,0,0,0,0,0,0,0.262,0,0.066,0.34,0.66,0.34,41.2
774482400000,1994,7,1993,10,42,7,0.18,0.0653,0.115,7218.18,44.66,44.66,42.97,1,1,1,297.6,290.2,305,189.6,182.2,108,108,108,0,-2.842e-14,2.842e-14,0.363,0.354,0.372,189.6,182.2,197,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.123,0.0119,0.0112,0.0125,0.00047,0.00045,0.0005,0.331,0.318,0.344,0.013,0.013,0.014,24.78,24.73,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.84,42.11,45.57,42.97,41.27,44.66,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.1
775087200000,1994,7,1993,10,43,7,0.17,0.0653,0.104,6529.41,40.67,40.67,38.87,1,1,1,280.5,274.1,287.8,172.5,166.1,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.385,0.375,0.394,172.5,166.1,179.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0104,0.00987,0.011,0.00041,0.00039,0.00044,0.3,0.289,0.313,0.012,0.011,0.012,24.88,24.84,24.91,0.946,0.944,0.949,0.976,0.972,0.979,0.923,0.918,0.929,39.83,38.32,41.53,38.87,37.26,40.67,0,0,0,0,0,0,0.216,0,0.066,0.38,0.61,0.39,38.4
775692000000,1994,8,1993,11,44,7,0.158,0.0562,0.102,6398.09,40.35,40.35,38.08,1,1,1,262,253,271.1,169,160,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.343,0.368,169,160,178.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0101,0.00935,0.0109,0.0004,0.00037,0.00043,0.292,0.276,0.308,0.012,0.011,0.012,24.96,24.91,25.01,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.09,36.99,41.23,38.08,35.88,40.35,0,0,0,0,0,0,0.212,0,0.056,0.36,0.65,0.35,40.5
776296800000,1994,8,1993,11,45,7,0.147,0.0562,0.0905,5631.64,35.19,35.19,33.52,1,1,1,242.6,235.3,250,149.6,142.3,93,93,93,0,0,0,0.383,0.372,0.395,149.6,142.3,157,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.107,0.00847,0.00784,0.0091,0.00033,0.00031,0.00036,0.258,0.244,0.271,0.01,0.0096,0.011,25.09,25.03,25.14,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.56,32.83,36.28,33.52,31.84,35.19,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
776901600000,1994,8,1993,11,46,7,0.138,0.0562,0.0817,5076.98,31.53,31.53,30.22,1,1,1,228.2,222.4,233.9,135.2,129.4,93,93,93,0,0,0,0.408,0.398,0.418,135.2,129.4,140.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0974,0.101,0.00724,0.00675,0.00773,0.00028,0.00027,0.0003,0.232,0.221,0.242,0.0091,0.0087,0.0095,25.2,25.15,25.24,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.15,29.81,32.5,30.22,28.91,31.53,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
777506400000,1994,8,1993,11,47,7,0.13,0.0562,0.0736,4560.14,28.48,28.48,27.14,1,1,1,214.8,209,220.5,121.8,116,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.422,0.445,121.8,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0968,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0086,25.3,25.26,25.35,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.98,26.59,29.36,27.14,25.8,28.48,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35.1
778111200000,1994,8,1993,11,48,7,0.122,0.049,0.073,4530.7,29.29,29.29,26.97,1,1,1,201.7,194,207.6,120.7,111.9,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.401,0.356,0.454,120.7,111.9,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0913,0.0957,0.00601,0.00526,0.00684,0.00024,0.00021,0.00027,0.205,0.19,0.221,0.008,0.0074,0.0086,25.37,25.36,25.38,0.925,0.919,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.8,25.6,30.2,26.97,24.83,29.29,0,0,0,0,0,0,0.15,0,0.049,0.4,0.6,0.4,37.1
778716000000,1994,9,1993,12,49,7,0.111,0.0435,0.0677,4174.95,26.55,26.55,24.85,1,1,1,184,177.8,191,112,105.8,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.377,0.405,112,105.8,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.087,0.0916,0.00527,0.00475,0.00586,0.00021,0.00019,0.00023,0.188,0.177,0.201,0.0074,0.0069,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.62,24.1,27.37,24.85,23.37,26.55,0,0,0,0,0,0,0.138,0,0.0433,0.39,0.61,0.39,37.6
779320800000,1994,9,1993,12,50,7,0.103,0.0435,0.0594,3633.01,22.92,22.92,21.63,1,1,1,170.2,164.4,175.9,98.18,92.44,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.423,0.409,0.438,98.18,92.44,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0823,0.0863,0.0041,0.00361,0.00458,0.00016,0.00014,0.00018,0.163,0.153,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.882,0.888,22.34,21.15,23.63,21.63,20.42,22.92,0,0,0,0,0,0,0.12,0,0.0436,0.42,0.58,0.42,35.3
779925600000,1994,9,1993,12,51,7,0.0961,0.0435,0.0526,3241.43,20.14,20.14,19.29,1,1,1,159,154.9,163.1,86.97,82.87,72,72,72,6.09e-15,0,1.421e-14,0.453,0.442,0.465,86.97,82.87,91.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0789,0.0818,0.00314,0.00279,0.00349,0.00012,0.00011,0.00014,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.926,0.921,0.93,0.963,0.961,0.965,0.892,0.889,0.894,20.03,19.19,20.87,19.29,18.44,20.14,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
780530400000,1994,9,1993,12,52,7,0.0906,0.0401,0.0505,3118.6,21.06,21.06,18.56,1,1,1,149.8,146.9,153.5,83.51,76.04,66.29,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.352,0.486,83.51,76.04,95.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0765,0.0799,0.00285,0.00221,0.00389,0.00011,0.000087,0.00015,0.136,0.124,0.156,0.0053,0.0049,0.0061,25.37,25.34,25.38,0.93,0.915,0.939,0.962,0.96,0.967,0.894,0.885,0.901,19.29,17.76,21.78,18.56,17.05,21.06,0,0,0,0,0,0,0.103,0,0.0401,0.44,0.56,0.44,34.4
781135200000,1994,10,1994,1,1,7,0.0881,0.0314,0.0566,3464.07,20.84,20.84,20.62,1,1,1,145.6,143.9,146.7,93.61,91.93,52,52,52,-4.06e-15,-1.421e-14,0,0.357,0.355,0.361,93.61,91.93,94.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0786,0.0795,0.00371,0.00356,0.0038,0.00015,0.00014,0.00015,0.152,0.149,0.154,0.006,0.0058,0.006,25.35,25.35,25.35,0.917,0.916,0.919,0.966,0.965,0.966,0.886,0.885,0.887,21.35,21.01,21.56,20.62,20.28,20.84,0,0,0,0,0,0,0.115,0,0.0315,0.36,0.64,0.36,39.3
781740000000,1994,10,1994,1,2,7,0.0866,0.0314,0.0551,3379.73,20.33,20.33,20.12,1,1,1,143.2,142.3,144.2,91.15,90.29,52,52,52,0,-1.421e-14,1.421e-14,0.363,0.361,0.365,91.15,90.29,92.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.078,0.0787,0.0035,0.00342,0.00359,0.00014,0.00013,0.00014,0.147,0.146,0.149,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.92,0.919,0.921,0.965,0.964,0.965,0.888,0.887,0.888,20.85,20.68,21.06,20.12,19.94,20.33,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39
782344800000,1994,10,1994,1,3,7,0.0873,0.0314,0.0558,3418.64,20.84,20.84,20.35,1,1,1,144.3,142.6,146.7,92.29,90.57,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.361,0.355,0.365,92.29,90.57,94.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0781,0.0795,0.00359,0.00345,0.0038,0.00014,0.00014,0.00015,0.149,0.146,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.965,0.966,0.887,0.885,0.888,21.08,20.73,21.56,20.35,20,20.84,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.2
782949600000,1994,10,1994,1,4,7,0.0858,0.0314,0.0543,3334.19,20.56,20.56,19.85,1,1,1,141.8,139.6,145.3,89.82,87.56,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.367,0.358,0.373,89.82,87.56,93.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.077,0.079,0.00339,0.00319,0.00368,0.00013,0.00013,0.00014,0.145,0.141,0.151,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.918,0.924,0.964,0.963,0.966,0.889,0.886,0.89,20.58,20.12,21.28,19.85,19.38,20.56,0,0,0,0,0,0,0.11,0,0.0315,0.37,0.63,0.37,38.9
783554400000,1994,10,1994,1,5,7,0.0854,0.0304,0.055,3372.96,20.24,20.24,20.08,1,1,1,141.2,140.7,141.8,90.95,89.2,50.29,50,52,-4.06e-15,-1.421e-14,0,0.356,0.353,0.368,90.95,89.2,91.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0776,0.0781,0.00348,0.00333,0.00355,0.00014,0.00013,0.00014,0.147,0.144,0.148,0.0058,0.0056,0.0058,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.81,20.46,20.97,20.08,19.72,20.24,0,0,0,0,0,0,0.112,0,0.0304,0.36,0.64,0.36,39.5
784159200000,1994,11,1994,2,6,7,0.0847,0.0302,0.0544,3341.3,20.13,20.13,19.89,1,1,1,140,138.7,141.2,90.03,88.74,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.357,0.354,0.36,90.03,88.74,91.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0771,0.078,0.0034,0.00329,0.0035,0.00013,0.00013,0.00014,0.145,0.143,0.147,0.0057,0.0056,0.0058,25.36,25.35,25.36,0.921,0.92,0.923,0.964,0.964,0.965,0.888,0.888,0.889,20.62,20.36,20.86,19.89,19.63,20.13,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
784764000000,1994,11,1994,2,7,7,0.0832,0.0302,0.0529,3254.29,19.57,19.57,19.37,1,1,1,137.5,136.3,138.5,87.49,86.28,50,50,50,-2.03e-15,-1.421e-14,0,0.364,0.361,0.367,87.49,86.28,88.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0762,0.077,0.00319,0.00308,0.00327,0.00012,0.00012,0.00013,0.14,0.138,0.142,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.924,0.923,0.926,0.963,0.963,0.964,0.89,0.89,0.891,20.11,19.86,20.31,19.37,19.12,19.57,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.1
785368800000,1994,11,1994,2,8,7,0.0845,0.0302,0.0542,3327.93,20.07,20.07,19.81,1,1,1,139.6,138.7,140.9,89.64,88.74,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.358,0.355,0.36,89.64,88.74,90.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0771,0.0779,0.00337,0.00329,0.00348,0.00013,0.00013,0.00014,0.144,0.143,0.147,0.0057,0.0056,0.0057,25.36,25.35,25.36,0.922,0.92,0.923,0.964,0.964,0.965,0.889,0.888,0.889,20.54,20.36,20.81,19.81,19.63,20.07,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
785973600000,1994,11,1994,2,9,7,0.0941,0.0334,0.0608,3715.23,23.2,23.2,22.11,1,1,1,155.6,143.9,164.2,100.5,93.93,55.14,50,59,-8.121e-15,-1.421e-14,0,0.354,0.329,0.376,100.5,93.93,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0789,0.0843,0.00429,0.00373,0.00469,0.00017,0.00015,0.00018,0.164,0.152,0.173,0.0064,0.006,0.0068,25.35,25.34,25.35,0.914,0.912,0.917,0.969,0.966,0.97,0.885,0.884,0.887,22.83,21.41,23.91,22.11,20.69,23.2,0,0,0,0,0,0,0.123,0,0.0333,0.35,0.65,0.35,39.5
786578400000,1994,12,1994,3,10,7,0.098,0.0357,0.0623,3811.95,23.13,23.13,22.69,1,1,1,162.1,159.8,163.9,103.1,100.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.36,0.369,103.1,100.8,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0827,0.0842,0.00451,0.00432,0.00467,0.00018,0.00017,0.00018,0.17,0.166,0.173,0.0066,0.0065,0.0068,25.35,25.35,25.35,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.887,23.4,22.84,23.85,22.69,22.13,23.13,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
