datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914796000000,1998,12,1998,3,13,7,0.146,0.0393,0.107,6767,42.51,42.51,40.28,1,1,1,242,229,259.6,177,170,65,59,73,4.06e-15,0,2.842e-14,0.268,0.245,0.296,177,170,186.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.115,0.0108,0.0102,0.0116,0.00043,0.0004,0.00046,0.303,0.289,0.321,0.012,0.011,0.013,25.05,24.94,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.922,0.931,41.19,39.6,43.38,40.28,38.61,42.51,0,0,0,0,0,0,0.224,0,0.039,0.27,0.73,0.27,46.3
915400800000,1999,1,1998,4,14,7,0.17,0.0442,0.126,7854.58,50.06,50.06,46.75,2,1,1.1428571428571428,280.8,264.3,302.5,207.8,191.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.241,0.276,207.8,191.3,229.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.13,0.0134,0.012,0.0153,0.00053,0.00048,0.00061,0.337,0.243,0.381,0.013,0.0097,0.015,24.84,24.74,24.91,0.951,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,44.4,25.81,51.28,43.18,25.03,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
916005600000,1999,1,1998,4,15,7,0.208,0.0442,0.163,9908.93,66.11,66.11,58.98,2,2,2,343.2,311.6,376.1,270.2,238.6,73,73,73,4.06e-15,0,2.842e-14,0.214,0.194,0.234,270.2,238.6,303.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.133,0.156,0.0272,0.016,0.0421,0.0011,0.00064,0.0017,0.296,0.253,0.345,0.012,0.01,0.014,24.59,24.37,24.79,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,30.4,26.84,34.08,29.49,26.04,33.06,0,0,0,0,0,0,0.328,0,0.045,0.21,0.78,0.22,47.6
916610400000,1999,1,1998,4,16,7,0.253,0.0442,0.209,12658.8,83.69,83.69,75.35,2,2,2,418.3,384.6,455.6,345.3,311.6,73,73,73,0,0,0,0.175,0.16,0.19,345.3,311.6,382.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.184,0.062,0.0461,0.0796,0.0025,0.0019,0.0033,0.408,0.358,0.464,0.017,0.014,0.019,24.11,23.89,24.32,0.947,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.67,35,42.7,37.67,33.95,41.85,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50
917215200000,1999,1,1998,4,17,7,0.312,0.0442,0.268,15856.7,103.8,103.8,94.38,3,2,2.142857142857143,515.7,469.1,568,442.7,396.1,73,73,73,0,-5.684e-14,5.684e-14,0.142,0.129,0.156,442.7,396.1,495,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.206,0.189,0.229,0.108,0.0859,0.133,0.0045,0.0035,0.0056,0.54,0.484,0.603,0.022,0.02,0.025,23.54,23.32,23.8,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.22,35.68,51.86,44.72,34.61,48.2,0,0,0,0,0,0,0.524,0,0.044,0.14,0.86,0.14,50.8
917820000000,1999,2,1998,5,18,7,0.424,0.0514,0.373,21281.9,144.6,144.6,126.7,3,3,3,701.5,595.1,811,616.5,510.1,85,85,85,0,0,0,0.123,0.105,0.143,616.5,510.1,726,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.3,0.24,0.362,0.213,0.142,0.286,0.0092,0.006,0.013,0.733,0.554,0.918,0.032,0.023,0.04,22.56,21.94,23.17,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.28,36.6,49.83,42.23,35.5,48.2,0,0,0,0,0,0,0.704,0,0.051,0.12,0.88,0.12,50.2
918424800000,1999,2,1998,5,19,7,0.6,0.0694,0.531,28223.6,183.5,183.5,168,4,3,3.857142857142857,992.3,854.3,1113,877.6,769.3,114.7,85,137,-3.248e-14,-1.137e-13,0,0.114,0.0894,0.137,877.6,769.3,976.3,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.503,0.397,0.599,0.364,0.311,0.412,0.016,0.014,0.019,1.12,0.993,1.28,0.051,0.044,0.059,21.04,20.46,21.69,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,45.05,41.11,52.16,43.72,40.23,48.2,0,0,0,0,0,0,0.933,0,0.069,0.12,0.89,0.11,47
919029600000,1999,2,1998,5,20,7,0.722,0.085,0.637,32172.1,192.8,192.8,191.5,4,4,4,1193,1143,1233,1053,1006,140.6,137,162,-1.624e-14,-1.137e-13,0,0.118,0.112,0.131,1053,1006,1088,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.712,0.642,0.761,0.542,0.437,0.621,0.025,0.02,0.029,1.54,1.36,1.68,0.072,0.063,0.078,19.95,19.71,20.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.15,47.83,50.18,47.88,46.88,48.2,0,0,0,0,0,0,1.06,0,0.085,0.12,0.88,0.12,44.6
919634400000,1999,2,1998,5,21,7,0.767,0.098,0.662,32390.4,192.8,192.8,192.8,4,4,4,1268,1242,1295,1106,1080,162,162,162,11.14,0,32.75,0.128,0.125,0.13,1095,1080,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.79,0.763,0.806,0.637,0.603,0.648,0.03,0.028,0.031,1.73,1.66,1.75,0.081,0.078,0.083,19.53,19.42,19.68,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.02,49.72,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.105,0.13,0.86,0.14,42.2
920239200000,1999,3,1998,6,22,7,0.823,0.111,0.665,32325.7,192.8,192.8,192.4,4,4,4,1360,1304,1407,1177,1121,183,183,183,77.07,20.64,123.6,0.135,0.13,0.14,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.829,0.805,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.086,19.19,19.02,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.32,48.86,49.87,48.1,47.89,48.2,0,0,0,0,0,0,1.07,0,0.158,0.13,0.81,0.19,39.3
920844000000,1999,3,1998,6,23,7,0.857,0.111,0.665,32111.8,191.3,191.3,191.1,4,4,4,1417,1413,1422,1234,1230,183,183,183,134.2,129.7,139,0.129,0.129,0.13,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.853,0.851,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.8,0.087,0.087,0.087,18.98,18.96,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.76,48.71,48.8,47.79,47.74,47.83,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.5
921448800000,1999,3,1998,6,24,7,0.891,0.111,0.665,31758,191.1,191.1,189,4,4,4,1473,1419,1552,1290,1236,183,183,183,190.2,135.9,268.7,0.124,0.118,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.876,0.854,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.087,0.091,18.78,18.5,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.48,48.74,47.26,46.54,47.77,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
922053600000,1999,3,1998,6,25,7,1.08,0.111,0.665,29895.6,184.7,184.7,177.9,4,4,4,1789,1594,2011,1606,1411,183,183,183,506.2,310.9,727.9,0.103,0.091,0.115,1100,1100,1100,990,990,990,970.4,969.8,971.1,19.6,18.9,20.2,0.921,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.099,17.71,17,18.35,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.4,43.46,47.11,44.49,42.59,46.17,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
922658400000,1999,3,1998,6,26,7,1.37,0.122,0.665,27512.6,168.3,168.3,163.8,4,4,4,2266,2093,2397,2064,1910,202.4,183,217,964,810.5,1080,0.0892,0.0817,0.0948,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.07,16.8,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.8,40.96,42.93,40.94,40.06,42.07,0,0,0,0,0,0,0.91,0,0.705,0.089,0.49,0.51,20.1
923263200000,1999,4,1998,7,27,7,1.55,0.131,0.665,26154,159.1,159.1,155.7,4,4,4,2561,2439,2670,2344,2222,217,217,217,1244,1122,1353,0.0848,0.0813,0.089,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.41,15.97,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.89,39.17,40.69,38.92,38.16,39.77,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
923868000000,1999,4,1998,7,28,7,1.65,0.131,0.665,25405.6,152.1,152.1,151.2,4,4,4,2722,2690,2737,2505,2473,217,217,217,1405,1373,1420,0.0797,0.0793,0.0807,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.25,15.36,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.917,0.918,38.83,38.74,39.04,37.81,37.7,38.03,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
924472800000,1999,4,1998,7,29,7,1.6,0.131,0.665,25766.7,155.9,155.9,153.4,4,4,4,2644,2553,2717,2427,2336,217,217,217,1327,1236,1400,0.0821,0.0799,0.085,1100,1100,1100,990,990,990,972.7,972.4,972.8,17.3,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.29,15.69,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.34,38.86,39.93,38.34,37.84,38.97,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
925077600000,1999,4,1998,7,30,7,1.46,0.141,0.665,26855.8,162.9,162.9,159.9,4,4,4,2411,2299,2519,2177,2023,233.9,217,276,1077,923.2,1202,0.0973,0.0862,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.77,16.3,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.87,40.16,41.59,39.96,39.21,40.74,0,0,0,0,0,0,0.888,0,0.795,0.097,0.46,0.54,18.4
925682400000,1999,5,1998,8,31,7,1.27,0.167,0.665,28230.1,172,172,168,4,4,4,2105,1961,2258,1829,1685,276,276,276,728.6,585.2,882.3,0.131,0.122,0.141,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.4,17.15,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.93,42.87,41.86,43.87,42.01,41.02,43,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
926287200000,1999,5,1998,8,32,7,1.09,0.167,0.665,29816.7,181.4,181.4,177.5,4,4,4,1802,1690,1915,1526,1414,276,276,276,425.8,313.6,539.5,0.153,0.144,0.163,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.67,17.3,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.28,44.27,46.27,44.37,43.39,45.35,0,0,0,0,0,0,0.986,0,0.425,0.15,0.61,0.39,27.4
926892000000,1999,5,1998,8,33,7,0.94,0.145,0.665,31262.1,189.4,189.4,186.1,4,4,4,1555,1466,1653,1315,1274,240,192,276,215,173.7,277,0.154,0.126,0.178,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.899,0.87,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.49,18.16,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.47,46.59,48.3,46.52,45.66,47.34,0,0,0,0,0,0,1.03,0,0.275,0.15,0.71,0.29,33.3
927496800000,1999,5,1998,8,34,7,0.8,0.116,0.651,32065.2,192.8,192.8,190.9,4,4,4,1323,1199,1438,1131,1007,192,192,192,54.23,0,145.6,0.146,0.134,0.16,1077,1007,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.661,0.858,0.596,0.439,0.648,0.028,0.02,0.031,1.68,1.38,1.81,0.08,0.064,0.087,19.4,18.91,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.83,47.39,49.68,47.72,46.45,48.2,0,0,0,0,0,0,1.06,0,0.149,0.14,0.81,0.19,40.1
928101600000,1999,5,1998,8,35,7,0.652,0.1,0.552,29091.9,182,182,173.2,4,4,4,1079,1004,1163,913.4,843.2,165.4,161,192,-4.872e-14,-1.137e-13,1.137e-13,0.153,0.142,0.165,913.4,843.2,971.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.551,0.485,0.607,0.381,0.347,0.409,0.017,0.016,0.019,1.18,1.06,1.29,0.054,0.048,0.06,20.67,20.3,21.03,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.18,41.47,46.42,43.29,40.61,45.49,0,0,0,0,0,0,0.962,0,0.1,0.15,0.85,0.15,44.6
928706400000,1999,6,1998,9,36,7,0.562,0.0974,0.464,24853.4,158.7,158.7,147.9,4,3,3.2857142857142856,929,881.2,982,768,720.2,161,161,161,0,0,0,0.174,0.164,0.183,768,720.2,821,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.373,0.465,0.31,0.282,0.336,0.014,0.012,0.015,0.987,0.921,1.04,0.044,0.041,0.046,21.4,21.15,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.49,39.74,52.09,45.58,38.76,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
929311200000,1999,6,1998,9,37,7,0.502,0.0974,0.404,22650.2,141,141,134.8,3,3,3,829.4,799.3,866.5,668.4,638.3,161,161,161,0,0,0,0.194,0.186,0.201,668.4,638.3,705.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.343,0.326,0.364,0.247,0.227,0.272,0.011,0.0099,0.012,0.833,0.783,0.896,0.037,0.034,0.04,21.95,21.74,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.86,44.11,47.96,44.94,43.23,47.01,0,0,0,0,0,0,0.749,0,0.098,0.19,0.8,0.2,45.1
929916000000,1999,6,1998,9,38,7,0.464,0.0974,0.367,20835.8,128.3,128.3,124,3,3,3,767.8,738.9,791.4,606.8,577.9,161,161,161,0,0,0,0.21,0.203,0.218,606.8,577.9,630.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.308,0.291,0.321,0.206,0.187,0.222,0.009,0.0081,0.0097,0.73,0.681,0.769,0.032,0.029,0.034,22.3,22.16,22.46,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.21,40.43,43.64,41.34,39.5,42.77,0,0,0,0,0,0,0.689,0,0.097,0.21,0.79,0.21,44.9
930520800000,1999,6,1998,9,39,7,0.42,0.106,0.314,17772.8,116.1,116.1,105.8,3,2,2.7142857142857144,694.2,662.6,727.2,519,476.6,175.3,161,186,0,-5.684e-14,5.684e-14,0.253,0.221,0.281,519,476.6,566.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.259,0.237,0.285,0.149,0.124,0.179,0.0064,0.0053,0.0077,0.615,0.549,0.661,0.026,0.023,0.029,22.71,22.53,22.82,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.937,41.54,35.1,51.96,39.85,34.05,48.2,0,0,0,0,0,0,0.588,0,0.106,0.25,0.75,0.25,42.3
931125600000,1999,7,1998,10,40,7,0.379,0.112,0.266,15605.1,96.4,96.4,92.89,2,2,2,626.1,600,653.6,440.1,414,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.297,0.285,0.31,440.1,414,467.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.217,0.206,0.231,0.107,0.0944,0.12,0.0045,0.004,0.0051,0.563,0.522,0.609,0.024,0.022,0.026,23.03,22.88,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.56,44.97,50.2,46.44,44.07,48.2,0,0,0,0,0,0,0.516,0,0.113,0.3,0.7,0.3,41.2
931730400000,1999,7,1998,10,41,7,0.346,0.112,0.233,13854.5,86.48,86.48,82.47,2,2,2,572.1,551.1,591.5,386.1,365.1,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.325,0.314,0.338,386.1,365.1,405.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.189,0.203,0.0812,0.0713,0.0904,0.0034,0.003,0.0038,0.48,0.449,0.51,0.02,0.019,0.021,23.35,23.23,23.47,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.12,39.94,44.12,41.23,38.97,43.24,0,0,0,0,0,0,0.458,0,0.113,0.32,0.67,0.33,40
932335200000,1999,7,1998,10,42,7,0.316,0.112,0.204,12056,76.43,76.43,71.76,2,2,2,522.7,502.7,544.3,336.7,316.7,186,186,186,0,0,0,0.356,0.342,0.37,336.7,316.7,358.3,990,990,990,966,965.9,966,24,24,24.1,0.179,0.172,0.186,0.0579,0.0485,0.0681,0.0024,0.002,0.0028,0.406,0.376,0.439,0.017,0.016,0.018,23.64,23.51,23.76,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.94,34.81,39.22,35.88,33.77,38.22,0,0,0,0,0,0,0.399,0,0.112,0.35,0.65,0.35,38.2
932940000000,1999,7,1998,10,43,7,0.289,0.11,0.179,10644.3,66.23,66.23,63.36,2,2,2,478,460.3,496.4,296.4,280,181.6,155,186,0,0,0,0.38,0.337,0.399,296.4,280,310.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.159,0.169,0.0389,0.0312,0.0455,0.0016,0.0013,0.0019,0.346,0.321,0.367,0.014,0.013,0.015,23.9,23.8,23.98,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.66,30.84,34.14,31.68,29.92,33.12,0,0,0,0,0,0,0.352,0,0.11,0.38,0.62,0.38,36.8
933544800000,1999,8,1998,11,44,7,0.263,0.0937,0.169,10100,64.01,64.01,60.12,2,2,2,434.8,416.8,452.9,279.8,261.8,155,155,155,0,0,0,0.357,0.342,0.372,279.8,261.8,297.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.149,0.162,0.031,0.0226,0.0396,0.0013,0.00092,0.0016,0.318,0.291,0.345,0.013,0.012,0.014,24.13,24.02,24.23,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.99,29.01,32.99,30.06,28.14,32,0,0,0,0,0,0,0.334,0,0.094,0.36,0.64,0.36,38.4
934149600000,1999,8,1998,11,45,7,0.24,0.0937,0.146,8712.11,55.28,55.28,51.86,2,1,1.8571428571428572,396.8,382.1,412.2,241.8,227.1,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.391,0.376,0.406,241.8,227.1,257.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.137,0.148,0.0168,0.0151,0.0204,0.00068,0.00061,0.00083,0.287,0.253,0.401,0.012,0.01,0.016,24.33,24.26,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.59,25.63,51.84,29.37,24.86,48.2,0,0,0,0,0,0,0.288,0,0.094,0.39,0.61,0.39,36.3
934754400000,1999,8,1998,11,46,7,0.221,0.0937,0.127,7876.94,48.2,48.2,46.89,1,1,1,365.6,353.4,377.4,210.6,198.4,155,155,155,0,-2.842e-14,2.842e-14,0.424,0.411,0.439,210.6,198.4,222.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0137,0.0126,0.0147,0.00055,0.00051,0.00059,0.372,0.35,0.393,0.015,0.014,0.016,24.4,24.32,24.48,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.21,45.46,50.85,46.89,44.55,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.6
935359200000,1999,8,1998,11,47,7,0.205,0.0937,0.111,6896.5,43.63,43.63,41.05,1,1,1,338.2,327.4,349.3,183.2,172.4,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.458,0.444,0.473,183.2,172.4,194.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0113,0.0104,0.0123,0.00045,0.00042,0.00049,0.323,0.304,0.343,0.013,0.012,0.014,24.59,24.51,24.66,0.95,0.947,0.953,0.979,0.975,0.98,0.929,0.923,0.934,41.95,39.47,44.52,41.05,38.48,43.63,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.6
935964000000,1999,8,1998,11,48,7,0.19,0.0778,0.112,6992.8,45.1,45.1,41.62,1,1,1,313.3,302,323.9,184.8,166.4,128.6,118,155,1.218e-14,0,2.842e-14,0.41,0.372,0.482,184.8,166.4,199.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0115,0.00989,0.0127,0.00046,0.0004,0.00051,0.323,0.293,0.348,0.013,0.012,0.014,24.71,24.67,24.77,0.95,0.945,0.955,0.978,0.972,0.98,0.929,0.918,0.935,42.56,38.08,46.02,41.62,37.01,45.1,0,0,0,0,0,0,0.231,0,0.078,0.41,0.59,0.41,36.8
936568800000,1999,9,1998,12,49,7,0.175,0.0714,0.103,6448.84,40.77,40.77,38.39,1,1,1,288.9,279.8,298.4,170.9,161.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.395,0.422,170.9,161.8,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.0103,0.00951,0.0111,0.00041,0.00038,0.00044,0.297,0.281,0.314,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.929,39.38,37.26,41.62,38.39,36.15,40.77,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.9
937173600000,1999,9,1998,12,50,7,0.162,0.0714,0.0907,5621.8,35.46,35.46,33.46,1,1,1,268,259.9,276.8,150,141.9,118,118,118,0,-2.842e-14,2.842e-14,0.441,0.426,0.454,150,141.9,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.0085,0.00781,0.00925,0.00034,0.00031,0.00037,0.26,0.245,0.275,0.01,0.0097,0.011,24.97,24.92,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.57,36.56,33.46,31.59,35.46,0,0,0,0,0,0,0.186,0,0.0713,0.44,0.56,0.44,34.7
937778400000,1999,9,1998,12,51,7,0.151,0.0714,0.0799,4935.87,31.03,31.03,29.38,1,1,1,250.2,243.7,257.4,132.2,125.7,118,118,118,8.121e-15,0,2.842e-14,0.472,0.458,0.484,132.2,125.7,139.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0998,0.0976,0.102,0.00699,0.00644,0.0076,0.00028,0.00025,0.0003,0.228,0.216,0.241,0.009,0.0085,0.0095,25.08,25.03,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.29,28.78,31.99,29.38,27.92,31.03,0,0,0,0,0,0,0.163,0,0.0711,0.47,0.53,0.47,32.7
938383200000,1999,9,1998,12,52,7,0.143,0.0659,0.0769,4749.11,30.65,30.65,28.27,1,1,1,236.1,230.3,241.8,127.1,118.1,109,97,118,2.03e-15,0,1.421e-14,0.461,0.414,0.5,127.1,118.1,137.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0949,0.0998,0.00655,0.00579,0.00741,0.00026,0.00023,0.00029,0.218,0.203,0.235,0.0086,0.008,0.0093,25.17,25.14,25.19,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.14,26.95,31.6,28.27,26.14,30.65,0,0,0,0,0,0,0.157,0,0.0661,0.46,0.54,0.46,33.2
938988000000,1999,10,1999,1,1,7,0.137,0.0587,0.0783,4856.73,29.91,29.91,28.91,1,1,1,226.5,220.8,230.9,129.5,123.8,97,97,97,0,-1.421e-14,1.421e-14,0.428,0.42,0.439,129.5,123.8,133.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0951,0.0987,0.00676,0.00627,0.00713,0.00027,0.00025,0.00028,0.221,0.211,0.229,0.0087,0.0083,0.009,25.22,25.19,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.8,28.45,30.83,28.91,27.6,29.91,0,0,0,0,0,0,0.161,0,0.0587,0.43,0.57,0.43,35.5
939592800000,1999,10,1999,1,2,7,0.129,0.0587,0.0707,4362.02,27.15,27.15,25.96,1,1,1,213.8,208.5,218.9,116.8,111.5,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.454,0.443,0.465,116.8,111.5,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0908,0.0944,0.00568,0.00522,0.00611,0.00022,0.0002,0.00024,0.199,0.189,0.208,0.0078,0.0074,0.0081,25.32,25.28,25.36,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.77,25.47,27.99,25.96,24.71,27.15,0,0,0,0,0,0,0.144,0,0.0583,0.46,0.55,0.45,33.8
940197600000,1999,10,1999,1,3,7,0.122,0.0587,0.0632,1153.79,24.26,24.26,6.868,1,1,1,201.5,196.2,206.6,104.5,99.16,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.481,0.47,0.494,104.5,99.16,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0864,0.0901,0.00463,0.00418,0.00506,0.00018,0.00016,0.0002,0.177,0.167,0.186,0.0069,0.0065,0.0073,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.08,0,25.01,6.868,0,24.26,0,5,0,0,0.714,0,0.0382,0.714,0.0588,0.48,0.52,0.48,9.46
940802400000,1999,10,1999,1,4,7,0.117,0.0587,0.0578,0,0,0,0,1,1,1,192.6,189.3,194.8,95.64,92.32,97,97,97,0,-1.421e-14,1.421e-14,0.504,0.498,0.512,95.64,92.32,97.79,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.084,0.0859,0.00388,0.0036,0.00406,0.00015,0.00014,0.00016,0.161,0.155,0.165,0.0063,0.006,0.0064,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0592,0.5,0.49,0.51,0
941407200000,1999,11,1999,2,5,7,0.115,0.0405,0.0749,4660.28,28.09,28.09,27.74,1,1,1,190.9,189.1,192.3,123.9,122,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.351,0.348,0.354,123.9,122,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.091,0.0921,0.00628,0.00612,0.0064,0.00025,0.00024,0.00025,0.208,0.204,0.21,0.0081,0.008,0.0082,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.6,28.13,28.96,27.74,27.29,28.09,0,0,0,0,0,0,0.154,0,0.0401,0.35,0.65,0.35,40.5
942012000000,1999,11,1999,2,6,7,0.118,0.0405,0.077,4796.55,29.32,29.32,28.55,1,1,1,194.3,190.4,197.5,127.3,123.4,67,67,67,-2.03e-15,-1.421e-14,0,0.345,0.339,0.352,127.3,123.4,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0914,0.094,0.00657,0.00624,0.00685,0.00026,0.00024,0.00027,0.214,0.207,0.22,0.0084,0.0081,0.0086,25.37,25.37,25.38,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.43,28.48,30.23,28.55,27.63,29.32,0,0,0,0,0,0,0.159,0,0.041,0.34,0.65,0.35,40.6
942616800000,1999,11,1999,2,7,7,0.116,0.0391,0.0771,4803.88,31.45,31.45,28.59,1,1,1,192.1,189.6,195.6,127.5,123.4,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.336,0.264,0.352,127.5,123.4,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0914,0.095,0.00659,0.00624,0.00762,0.00026,0.00024,0.0003,0.214,0.207,0.234,0.0084,0.0081,0.0091,25.37,25.35,25.38,0.929,0.927,0.934,0.97,0.97,0.97,0.901,0.899,0.906,29.48,28.48,32.42,28.59,27.63,31.45,0,0,0,0,0,0,0.159,0,0.0389,0.34,0.66,0.34,41.4
943221600000,1999,11,1999,2,8,7,0.115,0.0302,0.0846,5292.6,32.56,32.56,31.5,1,1,1,189.8,185.5,194.3,139.8,135.5,50,50,50,0,0,0,0.263,0.257,0.27,139.8,135.5,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0936,0.0967,0.00764,0.00727,0.00801,0.0003,0.00028,0.00031,0.234,0.226,0.242,0.0091,0.0088,0.0095,25.35,25.34,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.48,31.41,33.57,31.5,30.47,32.56,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,46
943826400000,1999,11,1999,2,9,7,0.119,0.0341,0.0852,5336.52,33.74,33.74,31.77,1,1,1,197.3,195.1,199.2,140.9,136.1,56.43,50,59,0,0,0,0.286,0.251,0.302,140.9,136.1,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0952,0.0984,0.00772,0.00732,0.00843,0.0003,0.00029,0.00033,0.237,0.229,0.251,0.0093,0.0089,0.0098,25.36,25.35,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.75,31.57,34.79,31.77,30.62,33.74,0,0,0,0,0,0,0.176,0,0.0338,0.29,0.72,0.28,44.8
944431200000,1999,12,1999,3,10,7,0.12,0.0357,0.0841,5265.52,32.74,32.74,31.34,1,1,1,198.1,194,204.1,139.1,135,59,59,59,0,0,0,0.298,0.289,0.304,139.1,135,145.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0948,0.0984,0.00757,0.00722,0.00808,0.0003,0.00028,0.00032,0.234,0.227,0.245,0.0092,0.0089,0.0096,25.35,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.31,31.3,33.75,31.34,30.36,32.74,0,0,0,0,0,0,0.174,0,0.0359,0.3,0.7,0.3,43.9
945036000000,1999,12,1999,3,11,7,0.125,0.0357,0.0894,5606.28,34.12,34.12,33.37,1,1,1,206.8,203.8,210.1,147.8,144.8,59,59,59,0,0,0,0.285,0.281,0.289,147.8,144.8,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0983,0.101,0.00832,0.00806,0.00859,0.00033,0.00032,0.00034,0.25,0.244,0.256,0.0098,0.0096,0.01,25.31,25.28,25.33,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.4,33.69,35.18,33.37,32.68,34.12,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.9
945640800000,1999,12,1999,3,12,7,0.126,0.0357,0.0905,5674.1,34.25,34.25,33.77,1,1,1,208.6,205.7,210.7,149.6,146.7,59,59,59,0,0,0,0.283,0.28,0.287,149.6,146.7,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.099,0.101,0.00846,0.00822,0.00864,0.00033,0.00032,0.00034,0.253,0.248,0.257,0.0099,0.0097,0.01,25.3,25.28,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.82,34.14,35.31,33.77,33.12,34.25,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45
946245600000,1999,12,1999,3,13,7,0.124,0.0381,0.0857,5362.99,33.25,33.25,31.92,1,1,1,204.6,202.4,206.3,141.6,129.4,63,59,73,0,0,0,0.308,0.286,0.361,141.6,129.4,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0946,0.0992,0.00779,0.00675,0.00827,0.0003,0.00026,0.00032,0.239,0.219,0.249,0.0094,0.0085,0.0097,25.33,25.31,25.37,0.935,0.93,0.937,0.97,0.97,0.97,0.907,0.902,0.909,32.91,29.96,34.27,31.92,29.06,33.25,0,0,0,0,0,0,0.177,0,0.0383,0.31,0.69,0.31,43.2
946850400000,2000,1,1999,4,14,7,0.133,0.0442,0.0885,5531.4,35.3,35.3,32.93,1,1,1,219.4,207.4,229.8,146.4,134.4,73,73,73,0,0,0,0.333,0.318,0.352,146.4,134.4,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0964,0.104,0.00819,0.00717,0.00908,0.00032,0.00028,0.00036,0.249,0.227,0.268,0.0098,0.0089,0.011,25.23,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.94,31.11,36.39,32.93,30.18,35.3,0,0,0,0,0,0,0.183,0,0.0445,0.33,0.67,0.33,41.6
947455200000,2000,1,1999,4,15,7,0.141,0.0442,0.0964,6031.78,37.18,37.18,35.9,1,1,1,232.4,228.4,237.7,159.4,155.4,73,73,73,0,0,0,0.314,0.307,0.32,159.4,155.4,164.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.0093,0.00896,0.00975,0.00037,0.00035,0.00038,0.272,0.265,0.282,0.011,0.01,0.011,25.13,25.09,25.16,0.942,0.94,0.943,0.97,0.97,0.972,0.914,0.912,0.917,37,36.08,38.24,35.9,34.99,37.18,0,0,0,0,0,0,0.199,0,0.0446,0.31,0.68,0.32,42.8
948060000000,2000,1,1999,4,16,7,0.154,0.0442,0.11,6921.93,44.35,44.35,41.2,1,1,1,254.2,241.3,267.5,181.2,168.3,73,73,73,-8.12e-15,-2.842e-14,0,0.287,0.273,0.303,181.2,168.3,194.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.118,0.0112,0.0101,0.0123,0.00044,0.0004,0.00049,0.311,0.288,0.335,0.012,0.011,0.013,24.98,24.89,25.06,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,42.11,39.07,45.26,41.2,38.06,44.35,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,44.9
948664800000,2000,1,1999,4,17,7,0.177,0.0442,0.132,8155.93,52.56,52.56,48.55,2,1,1.2857142857142858,291.9,271.6,313.7,218.9,198.6,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.233,0.269,218.9,198.6,240.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.134,0.0144,0.0126,0.0162,0.00057,0.0005,0.00065,0.333,0.248,0.392,0.013,0.0099,0.016,24.8,24.71,24.87,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.77,26.37,52.65,41.14,25.58,48.2,0,0,0,0,0,0,0.27,0,0.045,0.25,0.75,0.25,46.1
949269600000,2000,1,1999,4,18,7,0.209,0.0504,0.159,9608.1,63.08,63.08,57.19,2,2,2,345.7,320,374.7,262.4,244.1,83.29,73,85,-4.06e-15,-2.842e-14,0,0.241,0.227,0.258,262.4,244.1,289.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.142,0.136,0.152,0.0233,0.0165,0.0357,0.00094,0.00066,0.0014,0.285,0.26,0.326,0.011,0.01,0.013,24.59,24.4,24.74,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.9,0.91,29.48,27.41,32.52,28.6,26.59,31.54,0,0,0,0,0,0,0.318,0,0.05,0.24,0.76,0.24,46
949874400000,2000,2,1999,5,19,7,0.261,0.0514,0.21,12677.8,84.93,84.93,75.46,2,2,2,431.6,389.8,474.5,346.6,304.8,85,85,85,0,0,0,0.198,0.179,0.218,346.6,304.8,389.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.158,0.187,0.0626,0.0428,0.0829,0.0026,0.0017,0.0034,0.411,0.349,0.476,0.017,0.014,0.02,24.05,23.79,24.3,0.948,0.941,0.954,0.974,0.97,0.98,0.923,0.913,0.935,38.71,34.18,43.33,37.73,33.15,42.46,0,0,0,0,0,0,0.419,0,0.051,0.2,0.8,0.2,48.6
950479200000,2000,2,1999,5,20,7,0.321,0.0514,0.27,15822.2,96.4,96.4,94.18,2,2,2,531.5,489.6,568.3,446.6,404.6,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.16,0.15,0.174,446.6,404.6,483.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.193,0.224,0.11,0.09,0.127,0.0046,0.0037,0.0053,0.562,0.498,0.62,0.023,0.021,0.026,23.45,23.22,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.1,44.91,52.6,47.09,44.01,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.3
951084000000,2000,2,1999,5,21,7,0.364,0.0514,0.313,18125.3,110.7,110.7,107.9,3,3,3,602,577.3,616.2,517,492.3,85,85,85,1.624e-14,0,5.684e-14,0.141,0.138,0.147,517,492.3,531.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.244,0.23,0.252,0.147,0.131,0.156,0.0062,0.0055,0.0066,0.565,0.525,0.589,0.024,0.022,0.025,23.13,23.05,23.28,0.948,0.945,0.949,0.971,0.97,0.972,0.92,0.917,0.922,37.05,35.42,37.99,35.96,34.35,36.91,0,0,0,0,0,0,0.599,0,0.051,0.14,0.86,0.14,49.8
951688800000,2000,2,1999,5,22,7,0.387,0.0609,0.326,18798.2,114.1,114.1,111.9,3,3,3,639.2,620.8,656.9,538.5,526.4,100.7,85,107,0,0,0,0.157,0.136,0.169,538.5,526.4,549.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.259,0.254,0.267,0.161,0.153,0.168,0.0068,0.0065,0.0072,0.605,0.586,0.626,0.026,0.025,0.027,22.94,22.85,23.02,0.95,0.949,0.951,0.972,0.971,0.974,0.924,0.921,0.926,38.35,37.52,39.05,37.3,36.42,38.03,0,0,0,0,0,0,0.622,0,0.061,0.16,0.84,0.16,48.6
952293600000,2000,3,1999,6,23,7,0.419,0.0647,0.354,20365.5,128.4,128.4,121.2,3,3,3,692.6,664.3,730.5,585.6,557.3,107,107,107,0,0,0,0.154,0.146,0.161,585.6,557.3,623.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.272,0.309,0.192,0.173,0.217,0.0082,0.0074,0.0094,0.686,0.638,0.75,0.029,0.027,0.032,22.64,22.43,22.8,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.31,39.52,43.67,40.41,38.53,42.79,0,0,0,0,0,0,0.673,0,0.065,0.15,0.84,0.16,48.6
952898400000,2000,3,1999,6,24,7,0.508,0.0647,0.443,24484.1,167.8,167.8,145.7,4,3,3.2857142857142856,839.4,750.4,972.3,732.4,643.4,107,107,107,0,0,0,0.129,0.11,0.143,732.4,643.4,865.3,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.382,0.321,0.493,0.286,0.231,0.358,0.013,0.01,0.016,0.913,0.783,1.09,0.04,0.034,0.049,21.83,21.13,22.31,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.91,40.31,51.09,44.71,39.37,48.2,0,0,0,0,0,0,0.81,0,0.065,0.13,0.87,0.13,48.2
953503200000,2000,3,1999,6,25,7,0.822,0.0647,0.647,31568.5,192.8,192.8,187.9,4,4,4,1359,1050,1640,1252,942.9,107,107,107,183.1,-1.137e-13,432.8,0.0805,0.0653,0.102,1069,942.9,1100,990,990,990,969,968.1,969.9,21,20.1,21.9,0.799,0.564,0.911,0.593,0.395,0.648,0.028,0.018,0.032,1.68,1.22,1.86,0.081,0.056,0.093,19.28,18.2,20.72,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.08,45.78,50.22,46.98,44.87,48.2,0,0,0,0,0,0,1.04,0,0.175,0.079,0.79,0.21,38.4
954108000000,2000,3,1999,6,26,7,1.22,0.0837,0.665,28697.4,179.8,179.8,170.8,4,4,4,2018,1737,2262,1879,1630,138.4,107,217,779.3,529.6,945,0.0676,0.0506,0.099,1100,1100,1100,990,990,990,971.1,970.2,971.7,18.9,18.3,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.04,16.39,17.88,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.58,41.83,45.87,42.7,40.99,44.95,0,0,0,0,0,0,0.949,0,0.555,0.069,0.55,0.45,23.5
954712800000,2000,4,1999,7,27,7,1.44,0.131,0.665,26980.8,162.8,162.8,160.6,4,4,4,2384,2303,2439,2167,2086,217,217,217,1067,985.9,1122,0.091,0.089,0.0942,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.97,16.29,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.04,40.69,41.57,40.15,39.77,40.71,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
955317600000,2000,4,1999,7,28,7,1.47,0.131,0.665,26747.6,159.8,159.8,159.2,4,4,4,2434,2412,2446,2217,2195,217,217,217,1117,1095,1129,0.0891,0.0887,0.09,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.95,16.03,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.72,40.64,40.86,39.8,39.72,39.96,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
955922400000,2000,4,1999,7,29,7,1.41,0.131,0.665,27219.8,164.3,164.3,162,4,4,4,2332,2251,2401,2115,2034,217,217,217,1015,933.9,1084,0.0931,0.0904,0.0964,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.06,16.42,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.38,40.93,41.9,40.51,40.04,41.07,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
956527200000,2000,4,1999,7,30,7,1.26,0.131,0.665,28288.5,171.6,171.6,168.4,4,4,4,2090,1972,2210,1873,1755,217,217,217,773.4,654.8,893.2,0.104,0.0982,0.11,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.52,17.12,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.17,43.78,42.1,41.32,42.9,0,0,0,0,0,0,0.935,0,0.595,0.1,0.53,0.47,22.5
957132000000,2000,5,1999,8,31,7,1.1,0.116,0.665,29717.7,180.8,180.8,176.9,4,4,4,1819,1706,1933,1627,1514,192,192,192,526.9,414.3,641,0.106,0.0993,0.113,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.24,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.12,46.13,44.22,43.24,45.21,0,0,0,0,0,0,0.983,0,0.435,0.11,0.6,0.4,27
957736800000,2000,5,1999,8,32,7,0.96,0.116,0.665,31063,188,188,184.9,4,4,4,1588,1501,1676,1396,1309,192,192,192,295.8,208.5,384.2,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.884,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.08,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,46.39,47.97,46.22,45.46,47.01,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
958341600000,2000,5,1999,8,33,7,0.83,0.116,0.662,32168.2,192.8,192.8,191.5,4,4,4,1372,1254,1472,1180,1062,192,192,192,85.18,0,180,0.14,0.13,0.153,1094,1062,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.824,0.741,0.872,0.636,0.562,0.648,0.03,0.026,0.031,1.76,1.59,1.82,0.084,0.075,0.088,19.17,18.79,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.24,49.98,47.87,47.28,48.2,0,0,0,0,0,0,1.06,0,0.168,0.14,0.8,0.2,38.8
958946400000,2000,5,1999,8,34,7,0.68,0.116,0.564,29435.2,187.8,187.8,175.2,4,4,4,1125,1047,1216,933.1,855.3,192,192,192,0,-1.137e-13,1.137e-13,0.171,0.158,0.183,933.1,855.3,1024,990,990,990,968.3,968,968.6,21.7,21.4,22,0.577,0.499,0.686,0.397,0.353,0.477,0.018,0.016,0.022,1.23,1.08,1.45,0.057,0.049,0.068,20.48,19.97,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.7,41.76,47.9,43.8,40.91,46.94,0,0,0,0,0,0,0.973,0,0.116,0.17,0.83,0.17,43.3
959551200000,2000,5,1999,8,35,7,0.586,0.105,0.481,25612.5,159.7,159.7,152.5,4,3,3.7142857142857144,968.8,918.5,1024,794.5,757.5,174.3,161,192,0,0,0,0.179,0.166,0.195,794.5,757.5,832.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.442,0.407,0.478,0.324,0.306,0.342,0.015,0.014,0.016,1,0.967,1.04,0.045,0.043,0.047,21.23,20.98,21.43,0.954,0.953,0.957,0.977,0.974,0.98,0.932,0.928,0.937,43.1,39.22,51.6,41.56,38.21,48.2,0,0,0,0,0,0,0.847,0,0.105,0.18,0.82,0.18,43.7
960156000000,2000,6,1999,9,36,7,0.523,0.0974,0.426,23582.9,144.6,144.6,140.4,3,3,3,864.7,832.8,902.9,703.7,671.8,161,161,161,0,0,0,0.186,0.178,0.193,703.7,671.8,741.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.345,0.393,0.271,0.25,0.297,0.012,0.011,0.013,0.895,0.839,0.966,0.04,0.037,0.043,21.75,21.52,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.85,46.08,49.94,46.79,45.16,48.2,0,0,0,0,0,0,0.78,0,0.097,0.19,0.81,0.19,45.1
960760800000,2000,6,1999,9,37,7,0.483,0.0974,0.386,21764.7,133.9,133.9,129.6,3,3,3,798.6,776.3,823.5,637.6,615.3,161,161,161,0,0,0,0.202,0.196,0.207,637.6,615.3,662.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.313,0.339,0.227,0.212,0.244,0.0099,0.0092,0.011,0.782,0.744,0.824,0.034,0.032,0.036,22.12,21.98,22.25,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.07,42.73,45.54,43.18,41.88,44.62,0,0,0,0,0,0,0.72,0,0.097,0.2,0.8,0.2,45.1
961365600000,2000,6,1999,9,38,7,0.447,0.0974,0.35,19905.2,124.5,124.5,118.5,3,3,3,739.1,707.2,770.1,578.1,546.2,161,161,161,0,0,0,0.218,0.209,0.228,578.1,546.2,609.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.291,0.273,0.309,0.187,0.166,0.208,0.0081,0.0071,0.009,0.681,0.627,0.734,0.029,0.027,0.032,22.46,22.29,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.935,40.43,38.42,42.36,39.49,37.37,41.51,0,0,0,0,0,0,0.658,0,0.097,0.22,0.78,0.22,44.5
961970400000,2000,6,1999,9,39,7,0.404,0.102,0.302,17363.7,110,110,103.4,3,2,2.7142857142857144,668,640.2,696.5,499.9,454.2,168.1,161,186,8.12e-15,0,5.684e-14,0.252,0.231,0.291,499.9,454.2,535.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.248,0.224,0.267,0.137,0.113,0.159,0.0059,0.0048,0.0068,0.582,0.545,0.609,0.025,0.023,0.026,22.85,22.7,22.95,0.951,0.946,0.958,0.973,0.97,0.98,0.925,0.918,0.939,40.18,35.25,49.8,39.03,34.19,48.2,0,0,0,0,0,0,0.574,0,0.102,0.25,0.75,0.25,43
962575200000,2000,7,1999,10,40,7,0.366,0.112,0.254,14979.9,94.17,94.17,89.17,2,2,2,605.2,580.3,630.6,419.2,394.3,186,186,186,1.624e-14,0,5.684e-14,0.308,0.295,0.321,419.2,394.3,444.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.218,0.0969,0.0851,0.109,0.0041,0.0036,0.0046,0.53,0.493,0.57,0.022,0.021,0.024,23.15,23.01,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.49,42.98,48.04,44.58,42.12,47.08,0,0,0,0,0,0,0.495,0,0.112,0.31,0.69,0.31,40.9
963180000000,2000,7,1999,10,41,7,0.334,0.112,0.221,13112.7,82.85,82.85,78.05,2,2,2,551.6,530.3,573.5,365.6,344.3,186,186,186,-8.12e-15,-5.684e-14,0,0.337,0.324,0.351,365.6,344.3,387.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0716,0.0615,0.0819,0.003,0.0026,0.0034,0.45,0.418,0.483,0.019,0.017,0.02,23.47,23.34,23.6,0.951,0.948,0.953,0.976,0.971,0.98,0.928,0.92,0.934,39.99,37.75,42.27,39.03,36.67,41.43,0,0,0,0,0,0,0.434,0,0.113,0.34,0.66,0.34,39.3
963784800000,2000,7,1999,10,42,7,0.306,0.112,0.193,11458.5,72.06,72.06,68.21,2,2,2,505.9,487.9,524.6,319.9,301.9,186,186,186,-8.12e-15,-5.684e-14,0,0.368,0.355,0.381,319.9,301.9,338.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.05,0.0415,0.0588,0.0021,0.0017,0.0024,0.381,0.354,0.409,0.016,0.015,0.017,23.74,23.63,23.85,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.16,33.23,37.14,34.1,32.24,36.03,0,0,0,0,0,0,0.379,0,0.113,0.37,0.63,0.37,37.4
964389600000,2000,7,1999,10,43,7,0.282,0.112,0.17,10069.2,63.27,63.27,59.94,2,2,2,466.5,451,482.2,280.5,265,186,186,186,0,0,0,0.399,0.386,0.412,280.5,265,296.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.164,0.0314,0.0241,0.0388,0.0013,0.00099,0.0016,0.322,0.299,0.346,0.013,0.012,0.014,23.98,23.88,24.07,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.89,29.19,32.61,29.97,28.32,31.63,0,0,0,0,0,0,0.333,0,0.112,0.4,0.6,0.4,35.7
964994400000,2000,7,1999,10,44,7,0.26,0.0964,0.163,9753.01,61.37,61.37,58.05,2,2,2,429.8,414.1,445.8,270.3,259.1,159.4,155,186,0,0,0,0.371,0.352,0.417,270.3,259.1,285.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.149,0.158,0.0266,0.0213,0.0338,0.0011,0.00087,0.0014,0.304,0.287,0.327,0.012,0.012,0.013,24.16,24.09,24.25,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,29.92,28.62,31.64,29.03,27.76,30.69,0,0,0,0,0,0,0.323,0,0.097,0.37,0.63,0.37,37.5
965599200000,2000,8,1999,11,45,7,0.239,0.0937,0.145,8606.93,54.58,54.58,51.23,2,1,1.7142857142857142,394.9,382.1,408.9,239.9,227.1,155,155,155,0,-2.842e-14,2.842e-14,0.393,0.379,0.406,239.9,227.1,253.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0164,0.0151,0.0188,0.00066,0.00061,0.00077,0.307,0.257,0.409,0.012,0.01,0.017,24.32,24.26,24.39,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.24,25.97,52.67,32.5,25.19,48.2,0,0,0,0,0,0,0.285,0,0.094,0.39,0.61,0.39,36
966204000000,2000,8,1999,11,46,7,0.221,0.0937,0.128,7885.75,48.2,48.2,46.94,1,1,1,365.9,354.5,378,210.9,199.5,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.424,0.41,0.437,210.9,199.5,223,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.136,0.0137,0.0127,0.0147,0.00055,0.00051,0.0006,0.372,0.352,0.394,0.015,0.014,0.016,24.4,24.32,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,48.28,45.71,50.97,46.94,44.8,48.2,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.7
966808800000,2000,8,1999,11,47,7,0.206,0.0937,0.112,6995.9,44,44,41.64,1,1,1,340.7,331.2,350.9,185.7,176.2,155,155,155,-4.06e-15,-2.842e-14,0,0.455,0.442,0.468,185.7,176.2,195.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.126,0.0115,0.0107,0.0124,0.00046,0.00043,0.0005,0.327,0.31,0.346,0.013,0.012,0.014,24.57,24.5,24.63,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.926,0.935,42.52,40.35,44.9,41.64,39.41,44,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
967413600000,2000,8,1999,11,48,7,0.192,0.0842,0.108,6735.9,44.6,44.6,40.09,1,1,1,317.9,305.3,328.2,178.7,164.2,139.1,118,155,1.218e-14,-2.842e-14,2.842e-14,0.437,0.374,0.486,178.7,164.2,197.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.123,0.0109,0.00971,0.0125,0.00044,0.00039,0.0005,0.313,0.289,0.344,0.013,0.012,0.014,24.7,24.65,24.75,0.948,0.944,0.954,0.976,0.971,0.98,0.926,0.916,0.935,41.07,37.57,45.51,40.09,36.48,44.6,0,0,0,0,0,0,0.223,0,0.084,0.44,0.56,0.44,35.1
968018400000,2000,9,1999,12,49,7,0.175,0.0714,0.103,6456.01,41.29,41.29,38.43,1,1,1,289,277.6,300.6,171,159.6,118,118,118,-4.06e-15,-2.842e-14,0,0.409,0.393,0.425,171,159.6,182.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0103,0.00932,0.0113,0.00041,0.00037,0.00045,0.297,0.277,0.318,0.012,0.011,0.013,24.85,24.78,24.91,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.41,36.75,42.13,38.43,35.65,41.29,0,0,0,0,0,0,0.213,0,0.072,0.41,0.59,0.41,36.9
968623200000,2000,9,1999,12,50,7,0.16,0.0714,0.089,5510.92,34.84,34.84,32.8,1,1,1,265.1,257.1,274.1,147.1,139.1,118,118,118,0,-2.842e-14,2.842e-14,0.445,0.431,0.459,147.1,139.1,156.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00826,0.00758,0.00902,0.00033,0.0003,0.00036,0.255,0.24,0.271,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.82,31.92,35.92,32.8,30.97,34.84,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
969228000000,2000,9,1999,12,51,7,0.15,0.0714,0.0786,4851.81,30.65,30.65,28.88,1,1,1,248,239.9,255.8,130,121.9,118,118,118,0,0,0,0.476,0.461,0.492,130,121.9,137.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0962,0.102,0.0068,0.00611,0.00746,0.00027,0.00024,0.0003,0.224,0.209,0.238,0.0088,0.0083,0.0094,25.09,25.04,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.77,27.87,31.6,28.88,27.03,30.65,0,0,0,0,0,0,0.16,0,0.0714,0.48,0.52,0.48,32.3
969832800000,2000,9,1999,12,52,7,0.139,0.0696,0.0698,4292.26,28.41,28.41,25.55,1,1,1,230.5,224.3,237.4,115.5,108.2,115,97,118,4.06e-15,-1.421e-14,1.421e-14,0.499,0.432,0.522,115.5,108.2,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0937,0.0914,0.0963,0.00556,0.00495,0.00657,0.00022,0.00019,0.00026,0.198,0.185,0.217,0.0078,0.0073,0.0085,25.22,25.17,25.26,0.922,0.917,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.34,24.59,29.29,25.55,23.85,28.41,0,0,0,0,0,0,0.142,0,0.0692,0.5,0.5,0.5,30.9
970437600000,2000,10,2000,1,1,7,0.131,0.0587,0.0724,4477.43,27.98,27.98,26.65,1,1,1,216.7,211.5,222.4,119.7,114.5,97,97,97,0,-1.421e-14,1.421e-14,0.448,0.436,0.459,119.7,114.5,125.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0918,0.0957,0.00593,0.00548,0.00641,0.00023,0.00021,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.48,26.2,28.84,26.65,25.41,27.98,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
971042400000,2000,10,2000,1,2,7,0.125,0.0587,0.0662,3513.63,25.09,25.09,20.91,1,1,1,206.5,202.4,210.1,109.5,105.5,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.47,0.462,0.479,109.5,105.5,113.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0886,0.0913,0.00506,0.00471,0.00536,0.0002,0.00018,0.00021,0.185,0.178,0.192,0.0073,0.007,0.0075,25.38,25.35,25.41,0.787,0,0.92,0.831,0,0.97,0.763,0,0.892,21.56,0,25.87,20.91,0,25.09,0,1,0,0,0.143,0,0.116,0.143,0.0588,0.47,0.53,0.47,28.1
971647200000,2000,10,2000,1,3,7,0.119,0.0545,0.0641,1280.16,26.84,26.84,7.62,1,1,1,196.1,191.8,201.1,106,97.52,90.14,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.459,0.378,0.499,106,97.52,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0858,0.0913,0.00476,0.00404,0.00596,0.00019,0.00016,0.00023,0.178,0.164,0.202,0.007,0.0064,0.0079,25.41,25.38,25.43,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.856,0,27.67,7.62,0,26.84,0,5,0,0,0.714,0,0.0423,0.714,0.0549,0.46,0.54,0.46,10.8
972252000000,2000,10,2000,1,4,7,0.114,0.0442,0.07,4324.78,26.17,26.17,25.74,1,1,1,188.7,187.4,190.4,115.7,114.4,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.387,0.383,0.39,115.7,114.4,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0893,0.0904,0.00558,0.00547,0.00573,0.00022,0.00021,0.00022,0.194,0.192,0.197,0.0076,0.0075,0.0077,25.38,25.38,25.38,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.895,26.54,26.23,26.98,25.74,25.44,26.17,0,0,0,0,0,0,0.143,0,0.044,0.39,0.61,0.39,37.9
972856800000,2000,10,2000,1,5,7,0.114,0.0416,0.072,4462.36,27.56,27.56,26.56,1,1,1,187.8,185.2,190.1,119,112.5,68.71,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.352,0.394,119,112.5,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0886,0.0913,0.00587,0.00531,0.00622,0.00023,0.00021,0.00024,0.199,0.188,0.206,0.0078,0.0074,0.0081,25.38,25.37,25.38,0.924,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.38,25.75,28.41,26.56,24.98,27.56,0,0,0,0,0,0,0.148,0,0.042,0.36,0.63,0.37,39.1
973461600000,2000,11,2000,2,6,7,0.117,0.0405,0.0762,4747.08,28.74,28.74,28.26,1,1,1,193,190.4,195.1,126,123.4,67,67,67,-6.09e-15,-1.421e-14,0,0.347,0.343,0.352,126,123.4,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0914,0.0931,0.00646,0.00624,0.00664,0.00025,0.00024,0.00026,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.37,25.37,25.38,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.13,28.48,29.63,28.26,27.63,28.74,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
974066400000,2000,11,2000,2,7,7,0.117,0.0405,0.0762,4744.9,28.93,28.93,28.24,1,1,1,193,189.1,195.9,126,122,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.342,0.354,126,122,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.091,0.0934,0.00646,0.00612,0.00671,0.00025,0.00024,0.00026,0.211,0.204,0.217,0.0083,0.008,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.12,28.13,29.83,28.24,27.29,28.93,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
974671200000,2000,11,2000,2,8,7,0.112,0.0317,0.0807,5035.98,30.86,30.86,29.98,1,1,1,185.9,184.7,187.7,133.4,120.7,52.43,50,67,0,0,0,0.282,0.267,0.357,133.4,120.7,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0905,0.0942,0.00709,0.00601,0.00741,0.00028,0.00023,0.00029,0.223,0.202,0.229,0.0087,0.0079,0.009,25.35,25.34,25.37,0.932,0.925,0.933,0.97,0.97,0.97,0.904,0.898,0.905,30.9,27.79,31.81,29.98,26.95,30.86,0,0,0,0,0,0,0.167,0,0.0313,0.28,0.72,0.28,45
975276000000,2000,11,2000,2,9,7,0.122,0.0326,0.0896,5624.06,34.5,34.5,33.48,1,1,1,202.1,192.9,210.4,148.2,142.9,53.86,50,59,0,0,0,0.266,0.247,0.285,148.2,142.9,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0962,0.101,0.00835,0.00789,0.00871,0.00033,0.00031,0.00034,0.25,0.239,0.257,0.0098,0.0094,0.01,25.32,25.28,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.51,33.23,35.57,33.48,32.23,34.5,0,0,0,0,0,0,0.186,0,0.0324,0.27,0.73,0.27,46.1
975880800000,2000,12,2000,3,10,7,0.131,0.0357,0.0954,5988.3,37.33,37.33,35.64,1,1,1,216.7,212.8,223.8,157.7,153.8,59,59,59,0,0,0,0.272,0.264,0.277,157.7,153.8,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00916,0.00883,0.00976,0.00036,0.00035,0.00038,0.267,0.26,0.28,0.01,0.01,0.011,25.23,25.18,25.26,0.941,0.94,0.943,0.971,0.97,0.973,0.913,0.912,0.917,36.73,35.82,38.38,35.64,34.74,37.33,0,0,0,0,0,0,0.198,0,0.0356,0.27,0.73,0.27,45.7
976485600000,2000,12,2000,3,11,7,0.136,0.0357,0.1,6300.29,38.89,38.89,37.5,1,1,1,224.5,222.4,230.1,165.5,163.4,59,59,59,0,0,0,0.263,0.256,0.265,165.5,163.4,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.105,0.108,0.00982,0.00964,0.0103,0.00039,0.00038,0.0004,0.281,0.278,0.291,0.011,0.011,0.011,25.17,25.13,25.19,0.944,0.943,0.945,0.973,0.972,0.976,0.918,0.916,0.922,38.55,38.06,39.85,37.5,36.99,38.89,0,0,0,0,0,0,0.208,0,0.036,0.26,0.74,0.26,46.3
