datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287957600000,2010,10,2010,1,4,7,0.132,0.0587,0.0732,4528.27,28.04,28.04,26.95,1,1,1,218,211.8,222.7,121,114.8,97,97,97,4.06e-15,0,1.421e-14,0.445,0.436,0.458,121,114.8,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0919,0.0958,0.00604,0.0055,0.00643,0.00024,0.00022,0.00025,0.206,0.195,0.214,0.0081,0.0076,0.0084,25.29,25.25,25.33,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.79,26.27,28.91,26.95,25.48,28.04,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1288562400000,2010,11,2010,2,5,7,0.131,0.0562,0.0749,4644.6,28.6,28.6,27.65,1,1,1,216.9,210.4,221,123.9,117.4,93,93,93,-2.03e-15,-1.421e-14,0,0.429,0.421,0.442,123.9,117.4,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0925,0.0962,0.00628,0.00573,0.00663,0.00025,0.00022,0.00026,0.211,0.199,0.218,0.0083,0.0078,0.0086,25.29,25.26,25.34,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.5,26.93,29.49,27.65,26.12,28.6,0,0,0,0,0,0,0.154,0,0.0561,0.43,0.57,0.43,35.5
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0765,4746.86,29.35,29.35,28.26,1,1,1,219.5,216.9,224.3,126.5,123.9,93,93,93,-2.03e-15,-1.421e-14,0,0.424,0.415,0.429,126.5,123.9,131.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0948,0.0974,0.0065,0.00628,0.00691,0.00026,0.00025,0.00027,0.216,0.211,0.224,0.0085,0.0083,0.0088,25.27,25.23,25.29,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.13,28.52,30.26,28.26,27.66,29.35,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1289772000000,2010,11,2010,2,7,7,0.131,0.054,0.0772,4795.79,32.79,32.79,28.55,1,1,1,217,212.6,221.9,127.7,120.9,89.29,67,93,4.06e-15,0,1.421e-14,0.411,0.315,0.435,127.7,120.9,145.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0993,0.0066,0.00603,0.00812,0.00026,0.00024,0.00032,0.217,0.206,0.246,0.0085,0.0081,0.0097,25.28,25.25,25.31,0.929,0.926,0.937,0.97,0.97,0.97,0.901,0.898,0.909,29.43,27.79,33.81,28.55,26.95,32.79,0,0,0,0,0,0,0.159,0,0.0538,0.41,0.59,0.41,36.6
1290376800000,2010,11,2010,2,8,7,0.133,0.0405,0.0928,5808.57,35.6,35.6,34.57,1,1,1,220.4,213.9,224.9,153.4,146.9,67,67,67,0,0,0,0.304,0.298,0.313,153.4,146.9,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0997,0.104,0.00879,0.00824,0.00917,0.00034,0.00032,0.00036,0.26,0.249,0.268,0.01,0.0098,0.011,25.22,25.18,25.27,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.64,34.13,36.7,34.57,33.11,35.6,0,0,0,0,0,0,0.192,0,0.0402,0.3,0.7,0.3,43.7
1290981600000,2010,11,2010,2,9,7,0.142,0.0371,0.105,6629.51,42.07,42.07,39.46,1,1,1,234.8,226.8,243.2,173.5,159.8,61.29,59,67,0,0,0,0.262,0.243,0.295,173.5,159.8,184.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.104,0.112,0.0105,0.00933,0.0114,0.00041,0.00037,0.00045,0.296,0.272,0.315,0.012,0.011,0.012,25.1,25.03,25.17,0.946,0.942,0.95,0.976,0.97,0.98,0.924,0.914,0.931,40.41,37.15,42.93,39.46,36.03,42.07,0,0,0,0,0,0,0.219,0,0.037,0.26,0.74,0.26,46.7
1291586400000,2010,12,2010,3,10,7,0.152,0.0357,0.117,7404.2,45.17,45.17,44.07,1,1,1,251.9,243.5,256.6,192.9,184.5,59,59,59,0,-2.842e-14,2.842e-14,0.234,0.23,0.242,192.9,184.5,197.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0125,0.00048,0.00045,0.0005,0.33,0.315,0.339,0.013,0.012,0.013,24.96,24.93,25.02,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.97,43,46.09,44.07,42.14,45.17,0,0,0,0,0,0,0.245,0,0.035,0.23,0.77,0.23,48.7
1292191200000,2010,12,2010,3,11,7,0.16,0.0357,0.124,7888.8,47.54,47.54,46.96,1,1,1,264.4,259.6,267,205.4,200.6,59,59,59,1.624e-14,0,2.842e-14,0.223,0.221,0.227,205.4,200.6,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0128,0.0134,0.00052,0.00051,0.00053,0.353,0.344,0.357,0.014,0.014,0.014,24.89,24.87,24.92,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.92,46.8,48.51,46.96,45.87,47.54,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1292796000000,2010,12,2010,3,12,7,0.172,0.0357,0.136,8300.35,52.23,52.23,49.41,2,1,1.4285714285714286,284.2,270.8,297.6,225.2,211.8,59,59,59,0,0,0,0.208,0.198,0.218,225.2,211.8,238.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.0149,0.0138,0.016,0.00059,0.00055,0.00064,0.321,0.24,0.389,0.013,0.0095,0.015,24.84,24.77,24.91,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.47,25.78,52.61,38.47,25,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.3
1293400800000,2010,12,2010,3,13,7,0.203,0.0381,0.165,10035.5,64.35,64.35,59.74,2,2,2,336,305,367.9,273,246,63,59,73,0,0,0,0.187,0.17,0.204,273,246,294.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.144,0.134,0.153,0.0281,0.0167,0.0382,0.0011,0.00066,0.0015,0.299,0.259,0.333,0.012,0.01,0.013,24.62,24.43,24.82,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,30.79,27.78,33.17,29.87,26.94,32.18,0,0,0,0,0,0,0.332,0,0.038,0.19,0.81,0.19,49.4
1294005600000,2011,1,2010,4,14,7,0.248,0.0442,0.204,12334,81.97,81.97,73.42,2,2,2,409.6,378.5,447.4,336.6,305.5,73,73,73,0,0,0,0.179,0.163,0.193,336.6,305.5,374.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.157,0.181,0.0579,0.0432,0.0757,0.0024,0.0017,0.0031,0.395,0.349,0.452,0.016,0.014,0.019,24.16,23.93,24.36,0.946,0.941,0.952,0.973,0.97,0.98,0.92,0.913,0.933,37.72,34.35,41.82,36.71,33.32,40.98,0,0,0,0,0,0,0.408,0,0.044,0.18,0.82,0.18,49.7
1294610400000,2011,1,2010,4,15,7,0.313,0.0442,0.269,15876,104.8,104.8,94.5,3,2,2.142857142857143,518.2,464.7,573,445.2,391.7,73,73,73,0,-5.684e-14,5.684e-14,0.141,0.127,0.157,445.2,391.7,500,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.207,0.187,0.232,0.109,0.0839,0.135,0.0045,0.0035,0.0057,0.544,0.478,0.614,0.023,0.02,0.026,23.52,23.29,23.83,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.42,36.01,52.46,44.75,34.93,48.2,0,0,0,0,0,0,0.525,0,0.044,0.14,0.86,0.14,50.7
1295215200000,2011,1,2010,4,16,7,0.398,0.0563,0.342,19729.7,123.9,123.9,117.4,3,3,3,658,592.9,720.3,564.9,519.9,93.14,73,120,0,0,0,0.14,0.111,0.176,564.9,519.9,600.3,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.272,0.244,0.297,0.178,0.148,0.202,0.0076,0.0062,0.0087,0.647,0.568,0.711,0.028,0.024,0.031,22.82,22.51,23.16,0.952,0.948,0.954,0.976,0.97,0.98,0.929,0.92,0.935,40.1,37.33,42.16,39.15,36.22,41.31,0,0,0,0,0,0,0.652,0,0.056,0.14,0.86,0.14,49.6
1295820000000,2011,1,2010,4,17,7,0.486,0.0726,0.414,23069.5,144.6,144.6,137.3,3,3,3,804.4,740.9,883.3,684.4,620.9,120,120,120,0,0,0,0.15,0.136,0.162,684.4,620.9,763.3,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.346,0.308,0.4,0.258,0.216,0.308,0.011,0.0093,0.014,0.854,0.746,0.992,0.037,0.032,0.044,22.03,21.57,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.1,43.41,51.49,45.77,42.54,48.2,0,0,0,0,0,0,0.763,0,0.072,0.15,0.85,0.15,47.5
1296424800000,2011,1,2010,4,18,7,0.67,0.0943,0.571,29538.8,192.8,192.8,175.8,4,4,4,1108,925.3,1316,952.3,805.3,156,120,162,7.649,0,53.54,0.142,0.123,0.166,944.6,805.3,1100,990,990,990,968.2,967.6,968.9,21.8,21.1,22.4,0.602,0.439,0.815,0.444,0.329,0.648,0.021,0.015,0.031,1.3,0.982,1.76,0.06,0.044,0.084,20.47,19.35,21.42,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,45.05,40.26,49.74,43.96,39.32,48.2,0,0,0,0,0,0,0.977,0,0.099,0.14,0.85,0.15,44.1
1297029600000,2011,2,2010,5,19,7,0.926,0.098,0.665,31414.9,192.1,192.1,187,4,4,4,1531,1391,1666,1369,1229,162,162,162,268.9,129.2,404.3,0.106,0.0972,0.116,1100,1100,1100,990,990,990,969.6,969.1,970,20.4,20,20.9,0.888,0.847,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.86,0.09,0.086,0.093,18.58,18.12,19.07,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.7,46.49,49,46.75,45.56,48.02,0,0,0,0,0,0,1.04,0,0.261,0.11,0.72,0.28,33.9
1297634400000,2011,2,2010,5,20,7,1.1,0.098,0.665,29719.7,180.8,180.8,176.9,4,4,4,1819,1710,1908,1657,1548,162,162,162,557.3,447.7,646.5,0.0892,0.0849,0.0948,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.61,17.32,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,44.34,46.11,44.23,43.45,45.19,0,0,0,0,0,0,0.983,0,0.435,0.089,0.6,0.4,27
1298239200000,2011,2,2010,5,21,7,1.19,0.098,0.665,28901.7,173,173,172,4,4,4,1960,1933,1972,1798,1771,162,162,162,697.7,671,709.8,0.0827,0.0822,0.0838,1100,1100,1100,990,990,990,971,970.9,971,19,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.16,17.12,17.24,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.89,43.78,44.12,43.01,42.9,43.24,0,0,0,0,0,0,0.956,0,0.525,0.082,0.56,0.44,24.3
1298844000000,2011,2,2010,5,22,7,1.2,0.138,0.665,28764.7,171.6,171.6,171.2,4,4,4,1983,1972,2000,1755,1736,228,162,239,655.5,636.4,709.8,0.115,0.0822,0.121,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.03,17.12,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.68,43.53,43.78,42.8,42.66,42.9,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1299448800000,2011,3,2010,6,23,7,1.23,0.13,0.665,28554.8,170.4,170.4,170,4,4,4,2027,2011,2039,1812,1772,215,183,239,711.7,671.9,756.5,0.106,0.0897,0.119,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.1,0.099,0.1,16.96,16.93,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.36,43.28,43.46,42.49,42.41,42.59,0,0,0,0,0,0,0.944,0,0.565,0.11,0.54,0.46,23.2
1300053600000,2011,3,2010,6,24,7,1.26,0.111,0.665,28315.3,169.4,169.4,168.5,4,4,4,2083,2050,2115,1900,1867,183,183,183,799.7,767.3,832.2,0.0879,0.0865,0.0893,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.83,16.75,16.9,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43,42.78,43.21,42.14,41.93,42.34,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1300658400000,2011,3,2010,6,25,7,1.32,0.111,0.665,27859.3,167.3,167.3,165.8,4,4,4,2189,2133,2251,2006,1950,183,183,183,906.3,850.4,967.9,0.0836,0.0813,0.0858,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.42,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.3,41.9,42.67,41.46,41.07,41.81,0,0,0,0,0,0,0.921,0,0.655,0.084,0.5,0.5,21.1
1301263200000,2011,3,2010,6,26,7,1.43,0.119,0.665,27077.3,163.6,163.6,161.2,4,4,4,2363,2277,2473,2166,2094,197.6,183,217,1066,993.8,1156,0.0835,0.0777,0.0908,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.88,16.36,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.18,40.46,41.74,40.29,39.53,40.89,0,0,0,0,0,0,0.895,0,0.765,0.083,0.47,0.53,18.9
1301868000000,2011,4,2010,7,27,7,1.64,0.131,0.665,25483.1,156.7,156.7,151.7,4,4,4,2705,2523,2884,2488,2306,217,217,217,1388,1206,1567,0.0804,0.0752,0.086,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.89,15.76,0.942,0.94,0.944,0.974,0.971,0.976,0.918,0.913,0.922,38.94,37.77,40.14,37.92,36.68,39.19,0,0,0,0,0,0,0.843,0,0.975,0.08,0.41,0.59,15.5
1302472800000,2011,4,2010,7,28,7,1.81,0.131,0.665,24123.8,145.5,145.5,143.6,4,4,4,2998,2928,3033,2781,2711,217,217,217,1681,1611,1716,0.0724,0.0715,0.0741,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.53,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.01,36.77,37.47,35.9,35.67,36.37,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1303077600000,2011,4,2010,7,29,7,1.79,0.131,0.665,24284.1,147,147,144.5,4,4,4,2963,2876,3029,2746,2659,217,217,217,1646,1559,1712,0.0733,0.0716,0.0755,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.54,14.91,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.914,37.24,36.8,37.82,36.14,35.69,36.74,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1303682400000,2011,4,2010,7,30,7,1.64,0.136,0.665,25430.5,154.9,154.9,151.4,4,4,4,2716,2588,2840,2491,2312,225.4,217,276,1391,1212,1523,0.0833,0.0764,0.107,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15,15.61,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.87,38.06,39.71,37.84,36.99,38.73,0,0,0,0,0,0,0.841,0,0.975,0.083,0.41,0.59,15.5
1304287200000,2011,5,2010,8,31,7,1.46,0.167,0.665,26812.2,163,163,159.6,4,4,4,2420,2295,2546,2144,2019,276,276,276,1044,919.5,1170,0.114,0.108,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.71,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.927,40.81,39.98,41.62,39.9,39.02,40.76,0,0,0,0,0,0,0.887,0,0.795,0.11,0.46,0.54,18.4
1304892000000,2011,5,2010,8,32,7,1.27,0.167,0.665,28246.3,172.1,172.1,168.1,4,4,4,2101,1958,2255,1825,1682,276,276,276,725,581.7,878.6,0.132,0.122,0.141,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.41,17.16,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.89,41.88,43.9,42.03,41.04,43.03,0,0,0,0,0,0,0.934,0,0.605,0.13,0.52,0.48,22.2
1305496800000,2011,5,2010,8,33,7,1.09,0.167,0.665,29836.6,181.5,181.5,177.6,4,4,4,1798,1686,1912,1522,1410,276,276,276,422.4,310.2,536,0.154,0.144,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.31,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.31,44.3,46.3,44.4,43.42,45.38,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1306101600000,2011,5,2010,8,34,7,0.939,0.167,0.665,31294.5,189.6,189.6,186.3,4,4,4,1552,1463,1650,1276,1187,276,276,276,175.8,86.59,273.7,0.178,0.167,0.189,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.89,0.854,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.51,18.17,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.52,46.62,48.37,46.57,45.69,47.41,0,0,0,0,0,0,1.03,0,0.274,0.18,0.71,0.29,33.3
1306706400000,2011,5,2010,8,35,7,0.799,0.138,0.646,31900.2,192.8,192.8,189.9,4,4,4,1320,1196,1434,1091,986.3,228.9,210,276,23.34,-1.137e-13,62.84,0.173,0.153,0.196,1068,986.3,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.776,0.645,0.842,0.58,0.416,0.648,0.028,0.019,0.031,1.65,1.34,1.79,0.078,0.062,0.086,19.44,18.94,20.15,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.51,46.53,49.69,47.47,45.6,48.2,0,0,0,0,0,0,1.05,0,0.153,0.17,0.81,0.19,39.9
1307311200000,2011,6,2010,9,36,7,0.651,0.119,0.532,28092.8,177.4,177.4,167.2,4,4,4,1076,1002,1160,880.2,837.3,196,161,210,1.624e-14,-1.137e-13,1.137e-13,0.182,0.157,0.201,880.2,837.3,949.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.528,0.483,0.595,0.365,0.344,0.399,0.017,0.016,0.018,1.13,1.06,1.26,0.052,0.048,0.058,20.73,20.34,21.04,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.68,40.9,45.24,41.8,40,44.34,0,0,0,0,0,0,0.929,0,0.119,0.18,0.82,0.18,43.2
1307916000000,2011,6,2010,9,37,7,0.563,0.0974,0.465,24861.4,158.3,158.3,148,4,3,3.2857142857142856,930.6,883.3,979.6,769.6,722.3,161,161,161,0,0,0,0.173,0.164,0.182,769.6,722.3,818.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.375,0.463,0.31,0.283,0.335,0.014,0.013,0.015,0.99,0.926,1.04,0.044,0.041,0.047,21.39,21.16,21.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.58,39.83,52.21,45.59,38.86,48.2,0,0,0,0,0,0,0.822,0,0.098,0.17,0.83,0.17,44.2
1308520800000,2011,6,2010,9,38,7,0.503,0.0974,0.405,22702.7,141.4,141.4,135.1,3,3,3,831.2,800.9,868.5,670.2,639.9,161,161,161,0,0,0,0.194,0.185,0.201,670.2,639.9,707.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.327,0.365,0.249,0.228,0.274,0.011,0.01,0.012,0.837,0.785,0.9,0.037,0.034,0.04,21.94,21.73,22.11,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.96,44.2,48.08,45.05,43.32,47.12,0,0,0,0,0,0,0.751,0,0.098,0.19,0.81,0.19,45.1
1309125600000,2011,6,2010,9,39,7,0.465,0.104,0.361,20477.6,128.6,128.6,121.9,3,3,3,769.2,739.8,793,597.5,553.8,171.7,161,186,0,0,0,0.224,0.203,0.251,597.5,553.8,632,990,990,990,967,966.9,967.1,23,22.9,23.1,0.304,0.28,0.322,0.2,0.171,0.223,0.0087,0.0074,0.0097,0.715,0.643,0.772,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.55,38.73,43.73,40.63,37.69,42.86,0,0,0,0,0,0,0.677,0,0.104,0.22,0.78,0.22,44
1309730400000,2011,7,2010,10,40,7,0.42,0.112,0.308,17399,110.8,110.8,103.6,3,2,2.7142857142857144,695.1,662.9,728.5,509.1,476.9,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.268,0.255,0.281,509.1,476.9,542.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.255,0.237,0.274,0.142,0.124,0.163,0.0061,0.0053,0.007,0.6,0.55,0.644,0.026,0.024,0.027,22.72,22.56,22.82,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.84,35.15,52.03,39.11,34.1,48.2,0,0,0,0,0,0,0.575,0,0.112,0.27,0.73,0.27,41.4
1310335200000,2011,7,2010,10,41,7,0.378,0.137,0.241,14157.1,89.8,89.8,84.27,2,2,2,625.2,598.7,652.8,398.2,371.7,227,227,227,0,-5.684e-14,5.684e-14,0.363,0.348,0.379,398.2,371.7,425.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.195,0.214,0.0869,0.0744,0.1,0.0037,0.0031,0.0043,0.503,0.463,0.544,0.021,0.02,0.023,23.1,22.94,23.24,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.02,40.3,45.82,42.13,39.36,44.9,0,0,0,0,0,0,0.468,0,0.137,0.36,0.64,0.36,37.5
1310940000000,2011,7,2010,10,42,7,0.343,0.137,0.205,12061.5,76.86,76.86,71.79,2,2,2,566.6,544.3,590.2,339.6,317.3,227,227,227,0,-5.684e-14,5.684e-14,0.401,0.385,0.417,339.6,317.3,363.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.184,0.176,0.192,0.0593,0.0487,0.0704,0.0025,0.002,0.003,0.415,0.381,0.45,0.017,0.016,0.019,23.44,23.29,23.57,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,36.96,34.6,39.42,35.9,33.56,38.43,0,0,0,0,0,0,0.399,0,0.138,0.4,0.6,0.4,35.2
1311544800000,2011,7,2010,10,43,7,0.312,0.137,0.175,10299.7,65.6,65.6,61.31,2,2,2,516.3,496.9,536.9,289.3,269.9,227,227,227,-8.12e-15,-5.684e-14,0,0.44,0.423,0.457,289.3,269.9,309.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.166,0.159,0.173,0.0355,0.0264,0.0453,0.0015,0.0011,0.0019,0.339,0.31,0.37,0.014,0.013,0.015,23.74,23.61,23.85,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.906,0.914,31.6,29.51,33.82,30.65,28.62,32.8,0,0,0,0,0,0,0.341,0,0.137,0.44,0.56,0.44,33
1312149600000,2011,8,2010,11,44,7,0.284,0.111,0.172,10234.1,65.25,65.25,60.92,2,2,2,469.1,449.6,489.6,285.1,265.6,184,184,184,0,0,0,0.393,0.376,0.409,285.1,265.6,305.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0335,0.0244,0.0432,0.0014,0.001,0.0018,0.33,0.301,0.36,0.014,0.012,0.015,23.96,23.84,24.08,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,31.4,29.27,33.64,30.46,28.4,32.63,0,0,0,0,0,0,0.338,0,0.112,0.39,0.61,0.39,36
1312754400000,2011,8,2010,11,45,7,0.258,0.111,0.147,8663.6,55.45,55.45,51.57,2,1,1.7142857142857142,426.4,410.5,443.4,242.4,226.5,184,184,184,8.12e-15,0,2.842e-14,0.432,0.415,0.448,242.4,226.5,259.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.152,0.017,0.015,0.0214,0.0007,0.00061,0.00088,0.313,0.263,0.413,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.32,26.07,52.45,32.67,25.28,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
1313359200000,2011,8,2010,11,46,7,0.236,0.109,0.127,7838.18,48.2,48.2,46.66,1,1,1,390.5,376.4,405.3,210.7,197,179.9,155,184,-8.12e-15,-2.842e-14,0,0.46,0.412,0.483,210.7,197,221.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0137,0.0125,0.0146,0.00055,0.00051,0.00059,0.375,0.351,0.395,0.015,0.014,0.016,24.27,24.18,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.97,44.87,50.61,46.66,43.98,48.2,0,0,0,0,0,0,0.259,0,0.109,0.46,0.54,0.46,33.2
1313964000000,2011,8,2010,11,47,7,0.218,0.0937,0.124,7732.25,48.2,48.2,46.03,1,1,1,360.5,348.2,372.8,205.5,193.2,155,155,155,8.12e-15,0,2.842e-14,0.43,0.416,0.445,205.5,193.2,217.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.134,0.0132,0.0122,0.0143,0.00053,0.00049,0.00058,0.363,0.341,0.385,0.015,0.014,0.016,24.43,24.35,24.52,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.05,44.26,49.81,46.03,43.38,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.5
1314568800000,2011,8,2010,11,48,7,0.201,0.081,0.12,7497.12,48.2,48.2,44.63,1,1,1,332.1,318.4,344.1,198.2,182,133.9,118,155,1.218e-14,-2.842e-14,2.842e-14,0.402,0.354,0.46,198.2,182,215.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0126,0.0112,0.0141,0.00051,0.00045,0.00056,0.348,0.321,0.377,0.014,0.013,0.015,24.59,24.55,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.93,0.938,45.61,41.68,49.67,44.63,40.83,48.2,0,0,0,0,0,0,0.248,0,0.081,0.4,0.6,0.4,37.3
1315173600000,2011,9,2010,12,49,7,0.182,0.0714,0.111,6955.62,44.29,44.29,41.4,1,1,1,301.4,289.1,313.7,183.4,171.1,118,118,118,0,-2.842e-14,2.842e-14,0.392,0.376,0.408,183.4,171.1,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0113,0.0103,0.0124,0.00045,0.00041,0.00049,0.319,0.297,0.341,0.013,0.012,0.014,24.77,24.69,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.3,39.44,45.19,41.4,38.45,44.29,0,0,0,0,0,0,0.23,0,0.071,0.39,0.61,0.39,38.2
1315778400000,2011,9,2010,12,50,7,0.167,0.0714,0.0953,5915.71,37.57,37.57,35.21,1,1,1,275.6,266.4,285.6,157.6,148.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.428,0.413,0.443,157.6,148.4,167.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00915,0.00837,0.00999,0.00036,0.00033,0.0004,0.273,0.257,0.291,0.011,0.01,0.012,24.92,24.87,24.98,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.28,34.13,38.61,35.21,33.1,37.57,0,0,0,0,0,0,0.196,0,0.0717,0.43,0.57,0.43,35.4
1316383200000,2011,9,2010,12,51,7,0.154,0.0714,0.0826,5106.59,32.41,32.41,30.4,1,1,1,254.6,246.5,263.4,136.6,128.5,118,118,118,8.12e-15,0,2.842e-14,0.464,0.448,0.479,136.6,128.5,145.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0985,0.105,0.00736,0.00667,0.00811,0.00029,0.00026,0.00032,0.236,0.221,0.251,0.0093,0.0087,0.01,25.05,24.99,25.1,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.34,29.42,33.41,30.4,28.53,32.41,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.2
1316988000000,2011,9,2010,12,52,7,0.144,0.0677,0.076,4690.43,30.9,30.9,27.92,1,1,1,237.6,232.8,244,125.6,116.2,112,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.412,0.504,125.6,116.2,138.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.097,0.0942,0.1,0.00643,0.00562,0.0075,0.00025,0.00022,0.0003,0.216,0.199,0.237,0.0085,0.0078,0.0093,25.16,25.12,25.2,0.928,0.923,0.934,0.97,0.97,0.97,0.9,0.895,0.906,28.78,26.49,31.86,27.92,25.7,30.9,0,0,0,0,0,0,0.155,0,0.068,0.47,0.53,0.47,32.6
1317592800000,2011,10,2011,1,1,7,0.14,0.0587,0.0813,5042.06,31.59,31.59,30.01,1,1,1,231.4,224.1,238.3,134.4,127,97,97,97,2.03e-15,0,1.421e-14,0.419,0.407,0.433,134.4,127,141.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0963,0.101,0.00717,0.00655,0.00776,0.00028,0.00026,0.00031,0.23,0.217,0.242,0.009,0.0085,0.0095,25.18,25.13,25.24,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.94,29.23,32.56,30.01,28.35,31.59,0,0,0,0,0,0,0.167,0,0.0587,0.42,0.58,0.42,36
1318197600000,2011,10,2011,1,2,7,0.131,0.0587,0.0722,4460.55,27.79,27.79,26.55,1,1,1,216.3,210.7,221.6,119.3,113.7,97,97,97,-4.06e-15,-1.421e-14,0,0.448,0.438,0.46,119.3,113.7,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0915,0.0954,0.00589,0.00541,0.00634,0.00023,0.00021,0.00025,0.203,0.193,0.212,0.008,0.0076,0.0083,25.3,25.26,25.34,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.37,26,28.65,26.55,25.22,27.79,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34
1318802400000,2011,10,2011,1,3,7,0.127,0.0587,0.0684,4212.7,25.61,25.61,25.08,1,1,1,210,207.9,212.3,113,110.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.462,0.457,0.467,113,110.9,115.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0906,0.0921,0.00536,0.00518,0.00555,0.00021,0.0002,0.00022,0.192,0.188,0.196,0.0075,0.0074,0.0077,25.35,25.33,25.36,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.85,25.34,26.4,25.08,24.58,25.61,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1319407200000,2011,10,2011,1,4,7,0.121,0.0587,0.0626,1150.7,24.32,24.32,6.849,1,1,1,200.5,194.8,206.8,103.5,97.79,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.484,0.469,0.498,103.5,97.79,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0859,0.0902,0.00455,0.00406,0.00508,0.00018,0.00016,0.0002,0.175,0.165,0.186,0.0068,0.0064,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.061,0,25.08,6.849,0,24.32,0,5,0,0,0.714,0,0.0381,0.714,0.0584,0.49,0.52,0.48,9.51
1320012000000,2011,10,2011,1,5,7,0.116,0.0566,0.0598,0,0,0,0,1,1,1,192.4,191,194,98.8,95.88,93.57,93,97,-2.03e-15,-1.421e-14,0,0.486,0.479,0.503,98.8,95.88,101,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0853,0.0867,0.00415,0.0039,0.00433,0.00016,0.00015,0.00017,0.166,0.161,0.17,0.0065,0.0063,0.0066,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.49,0.52,0.48,0
1320616800000,2011,11,2011,2,6,7,0.118,0.0495,0.0688,2056.83,28.93,28.93,12.24,1,1,1,195.6,193.4,198.3,113.8,102.1,81.86,67,93,-2.03e-15,-1.421e-14,0,0.418,0.342,0.477,113.8,102.1,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0871,0.0934,0.00542,0.00443,0.00671,0.00021,0.00017,0.00026,0.191,0.172,0.217,0.0075,0.0067,0.0085,25.4,25.37,25.42,0.398,0,0.93,0.416,0,0.97,0.386,0,0.902,12.62,0,29.83,12.24,0,28.93,0,4,0,0,0.571,0,0.068,0.571,0.0492,0.42,0.58,0.42,17.4
1321221600000,2011,11,2011,2,7,7,0.122,0.0405,0.081,5060.63,30.91,30.91,30.12,1,1,1,201,197.3,204.4,134,130.3,67,67,67,0,0,0,0.334,0.328,0.34,134,130.3,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0939,0.0964,0.00714,0.00682,0.00743,0.00028,0.00027,0.00029,0.226,0.219,0.232,0.0088,0.0086,0.0091,25.36,25.34,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.05,30.16,31.86,30.12,29.26,30.91,0,0,0,0,0,0,0.167,0,0.041,0.33,0.66,0.34,41.5
1321826400000,2011,11,2011,2,8,7,0.124,0.0405,0.084,5250.13,33.61,33.61,31.25,1,1,1,205.8,200.8,216.1,138.8,133.8,67,67,67,0,0,0,0.326,0.31,0.334,138.8,133.8,149.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0951,0.101,0.00755,0.00712,0.00843,0.0003,0.00028,0.00033,0.234,0.225,0.253,0.0092,0.0088,0.0099,25.33,25.25,25.37,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.22,31.03,34.65,31.25,30.1,33.61,0,0,0,0,0,0,0.174,0,0.04,0.33,0.68,0.32,42.3
1322431200000,2011,11,2011,2,9,7,0.136,0.0378,0.0978,6147.47,38.34,38.34,36.59,1,1,1,224.2,219.7,227.9,161.7,152.7,62.43,59,67,0,0,0,0.279,0.259,0.305,161.7,152.7,168.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.0095,0.00873,0.0101,0.00037,0.00034,0.0004,0.275,0.259,0.287,0.011,0.01,0.011,25.18,25.15,25.22,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.911,0.921,37.64,35.48,39.34,36.59,34.42,38.34,0,0,0,0,0,0,0.203,0,0.0382,0.28,0.72,0.28,45.2
1323036000000,2011,12,2011,3,10,7,0.145,0.0357,0.109,6912.92,43.39,43.39,41.15,1,1,1,239.4,232,248.9,180.4,173,59,59,59,0,0,0,0.247,0.237,0.254,180.4,173,189.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0105,0.0119,0.00044,0.00041,0.00047,0.308,0.295,0.325,0.012,0.012,0.013,25.06,24.98,25.11,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,42.03,40.3,44.27,41.15,39.36,43.39,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1323640800000,2011,12,2011,3,11,7,0.158,0.0357,0.122,7735.17,47.23,47.23,46.04,1,1,1,260.4,251.4,265.6,201.4,192.4,59,59,59,-8.12e-15,-2.842e-14,0,0.227,0.222,0.235,201.4,192.4,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0129,0.0121,0.0133,0.00051,0.00048,0.00053,0.346,0.329,0.355,0.014,0.013,0.014,24.91,24.88,24.97,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,46.98,44.85,48.2,46.04,43.96,47.23,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,49
1324245600000,2011,12,2011,3,12,7,0.166,0.0357,0.13,8093.74,48.2,48.2,48.18,1,1,1,273.8,269.2,277.4,214.8,210.2,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.213,0.219,214.8,210.2,218.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.014,0.0136,0.0143,0.00056,0.00054,0.00057,0.37,0.361,0.376,0.015,0.014,0.015,24.84,24.81,24.86,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.09,49.02,50.92,48.18,48.04,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1324850400000,2011,12,2011,3,13,7,0.167,0.0369,0.13,8075.91,48.2,48.2,48.07,1,1,1,276,272.2,280.4,215,207.4,61,59,73,8.12e-15,-2.842e-14,2.842e-14,0.221,0.211,0.26,215,207.4,221.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.014,0.0134,0.0145,0.00056,0.00053,0.00058,0.37,0.358,0.381,0.015,0.014,0.015,24.83,24.8,24.84,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.13,48.26,51.55,48.07,47.3,48.2,0,0,0,0,0,0,0.267,0,0.037,0.22,0.78,0.22,48.4
1325455200000,2012,1,2011,4,14,7,0.173,0.0442,0.129,8074.04,48.2,48.2,48.06,1,1,1,286.6,282.3,293.2,213.6,209.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.255,0.249,0.259,213.6,209.3,220.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.123,0.127,0.0139,0.0135,0.0145,0.00055,0.00054,0.00058,0.369,0.361,0.381,0.015,0.014,0.015,24.78,24.75,24.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.7,48.7,51.22,48.06,47.73,48.2,0,0,0,0,0,0,0.267,0,0.044,0.26,0.75,0.25,46.7
1326060000000,2012,1,2011,4,15,7,0.185,0.0442,0.141,8503.8,53.54,53.54,50.62,2,1,1.7142857142857142,305.8,295.7,318.1,232.8,222.7,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.229,0.247,232.8,222.7,245.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.135,0.0155,0.0147,0.0166,0.00062,0.00058,0.00066,0.289,0.242,0.39,0.012,0.0097,0.016,24.78,24.72,24.85,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.87,25.77,52.35,32.19,25,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46
1326664800000,2012,1,2011,4,16,7,0.203,0.0442,0.159,9651.36,60.15,60.15,57.45,2,2,2,336,322.8,348.5,263,249.8,73,73,73,4.06e-15,0,2.842e-14,0.217,0.209,0.226,263,249.8,275.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.142,0.137,0.146,0.0232,0.017,0.029,0.00093,0.00068,0.0012,0.285,0.265,0.304,0.011,0.011,0.012,24.64,24.55,24.72,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.61,28.13,31.01,28.72,27.29,30.07,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1327269600000,2012,1,2011,4,17,7,0.228,0.0442,0.184,11149.2,73.25,73.25,66.36,2,2,2,377.4,354.2,409.4,304.4,281.2,73,73,73,0,0,0,0.194,0.178,0.206,304.4,281.2,336.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.168,0.0427,0.0317,0.0578,0.0017,0.0013,0.0024,0.347,0.312,0.395,0.014,0.013,0.016,24.37,24.16,24.52,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.2,31.65,37.71,33.18,30.7,36.62,0,0,0,0,0,0,0.369,0,0.044,0.19,0.81,0.19,48.9
1327874400000,2012,1,2011,4,18,7,0.28,0.0493,0.23,13934.6,91.54,91.54,82.94,2,2,2,462.3,421.2,507.1,380.7,348.2,81.57,73,85,0,0,0,0.177,0.168,0.19,380.7,348.2,422.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.172,0.199,0.0787,0.0634,0.0982,0.0032,0.0026,0.0041,0.462,0.413,0.525,0.019,0.017,0.022,23.86,23.59,24.09,0.952,0.948,0.956,0.978,0.974,0.98,0.931,0.923,0.937,42.39,38.99,46.7,41.47,37.98,45.77,0,0,0,0,0,0,0.461,0,0.05,0.18,0.82,0.18,49.8
1328479200000,2012,2,2011,5,19,7,0.339,0.0514,0.288,16700,105.3,105.3,99.4,3,2,2.4285714285714284,560.9,522.6,588.8,475.9,437.6,85,85,85,0,-5.684e-14,5.684e-14,0.152,0.144,0.163,475.9,437.6,503.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.221,0.204,0.236,0.124,0.106,0.138,0.0052,0.0044,0.0058,0.561,0.521,0.618,0.023,0.022,0.026,23.32,23.21,23.5,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.13,35.23,52.45,42.27,34.18,48.2,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,49.3
1329084000000,2012,2,2011,5,20,7,0.37,0.0514,0.318,18432.1,112.6,112.6,109.7,3,3,3,611.2,595.1,625.2,526.2,510.1,85,85,85,0,0,0,0.139,0.136,0.143,526.2,510.1,540.2,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.249,0.24,0.257,0.152,0.142,0.162,0.0064,0.006,0.0069,0.581,0.554,0.604,0.025,0.023,0.026,23.08,23,23.17,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.66,36.6,38.58,36.57,35.5,37.53,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.8
1329688800000,2012,2,2011,5,21,7,0.379,0.0514,0.328,18983.9,113.2,113.2,113,3,3,3,627.1,625.5,628.2,542.1,540.5,85,85,85,0,0,0,0.135,0.135,0.136,542.1,540.5,543.2,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.258,0.257,0.259,0.163,0.162,0.164,0.0069,0.0069,0.0069,0.608,0.605,0.609,0.026,0.026,0.026,22.98,22.98,22.99,0.95,0.95,0.95,0.973,0.973,0.973,0.925,0.924,0.925,38.7,38.59,38.77,37.67,37.55,37.74,0,0,0,0,0,0,0.628,0,0.051,0.14,0.87,0.13,50.1
1330293600000,2012,2,2011,5,22,7,0.395,0.059,0.336,19380.7,118.9,118.9,115.4,3,3,3,652.6,631.2,680.4,555.1,543.1,97.57,85,107,0,0,0,0.149,0.132,0.165,555.1,543.1,573.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.268,0.26,0.281,0.172,0.164,0.184,0.0073,0.007,0.0079,0.632,0.614,0.665,0.027,0.026,0.028,22.86,22.71,22.96,0.951,0.95,0.952,0.975,0.973,0.977,0.927,0.925,0.931,39.45,38.6,40.55,38.45,37.56,39.63,0,0,0,0,0,0,0.641,0,0.059,0.15,0.85,0.15,49.1
1330898400000,2012,3,2011,6,23,7,0.448,0.0647,0.384,21882.9,138.3,138.3,130.3,3,3,3,741.5,692.2,787,634.5,585.2,107,107,107,0,0,0,0.145,0.136,0.155,634.5,585.2,680,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.287,0.341,0.225,0.192,0.255,0.0097,0.0082,0.011,0.768,0.685,0.845,0.033,0.029,0.037,22.37,22.11,22.65,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.31,41.3,47.03,43.42,40.42,46.09,0,0,0,0,0,0,0.724,0,0.064,0.14,0.86,0.14,48.8
1331503200000,2012,3,2011,6,24,7,0.51,0.0647,0.446,24364.4,154.8,154.8,145,4,3,3.142857142857143,844,797.7,894.1,737,690.7,107,107,107,0,0,0,0.127,0.12,0.134,737,690.7,787.1,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.38,0.347,0.421,0.292,0.262,0.32,0.013,0.011,0.014,0.932,0.863,1.01,0.041,0.038,0.045,21.79,21.57,22.05,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.3,39.67,52.07,46.5,38.69,48.2,0,0,0,0,0,0,0.806,0,0.064,0.13,0.87,0.13,47.8
1332108000000,2012,3,2011,6,25,7,0.563,0.0647,0.499,27079.1,165.2,165.2,161.2,4,4,4,931.4,905.1,955.6,824.4,798.1,107,107,107,0,0,0,0.115,0.112,0.118,824.4,798.1,848.6,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.455,0.431,0.477,0.338,0.325,0.35,0.015,0.014,0.016,1.01,0.968,1.06,0.045,0.043,0.047,21.36,21.22,21.51,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.931,0.935,41.18,40.13,42.14,40.3,39.17,41.3,0,0,0,0,0,0,0.895,0,0.064,0.11,0.89,0.11,48.1
1332712800000,2012,3,2011,6,26,7,0.603,0.0663,0.537,28741.3,174.9,174.9,171.1,4,4,4,997.3,962.7,1032,887.8,855.7,109.6,107,125,1.624e-14,0,1.137e-13,0.11,0.105,0.121,887.8,855.7,912.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.514,0.484,0.538,0.369,0.353,0.381,0.017,0.016,0.017,1.13,1.07,1.17,0.051,0.048,0.053,20.99,20.84,21.18,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.64,42.42,44.61,42.77,41.57,43.72,0,0,0,0,0,0,0.95,0,0.066,0.11,0.89,0.11,47.7
1333317600000,2012,4,2011,7,27,7,0.644,0.0756,0.569,29985.2,183.2,183.2,178.5,4,4,4,1065,1040,1097,940.2,914.6,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.117,0.114,0.12,940.2,914.6,972.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.569,0.545,0.598,0.394,0.382,0.41,0.018,0.017,0.019,1.22,1.18,1.28,0.056,0.054,0.059,20.67,20.52,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.53,44.56,46.73,44.62,43.67,45.8,0,0,0,0,0,0,0.992,0,0.075,0.12,0.88,0.12,46.6
1333922400000,2012,4,2011,7,28,7,0.701,0.0756,0.625,31917,192.8,192.8,190,4,4,4,1159,1111,1211,1034,985.6,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.108,0.103,0.113,1034,985.6,1086,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.687,0.616,0.762,0.503,0.416,0.615,0.023,0.019,0.029,1.48,1.31,1.67,0.068,0.06,0.078,20.12,19.76,20.45,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.71,47.21,50.2,47.5,46.27,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.5
1334527200000,2012,4,2011,7,29,7,0.74,0.0756,0.662,32390.4,192.8,192.8,192.8,4,4,4,1223,1196,1236,1098,1071,125,125,125,4.029,0,11.32,0.102,0.101,0.104,1094,1071,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.776,0.741,0.788,0.634,0.583,0.648,0.03,0.027,0.03,1.71,1.62,1.74,0.08,0.075,0.081,19.69,19.62,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.39,49.81,50.59,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.1,0.89,0.11,43.8
1335132000000,2012,4,2011,7,30,7,0.667,0.0756,0.592,30845.6,192.8,192.8,183.6,4,4,4,1103,1032,1177,978.3,906.9,125,125,125,0,-1.137e-13,1.137e-13,0.113,0.106,0.121,978.3,906.9,1052,990,990,990,968.2,968,968.5,21.8,21.5,22,0.616,0.538,0.713,0.433,0.378,0.539,0.02,0.017,0.025,1.32,1.16,1.54,0.061,0.053,0.072,20.46,20,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.85,44.26,49.26,45.9,43.38,48.2,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.2
1335736800000,2012,4,2011,7,31,7,0.571,0.087,0.484,25920.8,170,170,154.3,4,3,3.5714285714285716,944.9,883.3,1009,801,736.3,143.9,125,147,0,0,0,0.153,0.124,0.166,801,736.3,884.2,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.442,0.383,0.517,0.326,0.293,0.367,0.015,0.013,0.017,1.02,0.95,1.13,0.046,0.042,0.051,21.3,20.95,21.62,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.38,39.75,51.88,43.74,38.78,48.2,0,0,0,0,0,0,0.857,0,0.087,0.15,0.85,0.15,45.4
1336341600000,2012,5,2011,8,32,7,0.497,0.0889,0.408,22892.4,143.3,143.3,136.3,3,3,3,821.8,785.5,864.4,674.8,638.5,147,147,147,0,0,0,0.179,0.17,0.187,674.8,638.5,717.4,990,990,990,967.2,967,967.4,22.8,22.6,23,0.344,0.323,0.368,0.252,0.228,0.28,0.011,0.0099,0.012,0.841,0.78,0.913,0.037,0.034,0.04,21.97,21.73,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.35,44.24,48.76,45.42,43.36,47.78,0,0,0,0,0,0,0.757,0,0.089,0.18,0.82,0.18,46.1
1336946400000,2012,5,2011,8,33,7,0.446,0.0889,0.357,20340.5,128.4,128.4,121.1,3,3,3,737,694.9,776.3,590,547.9,147,147,147,0,0,0,0.2,0.189,0.212,590,547.9,629.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.295,0.271,0.318,0.195,0.167,0.221,0.0084,0.0072,0.0096,0.699,0.627,0.765,0.03,0.027,0.033,22.45,22.23,22.69,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.28,38.63,43.69,40.36,37.59,42.82,0,0,0,0,0,0,0.673,0,0.089,0.2,0.8,0.2,45.6
1337551200000,2012,5,2011,8,34,7,0.391,0.0889,0.302,17173.8,110.3,110.3,102.2,3,2,2.5714285714285716,646.2,612.1,682.6,499.2,465.1,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.228,0.215,0.24,499.2,465.1,535.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.244,0.224,0.264,0.137,0.119,0.159,0.0058,0.005,0.0068,0.593,0.545,0.637,0.025,0.023,0.027,22.92,22.76,23.05,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.91,35.43,52.33,40.96,34.37,48.2,0,0,0,0,0,0,0.568,0,0.089,0.23,0.77,0.23,43.9
1338156000000,2012,5,2011,8,35,7,0.346,0.0816,0.264,15713.4,96.4,96.4,93.53,2,2,2,572.1,545.1,601.4,437.1,424.6,135,119,147,1.624e-14,0,5.684e-14,0.235,0.212,0.257,437.1,424.6,454.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.205,0.218,0.105,0.0994,0.113,0.0044,0.0042,0.0048,0.553,0.535,0.581,0.023,0.022,0.025,23.27,23.11,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.74,46.39,49.33,46.77,45.46,48.2,0,0,0,0,0,0,0.52,0,0.082,0.24,0.76,0.24,45.4
1338760800000,2012,6,2011,9,36,7,0.31,0.072,0.238,14321.2,90.03,90.03,85.24,2,2,2,513,490.6,536.6,394,371.6,119,119,119,0,-5.684e-14,5.684e-14,0.232,0.222,0.243,394,371.6,417.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.202,0.085,0.0744,0.0961,0.0035,0.0031,0.004,0.487,0.454,0.523,0.02,0.019,0.022,23.6,23.46,23.74,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.5,41.15,45.93,42.62,40.27,45.01,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.2
1339365600000,2012,6,2011,9,37,7,0.281,0.072,0.209,12554.6,79,79,74.73,2,2,2,464.9,446.1,483.8,345.9,327.1,119,119,119,0,0,0,0.256,0.246,0.267,345.9,327.1,364.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.0623,0.0534,0.0712,0.0026,0.0022,0.0029,0.415,0.387,0.444,0.017,0.016,0.018,23.89,23.78,24.01,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.929,38.4,36.38,40.43,37.36,35.29,39.5,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.7
1339970400000,2012,6,2011,9,38,7,0.257,0.072,0.185,11082,69.37,69.37,65.96,2,2,2,424.2,408.6,440.3,305.2,289.6,119,119,119,0,0,0,0.281,0.27,0.291,305.2,289.6,321.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0431,0.0357,0.0507,0.0018,0.0015,0.0021,0.354,0.331,0.378,0.014,0.013,0.015,24.14,24.04,24.23,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34,32.29,35.76,32.98,31.32,34.69,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.1
1340575200000,2012,6,2011,9,39,7,0.236,0.071,0.165,9891.81,61.52,61.52,58.88,2,2,2,389.5,375.5,403.4,272.1,261.2,117.4,108,119,0,0,0,0.302,0.288,0.313,272.1,261.2,284.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.155,0.0274,0.0223,0.0333,0.0011,0.0009,0.0014,0.304,0.288,0.323,0.012,0.012,0.013,24.35,24.26,24.43,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.35,29.14,31.71,29.44,28.26,30.76,0,0,0,0,0,0,0.327,0,0.071,0.3,0.7,0.3,41.9
1341180000000,2012,7,2011,10,40,7,0.217,0.0653,0.152,9147.84,57.02,57.02,54.45,2,2,2,359.1,346.8,370.9,251.1,238.8,108,108,108,0,-2.842e-14,2.842e-14,0.301,0.291,0.311,251.1,238.8,262.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.146,0.0187,0.016,0.0231,0.00075,0.00065,0.00093,0.273,0.258,0.289,0.011,0.01,0.012,24.53,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,28.07,26.68,29.39,27.23,25.88,28.51,0,0,0,0,0,0,0.303,0,0.065,0.3,0.7,0.3,42.2
1341784800000,2012,7,2011,10,41,7,0.201,0.0653,0.136,8206.01,50.85,50.85,48.85,2,1,1.2857142857142858,332.2,322.5,342.7,224.2,214.5,108,108,108,8.12e-15,0,2.842e-14,0.325,0.315,0.335,224.2,214.5,234.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0148,0.014,0.0157,0.00059,0.00056,0.00063,0.348,0.249,0.399,0.014,0.01,0.016,24.59,24.52,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.83,25.81,52.48,41.64,25.03,48.2,0,0,0,0,0,0,0.271,0,0.065,0.32,0.68,0.32,40.8
1342389600000,2012,7,2011,10,42,7,0.188,0.0653,0.122,7708.91,47.9,47.9,45.89,1,1,1,310.5,301.4,319.5,202.5,193.4,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.348,0.338,0.358,202.5,193.4,211.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0137,0.00052,0.00049,0.00055,0.354,0.338,0.37,0.014,0.013,0.015,24.69,24.63,24.76,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.82,44.74,48.88,45.89,43.85,47.9,0,0,0,0,0,0,0.255,0,0.066,0.35,0.65,0.35,41
1342994400000,2012,7,2011,10,43,7,0.176,0.0653,0.11,6925.21,43.16,43.16,41.22,1,1,1,290.2,282.6,298.4,182.2,174.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.372,0.362,0.382,182.2,174.6,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0112,0.0106,0.0119,0.00045,0.00042,0.00048,0.318,0.304,0.332,0.013,0.012,0.013,24.82,24.77,24.87,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.1,40.31,44.04,41.22,39.37,43.16,0,0,0,0,0,0,0.229,0,0.066,0.37,0.63,0.37,39.3
1343599200000,2012,7,2011,10,44,7,0.164,0.0588,0.105,6583.89,41.36,41.36,39.19,1,1,1,270.8,260.4,280.1,173.6,167.4,97.29,93,108,0,-2.842e-14,2.842e-14,0.359,0.338,0.389,173.6,167.4,182.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.116,0.0105,0.00998,0.0112,0.00042,0.0004,0.00045,0.301,0.289,0.316,0.012,0.011,0.013,24.92,24.88,24.97,0.947,0.945,0.949,0.976,0.973,0.98,0.924,0.919,0.93,40.14,38.72,42.2,39.19,37.69,41.36,0,0,0,0,0,0,0.218,0,0.059,0.36,0.64,0.36,40.1
1344204000000,2012,8,2011,11,45,7,0.151,0.0562,0.0944,5876.98,37.08,37.08,34.98,1,1,1,249,240.5,258,156,147.5,93,93,93,-4.06e-15,-2.842e-14,0,0.374,0.361,0.387,156,147.5,165,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00901,0.00828,0.00977,0.00036,0.00033,0.00039,0.269,0.254,0.285,0.011,0.01,0.011,25.04,24.98,25.1,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.05,34.05,38.14,34.98,33.03,37.08,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
1344808800000,2012,8,2011,11,46,7,0.14,0.0562,0.0835,5186.22,32.47,32.47,30.87,1,1,1,231,224.9,238,138,131.9,93,93,93,0,0,0,0.403,0.391,0.414,138,131.9,145,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0983,0.103,0.00748,0.00696,0.00808,0.00029,0.00027,0.00032,0.237,0.226,0.249,0.0093,0.0089,0.0098,25.18,25.12,25.22,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.83,30.38,33.47,30.87,29.47,32.47,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,37
1345413600000,2012,8,2011,11,47,7,0.131,0.0562,0.0751,4656.26,29.04,29.04,27.72,1,1,1,217.2,211.5,223,124.2,118.5,93,93,93,0,-1.421e-14,1.421e-14,0.428,0.417,0.44,124.2,118.5,130,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0936,0.0976,0.00631,0.00582,0.0068,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.57,27.19,29.94,27.72,26.37,29.04,0,0,0,0,0,0,0.154,0,0.0559,0.43,0.57,0.43,35.5
1346018400000,2012,8,2011,11,48,7,0.123,0.0526,0.0704,3776.49,28.47,28.47,22.48,1,1,1,203.4,196.4,209.6,116.4,108.9,87,72,93,-6.09e-15,-1.421e-14,0,0.427,0.362,0.461,116.4,108.9,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0902,0.0944,0.00565,0.00501,0.00654,0.00022,0.0002,0.00026,0.198,0.185,0.215,0.0077,0.0072,0.0084,25.38,25.34,25.4,0.791,0,0.929,0.831,0,0.97,0.768,0,0.901,23.17,0,29.35,22.48,0,28.47,0,1,0,0,0.143,0,0.125,0.143,0.0526,0.43,0.57,0.43,30.7
1346623200000,2012,9,2011,12,49,7,0.112,0.0435,0.0687,4240.26,27.15,27.15,25.24,1,1,1,185.6,178.1,193.4,113.6,106.1,72,72,72,0,-1.421e-14,1.421e-14,0.388,0.372,0.404,113.6,106.1,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0871,0.0925,0.0054,0.00477,0.00607,0.00021,0.00019,0.00024,0.191,0.178,0.205,0.0075,0.007,0.008,25.38,25.38,25.38,0.92,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.02,24.16,27.99,25.24,23.44,27.15,0,0,0,0,0,0,0.14,0,0.0433,0.39,0.61,0.39,37.9
1347228000000,2012,9,2011,12,50,7,0.103,0.0435,0.0599,3663.39,23.11,23.11,21.81,1,1,1,171,165.3,176.8,99,93.26,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.421,0.407,0.436,99,93.26,104.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0826,0.0866,0.00417,0.00368,0.00465,0.00016,0.00014,0.00018,0.165,0.155,0.175,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.52,21.32,23.83,21.81,20.59,23.11,0,0,0,0,0,0,0.121,0,0.0431,0.42,0.58,0.42,35.6
1347832800000,2012,9,2011,12,51,7,0.096,0.0435,0.0525,3234.65,20.2,20.2,19.25,1,1,1,158.8,154.6,163.3,86.78,82.6,72,72,72,0,-1.421e-14,1.421e-14,0.454,0.441,0.466,86.78,82.6,91.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0788,0.0819,0.00313,0.00277,0.00351,0.00012,0.00011,0.00014,0.143,0.136,0.151,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.926,0.921,0.931,0.963,0.961,0.965,0.892,0.888,0.895,19.99,19.13,20.93,19.25,18.39,20.2,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
1348437600000,2012,9,2011,12,52,7,0.091,0.0435,0.0475,2948.72,18.1,18.1,17.55,1,1,1,150.5,147.8,153.2,78.54,75.76,72,72,72,0,-1.421e-14,1.421e-14,0.478,0.47,0.487,78.54,75.76,81.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0764,0.0783,0.00243,0.00219,0.00265,0.000095,0.000086,0.0001,0.128,0.123,0.133,0.005,0.0048,0.0052,25.37,25.37,25.38,0.935,0.932,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.28,17.7,18.84,17.55,17,18.1,0,0,0,0,0,0,0.0975,0,0.0435,0.48,0.52,0.48,32.4
1349042400000,2012,10,2012,1,1,7,0.087,0.0314,0.0556,3403.75,20.67,20.67,20.26,1,1,1,143.9,141.5,145.8,91.85,89.47,52,52,52,0,-1.421e-14,1.421e-14,0.361,0.357,0.368,91.85,89.47,93.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0777,0.0792,0.00356,0.00335,0.00373,0.00014,0.00013,0.00015,0.149,0.144,0.152,0.0058,0.0057,0.006,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.99,20.51,21.4,20.26,19.77,20.67,0,0,0,0,0,0,0.113,0,0.0314,0.36,0.64,0.36,39.1
1349647200000,2012,10,2012,1,2,7,0.0867,0.0314,0.0552,3386.42,21.06,21.06,20.16,1,1,1,143.3,140.7,147.8,91.35,88.65,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.352,0.37,91.35,88.65,95.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0774,0.0799,0.00351,0.00329,0.00389,0.00014,0.00013,0.00015,0.148,0.143,0.156,0.0058,0.0056,0.0061,25.35,25.34,25.36,0.92,0.915,0.923,0.965,0.964,0.967,0.888,0.885,0.889,20.89,20.34,21.78,20.16,19.61,21.06,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
