datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1600034400000,2020,9,2019,12,50,7,0.172,0.0835,0.0889,5484.27,34.91,34.91,32.64,1,1,1,284.9,275.7,294.9,146.9,137.7,138,138,138,0,-2.842e-14,2.842e-14,0.485,0.468,0.5,146.9,137.7,156.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00824,0.00746,0.00908,0.00033,0.0003,0.00036,0.257,0.241,0.275,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,33.65,31.49,35.99,32.64,30.55,34.91,0,0,0,0,0,0,0.181,0,0.0831,0.49,0.52,0.48,31.9
1600639200000,2020,9,2019,12,51,7,0.159,0.0714,0.0881,5455.3,34.53,34.53,32.47,1,1,1,263.7,254.7,272.7,145.7,136.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.463,145.7,136.7,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.108,0.00813,0.00737,0.0089,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.01,0.0093,0.011,24.99,24.94,25.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.48,31.34,35.6,32.47,30.4,34.53,0,0,0,0,0,0,0.18,0,0.0709,0.45,0.55,0.45,34.3
1601244000000,2020,9,2019,12,52,7,0.148,0.0641,0.0844,5230.21,33.08,33.08,31.13,1,1,1,245.5,239.6,252.2,139.5,129.3,106,97,118,0,0,0,0.431,0.396,0.477,139.5,129.3,147.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00761,0.00674,0.00832,0.0003,0.00027,0.00033,0.24,0.223,0.254,0.0095,0.0088,0.01,25.09,25.06,25.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.1,29.61,34.11,31.13,28.72,33.08,0,0,0,0,0,0,0.173,0,0.0636,0.43,0.57,0.43,35.3
1601848800000,2020,10,2020,1,1,7,0.14,0.0587,0.0816,5065.87,31.46,31.46,30.15,1,1,1,232,226.2,237.7,135,129.2,97,97,97,0,0,0,0.418,0.408,0.429,135,129.2,140.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.097,0.101,0.00722,0.00674,0.00771,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.09,29.74,32.43,30.15,28.85,31.46,0,0,0,0,0,0,0.168,0,0.0584,0.42,0.58,0.42,36.2
1602453600000,2020,10,2020,1,2,7,0.133,0.0587,0.0746,4620.3,28.41,28.41,27.5,1,1,1,220.4,216.1,224.3,123.4,119.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.44,0.432,0.449,123.4,119.1,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0935,0.0963,0.00624,0.00588,0.00657,0.00024,0.00023,0.00026,0.21,0.203,0.217,0.0083,0.0079,0.0085,25.27,25.24,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.35,27.32,29.29,27.5,26.5,28.41,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1603058400000,2020,10,2020,1,3,7,0.126,0.0587,0.0674,3590.51,26.06,26.06,21.37,1,1,1,208.5,202.7,214.2,111.5,105.7,97,97,97,0,-1.421e-14,1.421e-14,0.465,0.453,0.478,111.5,105.7,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0887,0.0928,0.00522,0.00474,0.00571,0.0002,0.00019,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.03,0,26.86,21.37,0,26.06,0,1,0,0,0.143,0,0.119,0.143,0.0586,0.47,0.53,0.47,28.5
1603663200000,2020,10,2020,1,4,7,0.119,0.0583,0.0609,0,0,0,0,1,1,1,197.1,194.3,200.8,100.7,97.52,96.43,93,97,0,-1.421e-14,1.421e-14,0.489,0.479,0.499,100.7,97.52,103.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0858,0.0881,0.00431,0.00404,0.00457,0.00017,0.00016,0.00018,0.17,0.164,0.175,0.0066,0.0064,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0581,0.49,0.51,0.49,0
1604268000000,2020,11,2020,2,5,7,0.12,0.0562,0.0637,1171.97,24.51,24.51,6.976,1,1,1,198.4,193.4,203.5,105.4,100.4,93,93,93,-4.06e-15,-1.421e-14,0,0.469,0.457,0.481,105.4,100.4,110.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0865,0.0901,0.00471,0.00429,0.00515,0.00018,0.00017,0.0002,0.178,0.169,0.187,0.0069,0.0066,0.0073,25.41,25.39,25.42,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.192,0,25.27,6.976,0,24.51,0,5,0,0,0.714,0,0.0388,0.714,0.0563,0.47,0.53,0.47,9.77
1604872800000,2020,11,2020,2,6,7,0.125,0.045,0.0804,3864.19,33.48,33.48,23,1,1,1,207.4,200,215.6,133,107,74.43,67,93,2.03e-15,0,1.421e-14,0.36,0.311,0.465,133,107,148.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0888,0.1,0.00705,0.00484,0.00838,0.00028,0.00019,0.00033,0.225,0.181,0.252,0.0088,0.0071,0.0099,25.33,25.25,25.42,0.668,0,0.938,0.693,0,0.97,0.648,0,0.91,23.71,0,34.52,23,0,33.48,0,2,0,0,0.286,0,0.128,0.286,0.0446,0.36,0.64,0.36,30.9
1605477600000,2020,11,2020,2,7,7,0.133,0.0405,0.0929,5816.31,35.35,35.35,34.62,1,1,1,220.6,215.8,223.8,153.6,148.8,67,67,67,0,0,0,0.304,0.299,0.31,153.6,148.8,156.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.0088,0.0084,0.00908,0.00035,0.00033,0.00036,0.261,0.252,0.266,0.01,0.0099,0.01,25.22,25.19,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.69,34.58,36.44,34.62,33.55,35.35,0,0,0,0,0,0,0.192,0,0.0401,0.3,0.7,0.3,43.7
1606082400000,2020,11,2020,2,8,7,0.138,0.0405,0.098,6143.67,37.57,37.57,36.57,1,1,1,229,225.4,233.1,162,158.4,67,67,67,0,0,0,0.293,0.287,0.297,162,158.4,166.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00952,0.00922,0.00987,0.00037,0.00036,0.00039,0.276,0.269,0.283,0.011,0.011,0.011,25.15,25.12,25.18,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.918,37.66,36.82,38.61,36.57,35.72,37.57,0,0,0,0,0,0,0.203,0,0.04,0.29,0.71,0.29,44.5
1606687200000,2020,11,2020,2,9,7,0.145,0.0457,0.0992,6219.4,38.86,38.86,37.02,1,1,1,239.6,231.7,248.7,164.1,155,75.57,67,77,0,0,0,0.315,0.289,0.332,164.1,155,171.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.0097,0.00892,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.294,0.011,0.01,0.012,25.08,25.01,25.14,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.07,35.94,39.83,37.02,34.86,38.86,0,0,0,0,0,0,0.206,0,0.0458,0.32,0.68,0.32,42.9
1607292000000,2020,12,2020,3,10,7,0.157,0.0419,0.116,7314.07,47.79,47.79,43.54,1,1,1,260.3,252.2,268.1,191,175.2,69.29,59,77,0,0,0,0.267,0.22,0.305,191,175.2,209.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.111,0.121,0.012,0.0106,0.0135,0.00047,0.00042,0.00054,0.328,0.301,0.359,0.013,0.012,0.014,24.93,24.87,24.99,0.951,0.947,0.956,0.98,0.977,0.98,0.932,0.926,0.937,44.44,40.66,48.76,43.54,39.75,47.79,0,0,0,0,0,0,0.242,0,0.041,0.27,0.74,0.26,46.6
1607896800000,2020,12,2020,3,11,7,0.172,0.0357,0.137,8345.19,52.16,52.16,49.67,2,1,1.5714285714285714,284.9,271.6,297.3,225.9,212.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.207,0.198,0.217,225.9,212.6,238.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.015,0.0138,0.016,0.00059,0.00055,0.00064,0.3,0.238,0.383,0.012,0.0095,0.015,24.86,24.79,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,36.71,25.59,51.86,35.17,24.82,48.2,0,0,0,0,0,0,0.276,0,0.035,0.21,0.8,0.2,48.5
1608501600000,2020,12,2020,3,12,7,0.197,0.0357,0.161,9782.94,64.07,64.07,58.23,2,2,2,324.9,301.4,351.8,265.9,242.4,59,59,59,4.06e-15,0,2.842e-14,0.182,0.168,0.196,265.9,242.4,292.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.141,0.133,0.15,0.025,0.0164,0.0372,0.001,0.00065,0.0015,0.288,0.255,0.328,0.012,0.01,0.013,24.69,24.51,24.84,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.91,30.02,27.36,33.03,29.12,26.54,32.03,0,0,0,0,0,0,0.324,0,0.036,0.18,0.82,0.18,49.7
1609106400000,2020,12,2020,3,13,7,0.238,0.0393,0.199,12074.7,78.02,78.02,71.87,2,2,2,394.3,363,430.2,329.3,304,65,59,73,0,0,0,0.164,0.15,0.18,329.3,304,357.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.154,0.175,0.0544,0.0425,0.0676,0.0022,0.0017,0.0028,0.383,0.345,0.426,0.016,0.014,0.017,24.25,24.04,24.44,0.945,0.941,0.949,0.971,0.97,0.976,0.918,0.913,0.926,36.99,34.27,39.97,35.94,33.24,39.01,0,0,0,0,0,0,0.399,0,0.039,0.17,0.84,0.16,50.7
1609711200000,2021,1,2020,4,14,7,0.29,0.0442,0.246,14860.8,95.78,95.78,88.46,2,2,2,479.1,444.2,515.3,406.1,371.2,73,73,73,0,0,0,0.153,0.142,0.164,406.1,371.2,442.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.18,0.205,0.0907,0.0742,0.108,0.0037,0.003,0.0045,0.499,0.447,0.554,0.021,0.018,0.023,23.74,23.53,23.95,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.14,41.47,48.87,44.23,40.61,47.89,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1610316000000,2021,1,2020,4,15,7,0.344,0.055,0.289,16794.9,107.8,107.8,99.97,3,2,2.4285714285714284,568.9,527.6,608.5,477.9,436.6,91,91,91,1.624e-14,-5.684e-14,5.684e-14,0.16,0.15,0.172,477.9,436.6,517.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.224,0.205,0.245,0.125,0.105,0.147,0.0053,0.0044,0.0062,0.565,0.528,0.614,0.024,0.022,0.026,23.28,23.1,23.48,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.17,35.45,52.14,42.45,34.39,48.2,0,0,0,0,0,0,0.555,0,0.055,0.16,0.84,0.16,48.8
1610920800000,2021,1,2020,4,16,7,0.412,0.0651,0.347,19954.7,128.4,128.4,118.8,3,3,3,681.2,624.1,745.5,573.6,533.1,107.6,91,120,0,0,0,0.158,0.138,0.177,573.6,533.1,625.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.28,0.254,0.311,0.184,0.157,0.219,0.0079,0.0067,0.0095,0.664,0.593,0.754,0.028,0.025,0.033,22.71,22.36,23.01,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.54,38.07,43.69,39.59,37,42.81,0,0,0,0,0,0,0.66,0,0.065,0.16,0.84,0.16,48.4
1611525600000,2021,1,2020,4,17,7,0.508,0.0726,0.436,23961,156.3,156.3,142.6,4,3,3.142857142857143,840.4,770.4,918.5,720.4,650.4,120,120,120,0,0,0,0.143,0.131,0.156,720.4,650.4,798.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.371,0.325,0.433,0.28,0.235,0.325,0.012,0.01,0.015,0.905,0.796,1.01,0.04,0.035,0.045,21.83,21.46,22.22,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.22,40.04,52.05,45.68,39.09,48.2,0,0,0,0,0,0,0.792,0,0.072,0.14,0.86,0.14,47.2
1612130400000,2021,2,2020,5,18,7,0.61,0.098,0.512,27190.2,173.9,173.9,161.8,4,3,3.857142857142857,1009,939.1,1079,846.7,777.1,162,162,162,0,-1.137e-13,1.137e-13,0.161,0.15,0.173,846.7,777.1,916.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.489,0.425,0.553,0.349,0.315,0.383,0.016,0.014,0.018,1.08,0.982,1.19,0.049,0.044,0.054,21.01,20.67,21.32,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43.46,39.69,51.78,42.18,38.71,48.2,0,0,0,0,0,0,0.899,0,0.098,0.16,0.84,0.16,44.6
1612735200000,2021,2,2020,5,19,7,0.72,0.098,0.62,31454.7,192.8,192.8,187.2,4,4,4,1190,1103,1289,1028,940.6,162,162,162,3.834,-1.137e-13,26.84,0.137,0.126,0.147,1025,940.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.686,0.574,0.804,0.503,0.394,0.648,0.023,0.018,0.031,1.47,1.23,1.75,0.069,0.056,0.083,20.03,19.44,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.99,45.27,50,46.81,44.37,48.2,0,0,0,0,0,0,1.04,0,0.1,0.14,0.86,0.14,43.7
1613340000000,2021,2,2020,5,20,7,0.894,0.098,0.665,31700.8,192.8,192.8,188.7,4,4,4,1479,1340,1610,1317,1178,162,162,162,216.6,77.52,348.2,0.11,0.101,0.121,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.825,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.089,0.084,0.092,18.76,18.3,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,46.98,49.51,47.17,46.04,48.2,0,0,0,0,0,0,1.05,0,0.229,0.11,0.74,0.26,35.5
1613944800000,2021,2,2020,5,21,7,1.09,0.098,0.665,29812,182.7,182.7,177.5,4,4,4,1804,1653,1947,1642,1491,162,162,162,541.7,391,685.1,0.0901,0.0832,0.098,1100,1100,1100,990,990,990,970.5,970,970.9,19.5,19.1,20,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.67,17.2,18.16,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.27,44,46.61,44.36,43.12,45.68,0,0,0,0,0,0,0.986,0,0.425,0.09,0.61,0.39,27.4
1614549600000,2021,3,2020,6,22,7,1.2,0.145,0.665,28758.8,171.9,171.9,171.2,4,4,4,1984,1965,1997,1745,1726,239,239,239,645.5,625.8,657.7,0.121,0.12,0.122,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.04,17.14,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.67,43.56,43.84,42.8,42.69,42.97,0,0,0,0,0,0,0.951,0,0.535,0.12,0.55,0.45,24
1615154400000,2021,3,2020,6,23,7,1.16,0.125,0.665,29116.2,174.4,174.4,173.3,4,4,4,1923,1891,1954,1716,1694,207,183,239,615.5,594,639.5,0.108,0.0952,0.124,1100,1100,1100,990,990,990,970.8,970.7,971,19.2,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.28,17.17,17.38,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.21,43.93,44.49,43.33,43.06,43.6,0,0,0,0,0,0,0.963,0,0.495,0.11,0.57,0.43,25.1
1615759200000,2021,3,2020,6,24,7,1.11,0.111,0.665,29578.7,177.1,177.1,176.1,4,4,4,1842,1811,1874,1659,1628,183,183,183,559.5,528.5,590.6,0.0993,0.0977,0.101,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.43,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.91,44.64,45.19,44.02,43.75,44.28,0,0,0,0,0,0,0.978,0,0.445,0.1,0.6,0.4,26.6
1616364000000,2021,3,2020,6,25,7,1.1,0.111,0.665,29701.2,177.4,177.4,176.8,4,4,4,1821,1805,1856,1638,1622,183,183,183,538.3,521.6,573.3,0.1,0.0986,0.101,1100,1100,1100,990,990,990,970.5,970.5,970.6,19.5,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.6,17.49,17.66,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.1,44.79,45.25,44.2,43.9,44.34,0,0,0,0,0,0,0.982,0,0.435,0.1,0.6,0.4,27
1616968800000,2021,3,2020,6,26,7,1.19,0.122,0.665,28876.8,174.8,174.8,171.9,4,4,4,1967,1881,2050,1764,1698,202.4,183,217,664.1,597.6,733.3,0.103,0.0942,0.11,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.9,17.41,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,43.21,44.58,42.97,42.34,43.69,0,0,0,0,0,0,0.955,0,0.525,0.1,0.56,0.44,24.3
1617573600000,2021,4,2020,7,27,7,1.32,0.125,0.665,27874.5,168.5,168.5,165.9,4,4,4,2185,2083,2288,1978,1866,207.1,148,217,878.3,765.6,1040,0.0951,0.0647,0.104,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.33,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.33,41.66,43,41.48,40.81,42.14,0,0,0,0,0,0,0.922,0,0.655,0.095,0.5,0.5,21.1
1618178400000,2021,4,2020,7,28,7,1.44,0.0895,0.665,26993.5,162.5,162.5,160.7,4,4,4,2381,2314,2435,2233,2166,148,148,148,1133,1066,1187,0.0622,0.0608,0.064,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,15.98,16.27,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.06,40.71,41.49,40.17,39.8,40.63,0,0,0,0,0,0,0.893,0,0.775,0.062,0.46,0.54,18.7
1618783200000,2021,4,2020,7,29,7,1.47,0.119,0.665,26759.9,160.4,160.4,159.3,4,4,4,2432,2393,2450,2234,2176,197.3,148,217,1134,1076,1202,0.0812,0.0604,0.0907,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.94,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.73,40.61,40.98,39.82,39.69,40.09,0,0,0,0,0,0,0.885,0,0.805,0.081,0.45,0.55,18.2
1619388000000,2021,4,2020,7,30,7,1.38,0.141,0.665,27415.3,165.9,165.9,163.2,4,4,4,2289,2188,2374,2055,1912,233.9,217,276,955.5,812.2,1057,0.102,0.0914,0.126,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.12,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.66,41.11,42.31,40.8,40.22,41.46,0,0,0,0,0,0,0.907,0,0.715,0.1,0.48,0.52,19.9
1619992800000,2021,5,2020,8,31,7,1.23,0.167,0.665,28519.4,172.7,172.7,169.8,4,4,4,2039,1940,2148,1763,1664,276,276,276,663.4,564.1,771.9,0.135,0.128,0.142,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.67,17.22,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.57,44.06,42.44,41.72,43.18,0,0,0,0,0,0,0.943,0,0.565,0.14,0.54,0.46,23.2
1620597600000,2021,5,2020,8,32,7,1.1,0.167,0.665,29731.7,180,180,177,4,4,4,1816,1730,1908,1540,1454,276,276,276,440.3,353.8,532.5,0.152,0.145,0.16,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.62,17.32,17.9,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.15,44.34,45.91,44.24,43.45,44.99,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1621202400000,2021,5,2020,8,33,7,0.993,0.167,0.665,30743.3,184.9,184.9,183,4,4,4,1642,1587,1706,1366,1311,276,276,276,266.3,211.3,330.3,0.168,0.162,0.174,1100,1100,1100,990,990,990,969.9,969.8,970.2,20.1,19.8,20.2,0.916,0.912,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.19,17.98,18.37,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,46.13,47.16,45.75,45.2,46.22,0,0,0,0,0,0,1.02,0,0.328,0.17,0.67,0.33,31
1621807200000,2021,5,2020,8,34,7,0.913,0.167,0.665,31557.3,190.3,190.3,187.8,4,4,4,1509,1444,1571,1233,1168,276,276,276,133.4,67.8,195.1,0.183,0.176,0.191,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.875,0.846,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.087,0.092,18.66,18.43,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.31,48.55,46.96,46.36,47.58,0,0,0,0,0,0,1.04,0,0.248,0.18,0.73,0.27,34.6
1622412000000,2021,5,2020,8,35,7,0.799,0.133,0.649,32011.7,192.8,192.8,190.5,4,4,4,1322,1213,1422,1102,1003,219.4,210,276,29.24,-1.137e-13,90.4,0.166,0.15,0.194,1073,1003,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.785,0.67,0.849,0.587,0.431,0.648,0.028,0.02,0.031,1.67,1.38,1.8,0.079,0.064,0.086,19.42,18.98,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.69,47.11,49.69,47.64,46.17,48.2,0,0,0,0,0,0,1.06,0,0.15,0.17,0.81,0.19,40.1
1623016800000,2021,6,2020,9,36,7,0.665,0.127,0.538,28266.3,180.5,180.5,168.3,4,4,4,1100,1027,1182,890.4,816.8,210,210,210,-4.872e-14,-1.137e-13,0,0.191,0.178,0.205,890.4,816.8,972.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.542,0.473,0.624,0.37,0.334,0.41,0.017,0.015,0.019,1.15,1.03,1.3,0.053,0.047,0.061,20.63,20.22,20.99,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.95,40.07,46.04,42.06,39.12,45.12,0,0,0,0,0,0,0.935,0,0.127,0.19,0.81,0.19,42.5
1623621600000,2021,6,2020,9,37,7,0.574,0.127,0.447,24136.4,152.5,152.5,143.7,4,3,3.142857142857143,949.8,900.6,1004,739.8,690.6,210,210,210,0,0,0,0.221,0.209,0.233,739.8,690.6,794.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.403,0.363,0.452,0.293,0.262,0.323,0.013,0.012,0.015,0.959,0.878,1.03,0.043,0.039,0.046,21.34,21.1,21.62,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.46,39.14,51.03,46.07,38.13,48.2,0,0,0,0,0,0,0.798,0,0.127,0.22,0.78,0.22,42
1624226400000,2021,6,2020,9,38,7,0.51,0.127,0.383,21444.3,134.8,134.8,127.6,3,3,3,843.9,807.6,885.4,633.9,597.6,210,210,210,0,0,0,0.249,0.237,0.26,633.9,597.6,675.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.331,0.31,0.354,0.224,0.2,0.252,0.0099,0.0088,0.011,0.783,0.721,0.853,0.034,0.032,0.038,21.94,21.71,22.15,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.42,41.27,45.85,42.55,40.4,44.93,0,0,0,0,0,0,0.709,0,0.127,0.25,0.75,0.25,42
1624831200000,2021,6,2020,9,39,7,0.468,0.119,0.349,19754.7,120.1,120.1,117.6,3,3,3,773.9,743,799.3,577.7,557,196.3,186,210,0,0,0,0.253,0.24,0.268,577.7,557,589.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.296,0.282,0.305,0.187,0.173,0.195,0.0081,0.0075,0.0085,0.685,0.649,0.707,0.03,0.028,0.031,22.32,22.2,22.48,0.953,0.951,0.953,0.976,0.974,0.978,0.93,0.926,0.932,40.14,38.93,40.94,39.2,37.91,40.04,0,0,0,0,0,0,0.653,0,0.119,0.25,0.75,0.25,42.2
1625436000000,2021,7,2020,10,40,7,0.422,0.116,0.306,17369.5,111.5,111.5,103.4,3,2,2.7142857142857144,698,665.6,731.8,506.2,438.6,191.9,186,227,8.12e-15,0,5.684e-14,0.276,0.254,0.341,506.2,438.6,545.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.254,0.221,0.276,0.141,0.106,0.166,0.0061,0.0045,0.0071,0.596,0.554,0.648,0.026,0.024,0.028,22.71,22.54,22.87,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.45,35.33,52.28,38.96,34.27,48.2,0,0,0,0,0,0,0.574,0,0.116,0.27,0.73,0.27,41.2
1626040800000,2021,7,2020,10,41,7,0.38,0.137,0.242,14242.7,90.34,90.34,84.78,2,2,2,627.7,600.9,655.5,400.7,373.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.378,400.7,373.9,428.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.216,0.0881,0.0755,0.101,0.0037,0.0032,0.0043,0.506,0.466,0.549,0.021,0.02,0.023,23.08,22.93,23.23,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,43.28,40.53,46.09,42.39,39.6,45.17,0,0,0,0,0,0,0.471,0,0.138,0.36,0.64,0.36,37.5
1626645600000,2021,7,2020,10,42,7,0.344,0.137,0.206,12114.7,77.34,77.34,72.11,2,2,2,568.1,545.3,592.4,341.1,318.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.4,0.383,0.416,341.1,318.3,365.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.184,0.176,0.193,0.06,0.0493,0.0715,0.0025,0.0021,0.003,0.417,0.383,0.453,0.017,0.016,0.019,23.43,23.28,23.56,0.947,0.944,0.951,0.971,0.97,0.975,0.92,0.915,0.927,37.11,34.71,39.65,36.06,33.67,38.67,0,0,0,0,0,0,0.401,0,0.138,0.4,0.6,0.4,35.2
1627250400000,2021,7,2020,10,43,7,0.313,0.134,0.179,10561.7,66.78,66.78,62.87,2,2,2,517.2,496.9,538,296.4,277.3,220.9,184,227,1.624e-14,0,5.684e-14,0.427,0.37,0.45,296.4,277.3,312.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.162,0.174,0.0389,0.0299,0.0467,0.0016,0.0012,0.0019,0.349,0.321,0.372,0.015,0.013,0.016,23.72,23.61,23.81,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.41,30.31,34.43,31.43,29.4,33.39,0,0,0,0,0,0,0.349,0,0.134,0.43,0.57,0.43,33.7
1627855200000,2021,8,2020,11,44,7,0.283,0.111,0.171,10175.6,65.03,65.03,60.57,2,2,2,467.4,447.4,488.5,283.4,263.4,184,184,184,0,0,0,0.394,0.377,0.411,283.4,263.4,304.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0328,0.0233,0.0427,0.0013,0.00096,0.0018,0.327,0.297,0.359,0.013,0.012,0.015,23.97,23.84,24.09,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.22,29.03,33.52,30.28,28.16,32.51,0,0,0,0,0,0,0.336,0,0.112,0.39,0.6,0.4,36
1628460000000,2021,8,2020,11,45,7,0.256,0.111,0.145,8555.34,54.98,54.98,50.92,2,1,1.5714285714285714,423.5,407.3,441.2,239.5,223.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.417,0.452,239.5,223.3,257.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0165,0.0147,0.0204,0.00068,0.0006,0.00083,0.332,0.265,0.416,0.014,0.011,0.017,24.16,24.11,24.23,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.78,26.28,52.73,35.79,25.5,48.2,0,0,0,0,0,0,0.283,0,0.111,0.43,0.57,0.43,33.4
1629064800000,2021,8,2020,11,46,7,0.234,0.111,0.123,7607.72,48.2,48.2,45.28,1,1,1,387.3,373.1,402.1,203.3,189.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.475,0.458,0.493,203.3,189.1,218.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.138,0.013,0.0118,0.0143,0.00053,0.00048,0.00058,0.362,0.337,0.389,0.015,0.014,0.016,24.3,24.2,24.4,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.26,43.06,49.57,45.28,42.2,48.2,0,0,0,0,0,0,0.252,0,0.111,0.47,0.53,0.47,32.5
1629669600000,2021,8,2020,11,47,7,0.216,0.111,0.104,6432.82,41.15,41.15,38.29,1,1,1,356.6,344.4,368.4,172.6,160.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.516,0.499,0.534,172.6,160.4,184.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.122,0.117,0.126,0.0104,0.00938,0.0114,0.00042,0.00038,0.00046,0.307,0.286,0.329,0.012,0.011,0.013,24.51,24.43,24.59,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.28,36.47,41.99,38.29,35.38,41.15,0,0,0,0,0,0,0.213,0,0.112,0.51,0.48,0.52,29.8
1630274400000,2021,8,2020,11,48,7,0.198,0.0828,0.115,7191.24,48.2,48.2,42.81,1,1,1,327.5,313.5,340.3,190.6,152.7,136.9,118,184,-8.12e-15,-2.842e-14,2.842e-14,0.416,0.354,0.546,190.6,152.7,215.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.114,0.129,0.012,0.00873,0.014,0.00048,0.00035,0.00056,0.334,0.272,0.376,0.013,0.011,0.015,24.63,24.56,24.69,0.951,0.941,0.957,0.977,0.97,0.98,0.93,0.912,0.938,43.84,34.72,49.61,42.81,33.68,48.2,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1630879200000,2021,9,2020,12,49,7,0.18,0.0714,0.109,6808.4,43.41,43.41,40.53,1,1,1,297.7,285.9,309.9,179.7,167.8,118,118,118,0,-2.842e-14,2.842e-14,0.397,0.381,0.413,179.7,167.8,191.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.112,0.121,0.011,0.01,0.0121,0.00044,0.0004,0.00048,0.313,0.292,0.335,0.012,0.012,0.013,24.79,24.72,24.87,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.44,38.67,44.3,40.53,37.64,43.41,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1631484000000,2021,9,2020,12,50,7,0.165,0.0714,0.0936,5802.57,36.76,36.76,34.54,1,1,1,272.7,263.7,282.3,154.7,145.7,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.433,0.418,0.447,154.7,145.7,164.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.0089,0.00813,0.00971,0.00035,0.00032,0.00039,0.268,0.252,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.6,33.48,37.84,34.54,32.47,36.76,0,0,0,0,0,0,0.192,0,0.0714,0.43,0.57,0.43,35.2
1632088800000,2021,9,2020,12,51,7,0.152,0.0714,0.0811,5010.78,31.78,31.78,29.83,1,1,1,252.1,244.3,260.7,134.1,126.3,118,118,118,-2.03e-15,-1.421e-14,0,0.468,0.453,0.483,134.1,126.3,142.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0977,0.104,0.00715,0.00648,0.00788,0.00028,0.00026,0.00031,0.231,0.217,0.247,0.0091,0.0086,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.75,28.91,32.77,29.83,28.04,31.78,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
1632693600000,2021,9,2020,12,52,7,0.143,0.0659,0.0775,4787.55,31.65,31.65,28.5,1,1,1,237.1,233.1,241.8,128.1,116.4,109,97,118,2.03e-15,0,1.421e-14,0.46,0.407,0.503,128.1,116.4,141.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0976,0.0943,0.101,0.00664,0.00565,0.00778,0.00026,0.00022,0.00031,0.22,0.2,0.243,0.0087,0.0079,0.0096,25.16,25.13,25.19,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,29.38,26.56,32.63,28.5,25.76,31.65,0,0,0,0,0,0,0.158,0,0.0655,0.46,0.54,0.46,33.5
1633298400000,2021,10,2021,1,1,7,0.142,0.0587,0.0837,5197.38,31.71,31.71,30.94,1,1,1,235.4,229.5,238.8,138.4,132.5,97,97,97,0,0,0,0.412,0.406,0.423,138.4,132.5,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0982,0.101,0.00752,0.00701,0.0078,0.0003,0.00028,0.00031,0.237,0.227,0.243,0.0093,0.0089,0.0096,25.15,25.12,25.2,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.89,30.51,32.69,30.94,29.59,31.71,0,0,0,0,0,0,0.172,0,0.0583,0.41,0.59,0.41,36.6
1633903200000,2021,10,2021,1,2,7,0.133,0.0587,0.0746,4619.41,29.03,29.03,27.5,1,1,1,220.4,214.5,227.1,123.4,117.5,97,97,97,-6.09e-15,-1.421e-14,0,0.44,0.427,0.452,123.4,117.5,130.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0929,0.0973,0.00624,0.00574,0.00681,0.00024,0.00022,0.00027,0.21,0.2,0.222,0.0083,0.0078,0.0087,25.27,25.22,25.31,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.35,26.93,29.93,27.5,26.12,29.03,0,0,0,0,0,0,0.153,0,0.0584,0.44,0.56,0.44,34.7
1634508000000,2021,10,2021,1,3,7,0.127,0.0587,0.0687,4234.27,26.06,26.06,25.2,1,1,1,210.6,207.1,214.2,113.6,110.1,97,97,97,6.09e-15,0,1.421e-14,0.461,0.453,0.468,113.6,110.1,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0903,0.0928,0.0054,0.00511,0.00571,0.00021,0.0002,0.00022,0.193,0.187,0.199,0.0075,0.0073,0.0078,25.34,25.32,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.98,25.14,26.86,25.2,24.39,26.06,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.3
1635112800000,2021,10,2021,1,4,7,0.13,0.0587,0.0712,4395.76,26.7,26.7,26.17,1,1,1,214.7,212.8,216.9,117.7,115.8,97,97,97,0,-1.421e-14,1.421e-14,0.452,0.447,0.456,117.7,115.8,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0923,0.0937,0.00575,0.0056,0.00594,0.00023,0.00022,0.00023,0.2,0.197,0.204,0.0078,0.0077,0.008,25.31,25.29,25.33,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,26.97,26.53,27.52,26.17,25.73,26.7,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
1635717600000,2021,11,2021,2,5,7,0.133,0.0562,0.0763,4732.04,29.29,29.29,28.17,1,1,1,219.2,212.6,224.1,126.2,119.6,93,93,93,0,-1.421e-14,1.421e-14,0.425,0.415,0.438,126.2,119.6,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0933,0.0973,0.00647,0.00591,0.00689,0.00025,0.00023,0.00027,0.215,0.203,0.224,0.0084,0.008,0.0088,25.27,25.23,25.32,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.04,27.46,30.19,28.17,26.63,29.29,0,0,0,0,0,0,0.156,0,0.0567,0.42,0.57,0.43,35.6
1636322400000,2021,11,2021,2,6,7,0.13,0.0562,0.0734,4547.78,28.73,28.73,27.07,1,1,1,214.4,210.4,221.6,121.4,117.4,93,93,93,-2.03e-15,-1.421e-14,0,0.434,0.42,0.442,121.4,117.4,128.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0925,0.0964,0.00607,0.00573,0.00668,0.00024,0.00022,0.00026,0.206,0.199,0.219,0.0081,0.0078,0.0086,25.31,25.25,25.34,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.91,26.93,29.62,27.07,26.12,28.73,0,0,0,0,0,0,0.15,0,0.0566,0.43,0.56,0.44,35
1636927200000,2021,11,2021,2,7,7,0.132,0.054,0.0782,4858.98,34.05,34.05,28.92,1,1,1,218.6,215.6,223,129.3,122.6,89.29,67,93,0,-1.421e-14,1.421e-14,0.408,0.307,0.431,129.3,122.6,151,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0943,0.101,0.00674,0.00617,0.00859,0.00026,0.00024,0.00034,0.22,0.208,0.256,0.0086,0.0082,0.01,25.27,25.24,25.3,0.93,0.927,0.939,0.97,0.97,0.97,0.902,0.899,0.911,29.82,28.19,35.1,28.92,27.34,34.05,0,0,0,0,0,0,0.161,0,0.0538,0.41,0.59,0.41,36.8
1637532000000,2021,11,2021,2,8,7,0.13,0.0405,0.0893,5587.11,34.48,34.48,33.26,1,1,1,214.6,210.4,219.9,147.6,143.4,67,67,67,0,0,0,0.312,0.305,0.318,147.6,143.4,152.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0985,0.102,0.0083,0.00794,0.00875,0.00033,0.00031,0.00034,0.25,0.242,0.26,0.0098,0.0095,0.01,25.26,25.22,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,34.29,33.29,35.55,33.26,32.29,34.48,0,0,0,0,0,0,0.185,0,0.0407,0.31,0.69,0.31,43
1638136800000,2021,11,2021,2,9,7,0.125,0.0371,0.0882,5524.21,33.43,33.43,32.88,1,1,1,207.1,204.9,211.5,145.8,141.5,61.29,59,67,0,0,0,0.296,0.285,0.321,145.8,141.5,148.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0978,0.0994,0.00814,0.00777,0.00834,0.00032,0.0003,0.00033,0.246,0.239,0.25,0.0096,0.0094,0.0098,25.31,25.29,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.9,32.84,34.47,32.88,31.85,33.43,0,0,0,0,0,0,0.183,0,0.0368,0.3,0.71,0.29,44.2
1638741600000,2021,12,2021,3,10,7,0.129,0.0357,0.0938,5883.09,35.86,35.86,35.02,1,1,1,214,206.8,217.8,155,147.8,59,59,59,0,0,0,0.276,0.271,0.285,155,147.8,158.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0993,0.103,0.00893,0.00831,0.00924,0.00035,0.00033,0.00036,0.263,0.25,0.269,0.01,0.0098,0.011,25.25,25.22,25.31,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.1,34.4,36.97,35.02,33.37,35.86,0,0,0,0,0,0,0.195,0,0.0352,0.28,0.73,0.27,45.6
1639346400000,2021,12,2021,3,11,7,0.136,0.0357,0.1,6326.61,39.7,39.7,37.66,1,1,1,225.1,219.7,233.3,166.1,160.7,59,59,59,0,0,0,0.262,0.253,0.269,166.1,160.7,174.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00987,0.00941,0.0106,0.00039,0.00037,0.00042,0.282,0.273,0.297,0.011,0.011,0.012,25.17,25.1,25.21,0.944,0.942,0.946,0.973,0.97,0.977,0.918,0.914,0.925,38.69,37.42,40.62,37.66,36.32,39.7,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1639951200000,2021,12,2021,3,12,7,0.147,0.0357,0.111,7030.29,42.76,42.76,41.85,1,1,1,242.3,235.8,246.2,183.3,176.8,59,59,59,0,0,0,0.244,0.24,0.25,183.3,176.8,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0113,0.0108,0.0117,0.00045,0.00042,0.00046,0.313,0.302,0.32,0.012,0.012,0.013,25.03,25,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.71,41.2,43.63,41.85,40.32,42.76,0,0,0,0,0,0,0.232,0,0.036,0.24,0.76,0.24,47.8
1640556000000,2021,12,2021,3,13,7,0.152,0.0381,0.114,7220.28,44.6,44.6,42.98,1,1,1,251.3,246.2,258.5,188.3,182.5,63,59,73,0,0,0,0.25,0.232,0.286,188.3,182.5,195.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0113,0.0123,0.00046,0.00045,0.00049,0.323,0.313,0.334,0.013,0.012,0.013,24.98,24.95,25,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.85,42.41,45.51,42.98,41.56,44.6,0,0,0,0,0,0,0.239,0,0.038,0.25,0.75,0.25,47.5
1641160800000,2022,1,2021,4,14,7,0.169,0.0442,0.125,7818.63,48.2,48.2,46.54,1,1,1,280.1,263.1,296.5,207.1,190.2,73,73,73,0,-2.842e-14,2.842e-14,0.261,0.246,0.277,207.1,190.2,223.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.0119,0.0147,0.00053,0.00047,0.00059,0.358,0.327,0.387,0.014,0.013,0.015,24.82,24.73,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.19,44.22,51.98,46.54,43.34,48.2,0,0,0,0,0,0,0.259,0,0.044,0.26,0.74,0.26,46.3
1641765600000,2022,1,2021,4,15,7,0.188,0.0442,0.144,8749.69,53.29,53.29,52.08,2,2,2,311.6,301.7,317,238.6,228.7,73,73,73,-1.218e-14,-2.842e-14,0,0.234,0.23,0.242,238.6,228.7,244,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.135,0.016,0.0152,0.0165,0.00064,0.00061,0.00066,0.253,0.242,0.259,0.01,0.0096,0.01,24.79,24.76,24.85,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,26.85,25.71,27.47,26.04,24.94,26.65,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.5
1642370400000,2022,1,2021,4,16,7,0.198,0.0442,0.154,9318.75,58.14,58.14,55.47,2,2,2,326.9,313.5,339.2,253.9,240.5,73,73,73,8.12e-15,0,2.842e-14,0.223,0.215,0.233,253.9,240.5,266.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.134,0.143,0.0198,0.0162,0.0246,0.00079,0.00065,0.00099,0.272,0.255,0.29,0.011,0.01,0.012,24.69,24.61,24.78,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.59,27.06,29.97,27.73,26.25,29.07,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1642975200000,2022,1,2021,4,17,7,0.224,0.0442,0.18,10893.3,72.01,72.01,64.84,2,2,2,370.3,342.7,404,297.3,269.7,73,73,73,0,0,0,0.198,0.181,0.213,297.3,269.7,331,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.166,0.0393,0.0263,0.0552,0.0016,0.0011,0.0022,0.336,0.295,0.387,0.014,0.012,0.016,24.41,24.2,24.59,0.939,0.934,0.945,0.97,0.97,0.97,0.911,0.906,0.917,33.42,30.36,37.12,32.42,29.45,36,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
1643580000000,2022,1,2021,4,18,7,0.271,0.0504,0.221,13350.9,86.24,86.24,79.47,2,2,2,448,414.1,480.8,364.7,340.9,83.29,73,85,0,0,0,0.186,0.176,0.2,364.7,340.9,395.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.169,0.19,0.0711,0.0599,0.0858,0.0029,0.0024,0.0035,0.438,0.402,0.485,0.018,0.016,0.02,23.95,23.75,24.13,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.92,0.935,40.68,38.11,44,39.73,37.04,43.12,0,0,0,0,0,0,0.441,0,0.05,0.19,0.82,0.18,49.3
1644184800000,2022,2,2021,5,19,7,0.313,0.0514,0.261,15619.8,96.4,96.4,92.98,2,2,2,517.2,489.8,546.2,432.2,404.8,85,85,85,-1.624e-14,-5.684e-14,0,0.165,0.156,0.174,432.2,404.8,461.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.193,0.213,0.103,0.0901,0.117,0.0043,0.0037,0.0049,0.54,0.499,0.583,0.022,0.021,0.024,23.53,23.36,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.71,44.94,50.57,46.49,44.04,48.2,0,0,0,0,0,0,0.517,0,0.052,0.16,0.83,0.17,49.9
1644789600000,2022,2,2021,5,20,7,0.364,0.0514,0.312,18052.3,117.7,117.7,107.5,3,2,2.857142857142857,601.2,556.3,649.8,516.2,471.3,85,85,85,0,0,0,0.142,0.131,0.153,516.2,471.3,564.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.243,0.218,0.271,0.147,0.121,0.178,0.0062,0.0051,0.0076,0.58,0.514,0.646,0.024,0.022,0.027,23.12,22.86,23.32,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.916,0.937,39.48,34.94,51.5,38.11,33.89,48.2,0,0,0,0,0,0,0.597,0,0.052,0.14,0.86,0.14,49.6
1645394400000,2022,2,2021,5,21,7,0.448,0.0514,0.397,22557.6,144.6,144.6,134.3,3,3,3,741,670.3,809.3,656,585.3,85,85,85,0,0,0,0.115,0.105,0.127,656,585.3,724.3,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.323,0.282,0.361,0.239,0.192,0.285,0.01,0.0082,0.012,0.8,0.68,0.915,0.035,0.029,0.04,22.34,21.95,22.74,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.75,41.48,49.73,44.76,40.62,48.2,0,0,0,0,0,0,0.746,0,0.051,0.11,0.89,0.11,50.4
1645999200000,2022,2,2021,5,22,7,0.543,0.0742,0.468,25248.7,161.2,161.2,150.3,4,3,3.4285714285714284,897.2,832.8,957.9,774.4,725.3,122.7,85,129,0,0,0,0.137,0.102,0.151,774.4,725.3,828.9,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.413,0.37,0.465,0.313,0.285,0.34,0.014,0.013,0.015,0.978,0.925,1.03,0.043,0.041,0.046,21.53,21.24,21.81,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.29,39.69,51.83,44.46,38.71,48.2,0,0,0,0,0,0,0.835,0,0.075,0.14,0.86,0.14,46.5
1646604000000,2022,3,2021,6,23,7,0.631,0.078,0.553,29294,182.5,182.5,174.4,4,4,4,1043,979.6,1097,913.8,850.6,129,129,129,1.624e-14,0,1.137e-13,0.124,0.118,0.132,913.8,850.6,968.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.543,0.485,0.592,0.381,0.351,0.408,0.017,0.016,0.019,1.17,1.07,1.27,0.053,0.048,0.058,20.79,20.53,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.48,42.03,46.56,43.59,41.19,45.63,0,0,0,0,0,0,0.969,0,0.078,0.12,0.88,0.12,46.4
1647208800000,2022,3,2021,6,24,7,0.687,0.078,0.609,31519.6,190.6,190.6,187.6,4,4,4,1135,1111,1160,1006,981.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.114,0.111,0.116,1006,981.6,1031,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.643,0.607,0.679,0.445,0.414,0.493,0.021,0.019,0.023,1.37,1.3,1.46,0.063,0.06,0.068,20.31,20.14,20.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.86,47.05,48.63,46.9,46.11,47.65,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.9
1647813600000,2022,3,2021,6,25,7,0.764,0.078,0.657,32364.5,192.8,192.8,192.6,4,4,4,1264,1174,1385,1135,1045,129,129,129,48.88,0,156.1,0.102,0.0931,0.11,1086,1045,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.78,0.7,0.846,0.616,0.524,0.648,0.029,0.024,0.031,1.69,1.51,1.79,0.08,0.07,0.086,19.58,19.09,20.04,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,49.03,50.36,48.16,48.05,48.2,0,0,0,0,0,0,1.07,0,0.107,0.1,0.86,0.14,42.4
1648418400000,2022,3,2021,6,26,7,0.902,0.0829,0.665,31632.1,191.2,191.2,188.3,4,4,4,1491,1413,1571,1354,1284,137.1,129,148,254.3,183.7,323.1,0.0919,0.0865,0.0974,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.89,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.092,18.7,18.42,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.3,48.79,47.07,46.35,47.81,0,0,0,0,0,0,1.05,0,0.237,0.092,0.74,0.26,35.1
1649023200000,2022,4,2021,7,27,7,1.01,0.0895,0.665,30596,184.6,184.6,182.1,4,4,4,1667,1594,1754,1519,1446,148,148,148,419.1,345.9,505.5,0.0889,0.0844,0.0929,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.92,0.915,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.11,17.82,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.46,45.7,47.1,45.53,44.78,46.16,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1649628000000,2022,4,2021,7,28,7,1.14,0.0895,0.665,29307.8,177.8,177.8,174.5,4,4,4,1889,1791,1972,1741,1643,148,148,148,641.4,542.9,723.8,0.0784,0.0751,0.0826,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.38,17.12,17.7,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.5,43.78,45.37,43.61,42.9,44.46,0,0,0,0,0,0,0.969,0,0.475,0.079,0.58,0.42,25.7
1650232800000,2022,4,2021,7,29,7,1.22,0.0895,0.665,28583.2,171,171,170.1,4,4,4,2021,1990,2036,1873,1842,148,148,148,772.6,741.6,787.9,0.0732,0.0727,0.0744,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.94,17.06,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.4,43.3,43.62,42.53,42.43,42.75,0,0,0,0,0,0,0.945,0,0.555,0.073,0.55,0.45,23.4
1650837600000,2022,4,2021,7,30,7,1.22,0.0933,0.665,28570.1,170.3,170.3,170.1,4,4,4,2023,2014,2029,1869,1822,154.3,148,192,768.9,722.5,780.8,0.0763,0.073,0.0953,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.96,16.99,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.38,43.35,43.44,42.52,42.48,42.57,0,0,0,0,0,0,0.945,0,0.555,0.076,0.55,0.45,23.4
1651442400000,2022,5,2021,8,31,7,1.18,0.116,0.665,28925.2,174.2,174.2,172.2,4,4,4,1956,1898,2004,1764,1706,192,192,192,663.8,606,711.8,0.0982,0.0958,0.101,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.17,17.02,17.36,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.92,43.51,44.43,43.04,42.64,43.54,0,0,0,0,0,0,0.957,0,0.515,0.098,0.56,0.44,24.5
1652047200000,2022,5,2021,8,32,7,1.08,0.116,0.665,29937.7,181.4,181.4,178.2,4,4,4,1781,1690,1874,1589,1498,192,192,192,489.1,397.6,581.6,0.108,0.102,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.74,17.43,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.46,44.64,46.28,44.55,43.75,45.35,0,0,0,0,0,0,0.99,0,0.415,0.11,0.62,0.38,27.7
1652652000000,2022,5,2021,8,33,7,0.95,0.116,0.665,31159.9,188.6,188.6,185.5,4,4,4,1572,1485,1660,1380,1293,192,192,192,279.6,192.7,367.6,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.904,0.878,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.43,18.14,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.54,48.12,46.37,45.6,47.16,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
1653256800000,2022,5,2021,8,34,7,0.814,0.116,0.656,32116.8,192.8,192.8,191.2,4,4,4,1346,1216,1456,1154,1024,192,192,192,69.03,0,164.3,0.143,0.132,0.158,1085,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.803,0.686,0.866,0.613,0.477,0.648,0.029,0.022,0.031,1.71,1.45,1.81,0.082,0.068,0.088,19.3,18.84,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.9,49.88,47.79,46.94,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.5
1653861600000,2022,5,2021,8,35,7,0.658,0.103,0.555,29190.6,183.2,183.2,173.8,4,4,4,1088,1009,1179,918.2,848.2,169.9,161,192,1.624e-14,-1.137e-13,1.137e-13,0.156,0.145,0.168,918.2,848.2,987.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.556,0.49,0.632,0.383,0.35,0.417,0.018,0.016,0.019,1.19,1.07,1.32,0.055,0.048,0.061,20.63,20.21,21,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.33,41.68,46.74,43.44,40.83,45.81,0,0,0,0,0,0,0.965,0,0.103,0.16,0.84,0.16,44.4
1654466400000,2022,6,2021,9,36,7,0.563,0.0974,0.465,24892.5,159.5,159.5,148.2,4,3,3.2857142857142856,930.4,881.2,986.9,769.4,720.2,161,161,161,0,0,0,0.174,0.163,0.183,769.4,720.2,825.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.418,0.373,0.47,0.31,0.282,0.339,0.014,0.012,0.015,0.989,0.921,1.04,0.044,0.041,0.046,21.39,21.12,21.65,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.55,39.93,52.09,45.64,38.97,48.2,0,0,0,0,0,0,0.823,0,0.098,0.17,0.83,0.17,44.2
1655071200000,2022,6,2021,9,37,7,0.5,0.0974,0.403,22568.3,141,141,134.3,3,3,3,826.6,789.9,866.5,665.6,628.9,161,161,161,0,0,0,0.195,0.186,0.204,665.6,628.9,705.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.341,0.32,0.364,0.246,0.221,0.272,0.011,0.0096,0.012,0.829,0.767,0.896,0.036,0.033,0.04,21.96,21.74,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,43.55,47.96,44.78,42.68,47.01,0,0,0,0,0,0,0.746,0,0.097,0.19,0.81,0.19,45.1
1655676000000,2022,6,2021,9,38,7,0.455,0.0974,0.358,20331.8,126.3,126.3,121,3,3,3,752.2,718.7,780,591.2,557.7,161,161,161,0,0,0,0.214,0.206,0.224,591.2,557.7,619,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.28,0.315,0.196,0.174,0.215,0.0085,0.0075,0.0093,0.703,0.647,0.75,0.03,0.028,0.033,22.39,22.23,22.58,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.24,39.15,42.96,40.34,38.14,42.1,0,0,0,0,0,0,0.672,0,0.097,0.21,0.79,0.21,44.7
1656280800000,2022,6,2021,9,39,7,0.408,0.104,0.304,17390.8,112.1,112.1,103.5,3,2,2.5714285714285716,675.1,644,706.9,503.4,458.1,171.7,161,186,-2.436e-14,-5.684e-14,0,0.255,0.228,0.289,503.4,458.1,545.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.25,0.226,0.273,0.14,0.115,0.166,0.006,0.0049,0.0071,0.604,0.573,0.628,0.026,0.024,0.027,22.8,22.65,22.93,0.952,0.948,0.958,0.975,0.97,0.98,0.928,0.919,0.938,42.89,36.34,51.18,41.39,35.25,48.2,0,0,0,0,0,0,0.575,0,0.104,0.25,0.75,0.25,42.6
1656885600000,2022,7,2021,10,40,7,0.367,0.112,0.255,15044.2,95.02,95.02,89.55,2,2,2,607.2,580.9,635,421.2,394.9,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.307,0.293,0.32,421.2,394.9,449,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.199,0.221,0.0978,0.0854,0.111,0.0041,0.0036,0.0047,0.534,0.494,0.577,0.023,0.021,0.025,23.14,22.98,23.29,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,43.04,48.48,44.77,42.18,47.51,0,0,0,0,0,0,0.497,0,0.112,0.31,0.69,0.31,41
1657490400000,2022,7,2021,10,41,7,0.332,0.112,0.219,13011,82.63,82.63,77.45,2,2,2,548.9,526.5,572.4,362.9,340.5,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.339,0.325,0.353,362.9,340.5,386.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0703,0.0597,0.0814,0.0029,0.0025,0.0034,0.446,0.412,0.481,0.019,0.017,0.02,23.48,23.34,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.7,37.35,42.16,38.72,36.24,41.32,0,0,0,0,0,0,0.43,0,0.113,0.34,0.66,0.34,39.2
1658095200000,2022,7,2021,10,42,7,0.302,0.112,0.19,11240.5,70.93,70.93,66.91,2,2,2,499.7,480.8,519.1,313.7,294.8,186,186,186,8.12e-15,0,5.684e-14,0.372,0.358,0.387,313.7,294.8,333.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.177,0.0471,0.0382,0.0562,0.0019,0.0016,0.0023,0.372,0.344,0.401,0.015,0.014,0.017,23.78,23.66,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.46,36.56,33.45,31.49,35.46,0,0,0,0,0,0,0.372,0,0.112,0.37,0.63,0.37,37.2
1658700000000,2022,7,2021,10,43,7,0.277,0.112,0.164,9736.94,61.64,61.64,57.96,2,2,2,457.2,441.2,474.5,271.2,255.2,186,186,186,4.06e-15,0,2.842e-14,0.407,0.392,0.422,271.2,255.2,288.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.027,0.0194,0.0352,0.0011,0.0008,0.0014,0.308,0.284,0.334,0.013,0.012,0.014,24.03,23.93,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.88,28.11,31.77,28.98,27.27,30.82,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
1659304800000,2022,8,2021,11,44,7,0.252,0.0937,0.159,9463.54,60.14,60.14,56.33,2,2,2,417.1,400.4,434.9,262.1,245.4,155,155,155,4.06e-15,0,2.842e-14,0.372,0.356,0.387,262.1,245.4,279.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.144,0.156,0.023,0.0166,0.0311,0.00094,0.00068,0.0013,0.292,0.268,0.318,0.012,0.011,0.013,24.23,24.12,24.33,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.04,27.18,31,28.17,26.36,30.07,0,0,0,0,0,0,0.313,0,0.093,0.37,0.63,0.37,37.6
1659909600000,2022,8,2021,11,45,7,0.23,0.0937,0.136,8205.97,51.58,51.58,48.85,2,1,1.2857142857142858,379.9,365.1,395.2,224.9,210.1,155,155,155,0,-2.842e-14,2.842e-14,0.408,0.392,0.424,224.9,210.1,240.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0149,0.0136,0.0162,0.0006,0.00055,0.00066,0.352,0.257,0.406,0.014,0.01,0.016,24.35,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.39,26,52.4,41.56,25.22,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1660514400000,2022,8,2021,11,46,7,0.211,0.0937,0.117,7303.58,46.13,46.13,43.47,1,1,1,348.7,336.4,360.5,193.7,181.4,155,155,155,0,-2.842e-14,2.842e-14,0.445,0.43,0.461,193.7,181.4,205.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.342,0.32,0.363,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.36,41.55,47.07,43.47,40.69,46.13,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.6
1661119200000,2022,8,2021,11,47,7,0.195,0.0937,0.101,6233.37,39.68,39.68,37.1,1,1,1,321.7,311,332.3,166.7,156,155,155,155,0,-2.842e-14,2.842e-14,0.482,0.466,0.498,166.7,156,177.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.12,0.00992,0.00901,0.0108,0.0004,0.00036,0.00043,0.293,0.274,0.312,0.012,0.011,0.013,24.7,24.63,24.77,0.945,0.941,0.948,0.973,0.97,0.977,0.919,0.913,0.927,38.14,35.68,40.6,37.1,34.61,39.68,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
1661724000000,2022,8,2021,11,48,7,0.18,0.081,0.0991,6156.72,40.77,40.77,36.65,1,1,1,297.6,285.6,308.5,163.8,147.5,133.9,118,155,8.12e-15,-2.842e-14,2.842e-14,0.448,0.395,0.512,163.8,147.5,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00967,0.00829,0.0111,0.00039,0.00033,0.00044,0.286,0.259,0.314,0.011,0.01,0.013,24.82,24.79,24.87,0.944,0.938,0.949,0.974,0.97,0.98,0.919,0.91,0.929,37.63,33.71,41.62,36.65,32.7,40.77,0,0,0,0,0,0,0.204,0,0.0809,0.45,0.55,0.45,34.2
1662328800000,2022,9,2021,12,49,7,0.163,0.0714,0.0919,5695.75,36.55,36.55,33.9,1,1,1,269.9,259.1,281.5,152,141.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.437,0.419,0.456,152,141.1,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00867,0.00774,0.00964,0.00034,0.00031,0.00038,0.263,0.244,0.284,0.01,0.0096,0.011,24.96,24.89,25.02,0.94,0.935,0.943,0.97,0.97,0.971,0.912,0.907,0.916,34.95,32.38,37.65,33.9,31.41,36.55,0,0,0,0,0,0,0.188,0,0.0711,0.44,0.56,0.44,34.9
1662933600000,2022,9,2021,12,50,7,0.15,0.0714,0.0784,4835.14,30.84,30.84,28.78,1,1,1,247.6,238.5,256.6,129.6,120.5,118,118,118,-4.06e-15,-2.842e-14,1.421e-14,0.477,0.46,0.495,129.6,120.5,138.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0957,0.102,0.00676,0.006,0.00753,0.00027,0.00024,0.0003,0.223,0.207,0.239,0.0088,0.0082,0.0095,25.09,25.03,25.16,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,29.67,27.54,31.79,28.78,26.71,30.84,0,0,0,0,0,0,0.16,0,0.0716,0.48,0.52,0.48,32.2
1663538400000,2022,9,2021,12,51,7,0.139,0.0714,0.0672,4121.86,26.14,26.14,24.53,1,1,1,229.2,221.9,236.1,111.2,103.9,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.515,0.5,0.532,111.2,103.9,118.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0924,0.0898,0.0949,0.0052,0.00458,0.00579,0.0002,0.00018,0.00023,0.19,0.177,0.203,0.0075,0.007,0.008,25.23,25.18,25.29,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.29,23.55,26.95,24.53,22.84,26.14,0,0,0,0,0,0,0.136,0,0.0718,0.51,0.48,0.52,29.7
1664143200000,2022,9,2021,12,52,7,0.129,0.0636,0.0656,4036.1,30.74,30.74,24.02,1,1,1,213.6,207.9,219.4,108.4,93.75,105.1,73,118,0,0,0,0.491,0.348,0.557,108.4,93.75,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0902,0.0863,0.0972,0.00497,0.00372,0.00738,0.00019,0.00015,0.00029,0.184,0.159,0.232,0.0072,0.0062,0.0091,25.33,25.31,25.37,0.919,0.912,0.933,0.968,0.966,0.97,0.89,0.883,0.905,24.81,21.41,31.7,24.02,20.68,30.74,0,0,0,0,0,0,0.133,0,0.0634,0.49,0.51,0.49,31.3
1664748000000,2022,10,2022,1,1,7,0.122,0.0442,0.0783,4881.29,29.99,29.99,29.06,1,1,1,202.4,198.3,206.6,129.5,125.3,73,73,73,0,0,0,0.361,0.353,0.368,129.5,125.3,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0932,0.0961,0.00675,0.0064,0.0071,0.00026,0.00025,0.00028,0.219,0.211,0.226,0.0085,0.0083,0.0088,25.36,25.33,25.39,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.95,28.98,30.92,29.06,28.11,29.99,0,0,0,0,0,0,0.161,0,0.0437,0.36,0.64,0.36,40
1665352800000,2022,10,2022,1,2,7,0.117,0.0442,0.0725,4497.53,27.77,27.77,26.77,1,1,1,192.9,188.8,197,119.9,115.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.379,0.371,0.387,119.9,115.8,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0898,0.0927,0.00594,0.00559,0.00629,0.00023,0.00022,0.00025,0.202,0.194,0.209,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.6,26.57,28.63,26.77,25.77,27.77,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
1665957600000,2022,10,2022,1,3,7,0.112,0.0442,0.0677,4173.98,25.7,25.7,24.85,1,1,1,184.9,181.9,188.5,111.9,108.9,73,73,73,2.03e-15,0,1.421e-14,0.395,0.387,0.401,111.9,108.9,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0874,0.0897,0.00527,0.00501,0.00557,0.00021,0.0002,0.00022,0.187,0.182,0.194,0.0073,0.0071,0.0076,25.38,25.38,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.61,24.87,26.5,24.85,24.12,25.7,0,0,0,0,0,0,0.138,0,0.0443,0.39,0.6,0.4,37.3
1666562400000,2022,10,2022,1,4,7,0.11,0.0442,0.0658,4045.86,24.32,24.32,24.08,1,1,1,181.8,180.3,182.8,108.8,107.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.402,0.399,0.405,108.8,107.3,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0868,0.0877,0.005,0.00487,0.00508,0.0002,0.00019,0.0002,0.182,0.179,0.183,0.0071,0.007,0.0072,25.38,25.38,25.38,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.83,24.46,25.07,24.08,23.73,24.32,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
1667167200000,2022,10,2022,1,5,7,0.114,0.041,0.0728,4512.67,29.13,29.13,26.86,1,1,1,188.2,182.8,196.7,120.3,110.6,67.86,67,73,2.03e-15,-1.421e-14,1.421e-14,0.361,0.341,0.398,120.3,110.6,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.088,0.0937,0.00598,0.00515,0.00678,0.00023,0.0002,0.00026,0.201,0.185,0.218,0.0079,0.0072,0.0085,25.37,25.37,25.38,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.69,25.27,30.03,26.86,24.51,29.13,0,0,0,0,0,0,0.149,0,0.0412,0.36,0.64,0.36,39.6
1667772000000,2022,11,2022,2,6,7,0.126,0.0405,0.0857,5361.49,34.11,34.11,31.91,1,1,1,208.7,201.4,218.3,141.7,134.4,67,67,67,0,0,0,0.321,0.307,0.333,141.7,134.4,151.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0953,0.101,0.0078,0.00717,0.00861,0.00031,0.00028,0.00034,0.24,0.226,0.257,0.0094,0.0088,0.01,25.31,25.23,25.37,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.9,31.16,35.16,31.91,30.22,34.11,0,0,0,0,0,0,0.177,0,0.0403,0.32,0.68,0.32,42.6
1668376800000,2022,11,2022,2,7,7,0.13,0.0405,0.0897,5612.39,34.85,34.85,33.41,1,1,1,215.3,206.6,221.6,148.3,139.6,67,67,67,0,0,0,0.311,0.302,0.324,148.3,139.6,154.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.102,0.00835,0.00761,0.00889,0.00033,0.0003,0.00035,0.251,0.236,0.263,0.0098,0.0092,0.01,25.26,25.21,25.33,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.44,32.38,35.93,33.41,31.41,34.85,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
1668981600000,2022,11,2022,2,8,7,0.129,0.0405,0.0882,5517.68,34.85,34.85,32.84,1,1,1,212.8,204.6,221.6,145.8,137.6,67,67,67,0,0,0,0.315,0.302,0.327,145.8,137.6,154.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0965,0.102,0.00814,0.00745,0.00889,0.00032,0.00029,0.00035,0.247,0.232,0.263,0.0097,0.0091,0.01,25.28,25.21,25.34,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.86,31.93,35.93,32.84,30.97,34.85,0,0,0,0,0,0,0.182,0,0.0408,0.31,0.68,0.32,42.8
1669586400000,2022,11,2022,2,9,7,0.132,0.0378,0.0939,5883.64,35.86,35.86,35.02,1,1,1,217.6,213.7,220.8,155.2,152.1,62.43,59,67,0,0,0,0.287,0.271,0.306,155.2,152.1,158.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00894,0.00868,0.00924,0.00035,0.00034,0.00036,0.263,0.258,0.269,0.01,0.01,0.011,25.23,25.21,25.26,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.1,35.35,36.97,35.02,34.29,35.86,0,0,0,0,0,0,0.195,0,0.0381,0.29,0.71,0.29,44.6
1670191200000,2022,12,2022,3,10,7,0.137,0.0357,0.102,6416.37,41.51,41.51,38.19,1,1,1,227.2,213.4,240.7,168.2,154.4,59,59,59,0,0,0,0.26,0.245,0.276,168.2,154.4,181.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.102,0.111,0.01,0.00887,0.0112,0.00039,0.00035,0.00044,0.286,0.261,0.31,0.011,0.01,0.012,25.15,25.05,25.26,0.944,0.94,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.18,35.95,42.35,38.19,34.87,41.51,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1670796000000,2022,12,2022,3,11,7,0.153,0.0357,0.117,7444.96,46.24,46.24,44.32,1,1,1,252.9,244.8,261.2,193.9,185.8,59,59,59,-4.06e-15,-2.842e-14,0,0.233,0.226,0.241,193.9,185.8,202.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.119,0.0122,0.0115,0.0129,0.00048,0.00046,0.00051,0.332,0.318,0.347,0.013,0.013,0.014,24.96,24.91,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.22,43.31,47.18,44.32,42.45,46.24,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.7
1671400800000,2022,12,2022,3,12,7,0.166,0.0357,0.13,8054.7,48.2,48.2,47.94,1,1,1,274,265.9,283.4,215,206.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.216,0.208,0.222,215,206.9,224.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.014,0.0133,0.0148,0.00056,0.00053,0.00059,0.37,0.355,0.387,0.015,0.014,0.015,24.83,24.78,24.88,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.13,48.26,52.3,47.94,47.29,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.5
1672005600000,2022,12,2022,3,13,6,0.151,0.0306,0.121,7317.48,54.19,54.19,50.82,2,1,1.8333333333333333,292.1,284.2,306.4,233.1,225.2,59,59,59,9.474e-15,-2.842e-14,2.842e-14,0.202,0.193,0.208,233.1,225.2,247.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.127,0.134,0.0156,0.0149,0.0168,0.00062,0.00059,0.00067,0.27,0.238,0.388,0.011,0.0095,0.015,24.86,24.78,24.92,0.93,0.922,0.959,0.972,0.97,0.98,0.904,0.894,0.94,30.8,25.59,52.49,29.42,24.82,48.2,0,0,0,0,0,0,0.282,0,0.03,0.2,0.8,0.2,48.5