datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.607,0.241,0.366,22734.1,36.99,36.99,31.58,1,1,1,234.1,208.1,257.6,141.1,115.1,93,93,93,4.737e-16,-1.421e-14,2.842e-14,0.399,0.361,0.447,141.1,115.1,164.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0917,0.109,0.00774,0.00554,0.00974,0.00031,0.00022,0.00039,0.242,0.195,0.284,0.0095,0.0076,0.011,25.16,24.99,25.36,0.935,0.921,0.944,0.97,0.97,0.972,0.907,0.894,0.917,32.55,26.38,38.07,31.58,25.59,36.99,0,0,0,0,0,0,0.175,0,0.241,0.4,0.6,0.4,37.5
1259618400000,2009,12,2009,3,31,0.842,0.206,0.636,38943.7,63.54,63.54,52.34,2,1,1.6451612903225807,314.4,258.4,368.4,237.4,181.4,77,77,77,-2.75e-15,-2.842e-14,2.842e-14,0.248,0.209,0.298,237.4,181.4,291.4,990,990,990,965,964.7,965.2,25,24.8,25.3,0.133,0.113,0.152,0.0191,0.0112,0.0365,0.00077,0.00044,0.0015,0.302,0.244,0.386,0.012,0.0097,0.015,24.72,24.43,24.95,0.939,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,35.05,25.88,51.82,34.05,25.11,48.2,0,0,0,0,0,0,0.291,0,0.206,0.24,0.76,0.24,46.3
1262296800000,2010,1,2009,4,31,1.36,0.213,1.15,67828.4,135.4,135.4,91.17,3,2,2.2580645161290325,507.9,373.6,752,428.5,300.6,79.39,73,91,-3.667e-15,-5.684e-14,5.684e-14,0.16,0.121,0.195,428.5,300.6,661,990,990,990,965.9,965.3,966.9,24.1,23.1,24.7,0.207,0.155,0.327,0.105,0.0409,0.243,0.0044,0.0017,0.011,0.511,0.341,0.809,0.021,0.014,0.035,23.61,22.28,24.39,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.62,33.8,52.58,40.43,32.79,48.2,0,0,0,0,0,0,0.506,0,0.21,0.16,0.85,0.15,49.9
1264975200000,2010,2,2009,5,28,2.94,0.349,2.24,112761,192.8,192.8,167.8,4,3,3.7142857142857144,1215,770.3,1943,1071,633.3,144.1,137,162,143.5,0,680.8,0.127,0.0834,0.178,927.8,633.3,1100,990,990,990,968.5,967,970.9,21.5,19.1,23,0.634,0.318,0.926,0.464,0.224,0.648,0.022,0.0097,0.034,1.37,0.769,1.87,0.065,0.033,0.098,20.09,17.21,22.25,0.954,0.949,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.36,39.56,51.43,45.25,38.57,48.2,0,0,0,0,0,0,0.932,0,0.7,0.12,0.76,0.24,38.4
1267394400000,2010,3,2009,6,31,8.17,0.64,2.95,106560,170.4,170.4,143.2,4,4,4,3052,2010,3715,2813,1771,239,239,239,1713,671.1,2376,0.0814,0.0643,0.119,1100,1100,1100,990,990,990,973.6,971.1,975.1,16.4,14.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.13,14.54,13.05,17,0.937,0.929,0.948,0.973,0.97,0.98,0.912,0.901,0.929,36.79,32.71,43.47,35.81,31.72,42.6,0,0,0,0,0,0,0.796,0,5.22,0.078,0.36,0.64,13
1270072800000,2010,4,2009,7,30,10.6,0.765,2.85,85730.9,126.6,126.6,119.1,4,4,4,4074,3728,4277,3779,3433,295,295,295,2679,2333,2882,0.0726,0.069,0.0791,1100,1100,1100,990,990,990,975.8,975.1,976.2,14.2,13.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.33,11.94,13.02,0.923,0.919,0.929,0.97,0.97,0.97,0.895,0.892,0.901,30.69,29.6,32.63,29.77,28.71,31.65,0,0,0,0,0,0,0.662,0,7.75,0.072,0.27,0.73,8.09
1272664800000,2010,5,2009,8,31,9.45,0.911,2.95,97817,153.6,153.6,131.5,4,4,4,3529,2634,4255,3189,2294,340,340,340,2089,1194,2815,0.0984,0.0799,0.129,1100,1100,1100,990,990,990,974.6,972.6,976.1,15.4,13.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.48,11.98,15.5,0.931,0.92,0.943,0.971,0.97,0.975,0.904,0.892,0.919,33.86,29.72,39.41,32.87,28.82,38.41,0,0,0,0,0,0,0.73,0,6.5,0.096,0.31,0.69,10.4
1275343200000,2010,6,2009,9,30,4.84,0.759,2.83,126043,191.7,191.7,175.1,4,4,4,1868,1262,2576,1575,968.7,293,293,293,483.2,0,1183,0.164,0.114,0.232,1092,968.7,1100,990,990,990,970.6,968.7,972.5,19.4,17.5,21.3,0.894,0.645,0.926,0.631,0.408,0.648,0.033,0.019,0.037,1.82,1.32,1.87,0.094,0.062,0.11,17.6,15.64,19.95,0.949,0.944,0.955,0.979,0.976,0.98,0.93,0.92,0.936,44.68,39.79,48.92,43.76,38.82,47.94,0,0,0,0,0,0,0.973,0,2.01,0.16,0.58,0.42,26
1277935200000,2010,7,2009,10,31,2.42,0.661,1.76,95723.1,177.7,177.7,128.7,4,2,3.064516129032258,902.5,713.4,1218,655.9,457.4,246.6,227,256,5.501e-15,-1.137e-13,1.137e-13,0.28,0.21,0.359,655.9,457.4,962.4,990,990,990,967.5,966.8,968.6,22.5,21.4,23.2,0.363,0.236,0.626,0.235,0.115,0.405,0.011,0.0049,0.019,0.83,0.57,1.3,0.037,0.025,0.061,21.68,20.12,22.64,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.48,35.07,51.75,42.29,34.02,48.2,0,0,0,0,0,0,0.715,0,0.66,0.27,0.73,0.27,39.6
1280613600000,2010,8,2009,11,31,1.52,0.541,0.977,57218.9,102.4,102.4,76.91,3,2,2.032258064516129,566.9,459.4,702.2,364.9,257.4,202,202,202,1.834e-15,-5.684e-14,5.684e-14,0.362,0.288,0.44,364.9,257.4,500.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.194,0.154,0.255,0.0712,0.0205,0.135,0.003,0.00084,0.0058,0.45,0.291,0.651,0.019,0.012,0.028,23.41,22.68,24.04,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,39.04,28.28,52.01,37.9,27.43,48.2,0,0,0,0,0,0,0.427,0,0.543,0.36,0.64,0.36,37.6
1283292000000,2010,9,2009,12,30,0.967,0.372,0.595,36200,66.17,66.17,50.28,2,1,1.4333333333333333,373,309.6,453.7,229.6,171.6,143.3,138,146,9.474e-16,-2.842e-14,2.842e-14,0.388,0.322,0.446,229.6,171.6,307.7,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.138,0.117,0.166,0.0188,0.0103,0.0442,0.00076,0.00041,0.0018,0.331,0.257,0.407,0.013,0.01,0.016,24.41,24,24.75,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.88,26.03,52.48,37.74,25.25,48.2,0,0,0,0,0,0,0.279,0,0.372,0.38,0.62,0.38,37.4
1285884000000,2010,10,2010,1,31,0.724,0.295,0.429,26766.2,44.42,44.42,35.98,1,1,1,270.3,240.9,306,160.3,130.9,110,110,110,5.501e-15,-2.842e-14,2.842e-14,0.409,0.359,0.457,160.3,130.9,196,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.11,0.0997,0.123,0.00938,0.00688,0.0124,0.00037,0.00027,0.0005,0.278,0.226,0.342,0.011,0.0089,0.014,24.94,24.73,25.13,0.942,0.931,0.954,0.973,0.97,0.98,0.917,0.903,0.934,36.95,30.05,45.33,35.98,29.15,44.42,0,0,0,0,0,0,0.2,0,0.295,0.41,0.59,0.41,37
1288562400000,2010,11,2010,2,30,0.652,0.252,0.399,24868.7,40.06,40.06,34.54,1,1,1,251.4,239,269.9,154.1,133,97.33,93,106,9.474e-16,-2.842e-14,2.842e-14,0.388,0.345,0.443,154.1,133,176.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.1,0.114,0.00885,0.00706,0.0108,0.00035,0.00028,0.00043,0.266,0.229,0.306,0.01,0.009,0.012,25.03,24.91,25.14,0.94,0.932,0.948,0.971,0.97,0.978,0.913,0.904,0.927,35.57,30.56,40.96,34.54,29.65,40.06,0,0,0,0,0,0,0.192,0,0.253,0.39,0.61,0.39,38.1
1291154400000,2010,12,2010,3,31,0.941,0.206,0.735,44740.6,93.81,93.81,60.14,2,1,1.7419354838709677,351.4,273.5,509.7,274.4,196.5,77,77,77,1.834e-15,-2.842e-14,2.842e-14,0.225,0.151,0.282,274.4,196.5,432.7,990,990,990,965.2,964.8,965.9,24.8,24.1,25.2,0.146,0.119,0.202,0.0333,0.0125,0.103,0.0014,0.00049,0.0043,0.344,0.243,0.54,0.014,0.0097,0.022,24.5,23.57,24.87,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.33,25.76,52.44,36.18,24.98,48.2,0,0,0,0,0,0,0.334,0,0.206,0.22,0.78,0.22,47.5
1293832800000,2011,1,2010,4,31,2.35,0.356,1.99,107502,192.8,192.8,144.5,4,2,3.2903225806451615,876.1,529.7,1271,743.2,409.7,132.9,120,139,1.016,0,31.51,0.16,0.109,0.227,742.2,409.7,1100,990,990,990,967.4,966,968.8,22.6,21.2,24,0.424,0.198,0.798,0.297,0.0924,0.648,0.013,0.0038,0.03,0.964,0.51,1.75,0.043,0.021,0.082,21.67,19.5,23.51,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.23,36.03,52.37,44.02,34.95,48.2,0,0,0,0,0,0,0.803,0,0.36,0.15,0.85,0.15,45.7
1296511200000,2011,2,2010,5,28,4.47,0.392,2.66,118526,192.8,192.8,176.4,4,4,4,1847,1321,2191,1685,1159,162,162,162,585.5,58.81,929,0.09,0.0739,0.123,1100,1100,1100,990,990,990,970.6,968.9,971.6,19.4,18.4,21.1,0.91,0.817,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.76,1.87,0.096,0.084,0.1,17.58,16.56,19.33,0.949,0.947,0.953,0.98,0.98,0.98,0.93,0.928,0.934,45.01,42.29,49.69,44.09,41.45,48.2,0,0,0,0,0,0,0.98,0,1.81,0.088,0.6,0.4,26.5
1298930400000,2011,3,2010,6,31,6.53,0.587,2.95,118391,165.5,165.5,159.1,4,4,4,2436,2202,2847,2217,1963,219.1,183,239,1117,863,1564,0.0911,0.0643,0.109,1100,1100,1100,990,990,990,972.2,971.6,973.1,17.8,16.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.97,14.98,16.54,0.945,0.941,0.947,0.977,0.972,0.98,0.923,0.914,0.928,40.7,38.02,42.22,39.78,36.94,41.38,0,0,0,0,0,0,0.884,0,3.58,0.09,0.45,0.55,18.1
1301608800000,2011,4,2010,7,30,9.29,0.697,2.85,93497.9,145.8,145.8,129.9,4,4,4,3585,2915,3849,3316,2698,269,217,295,2216,1598,2454,0.0748,0.0599,0.0837,1100,1100,1100,990,990,990,974.8,973.3,975.4,15.2,14.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.33,12.77,14.82,0.931,0.927,0.94,0.97,0.97,0.971,0.903,0.899,0.912,33.47,31.91,37.56,32.46,30.95,36.46,0,0,0,0,0,0,0.721,0,6.44,0.075,0.31,0.69,10.1
1304200800000,2011,5,2010,8,31,7.37,0.86,2.95,112098,170,170,150.7,4,4,4,2751,2024,3484,2430,1703,321,321,321,1330,603.3,2063,0.12,0.0921,0.159,1100,1100,1100,990,990,990,972.9,971.2,974.6,17.1,15.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.23,13.54,16.97,0.941,0.932,0.948,0.974,0.97,0.98,0.917,0.904,0.929,38.66,34.04,43.37,37.67,33.02,42.51,0,0,0,0,0,0,0.837,0,4.42,0.12,0.4,0.6,15.2
1306879200000,2011,6,2010,9,30,3.67,0.666,2.57,124549,192.8,192.8,173,4,3,3.8333333333333335,1415,950.3,1971,1158,693.3,257,257,257,165.3,-1.137e-13,614,0.191,0.13,0.27,993,693.3,1100,990,990,990,969.2,967.7,971,20.8,19,22.3,0.74,0.371,0.926,0.524,0.264,0.648,0.026,0.012,0.034,1.55,0.889,1.87,0.075,0.04,0.099,19.24,17.12,21.41,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.24,39.51,51.14,45.21,38.52,48.2,0,0,0,0,0,0,0.961,0,1.1,0.18,0.7,0.3,33.9
1309471200000,2011,7,2010,10,31,2.03,0.608,1.42,80456.5,139.4,139.4,108.1,3,2,2.6129032258064515,758.3,608.7,934,531.3,381.7,227,227,227,0,-5.684e-14,5.684e-14,0.304,0.243,0.373,531.3,381.7,707,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.275,0.198,0.375,0.161,0.0792,0.273,0.007,0.0033,0.012,0.655,0.478,0.909,0.028,0.02,0.041,22.41,21.45,23.19,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.99,35.1,51.85,41.87,34.05,48.2,0,0,0,0,0,0,0.601,0,0.61,0.3,0.7,0.3,39.6
1312149600000,2011,8,2010,11,31,1.31,0.493,0.817,48497.9,88.39,88.39,65.19,2,1,1.8709677419354838,489.1,401.2,599.1,305.1,217.2,184,184,184,6.418e-15,-5.684e-14,5.684e-14,0.382,0.307,0.459,305.1,217.2,415.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.137,0.207,0.0446,0.0142,0.0949,0.0019,0.00058,0.004,0.381,0.262,0.525,0.016,0.011,0.022,23.82,23.18,24.24,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.87,26.06,52.44,35.7,25.28,48.2,0,0,0,0,0,0,0.362,0,0.493,0.38,0.62,0.38,37
1314828000000,2011,9,2010,12,30,0.85,0.358,0.492,30224.9,55.75,55.75,41.98,2,1,1.1666666666666667,328,274.9,396.5,190,136.8,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.426,0.348,0.502,190,136.8,258.5,990,990,990,965,964.8,965.4,25,24.6,25.2,0.123,0.105,0.148,0.012,0.00738,0.021,0.00048,0.00029,0.00085,0.307,0.239,0.405,0.012,0.0095,0.016,24.65,24.33,24.96,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.74,26.02,52.59,37.56,25.24,48.2,0,0,0,0,0,0,0.233,0,0.358,0.42,0.58,0.42,35.6
1317420000000,2011,10,2011,1,31,0.657,0.282,0.374,23209.4,37.15,37.15,31.2,1,1,1,245.2,217.2,275.7,139.8,120.2,105.4,97,110,1.375e-15,-2.842e-14,2.842e-14,0.431,0.399,0.466,139.8,120.2,165.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0938,0.112,0.00763,0.00596,0.00983,0.0003,0.00023,0.00039,0.241,0.204,0.288,0.0095,0.008,0.011,25.1,24.91,25.29,0.934,0.925,0.944,0.97,0.97,0.972,0.907,0.897,0.918,32.15,27.57,38.21,31.2,26.75,37.15,0,0,0,0,0,0,0.173,0,0.283,0.43,0.57,0.43,35.3
1320098400000,2011,11,2011,2,30,0.599,0.219,0.38,23763.4,45.01,45.01,33,1,1,1,231,215.2,264.2,146.6,122.2,84.33,67,93,-3.333e-21,-1.421e-14,2.842e-14,0.369,0.254,0.432,146.6,122.2,197.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0942,0.117,0.00821,0.00614,0.0125,0.00032,0.00024,0.0005,0.25,0.208,0.339,0.0099,0.0081,0.013,25.17,24.9,25.3,0.936,0.927,0.954,0.972,0.97,0.98,0.911,0.899,0.935,33.92,28.11,45.93,33,27.26,45.01,0,0,0,0,0,0,0.183,0,0.219,0.37,0.63,0.37,39.7
1322690400000,2011,12,2011,3,31,0.89,0.206,0.684,41777.9,69.71,69.71,56.15,2,1,1.6451612903225807,332.2,265,397.4,255.2,188,77,77,77,1.834e-15,-2.842e-14,2.842e-14,0.236,0.194,0.291,255.2,188,320.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.139,0.116,0.162,0.0262,0.0117,0.0502,0.0011,0.00046,0.002,0.329,0.246,0.393,0.013,0.0098,0.016,24.6,24.24,24.92,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.37,26.13,52.67,36.22,25.35,48.2,0,0,0,0,0,0,0.312,0,0.206,0.23,0.77,0.23,46.9
1325368800000,2012,1,2011,4,31,1.27,0.211,1.05,63038.9,109,109,84.73,3,2,2.096774193548387,472.4,399.8,594.5,393.6,308.8,78.81,73,91,-3.667e-15,-5.684e-14,0,0.171,0.123,0.228,393.6,308.8,521.5,990,990,990,965.7,965.4,966.3,24.3,23.7,24.6,0.189,0.16,0.244,0.085,0.0448,0.149,0.0035,0.0018,0.0063,0.471,0.355,0.614,0.019,0.014,0.026,23.8,23.15,24.25,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.84,34.58,52.48,40.65,33.54,48.2,0,0,0,0,0,0,0.471,0,0.22,0.17,0.83,0.17,49.6
1328047200000,2012,2,2011,5,29,1.85,0.263,1.58,90280.8,137.7,137.7,129.7,3,3,3,737.2,612.8,781.1,632.2,507.8,105,105,105,-1.96e-15,-5.684e-14,0,0.143,0.134,0.171,632.2,507.8,676.1,990,990,990,966.8,966.4,967,23.2,23,23.6,0.313,0.242,0.337,0.223,0.14,0.253,0.0097,0.0059,0.011,0.763,0.553,0.837,0.033,0.023,0.036,22.39,22.14,23.1,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,44.17,36.31,46.83,43.24,35.22,45.89,0,0,0,0,0,0,0.721,0,0.27,0.14,0.85,0.15,48.8
1330552800000,2012,3,2011,6,31,3.04,0.327,2.58,131185,192.8,192.8,176.3,4,3,3.806451612903226,1135,788.1,1443,1013,681.1,121.9,107,129,50.84,-1.137e-13,214.1,0.11,0.0894,0.136,961.8,681.1,1100,990,990,990,968.3,967.1,969.3,21.7,20.7,22.9,0.641,0.342,0.87,0.49,0.256,0.648,0.023,0.011,0.031,1.41,0.847,1.82,0.065,0.037,0.088,20.31,18.88,22.1,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.69,39.65,51.61,46.38,38.67,48.2,0,0,0,0,0,0,0.98,0,0.46,0.11,0.85,0.15,43.2
1333231200000,2012,4,2011,7,30,4.29,0.384,2.85,131447,189.4,189.4,182.6,4,4,4,1654,1459,1794,1506,1311,148,148,148,406,210.7,545.5,0.0898,0.0825,0.101,1100,1100,1100,990,990,990,970,969.4,970.4,20,19.6,20.6,0.918,0.884,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.83,1.87,0.093,0.089,0.096,18.15,17.69,18.82,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.57,45.34,48.33,45.64,44.44,47.36,0,0,0,0,0,0,1.01,0,1.44,0.09,0.66,0.34,30.6
1335823200000,2012,5,2011,8,31,2.92,0.471,2.34,121081,192.8,192.8,162.7,4,3,3.5483870967741935,1090,781.1,1548,914.1,634.1,176,147,192,38.81,0,255.7,0.166,0.124,0.205,875.3,634.1,1100,990,990,990,968.1,967,969.6,21.9,20.4,23,0.558,0.32,0.907,0.41,0.225,0.648,0.019,0.0098,0.032,1.24,0.773,1.85,0.057,0.034,0.091,20.63,18.51,22.2,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.24,39.99,52.13,45.95,39.03,48.2,0,0,0,0,0,0,0.904,0,0.58,0.16,0.8,0.2,41.5
1338501600000,2012,6,2011,9,30,1.62,0.345,1.27,73514.5,133.4,133.4,102.1,3,2,2.533333333333333,623.1,500.2,772.7,490.1,339.2,133,119,161,0,-5.684e-14,5.684e-14,0.221,0.154,0.322,490.1,339.2,653.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.243,0.178,0.329,0.138,0.0591,0.238,0.0059,0.0024,0.01,0.586,0.408,0.804,0.025,0.017,0.035,23.03,22.21,23.74,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.81,35.1,52.14,40.61,34.05,48.2,0,0,0,0,0,0,0.567,0,0.35,0.21,0.78,0.22,45.4
1341093600000,2012,7,2011,10,31,1.11,0.362,0.745,44716.8,77.27,77.27,60.1,2,1,1.8387096774193548,413.3,347.3,493.3,278.3,212.3,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.33,0.274,0.389,278.3,212.3,358.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.155,0.131,0.183,0.0329,0.0138,0.0681,0.0013,0.00055,0.0028,0.342,0.252,0.435,0.014,0.01,0.018,24.2,23.74,24.52,0.941,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,35.09,25.66,52.06,33.93,24.89,48.2,0,0,0,0,0,0,0.334,0,0.365,0.33,0.67,0.33,40.3
1343772000000,2012,8,2011,11,31,0.779,0.308,0.471,29207.4,48.2,48.2,39.26,1,1,1,290.7,248.1,343.8,175.7,133.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.399,0.335,0.464,175.7,133.1,228.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.1,0.134,0.0107,0.00706,0.0152,0.00043,0.00028,0.00061,0.306,0.23,0.401,0.012,0.0091,0.016,24.82,24.48,25.08,0.946,0.932,0.959,0.975,0.97,0.98,0.923,0.904,0.94,40.49,30.51,52.64,39.26,29.59,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.5
1346450400000,2012,9,2011,12,30,0.536,0.203,0.333,20693.1,34.66,34.66,28.74,1,1,1,206.9,178.1,245.6,128.5,106,78.33,72,91,9.474e-16,-1.421e-14,1.421e-14,0.379,0.336,0.42,128.5,106,154.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.0871,0.106,0.00667,0.00476,0.00889,0.00026,0.00019,0.00035,0.218,0.178,0.266,0.0086,0.0069,0.01,25.3,25.06,25.38,0.929,0.915,0.94,0.97,0.97,0.97,0.901,0.887,0.912,29.63,24.15,35.73,28.74,23.42,34.66,0,0,0,0,0,0,0.16,0,0.203,0.38,0.62,0.38,38.6
1349042400000,2012,10,2012,1,31,0.449,0.139,0.309,19102.9,27.9,27.9,25.68,1,1,1,167.5,157.5,176.7,115.5,105.5,52,52,52,0,-1.421e-14,1.421e-14,0.311,0.294,0.33,115.5,105.5,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0834,0.0901,0.00557,0.00472,0.00635,0.00022,0.00019,0.00025,0.191,0.173,0.207,0.0075,0.0068,0.0081,25.34,25.34,25.35,0.922,0.915,0.928,0.97,0.97,0.97,0.894,0.887,0.9,26.47,24,28.77,25.68,23.28,27.9,0,0,0,0,0,0,0.143,0,0.14,0.31,0.69,0.31,42.5
1351720800000,2012,11,2012,2,30,0.448,0.13,0.318,19757.4,33.73,33.73,27.44,1,1,1,172.9,160.6,199.1,122.9,110.5,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.29,0.251,0.311,122.9,110.5,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0848,0.0984,0.00619,0.00515,0.00842,0.00024,0.0002,0.00033,0.204,0.182,0.251,0.008,0.0071,0.0098,25.34,25.34,25.35,0.926,0.918,0.938,0.97,0.97,0.97,0.898,0.891,0.91,28.29,25.23,34.77,27.44,24.47,33.73,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44.1
1354312800000,2012,12,2012,3,31,0.632,0.158,0.474,29718.7,54.61,54.61,39.94,2,1,1.096774193548387,236.1,202.7,308.2,177.1,143.7,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.253,0.191,0.291,177.1,143.7,249.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.11,0.0979,0.135,0.0108,0.00796,0.0169,0.00043,0.00031,0.00068,0.286,0.24,0.381,0.011,0.0095,0.015,25.11,24.8,25.34,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.939,38.48,25.8,51.53,37.41,25.03,48.2,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47
1356991200000,2013,1,2012,4,31,1.53,0.24,1.29,74601.1,155.1,155.1,100.3,4,2,2.5161290322580645,571.9,316.1,911.2,482.2,243.1,89.68,73,120,0,0,0,0.164,0.115,0.231,482.2,243.1,791.2,990,990,990,966.1,965,967.5,23.9,22.5,25,0.24,0.135,0.426,0.139,0.0164,0.322,0.006,0.00066,0.014,0.575,0.258,0.999,0.024,0.01,0.044,23.29,21.5,24.76,0.949,0.927,0.958,0.976,0.97,0.98,0.926,0.899,0.939,40.56,27.37,51.69,39.41,26.55,48.2,0,0,0,0,0,0,0.557,0,0.24,0.16,0.84,0.16,48.8
1359669600000,2013,2,2012,5,28,2.65,0.392,2.26,118046,192.8,192.8,175.7,4,3,3.9642857142857144,1097,936.3,1256,935,774.3,162,162,162,8.121e-15,-1.137e-13,1.137e-13,0.148,0.129,0.173,935,774.3,1094,990,990,990,968.2,967.6,968.7,21.8,21.3,22.4,0.578,0.422,0.783,0.407,0.314,0.634,0.019,0.014,0.03,1.25,0.985,1.72,0.057,0.044,0.081,20.55,19.58,21.33,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.937,45.39,39.76,51.63,44.35,38.79,48.2,0,0,0,0,0,0,0.976,0,0.39,0.15,0.85,0.15,44.5
1362088800000,2013,3,2012,6,31,4.82,0.49,2.95,132851,192.8,192.8,178.6,4,4,4,1800,1282,2843,1617,1099,183,183,183,517.5,0,1560,0.108,0.0644,0.143,1100,1099,1100,990,990,990,970.3,968.8,973.1,19.7,16.9,21.2,0.891,0.796,0.926,0.648,0.646,0.648,0.033,0.03,0.038,1.84,1.74,1.87,0.094,0.082,0.11,17.82,14.99,19.47,0.95,0.941,0.954,0.979,0.972,0.98,0.93,0.914,0.935,45.66,38.04,50.05,44.64,36.97,48.2,0,0,0,0,0,0,0.992,0,1.87,0.1,0.61,0.39,27.6
1364767200000,2013,4,2012,7,30,7.45,0.562,2.85,105908,160.8,160.8,147.1,4,4,4,2873,2377,3143,2656,2160,217,217,217,1556,1060,1826,0.0761,0.0691,0.0913,1100,1100,1100,990,990,990,973.2,972,973.9,16.8,16.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,14.92,14.27,16.12,0.94,0.937,0.945,0.972,0.97,0.978,0.914,0.909,0.925,37.83,36.04,41.09,36.77,34.96,40.2,0,0,0,0,0,0,0.817,0,4.6,0.075,0.38,0.62,14.2
1367359200000,2013,5,2012,8,31,4.43,0.587,2.87,133157,192.8,192.8,179,4,4,4,1652,1073,2336,1433,880.7,219.1,192,276,360,-1.137e-13,959.7,0.135,0.106,0.179,1073,880.7,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.845,0.522,0.926,0.605,0.365,0.648,0.03,0.017,0.036,1.74,1.13,1.87,0.088,0.052,0.1,18.31,16.22,20.74,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.69,41.35,49.97,44.74,40.48,48.2,0,0,0,0,0,0,0.994,0,1.56,0.13,0.65,0.35,30.1
1370037600000,2013,6,2012,9,30,2.13,0.417,1.72,95083.1,168.8,168.8,132.1,4,3,3.1666666666666665,822.9,658.5,1044,661.9,497.5,161,161,161,-3.79e-15,-1.137e-13,0,0.199,0.154,0.245,661.9,497.5,883.1,990,990,990,967.2,966.5,968,22.8,22,23.5,0.348,0.246,0.522,0.24,0.134,0.366,0.011,0.0057,0.017,0.812,0.546,1.13,0.036,0.023,0.051,22,20.83,22.92,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.91,35.26,51.82,41.78,34.2,48.2,0,0,0,0,0,0,0.734,0,0.41,0.2,0.81,0.19,44.6
1372629600000,2013,7,2012,10,31,1.42,0.498,0.926,54749.6,96.4,96.4,73.59,2,2,2,531.6,436.7,649.5,345.6,250.7,186,186,186,0,-5.684e-14,5.684e-14,0.355,0.286,0.426,345.6,250.7,463.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.182,0.148,0.229,0.0621,0.0173,0.118,0.0026,0.00071,0.005,0.42,0.277,0.602,0.018,0.011,0.026,23.59,22.9,24.16,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,37.77,27.62,49.82,36.79,26.8,48.2,0,0,0,0,0,0,0.409,0,0.494,0.35,0.65,0.35,38.6
1375308000000,2013,8,2012,11,31,0.965,0.415,0.549,33523.2,59.19,59.19,45.06,2,1,1.2903225806451613,360.2,304.1,430.4,205.2,149.1,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.435,0.36,0.51,205.2,149.1,275.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.154,0.0141,0.00842,0.029,0.00057,0.00034,0.0012,0.313,0.254,0.402,0.013,0.01,0.016,24.49,24.15,24.82,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.26,25.68,51.94,37.16,24.91,48.2,0,0,0,0,0,0,0.25,0,0.416,0.43,0.57,0.43,34.7
1377986400000,2013,9,2012,12,30,0.652,0.306,0.346,21369.3,41.15,41.15,29.68,1,1,1,251.4,214.4,300,133.4,96.42,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.474,0.393,0.55,133.4,96.42,182,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0872,0.117,0.00709,0.00395,0.0112,0.00028,0.00015,0.00045,0.23,0.164,0.317,0.0091,0.0064,0.013,25.08,24.78,25.35,0.93,0.911,0.949,0.971,0.967,0.98,0.903,0.883,0.93,30.56,21.92,41.99,29.68,21.2,41.15,0,0,0,0,0,0,0.165,0,0.306,0.47,0.53,0.47,32.8
1380578400000,2013,10,2013,1,31,0.522,0.196,0.327,20290.9,31.36,31.36,27.27,1,1,1,195.1,184.6,212.5,122.1,111.6,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.375,0.344,0.395,122.1,111.6,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0883,0.0982,0.00613,0.00524,0.00761,0.00024,0.0002,0.0003,0.205,0.187,0.237,0.008,0.0073,0.0093,25.37,25.29,25.39,0.926,0.919,0.934,0.97,0.97,0.97,0.898,0.891,0.906,28.12,25.53,32.33,27.27,24.76,31.36,0,0,0,0,0,0,0.152,0,0.195,0.38,0.63,0.37,38.9
1383256800000,2013,11,2013,2,30,0.514,0.159,0.355,22201.6,36.65,36.65,30.84,1,1,1,198.3,183.2,211.7,137,116.2,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.311,0.236,0.366,137,116.2,161.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0889,0.103,0.0074,0.00563,0.00949,0.00029,0.00022,0.00037,0.23,0.194,0.273,0.009,0.0076,0.011,25.35,25.26,25.38,0.933,0.922,0.942,0.97,0.97,0.971,0.905,0.895,0.915,31.79,26.67,37.73,30.84,25.87,36.65,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.2
1385848800000,2013,12,2013,3,31,0.755,0.158,0.597,36855.9,70.47,70.47,49.54,2,1,1.4516129032258065,281.8,213.9,381.8,222.8,154.9,59,59,59,0,-2.842e-14,2.842e-14,0.215,0.155,0.276,222.8,154.9,322.8,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.126,0.102,0.161,0.0184,0.00891,0.0513,0.00073,0.00035,0.0021,0.306,0.238,0.383,0.012,0.0095,0.015,24.87,24.32,25.25,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.44,25.55,51.79,36.35,24.78,48.2,0,0,0,0,0,0,0.275,0,0.158,0.21,0.79,0.21,48.8
1388527200000,2014,1,2013,4,31,1.68,0.256,1.43,82023.6,160.2,160.2,110.2,4,2,2.6129032258064515,627.9,396.8,940.9,532.4,323.8,95.48,73,120,5.501e-15,-5.684e-14,5.684e-14,0.154,0.128,0.184,532.4,323.8,820.9,990,990,990,966.4,965.4,967.7,23.6,22.3,24.6,0.262,0.163,0.453,0.165,0.0518,0.336,0.0071,0.0021,0.015,0.644,0.376,1.01,0.028,0.015,0.045,22.97,21.33,24.24,0.953,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.63,35.77,52.33,42.43,34.7,48.2,0,0,0,0,0,0,0.612,0,0.25,0.15,0.85,0.15,48.8
1391205600000,2014,2,2013,5,28,2.82,0.392,2.42,124552,192.8,192.8,185.3,4,4,4,1164,976.6,1227,1002,814.6,162,162,162,1.218e-14,-1.137e-13,1.137e-13,0.14,0.132,0.166,1002,814.6,1065,990,990,990,968.4,967.8,968.6,21.6,21.4,22.2,0.657,0.459,0.741,0.467,0.333,0.569,0.022,0.015,0.027,1.4,1.01,1.6,0.065,0.046,0.075,20.18,19.78,21.18,0.955,0.953,0.955,0.98,0.977,0.98,0.936,0.931,0.936,47.29,40.34,49.31,46.34,39.4,48.2,0,0,0,0,0,0,1.03,0,0.4,0.14,0.86,0.14,44.2
1393624800000,2014,3,2013,6,31,4.38,0.49,2.86,133330,192.8,192.8,179.2,4,4,4,1634,1129,2503,1451,946,183,183,183,382.4,0,1220,0.12,0.0731,0.162,1068,946,1100,990,990,990,969.9,968.3,972.3,20.1,17.7,21.7,0.826,0.582,0.926,0.59,0.397,0.648,0.03,0.018,0.037,1.71,1.24,1.87,0.086,0.057,0.11,18.42,15.81,20.45,0.951,0.944,0.955,0.98,0.977,0.98,0.932,0.922,0.936,45.77,40.27,49.81,44.8,39.33,48.2,0,0,0,0,0,0,0.996,0,1.52,0.11,0.65,0.35,30.4
1396303200000,2014,4,2013,7,30,7.61,0.562,2.85,104673,155.7,155.7,145.4,4,4,4,2937,2560,3262,2720,2343,217,217,217,1620,1243,1945,0.0742,0.0665,0.0848,1100,1100,1100,990,990,990,973.4,972.5,974.1,16.6,15.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.77,14.01,15.67,0.939,0.935,0.944,0.971,0.97,0.976,0.913,0.907,0.921,37.42,35.33,39.89,36.34,34.27,38.92,0,0,0,0,0,0,0.808,0,4.76,0.074,0.37,0.63,13.8
1398895200000,2014,5,2013,8,31,7.18,0.86,2.95,113418,171.3,171.3,152.4,4,4,4,2680,1982,3258,2359,1661,321,321,321,1259,560.6,1837,0.122,0.0985,0.162,1100,1100,1100,990,990,990,972.7,971,974.1,17.3,15.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.39,14.02,17.09,0.942,0.935,0.948,0.974,0.97,0.98,0.918,0.907,0.929,39.1,35.35,43.69,38.11,34.29,42.82,0,0,0,0,0,0,0.847,0,4.23,0.12,0.41,0.59,15.8
1401573600000,2014,6,2013,9,30,3.55,0.666,2.51,122679,192.8,192.8,170.4,4,3,3.7666666666666666,1370,918,1929,1113,661,257,257,257,143.3,-1.137e-13,571.7,0.198,0.133,0.28,969.9,661,1100,990,990,990,969.1,967.6,970.9,20.9,19.1,22.4,0.711,0.352,0.926,0.504,0.243,0.648,0.024,0.011,0.034,1.5,0.835,1.87,0.072,0.037,0.098,19.43,17.26,21.59,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.93,0.937,46.35,39.72,51.41,45.31,38.74,48.2,0,0,0,0,0,0,0.947,0,1.04,0.19,0.71,0.29,34.6
1404165600000,2014,7,2013,10,31,1.94,0.608,1.33,75904.9,134.3,134.3,102,3,2,2.4838709677419355,725.3,576.5,902.3,498.3,349.4,227,227,227,-7.335e-15,-5.684e-14,5.684e-14,0.319,0.252,0.394,498.3,349.4,675.3,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.258,0.187,0.356,0.142,0.0639,0.252,0.0062,0.0027,0.011,0.615,0.429,0.854,0.027,0.018,0.038,22.58,21.64,23.38,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.66,35.35,52.2,41.51,34.29,48.2,0,0,0,0,0,0,0.567,0,0.61,0.31,0.69,0.31,39.1
1406844000000,2014,8,2013,11,31,1.24,0.493,0.748,44647.2,82.28,82.28,60.01,2,1,1.7419354838709677,463.4,379.3,568.5,279.4,195.3,184,184,184,-3.667e-15,-5.684e-14,5.684e-14,0.403,0.324,0.485,279.4,195.3,384.5,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.159,0.13,0.196,0.0351,0.0124,0.0805,0.0015,0.0005,0.0034,0.362,0.26,0.479,0.015,0.011,0.02,23.95,23.36,24.36,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.13,25.81,52,36.02,25.04,48.2,0,0,0,0,0,0,0.333,0,0.492,0.4,0.6,0.4,36
1409522400000,2014,9,2013,12,30,0.805,0.358,0.447,27581.7,50.97,50.97,38.31,2,1,1.0333333333333334,310.6,260.1,374.6,172.6,122.1,138,138,138,-3.316e-15,-2.842e-14,2.842e-14,0.45,0.368,0.531,172.6,122.1,236.7,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.0994,0.14,0.0104,0.00613,0.0159,0.00042,0.00024,0.00064,0.298,0.213,0.406,0.012,0.0084,0.016,24.74,24.35,25.05,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.65,26.27,52.7,37.46,25.48,48.2,0,0,0,0,0,0,0.213,0,0.358,0.44,0.56,0.44,34.3
1412114400000,2014,10,2014,1,31,0.615,0.26,0.355,21467.7,35.86,35.86,28.85,1,1,1,229.7,201.8,257.1,132.7,104.8,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.425,0.377,0.481,132.7,104.8,160.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0982,0.0884,0.108,0.00703,0.00466,0.00936,0.00028,0.00018,0.00037,0.227,0.177,0.276,0.0089,0.0069,0.011,25.2,25,25.41,0.901,0,0.942,0.939,0,0.97,0.874,0,0.914,29.75,0,36.97,28.85,0,35.86,0,1,0,0,0.0323,0,0.16,0.0323,0.26,0.42,0.58,0.42,34.9
1414792800000,2014,11,2014,2,30,0.55,0.196,0.354,20915.4,34.53,34.53,29.05,1,1,1,212.2,201,220.2,136.6,108,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.358,0.304,0.463,136.6,108,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0892,0.102,0.00736,0.00493,0.00877,0.00029,0.00019,0.00034,0.231,0.182,0.26,0.0091,0.0071,0.01,25.3,25.22,25.41,0.871,0,0.94,0.905,0,0.97,0.845,0,0.911,29.95,0,35.6,29.05,0,34.53,0,2,0,0,0.0667,0,0.161,0.0667,0.196,0.36,0.64,0.36,38
1417384800000,2014,12,2014,3,31,0.642,0.158,0.484,30608.7,47.09,47.09,41.14,1,1,1,239.6,213.1,265,180.6,154.1,59,59,59,1.834e-15,0,2.842e-14,0.247,0.223,0.277,180.6,154.1,206,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.102,0.12,0.0111,0.00884,0.0133,0.00044,0.00035,0.00053,0.308,0.261,0.354,0.012,0.01,0.014,25.06,24.89,25.26,0.948,0.94,0.956,0.977,0.97,0.98,0.927,0.912,0.937,42.09,35.87,48.05,41.14,34.79,47.09,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.7
1420063200000,2015,1,2014,4,31,0.998,0.196,0.803,48673.5,96.4,96.4,65.42,2,1,1.7741935483870968,372.6,271.3,545.8,299.6,198.3,73,73,73,3.667e-15,-2.842e-14,5.684e-14,0.205,0.134,0.269,299.6,198.3,472.8,990,990,990,965.3,964.8,966.1,24.7,23.9,25.2,0.155,0.119,0.217,0.0447,0.0126,0.122,0.0018,0.0005,0.0051,0.376,0.24,0.601,0.015,0.0096,0.025,24.37,23.34,24.87,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.939,39.22,25.52,51.76,38.05,24.75,48.2,0,0,0,0,0,0,0.363,0,0.195,0.2,0.8,0.2,48.8
1422741600000,2015,2,2014,5,28,2.18,0.287,1.89,102240,190.7,190.7,152.1,4,2,3.4285714285714284,900.6,569.1,1170,782.2,484.1,118.4,85,137,0,-1.137e-13,1.137e-13,0.133,0.108,0.169,782.2,484.1,1033,990,990,990,967.5,966.2,968.4,22.5,21.6,23.8,0.441,0.225,0.681,0.314,0.127,0.498,0.014,0.0053,0.023,1,0.552,1.47,0.045,0.023,0.068,21.53,20.1,23.22,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.58,36.52,52.66,44.36,35.42,48.2,0,0,0,0,0,0,0.845,0,0.29,0.13,0.87,0.13,46.9
1425160800000,2015,3,2014,6,31,3.6,0.439,2.83,139402,192.8,192.8,187.4,4,4,4,1343,1173,1632,1180,990.2,163.8,129,183,123,-1.137e-13,403.4,0.126,0.079,0.156,1057,990.2,1100,990,990,990,969,968.4,969.9,21,20.1,21.6,0.772,0.636,0.912,0.552,0.418,0.648,0.026,0.019,0.032,1.62,1.33,1.86,0.077,0.062,0.093,19.4,18.23,20.23,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.86,46.78,50.02,46.84,45.84,48.2,0,0,0,0,0,0,1.04,0,0.77,0.12,0.79,0.21,38.7
1427839200000,2015,4,2014,7,30,4.69,0.384,2.85,127813,184.7,184.7,177.5,4,4,4,1811,1593,2195,1663,1445,148,148,148,562.7,345.1,946.6,0.083,0.0674,0.0929,1100,1100,1100,990,990,990,970.5,969.8,971.6,19.5,18.4,20.2,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.67,16.56,18.35,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.29,42.27,47.1,44.38,41.42,46.16,0,0,0,0,0,0,0.986,0,1.84,0.082,0.61,0.39,27.3
1430431200000,2015,5,2014,8,31,4.57,0.587,2.94,134244,192.8,192.8,180.4,4,4,4,1708,1221,2180,1489,1029,219.1,192,276,392.6,0,888,0.132,0.0881,0.176,1096,1029,1100,990,990,990,970.1,968.6,971.5,19.9,18.5,21.4,0.889,0.693,0.926,0.64,0.489,0.648,0.032,0.023,0.035,1.83,1.47,1.87,0.092,0.069,0.1,18.03,16.59,19.94,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.07,42.36,49.81,45.11,41.52,48.2,0,0,0,0,0,0,1,0,1.63,0.13,0.64,0.36,29.4
1433109600000,2015,6,2014,9,30,2.6,0.46,2.14,114479,190,190,159,4,3,3.6666666666666665,1004,821.2,1196,826.3,611.2,177.3,161,210,3.79e-15,-1.137e-13,1.137e-13,0.181,0.135,0.256,826.3,611.2,1035,990,990,990,967.9,967.2,968.5,22.1,21.5,22.8,0.481,0.318,0.697,0.337,0.209,0.501,0.015,0.0092,0.023,1.06,0.745,1.48,0.048,0.033,0.069,21.06,20,22.07,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,44.36,39.42,48.62,43.45,38.43,47.65,0,0,0,0,0,0,0.883,0,0.46,0.18,0.82,0.18,44
1435701600000,2015,7,2014,10,31,1.77,0.573,1.2,68971.3,127,127,92.7,3,2,2.3225806451612905,660.3,525.9,812.3,446.5,298.9,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.333,0.229,0.432,446.5,298.9,626.3,990,990,990,966.5,966,967.1,23.5,22.9,24,0.231,0.169,0.322,0.115,0.0401,0.219,0.0049,0.0017,0.0096,0.548,0.354,0.765,0.023,0.015,0.033,22.92,22.09,23.68,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.03,32.65,50.9,39.99,31.67,48.2,0,0,0,0,0,0,0.515,0,0.57,0.32,0.68,0.32,39
1438380000000,2015,8,2014,11,31,1.14,0.493,0.644,38705.6,71.24,71.24,52.02,2,1,1.5161290322580645,424.4,350,518.5,240.4,166,184,184,184,1.834e-15,-2.842e-14,2.842e-14,0.439,0.355,0.526,240.4,166,334.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.119,0.179,0.0229,0.00986,0.0569,0.00094,0.0004,0.0024,0.337,0.26,0.41,0.014,0.011,0.017,24.16,23.66,24.55,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.62,25.81,52.11,36.5,25.04,48.2,0,0,0,0,0,0,0.289,0,0.496,0.43,0.56,0.44,34
1441058400000,2015,9,2014,12,30,0.733,0.323,0.41,25457,46.58,46.58,35.36,1,1,1,282.7,235.2,344.9,158.1,117.2,124.7,118,138,0,-2.842e-14,2.842e-14,0.444,0.398,0.502,158.1,117.2,206.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0945,0.129,0.00919,0.00571,0.0133,0.00037,0.00022,0.00054,0.275,0.201,0.364,0.011,0.0079,0.015,24.89,24.51,25.19,0.941,0.924,0.956,0.973,0.97,0.98,0.916,0.896,0.937,36.31,26.74,47.53,35.36,25.94,46.58,0,0,0,0,0,0,0.196,0,0.323,0.44,0.56,0.44,34.7
1443650400000,2015,10,2015,1,31,0.553,0.26,0.293,11582.7,30.33,30.33,15.57,1,1,1,206.3,182.4,232.7,109.3,85.42,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.473,0.417,0.532,109.3,85.42,135.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.09,0.0816,0.0993,0.00504,0.00301,0.00729,0.0002,0.00012,0.00029,0.185,0.142,0.232,0.0073,0.0056,0.0091,25.35,25.17,25.43,0.537,0,0.933,0.563,0,0.97,0.521,0,0.905,16.05,0,31.26,15.57,0,30.33,0,13,0,0,0.419,0,0.0865,0.419,0.26,0.47,0.53,0.47,20.9
1446328800000,2015,11,2015,2,30,0.521,0.174,0.347,21654.8,34.53,34.53,30.08,1,1,1,200.9,184.9,220.2,133.9,117.9,67,67,67,9.474e-16,-1.421e-14,1.421e-14,0.335,0.304,0.362,133.9,117.9,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0895,0.102,0.00713,0.00577,0.00877,0.00028,0.00023,0.00034,0.226,0.197,0.26,0.0088,0.0077,0.01,25.33,25.22,25.38,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.896,0.911,31.01,27.09,35.6,30.08,26.27,34.53,0,0,0,0,0,0,0.167,0,0.174,0.33,0.67,0.33,41.6
1448920800000,2015,12,2015,3,31,0.723,0.158,0.565,34909.1,58,58,46.92,2,1,1.2903225806451613,269.8,220.7,323.8,210.8,161.7,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.222,0.182,0.267,210.8,161.7,264.8,990,990,990,964.8,964.5,965,25.2,25,25.5,0.122,0.104,0.141,0.0142,0.0095,0.024,0.00056,0.00037,0.00096,0.314,0.239,0.39,0.012,0.0095,0.015,24.91,24.7,25.2,0.945,0.922,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.45,25.71,52.71,39.01,24.94,48.2,0,0,0,0,0,0,0.261,0,0.158,0.22,0.78,0.22,48.3
1451599200000,2016,1,2015,4,31,1.19,0.196,0.991,59555,96.4,96.4,80.05,2,2,2,443.1,325.2,547.7,370.1,252.2,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.169,0.133,0.225,370.1,252.2,474.7,990,990,990,965.6,965,966.1,24.4,23.9,25,0.18,0.138,0.218,0.0737,0.018,0.123,0.003,0.00072,0.0051,0.446,0.269,0.604,0.018,0.011,0.025,23.97,23.33,24.71,0.949,0.93,0.958,0.976,0.97,0.98,0.926,0.902,0.939,41.19,28.4,51.93,40.02,27.55,48.2,0,0,0,0,0,0,0.445,0,0.199,0.16,0.83,0.17,50
1454277600000,2016,2,2015,5,29,1.96,0.246,1.71,94954,189.1,189.1,136.4,4,2,3.206896551724138,780.5,557.3,1115,682.4,472.3,98.1,85,105,1.176e-14,-5.684e-14,1.137e-13,0.129,0.0941,0.154,682.4,472.3,1010,990,990,990,967,966.1,968.3,23,21.7,23.9,0.356,0.218,0.636,0.25,0.122,0.446,0.011,0.0051,0.021,0.835,0.53,1.36,0.037,0.022,0.063,22.15,20.37,23.29,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.89,35.65,52.56,42.62,34.58,48.2,0,0,0,0,0,0,0.758,0,0.25,0.13,0.87,0.13,48.4
1456783200000,2016,3,2015,6,31,4.51,0.49,2.92,134479,192.8,192.8,180.8,4,4,4,1682,1151,2400,1499,967.9,183,183,183,409.3,0,1117,0.114,0.0763,0.159,1090,967.9,1100,990,990,990,970,968.4,972.1,20,17.9,21.6,0.867,0.603,0.926,0.627,0.407,0.648,0.032,0.019,0.036,1.79,1.28,1.87,0.09,0.059,0.1,18.18,16.06,20.35,0.951,0.945,0.955,0.98,0.978,0.98,0.932,0.924,0.936,46.17,40.94,49.9,45.19,40.04,48.2,0,0,0,0,0,0,1,0,1.59,0.11,0.65,0.35,29.8
1459461600000,2016,4,2015,7,30,6.77,0.562,2.85,111110,159.4,159.4,154.3,4,4,4,2610,2426,2732,2393,2209,217,217,217,1293,1109,1415,0.0832,0.0794,0.0894,1100,1100,1100,990,990,990,972.6,972.1,972.9,17.4,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.55,15.26,16,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.57,38.77,40.77,38.58,37.73,39.86,0,0,0,0,0,0,0.857,0,3.92,0.083,0.42,0.58,16.4
1462053600000,2016,5,2015,8,31,5.15,0.739,2.95,129711,191.8,191.8,174.3,4,4,4,1922,1406,2480,1646,1130,276,276,276,546.4,29.84,1104,0.148,0.111,0.196,1100,1100,1100,990,990,990,970.8,969.2,972.3,19.2,17.7,20.8,0.912,0.83,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.097,0.085,0.11,17.38,15.87,19.04,0.949,0.944,0.953,0.98,0.977,0.98,0.93,0.923,0.934,44.49,40.42,48.92,43.59,39.49,47.94,0,0,0,0,0,0,0.969,0,2.2,0.14,0.57,0.43,25.2
1464732000000,2016,6,2015,9,30,2.54,0.46,2.07,110475,192.8,192.8,153.4,4,3,3.466666666666667,978.7,770.6,1366,801.4,609.6,177.3,161,210,2.029,-1.137e-13,56.03,0.183,0.154,0.209,799.4,609.6,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.467,0.309,0.835,0.336,0.208,0.648,0.015,0.009,0.031,1.05,0.734,1.78,0.048,0.032,0.085,21.18,19.17,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.57,39.81,52.18,44.4,38.84,48.2,0,0,0,0,0,0,0.852,0,0.47,0.18,0.81,0.19,43.5
1467324000000,2016,7,2015,10,31,1.65,0.573,1.08,62464.4,117.9,117.9,83.96,3,2,2.2580645161290325,617,499.6,763.8,403.2,272.6,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.355,0.244,0.454,403.2,272.6,577.8,990,990,990,966.4,965.8,967,23.6,23,24.2,0.211,0.16,0.294,0.0912,0.0277,0.187,0.0039,0.0011,0.0081,0.486,0.314,0.683,0.021,0.013,0.03,23.16,22.36,23.84,0.948,0.935,0.957,0.974,0.97,0.98,0.923,0.907,0.937,38.4,29.8,52.08,37.25,28.9,48.2,0,0,0,0,0,0,0.466,0,0.57,0.35,0.65,0.35,37.9
1470002400000,2016,8,2015,11,31,1.1,0.493,0.605,36488.1,65.81,65.81,49.04,2,1,1.4193548387096775,409.9,343.5,492.2,225.9,159.5,184,184,184,0,-2.842e-14,2.842e-14,0.454,0.374,0.536,225.9,159.5,308.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.117,0.169,0.0186,0.00931,0.0445,0.00076,0.00037,0.0018,0.33,0.262,0.413,0.013,0.011,0.017,24.23,23.82,24.6,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.05,26.03,52.39,36.91,25.25,48.2,0,0,0,0,0,0,0.272,0,0.495,0.45,0.55,0.45,33.2
1472680800000,2016,9,2015,12,30,0.737,0.323,0.414,25716.7,45.5,45.5,35.72,1,1,1,284.3,241.2,339.9,159.6,123.2,124.7,118,138,0,-2.842e-14,2.842e-14,0.44,0.398,0.489,159.6,123.2,201.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0967,0.128,0.00932,0.00622,0.0129,0.00037,0.00025,0.00052,0.278,0.212,0.356,0.011,0.0084,0.014,24.88,24.54,25.14,0.942,0.928,0.955,0.973,0.97,0.98,0.916,0.9,0.936,36.68,28.18,46.42,35.72,27.33,45.5,0,0,0,0,0,0,0.198,0,0.323,0.44,0.56,0.44,34.9
1475272800000,2016,10,2016,1,31,0.564,0.26,0.304,12707,31.7,31.7,17.08,1,1,1,210.6,184.6,238.8,113.6,87.61,97,97,97,2.292e-15,-1.421e-14,1.421e-14,0.464,0.406,0.525,113.6,87.61,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0823,0.101,0.0054,0.0032,0.0078,0.00021,0.00013,0.00031,0.193,0.146,0.243,0.0076,0.0057,0.0096,25.32,25.12,25.43,0.568,0,0.936,0.595,0,0.97,0.551,0,0.907,17.61,0,32.68,17.08,0,31.7,0,12,0,0,0.387,0,0.0949,0.387,0.26,0.46,0.54,0.46,22.5
1477951200000,2016,11,2016,2,30,0.541,0.174,0.368,22992.6,35.15,35.15,31.93,1,1,1,208.9,185.4,222.9,141.9,118.4,67,67,67,0,-1.421e-14,1.421e-14,0.322,0.301,0.361,141.9,118.4,155.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0897,0.103,0.00781,0.00582,0.009,0.00031,0.00023,0.00035,0.24,0.198,0.265,0.0094,0.0077,0.01,25.29,25.2,25.38,0.935,0.924,0.941,0.97,0.97,0.97,0.907,0.896,0.912,32.92,27.22,36.23,31.93,26.41,35.15,0,0,0,0,0,0,0.177,0,0.173,0.32,0.68,0.32,42.5
1480543200000,2016,12,2016,3,31,0.651,0.158,0.493,30981.6,48.2,48.2,41.64,1,1,1,243,215.8,282.2,184,156.8,59,59,59,0,-2.842e-14,2.842e-14,0.245,0.209,0.273,184,156.8,223.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.103,0.126,0.0114,0.00908,0.0147,0.00045,0.00036,0.00058,0.314,0.266,0.385,0.012,0.01,0.015,25.04,24.79,25.24,0.949,0.941,0.959,0.976,0.97,0.98,0.926,0.913,0.94,42.88,36.51,52.04,41.64,35.41,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.6
1483221600000,2017,1,2016,4,31,1.12,0.196,0.921,55504.3,96.4,96.4,74.6,2,1,1.935483870967742,416.9,289.6,537.9,343.9,216.6,73,73,73,-9.168e-16,-2.842e-14,0,0.182,0.136,0.252,343.9,216.6,464.9,990,990,990,965.5,964.9,966,24.5,24,25.1,0.17,0.125,0.213,0.0625,0.0142,0.118,0.0026,0.00056,0.0049,0.417,0.243,0.588,0.017,0.0097,0.025,24.12,23.39,24.84,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.05,25.89,51.96,38.86,25.11,48.2,0,0,0,0,0,0,0.414,0,0.199,0.17,0.82,0.18,49.6
1485900000000,2017,2,2016,5,28,1.71,0.219,1.49,83986.8,170.6,170.6,125,4,2,3,705,548,988.8,614.3,463,90.71,85,105,-2.03e-15,-5.684e-14,0,0.131,0.106,0.155,614.3,463,883.8,990,990,990,966.7,966.1,967.9,23.3,22.1,23.9,0.304,0.213,0.507,0.21,0.118,0.367,0.0091,0.0049,0.017,0.734,0.527,1.11,0.032,0.022,0.05,22.55,21.03,23.35,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.29,35.52,52.59,41.91,34.46,48.2,0,0,0,0,0,0,0.694,0,0.22,0.13,0.87,0.13,49.1
1488319200000,2017,3,2016,6,31,6.1,0.443,2.91,121590,192.8,192.8,163.4,4,4,4,2277,1031,4077,2112,902.3,165.6,129,183,1027,0,2794,0.0823,0.0449,0.125,1085,902.3,1100,990,990,990,971.5,968,975.8,18.5,14.2,22,0.872,0.532,0.926,0.623,0.376,0.648,0.035,0.017,0.046,1.79,1.15,1.87,0.099,0.052,0.13,16.7,12.3,20.85,0.945,0.923,0.956,0.976,0.97,0.98,0.922,0.895,0.936,41.88,30.62,50.2,40.86,29.7,48.2,0,0,0,0,0,0,0.908,0,3.19,0.073,0.48,0.52,19.9
1490997600000,2017,4,2016,7,30,10.7,0.765,2.85,84674.4,128.1,128.1,117.6,4,4,4,4146,3659,4349,3851,3364,295,295,295,2751,2264,2954,0.0714,0.0678,0.0806,1100,1100,1100,990,990,990,975.9,975,976.3,14.1,13.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.19,11.81,13.17,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.891,0.902,30.31,29.23,33.03,29.4,28.36,32.04,0,0,0,0,0,0,0.653,0,7.85,0.071,0.27,0.73,7.91
1493589600000,2017,5,2016,8,31,8.38,0.86,2.95,104721,157.8,157.8,140.8,4,4,4,3130,2483,3621,2809,2162,321,321,321,1709,1062,2200,0.104,0.0887,0.129,1100,1100,1100,990,990,990,973.8,972.3,974.9,16.2,15.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.34,13.25,15.86,0.937,0.93,0.944,0.971,0.97,0.977,0.91,0.903,0.923,36.23,33.25,40.39,35.19,32.25,39.46,0,0,0,0,0,0,0.782,0,5.43,0.1,0.35,0.65,12.5
1496268000000,2017,6,2016,9,30,4.6,0.697,2.81,127435,192.8,192.8,177,4,4,4,1774,1184,2434,1505,927.4,269,257,293,420.2,0,1041,0.157,0.12,0.217,1085,927.4,1100,990,990,990,970.3,968.5,972.1,19.7,17.9,21.5,0.879,0.584,0.926,0.621,0.388,0.648,0.032,0.018,0.036,1.8,1.23,1.87,0.092,0.057,0.1,17.89,15.98,20.29,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.16,40.72,49.26,44.25,39.81,48.2,0,0,0,0,0,0,0.983,0,1.79,0.15,0.61,0.39,27.7
1498860000000,2017,7,2016,10,31,2.33,0.636,1.69,92964.1,172.7,172.7,125,4,2,2.967741935483871,869.8,694.6,1148,632.5,438.6,237.3,227,256,5.501e-15,-5.684e-14,1.137e-13,0.28,0.198,0.369,632.5,438.6,921.2,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.344,0.226,0.571,0.221,0.106,0.385,0.0099,0.0045,0.018,0.797,0.57,1.21,0.035,0.024,0.056,21.84,20.42,22.75,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.75,35.23,51.93,42.53,34.17,48.2,0,0,0,0,0,0,0.694,0,0.64,0.27,0.73,0.27,39.9
1501538400000,2017,8,2016,11,31,1.48,0.541,0.942,55348.6,96.4,96.4,74.39,2,2,2,553.7,452,683.9,351.7,250,202,202,202,-4.584e-15,-5.684e-14,5.684e-14,0.37,0.295,0.447,351.7,250,481.9,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.188,0.151,0.245,0.065,0.017,0.126,0.0027,0.0007,0.0054,0.433,0.28,0.639,0.018,0.011,0.027,23.48,22.73,24.09,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.26,27.47,51.36,37.2,26.64,48.2,0,0,0,0,0,0,0.413,0,0.538,0.37,0.64,0.36,37.4
1504216800000,2017,9,2016,12,30,0.958,0.372,0.587,35707.2,64.5,64.5,49.59,2,1,1.4,369.7,309.3,445.7,226.3,171.3,143.3,138,146,-9.474e-16,-2.842e-14,2.842e-14,0.391,0.328,0.446,226.3,171.3,299.7,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.137,0.117,0.164,0.0178,0.0103,0.0405,0.00072,0.00041,0.0017,0.331,0.259,0.409,0.013,0.01,0.017,24.42,24.05,24.75,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,39.32,26.16,52.7,38.13,25.37,48.2,0,0,0,0,0,0,0.276,0,0.371,0.39,0.61,0.39,37.3
1506808800000,2017,10,2017,1,31,0.737,0.295,0.443,27645.1,44.61,44.61,37.16,1,1,1,275.3,248.3,306.8,165.3,138.3,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.401,0.358,0.443,165.3,138.3,196.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.102,0.123,0.0098,0.00751,0.0125,0.00039,0.0003,0.0005,0.287,0.239,0.344,0.011,0.0094,0.014,24.91,24.72,25.07,0.944,0.934,0.954,0.974,0.97,0.98,0.919,0.906,0.935,38.12,31.77,45.52,37.16,30.82,44.61,0,0,0,0,0,0,0.206,0,0.294,0.4,0.6,0.4,37.5
1509487200000,2017,11,2017,2,30,0.656,0.252,0.403,25114.7,37.67,37.67,34.88,1,1,1,253,245.3,260.4,155.7,141.5,97.33,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.385,0.357,0.428,155.7,141.5,167.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.11,0.00898,0.00778,0.00997,0.00036,0.00031,0.00039,0.268,0.244,0.289,0.011,0.0097,0.011,25.02,24.97,25.07,0.941,0.936,0.945,0.971,0.97,0.973,0.913,0.907,0.919,35.94,32.55,38.71,34.88,31.57,37.67,0,0,0,0,0,0,0.194,0,0.253,0.38,0.61,0.39,38.3
1512079200000,2017,12,2017,3,31,0.792,0.189,0.603,37300.7,69.95,69.95,50.14,2,1,1.3548387096774193,295.7,249.1,379.3,225.1,172.1,70.61,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.245,0.156,0.309,225.1,172.1,320.3,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.128,0.11,0.16,0.0189,0.0104,0.0502,0.00076,0.00041,0.002,0.326,0.261,0.393,0.013,0.01,0.016,24.78,24.33,25.01,0.946,0.928,0.959,0.976,0.97,0.98,0.924,0.901,0.94,40.47,27.96,52.61,39.3,27.12,48.2,0,0,0,0,0,0,0.279,0,0.189,0.24,0.76,0.24,47.1
1514757600000,2018,1,2017,4,31,1.4,0.228,1.17,69035.7,108.8,108.8,92.79,3,2,2.2903225806451615,523.2,390.5,613.6,438,317.5,85.19,73,91,1.1e-14,-5.684e-14,5.684e-14,0.164,0.148,0.187,438,317.5,522.6,990,990,990,966,965.4,966.4,24,23.6,24.6,0.208,0.161,0.248,0.106,0.0489,0.15,0.0044,0.002,0.0063,0.519,0.367,0.623,0.022,0.015,0.026,23.53,23.07,24.28,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.71,35.21,52.6,41.28,34.15,48.2,0,0,0,0,0,0,0.515,0,0.23,0.16,0.84,0.16,49.3
1517436000000,2018,2,2017,5,28,2.14,0.276,1.82,97916.3,192.8,192.8,145.7,4,3,3.357142857142857,885.7,621.6,1456,771.6,516.6,114.1,105,137,20.28,0,218.6,0.135,0.0941,0.169,751.3,516.6,1100,990,990,990,967.4,966.4,969.3,22.6,20.7,23.6,0.435,0.247,0.871,0.316,0.146,0.648,0.014,0.0062,0.031,0.989,0.568,1.82,0.045,0.024,0.088,21.63,18.84,23.05,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.32,36.89,52.07,43.17,35.78,48.2,0,0,0,0,0,0,0.809,0,0.32,0.13,0.85,0.15,45.8
1519855200000,2018,3,2017,6,31,5.71,0.49,2.95,124995,187.9,187.9,168,4,4,4,2132,1503,2748,1949,1320,183,183,183,849,219.9,1465,0.0887,0.0666,0.122,1100,1100,1100,990,990,990,971.3,969.5,972.9,18.7,17.1,20.5,0.923,0.893,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.84,1.87,0.1,0.09,0.11,16.8,15.22,18.67,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.917,0.933,42.92,38.66,47.93,42,37.63,46.97,0,0,0,0,0,0,0.933,0,2.76,0.086,0.52,0.48,21.9
1522533600000,2018,4,2017,7,30,9.63,0.63,2.85,91540.2,148.9,148.9,127.1,4,4,4,3715,2807,4286,3472,2590,243,217,295,2372,1490,2891,0.0656,0.0537,0.0773,1100,1100,1100,990,990,990,975,973,976.2,15,13.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.038,0.047,1.87,1.87,1.87,0.13,0.11,0.14,13.08,11.92,15.08,0.928,0.919,0.941,0.97,0.97,0.972,0.901,0.892,0.915,32.76,29.55,38.28,31.78,28.67,37.22,0,0,0,0,0,0,0.706,0,6.78,0.065,0.3,0.7,9.51
