datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.683,0.196,0.488,30116.2,67.02,67.02,40.48,2,1,1.2580645161290323,255.1,175.9,380.4,182.1,102.9,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.302,0.192,0.415,182.1,102.9,307.4,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.113,0.0852,0.157,0.0136,0.00449,0.0441,0.00054,0.00018,0.0018,0.268,0.171,0.381,0.011,0.0067,0.015,25.02,24.35,25.39,0.936,0.913,0.958,0.972,0.97,0.98,0.91,0.885,0.939,33.83,23.37,51.27,32.85,22.66,48.2,0,0,0,0,0,0,0.225,0,0.195,0.29,0.71,0.29,44.1
728517600000,1993,2,1992,5,28,1.72,0.219,1.5,83787.1,189.4,189.4,124.7,4,2,2.9285714285714284,710.9,392.1,1118,620.2,307.1,90.71,85,105,-2.03e-15,-1.137e-13,5.684e-14,0.139,0.0939,0.217,620.2,307.1,1013,990,990,990,966.7,965.4,968.3,23.3,21.7,24.6,0.327,0.158,0.64,0.217,0.044,0.452,0.0095,0.0018,0.021,0.766,0.352,1.38,0.033,0.014,0.063,22.52,20.35,24.29,0.953,0.941,0.958,0.978,0.97,0.98,0.932,0.913,0.939,43.59,34.44,52.34,42.35,33.41,48.2,0,0,0,0,0,0,0.693,0,0.22,0.13,0.87,0.13,48.7
730936800000,1993,3,1992,6,31,4.01,0.49,2.91,138287,192.8,192.8,185.9,4,4,4,1497,1148,1978,1314,965.2,183,183,183,228.1,0,695.1,0.125,0.0925,0.159,1086,965.2,1100,990,990,990,969.5,968.4,971,20.5,19,21.6,0.841,0.6,0.926,0.618,0.406,0.648,0.03,0.019,0.034,1.76,1.27,1.87,0.086,0.059,0.099,18.77,17.1,20.36,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.53,43.73,50.04,46.47,42.85,48.2,0,0,0,0,0,0,1.03,0,1.1,0.12,0.73,0.27,34.5
733615200000,1993,4,1992,7,30,6.08,0.562,2.85,116356,170.4,170.4,161.6,4,4,4,2344,2010,2514,2127,1793,217,217,217,1027,693.1,1197,0.093,0.0863,0.108,1100,1100,1100,990,990,990,971.9,971.1,972.3,18.1,17.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.19,15.78,17,0.946,0.944,0.948,0.978,0.976,0.98,0.925,0.922,0.929,41.3,40.19,43.47,40.4,39.25,42.6,0,0,0,0,0,0,0.898,0,3.23,0.092,0.47,0.53,19.1
736207200000,1993,5,1992,8,31,4.96,0.739,2.94,131233,192,192,176.4,4,4,4,1854,1360,2370,1578,1084,276,276,276,478.2,0,993.5,0.153,0.116,0.203,1099,1084,1100,990,990,990,970.6,969,972,19.4,18,21,0.907,0.794,0.926,0.647,0.612,0.648,0.033,0.029,0.036,1.85,1.7,1.87,0.096,0.081,0.1,17.58,16.13,19.27,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,45,41.14,48.98,44.1,40.25,48,0,0,0,0,0,0,0.98,0,2.02,0.15,0.59,0.41,26.5
738885600000,1993,6,1992,9,30,2.51,0.417,2.09,111608,192.8,192.8,155,4,3,3.466666666666667,970.1,778.5,1315,809.1,617.5,161,161,161,2.112,-1.137e-13,53.84,0.17,0.122,0.207,807,617.5,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.469,0.314,0.815,0.341,0.213,0.648,0.015,0.0093,0.031,1.07,0.748,1.76,0.048,0.033,0.084,21.2,19.35,22.24,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.03,39.72,52.06,44.82,38.74,48.2,0,0,0,0,0,0,0.861,0,0.42,0.17,0.83,0.17,44.5
741477600000,1993,7,1992,10,31,1.69,0.573,1.12,64490.5,119.2,119.2,86.68,3,2,2.2903225806451615,630.1,513.6,770.6,416.3,286.6,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.348,0.241,0.442,416.3,286.6,584.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.217,0.165,0.298,0.098,0.0343,0.192,0.0042,0.0014,0.0083,0.503,0.335,0.695,0.021,0.014,0.03,23.09,22.32,23.75,0.949,0.938,0.957,0.974,0.97,0.98,0.925,0.91,0.938,39.05,31.31,52.33,37.96,30.37,48.2,0,0,0,0,0,0,0.482,0,0.57,0.34,0.66,0.34,38.2
744156000000,1993,8,1992,11,31,1.13,0.493,0.64,38486.1,68.7,68.7,51.73,2,1,1.5161290322580645,422.8,355.8,506.2,238.8,171.8,184,184,184,-1.834e-15,-2.842e-14,2.842e-14,0.44,0.364,0.517,238.8,171.8,322.2,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.174,0.0216,0.0104,0.0511,0.00089,0.00042,0.0021,0.335,0.26,0.409,0.014,0.011,0.017,24.17,23.74,24.52,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.61,25.78,51.95,36.52,25.01,48.2,0,0,0,0,0,0,0.287,0,0.49,0.44,0.57,0.43,34.1
746834400000,1993,9,1992,12,30,0.774,0.358,0.416,25835.6,48.2,48.2,35.88,1,1,1,298.7,262.3,352.2,160.7,124.3,138,138,138,-1.421e-15,-2.842e-14,2.842e-14,0.466,0.392,0.526,160.7,124.3,214.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.1,0.132,0.00941,0.00631,0.014,0.00038,0.00025,0.00056,0.282,0.217,0.378,0.011,0.0086,0.015,24.81,24.46,25.03,0.942,0.928,0.957,0.973,0.97,0.98,0.917,0.901,0.938,36.83,28.33,49.19,35.88,27.48,48.2,0,0,0,0,0,0,0.199,0,0.358,0.46,0.54,0.46,33.4
749426400000,1993,10,1993,1,31,0.606,0.271,0.335,19084.9,33.46,33.46,25.65,1,1,1,226.4,199.7,259.8,125.2,102.7,101.2,97,110,-1.375e-15,-1.421e-14,2.842e-14,0.448,0.414,0.486,125.2,102.7,149.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0963,0.0876,0.106,0.0064,0.00448,0.00848,0.00025,0.00017,0.00034,0.214,0.173,0.26,0.0084,0.0068,0.01,25.23,25,25.43,0.839,0,0.939,0.876,0,0.97,0.814,0,0.911,26.45,0,34.5,25.65,0,33.46,0,3,0,0,0.0968,0,0.143,0.0968,0.271,0.45,0.55,0.45,31.5
752104800000,1993,11,1993,2,30,0.574,0.219,0.356,19888.9,39.25,39.25,27.62,1,1,1,221.6,199.4,239.8,137.3,106.4,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.384,0.279,0.466,137.3,106.4,172.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.0886,0.109,0.00742,0.00479,0.0104,0.00029,0.00019,0.00041,0.234,0.18,0.295,0.0092,0.007,0.012,25.24,25.07,25.42,0.81,0,0.946,0.842,0,0.976,0.787,0,0.924,28.44,0,40.2,27.62,0,39.25,0,4,0,0,0.133,0,0.153,0.133,0.218,0.38,0.62,0.38,34.6
754696800000,1993,12,1993,3,31,0.701,0.174,0.527,32970.3,51.1,51.1,44.31,2,1,1.1290322580645162,261.6,233.6,292.6,196.7,156.6,64.81,59,77,2.75e-15,-2.842e-14,2.842e-14,0.25,0.202,0.33,196.7,156.6,233.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.117,0.105,0.13,0.0125,0.00906,0.0156,0.00049,0.00036,0.00062,0.318,0.238,0.385,0.013,0.0094,0.015,24.94,24.78,25.13,0.948,0.922,0.959,0.976,0.97,0.98,0.926,0.894,0.94,42.23,25.52,52.1,41.06,24.75,48.2,0,0,0,0,0,0,0.246,0,0.174,0.25,0.75,0.25,47
757375200000,1994,1,1993,4,31,1.24,0.196,1.04,61565.9,141.5,141.5,82.75,3,1,2.193548387096774,461.8,293.7,766.8,388.8,220.7,73,73,73,-9.168e-16,-5.684e-14,5.684e-14,0.174,0.0952,0.249,388.8,220.7,693.8,990,990,990,965.7,964.9,967,24.3,23,25.1,0.194,0.127,0.342,0.0894,0.0145,0.264,0.0038,0.00058,0.011,0.464,0.24,0.861,0.019,0.0096,0.037,23.88,22.17,24.86,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.04,25.58,51.96,37.78,24.81,48.2,0,0,0,0,0,0,0.46,0,0.2,0.16,0.84,0.16,49.6
760053600000,1994,2,1993,5,28,2.69,0.37,2.24,115702,192.8,192.8,172.2,4,3,3.7857142857142856,1110,781.1,1418,956.9,644.1,153.1,137,162,29.01,-1.137e-13,156.2,0.141,0.114,0.175,927.9,644.1,1100,990,990,990,968.2,967,969.2,21.8,20.8,23,0.6,0.324,0.858,0.445,0.231,0.648,0.021,0.01,0.031,1.31,0.787,1.81,0.061,0.034,0.087,20.47,18.97,22.19,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.67,39.75,51.43,45.53,38.77,48.2,0,0,0,0,0,0,0.957,0,0.45,0.14,0.83,0.17,43
762472800000,1994,3,1993,6,31,4,0.49,2.95,140057,191.6,191.6,188.2,4,4,4,1495,1406,1593,1312,1223,183,183,183,212.1,122.8,310.1,0.123,0.115,0.13,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.882,0.848,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.7,18.36,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.02,47.12,48.87,47.06,46.18,47.89,0,0,0,0,0,0,1.05,0,1.05,0.12,0.74,0.26,35
765151200000,1994,4,1993,7,30,2.83,0.364,2.38,122711,192.8,192.8,170.4,4,3,3.7666666666666666,1091,815.9,1462,950.7,690.9,140.3,125,148,33.73,0,213.8,0.132,0.101,0.155,916.9,690.9,1100,990,990,990,968.1,967.2,969.4,21.9,20.6,22.8,0.591,0.352,0.886,0.437,0.262,0.648,0.02,0.011,0.031,1.3,0.868,1.83,0.06,0.038,0.089,20.55,18.81,21.97,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.66,39.67,52.05,45.4,38.69,48.2,0,0,0,0,0,0,0.947,0,0.45,0.13,0.84,0.16,43.4
767743200000,1994,5,1993,8,31,1.8,0.394,1.41,80834.1,133.8,133.8,108.6,3,2,2.6129032258064515,672.1,545.3,807.2,525.1,398.3,147,147,147,-1.1e-14,-5.684e-14,5.684e-14,0.222,0.182,0.27,525.1,398.3,660.2,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.26,0.197,0.335,0.156,0.087,0.242,0.0067,0.0036,0.011,0.633,0.495,0.817,0.027,0.021,0.036,22.78,22.05,23.45,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.37,34.97,52.05,42.19,33.93,48.2,0,0,0,0,0,0,0.604,0,0.39,0.22,0.78,0.22,44.9
770421600000,1994,6,1993,9,30,1.19,0.308,0.881,52885.6,90.4,90.4,73.45,2,2,2,458.8,390.5,538.4,339.8,271.5,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.262,0.221,0.305,339.8,271.5,419.4,990,990,990,965.7,965.4,966,24.3,24,24.6,0.175,0.151,0.203,0.0594,0.0272,0.097,0.0024,0.0011,0.004,0.406,0.304,0.526,0.017,0.012,0.022,23.93,23.45,24.34,0.946,0.934,0.956,0.974,0.97,0.98,0.921,0.906,0.937,37.7,30.28,46.12,36.73,29.37,45.2,0,0,0,0,0,0,0.408,0,0.309,0.26,0.74,0.26,44.4
773013600000,1994,7,1993,10,31,0.895,0.289,0.606,37085.3,60.36,60.36,49.85,2,1,1.4516129032258065,334.3,290.7,386.4,226.3,182.7,108,108,108,0,-2.842e-14,2.842e-14,0.325,0.279,0.372,226.3,182.7,278.4,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.133,0.118,0.152,0.0164,0.0113,0.0304,0.00066,0.00045,0.0012,0.321,0.248,0.399,0.013,0.01,0.016,24.61,24.36,24.82,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.66,25.74,52.47,37.45,24.97,48.2,0,0,0,0,0,0,0.277,0,0.289,0.32,0.68,0.32,41.4
775692000000,1994,8,1993,11,31,0.666,0.249,0.417,26061.5,44.37,44.37,35.03,1,1,1,248.8,217.2,288.2,155.8,124.2,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.376,0.323,0.428,155.8,124.2,195.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0956,0.121,0.00899,0.0063,0.0123,0.00036,0.00025,0.00049,0.268,0.212,0.339,0.011,0.0083,0.013,25.06,24.81,25.29,0.94,0.928,0.953,0.973,0.97,0.98,0.915,0.9,0.934,35.99,28.57,45.28,35.03,27.71,44.37,0,0,0,0,0,0,0.195,0,0.249,0.37,0.63,0.37,39.1
778370400000,1994,9,1993,12,30,0.467,0.187,0.28,17318.6,31.97,31.97,24.05,1,1,1,180.2,155.3,214.1,108.2,83.35,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.403,0.336,0.463,108.2,83.35,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0791,0.0998,0.00494,0.00283,0.00783,0.00019,0.00011,0.00031,0.181,0.137,0.242,0.0071,0.0054,0.0095,25.37,25.27,25.38,0.923,0.911,0.935,0.968,0.961,0.97,0.893,0.883,0.907,24.84,19.29,32.96,24.05,18.54,31.97,0,0,0,0,0,0,0.134,0,0.187,0.4,0.6,0.4,37.1
780962400000,1994,10,1994,1,31,0.397,0.139,0.258,15753.8,22.69,22.69,21.17,1,1,1,148.2,141.4,155.1,96.24,89.41,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.351,0.335,0.368,96.24,89.41,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0777,0.0825,0.00393,0.00335,0.00451,0.00015,0.00013,0.00018,0.156,0.144,0.169,0.0061,0.0057,0.0066,25.35,25.34,25.36,0.915,0.911,0.922,0.967,0.964,0.97,0.885,0.883,0.889,21.89,20.5,23.39,21.17,19.76,22.69,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.7
783640800000,1994,11,1994,2,30,0.379,0.13,0.25,15271.3,25,25,21.21,1,1,1,146.3,142,162.7,96.34,91.96,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.342,0.307,0.352,96.34,91.96,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0782,0.0856,0.00394,0.00357,0.00533,0.00015,0.00014,0.00021,0.156,0.148,0.186,0.0061,0.0058,0.0073,25.35,25.34,25.35,0.916,0.911,0.92,0.967,0.965,0.97,0.886,0.883,0.892,21.94,21.01,25.77,21.21,20.28,25,0,0,0,0,0,0,0.118,0,0.129,0.34,0.66,0.34,40.3
786232800000,1994,12,1994,3,31,0.468,0.158,0.31,19152.6,30.8,30.8,25.74,1,1,1,174.8,166.8,195.8,115.8,107.8,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.338,0.301,0.354,115.8,107.8,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0852,0.0955,0.00559,0.00492,0.00738,0.00022,0.00019,0.00029,0.192,0.178,0.23,0.0075,0.007,0.009,25.36,25.36,25.36,0.922,0.916,0.933,0.97,0.97,0.97,0.894,0.889,0.905,26.54,24.57,31.76,25.74,23.84,30.8,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,40.9
788911200000,1995,1,1994,4,31,0.55,0.196,0.355,22091,34.48,34.48,29.69,1,1,1,205.4,185.7,226.2,132.4,112.7,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.357,0.323,0.393,132.4,112.7,153.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0887,0.103,0.007,0.00533,0.00877,0.00027,0.00021,0.00034,0.224,0.189,0.261,0.0088,0.0074,0.01,25.32,25.18,25.39,0.931,0.92,0.94,0.97,0.97,0.97,0.903,0.892,0.912,30.61,25.8,35.55,29.69,25.03,34.48,0,0,0,0,0,0,0.165,0,0.195,0.36,0.65,0.35,40.2
791589600000,1995,2,1994,5,28,0.632,0.206,0.426,26572,51.57,51.57,39.54,2,1,1.0714285714285714,261,225.9,321.9,176,140.9,85,85,85,-2.254e-31,-2.842e-14,2.842e-14,0.328,0.264,0.376,176,140.9,236.9,990,990,990,964.7,964.6,965,25.3,25,25.4,0.112,0.0997,0.134,0.0107,0.00773,0.0159,0.00042,0.0003,0.00064,0.292,0.24,0.386,0.012,0.0094,0.015,24.97,24.68,25.2,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.8,25.74,51.66,37.73,24.97,48.2,0,0,0,0,0,0,0.22,0,0.206,0.33,0.67,0.33,42
794008800000,1995,3,1994,6,31,1.19,0.287,0.901,54275.3,85.99,85.99,72.95,2,1,1.967741935483871,443.3,329.3,503.4,336.3,222.3,107,107,107,0,-2.842e-14,2.842e-14,0.246,0.213,0.325,336.3,222.3,396.4,990,990,990,965.6,965,965.9,24.4,24.1,25,0.172,0.132,0.193,0.0585,0.0146,0.0861,0.0024,0.00059,0.0036,0.405,0.247,0.489,0.017,0.0099,0.02,24.01,23.65,24.67,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.939,38.23,25.64,51.33,37.25,24.87,48.2,0,0,0,0,0,0,0.405,0,0.289,0.24,0.76,0.24,45.6
796687200000,1995,4,1994,7,30,1.1,0.324,0.778,46649.1,79.13,79.13,64.79,2,2,2,425,366.4,490.9,300,241.4,125,125,125,9.474e-16,0,2.842e-14,0.296,0.255,0.341,300,241.4,365.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.162,0.141,0.185,0.0408,0.0163,0.0717,0.0017,0.00066,0.003,0.348,0.263,0.446,0.014,0.011,0.018,24.14,23.74,24.5,0.94,0.927,0.951,0.971,0.97,0.977,0.912,0.899,0.929,33.37,26.89,40.49,32.4,26.08,39.56,0,0,0,0,0,0,0.36,0,0.322,0.29,0.71,0.29,42.4
799279200000,1995,5,1994,8,31,0.777,0.394,0.384,23672.9,47.88,47.88,31.82,1,1,1,290.2,233.8,360.2,143.2,86.83,147,147,147,2.75e-15,-2.842e-14,2.842e-14,0.515,0.408,0.629,143.2,86.83,213.2,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.107,0.087,0.132,0.00793,0.00313,0.0139,0.00032,0.00012,0.00056,0.251,0.15,0.376,0.01,0.0059,0.015,24.88,24.42,25.25,0.934,0.913,0.957,0.972,0.962,0.98,0.908,0.882,0.938,32.69,19.73,48.86,31.82,18.99,47.88,0,0,0,0,0,0,0.177,0,0.393,0.51,0.49,0.51,30.5
801957600000,1995,6,1994,9,30,0.522,0.308,0.214,5826.95,24.68,24.68,8.093,1,1,1,201.4,177.5,230.8,82.41,58.5,119,119,119,1.658e-15,-1.421e-14,1.421e-14,0.595,0.516,0.67,82.41,58.5,111.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.084,0.0756,0.0944,0.00275,0.000723,0.00525,0.00011,0.000028,0.00021,0.141,0.0978,0.193,0.0055,0.0038,0.0076,25.4,25.22,25.46,0.336,0,0.923,0.355,0,0.97,0.325,0,0.892,8.359,0,25.44,8.093,0,24.68,0,19,0,0,0.633,0,0.045,0.633,0.308,0.59,0.41,0.59,11.2
804549600000,1995,7,1994,10,31,0.42,0.289,0.0663,0,0,0,0,1,0,0.41935483870967744,156.7,142.2,176.1,48.72,34.23,108,108,108,23.96,-1.421e-14,49.27,0.692,0.613,0.759,24.76,0,68.14,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0723,0.0708,0.0776,0.000323,0,0.00154,0.000013,0,0.00006,0.082,0.0708,0.114,0.0032,0.0028,0.0044,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,31,0,0.581,1,0,0,1.58,0.3537,0.69,0.16,0.84,0
807228000000,1995,8,1994,11,31,0.329,0.249,0,0,0,0,0,0,0,0,123,109.7,140.3,29.98,16.69,93,93,93,29.98,16.69,47.31,0.76,0.663,0.848,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.329,0.76,0,1,0
809906400000,1995,9,1994,12,30,0.231,0.187,0,0,0,0,0,0,0,0,89.28,77.97,107.8,17.28,5.97,72,72,72,17.28,5.97,35.78,0.813,0.668,0.923,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.231,0.81,0,1,0
812498400000,1995,10,1995,1,31,0.19,0.139,0,0,0,0,0,0,0,0,70.87,66.67,77.15,18.87,14.67,52,52,52,18.87,14.67,25.15,0.735,0.674,0.78,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.19,0.73,0,1,0
815176800000,1995,11,1995,2,30,0.24,0.13,0.0555,664.033,14.2,14.2,0.9223,1,0,0.36666666666666664,92.48,76.81,116.5,42.48,26.81,50,50,50,21.07,-7.105e-15,47.59,0.551,0.429,0.651,21.41,0,66.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000261,0,0.0014,0.00001,0,0.000055,0.0789,0.0708,0.104,0.0031,0.0028,0.0041,25.42,25.4,25.43,0.0591,0,0.894,0.064,0,0.96,0.0568,0,0.858,0.9607,0,14.79,0.9223,0,14.2,19,28,0,0.633,0.933,0,0.00512,1.57,0.1845,0.54,0.23,0.77,2.77
817768800000,1995,12,1995,3,31,0.347,0.158,0.189,10896.2,17.01,17.01,14.65,1,1,1,129.5,117.8,134.8,70.53,58.83,59,59,59,-2.292e-16,-1.421e-14,1.421e-14,0.456,0.438,0.501,70.53,58.83,75.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0739,0.00175,0.000751,0.00219,0.000068,0.000029,0.000086,0.112,0.0935,0.121,0.0044,0.0037,0.0047,25.39,25.38,25.41,0.86,0,0.94,0.898,0,0.96,0.826,0,0.903,15.26,0,17.72,14.65,0,17.01,0,2,0,0,0.0645,0,0.0814,0.0645,0.158,0.46,0.54,0.46,31.4
820447200000,1996,1,1995,4,31,0.496,0.196,0.3,17385.3,45.72,45.72,23.37,1,1,1,185,131.8,273.4,112,58.77,73,73,73,9.168e-16,-1.421e-14,2.842e-14,0.413,0.267,0.554,112,58.77,200.4,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0886,0.0708,0.12,0.00527,0.000745,0.0128,0.00021,0.000029,0.00051,0.188,0.0934,0.346,0.0074,0.0037,0.014,25.31,24.86,25.41,0.809,0,0.955,0.844,0,0.98,0.784,0,0.936,24.09,0,46.65,23.37,0,45.72,0,4,0,0,0.129,0,0.13,0.129,0.196,0.4,0.6,0.4,35.1
823125600000,1996,2,1995,5,29,0.915,0.213,0.702,42540.8,77.81,77.81,61.12,2,1,1.896551724137931,365.2,285.2,442.1,280.2,200.2,85,85,85,5.88e-15,0,2.842e-14,0.235,0.192,0.298,280.2,200.2,357.1,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.149,0.121,0.176,0.0331,0.0128,0.0676,0.0013,0.00051,0.0028,0.329,0.249,0.427,0.013,0.01,0.017,24.45,23.98,24.81,0.939,0.924,0.959,0.971,0.97,0.98,0.912,0.897,0.94,34.07,26.29,52.02,33.01,25.51,48.2,0,0,0,0,0,0,0.34,0,0.213,0.23,0.77,0.23,46.5
825631200000,1996,3,1995,6,31,1.64,0.287,1.35,78555.6,134.4,134.4,105.6,3,2,2.5161290322580645,612.2,454.4,764.5,505.2,347.4,107,107,107,-5.501e-15,-5.684e-14,5.684e-14,0.179,0.14,0.235,505.2,347.4,657.5,990,990,990,966.3,965.6,967,23.7,23,24.4,0.246,0.176,0.329,0.146,0.063,0.24,0.0062,0.0026,0.01,0.608,0.416,0.807,0.026,0.017,0.035,23.06,22.23,23.94,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.62,35.5,52.6,42.39,34.43,48.2,0,0,0,0,0,0,0.587,0,0.29,0.17,0.82,0.18,47.9
828309600000,1996,4,1995,7,30,1.82,0.324,1.49,85319.7,132,132,118.5,3,2,2.8333333333333335,701.2,569.3,771.5,576.2,444.3,125,125,125,0,-5.684e-14,5.684e-14,0.18,0.162,0.22,576.2,444.3,646.5,990,990,990,966.7,966.2,967,23.3,23,23.8,0.287,0.213,0.327,0.187,0.109,0.233,0.0081,0.0046,0.01,0.693,0.545,0.793,0.03,0.023,0.034,22.6,22.22,23.27,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.36,35.6,52.63,42.17,34.54,48.2,0,0,0,0,0,0,0.658,0,0.33,0.18,0.82,0.18,46.9
830901600000,1996,5,1995,8,31,1.18,0.394,0.786,47110.2,88.35,88.35,63.32,2,1,1.8064516129032258,440.3,350.3,558.6,293.3,203.3,147,147,147,1.834e-15,-2.842e-14,5.684e-14,0.34,0.263,0.42,293.3,203.3,411.6,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.16,0.128,0.202,0.0406,0.013,0.0933,0.0017,0.00052,0.0039,0.369,0.253,0.515,0.015,0.01,0.022,24.05,23.37,24.49,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.35,25.72,51.92,36.25,24.95,48.2,0,0,0,0,0,0,0.352,0,0.394,0.33,0.67,0.33,39.9
833580000000,1996,6,1995,9,30,0.771,0.308,0.463,28726.7,48.2,48.2,39.9,1,1,1,297.5,257.3,346.7,178.5,138.3,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.403,0.343,0.463,178.5,138.3,227.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.135,0.0109,0.0075,0.0151,0.00044,0.0003,0.00061,0.312,0.24,0.4,0.012,0.0095,0.016,24.79,24.47,25.03,0.947,0.934,0.959,0.976,0.97,0.98,0.924,0.906,0.94,41.12,31.71,52.37,39.9,30.76,48.2,0,0,0,0,0,0,0.222,0,0.308,0.4,0.6,0.4,37.3
836172000000,1996,7,1995,10,31,0.606,0.289,0.317,17986.1,32.78,32.78,24.17,1,1,1,226.2,202.3,254.8,118.2,94.32,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.48,0.424,0.534,118.2,94.32,146.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0953,0.0868,0.105,0.0058,0.00377,0.00823,0.00023,0.00015,0.00033,0.203,0.16,0.254,0.008,0.0063,0.01,25.24,25.03,25.43,0.835,0,0.938,0.876,0,0.97,0.81,0,0.91,24.93,0,33.79,24.17,0,32.78,0,3,0,0,0.0968,0,0.134,0.0968,0.289,0.48,0.52,0.48,29.7
838850400000,1996,8,1995,11,31,0.455,0.249,0.206,0,0,0,0,1,1,1,169.7,147.9,200.9,76.73,54.9,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.553,0.463,0.629,76.73,54.9,108,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0788,0.0711,0.0899,0.00227,0.000416,0.00493,0.000089,0.000016,0.00019,0.127,0.0882,0.183,0.005,0.0035,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
841528800000,1996,9,1995,12,30,0.317,0.187,0.0692,2122.23,16.52,16.52,2.948,1,0,0.43333333333333335,122.4,106.9,146,50.41,34.89,72,72,72,23.73,-1.421e-14,49.65,0.593,0.493,0.674,26.68,0,73.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0758,0.000427,0,0.00204,0.000017,0,0.00008,0.083,0.0708,0.12,0.0033,0.0028,0.0047,25.42,25.38,25.43,0.181,0,0.935,0.192,0,0.96,0.173,0,0.897,3.07,0,17.21,2.948,0,16.52,17,24,0,0.567,0.8,0,0.0164,1.37,0.2478,0.59,0.22,0.78,6.69
844120800000,1996,10,1996,1,31,0.265,0.139,0.0314,0,0,0,0,1,0,0.22580645161290322,99,95.13,106.1,47,43.13,52,52,52,35.3,-7.105e-15,49.97,0.526,0.49,0.547,11.71,0,54.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000354,0,0.000346,0.0000014,0,0.000014,0.0737,0.0708,0.0867,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,31,0,0.774,1,0,0,1.77,0.2336,0.52,0.12,0.88,0
846799200000,1996,11,1996,2,30,0.314,0.13,0.176,8394.5,20.94,20.94,11.66,1,0,0.9333333333333333,121.1,98.14,145.2,71.08,48.14,50,50,50,3.255,-1.421e-14,49.51,0.419,0.344,0.509,67.83,0,95.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0794,0.0018,0,0.00384,0.000071,0,0.00015,0.113,0.0708,0.154,0.0044,0.0028,0.006,25.39,25.35,25.43,0.612,0,0.939,0.641,0,0.967,0.589,0,0.902,12.12,0,21.66,11.66,0,20.94,2,10,0,0.0667,0.333,0,0.0648,0.4,0.138,0.41,0.56,0.44,26.7
849391200000,1996,12,1996,3,31,0.429,0.158,0.271,16683.1,28.77,28.77,22.42,1,1,1,160.3,144.1,187.3,101.3,85.08,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.37,0.315,0.409,101.3,85.08,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.0772,0.0925,0.00436,0.00298,0.00665,0.00017,0.00012,0.00026,0.167,0.138,0.215,0.0065,0.0054,0.0084,25.36,25.35,25.36,0.92,0.911,0.93,0.967,0.962,0.97,0.89,0.882,0.902,23.18,19.62,29.66,22.42,18.88,28.77,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.9
852069600000,1997,1,1996,4,31,0.702,0.196,0.507,31247.1,80.69,80.69,42,2,1,1.2580645161290323,262.1,187.6,441.9,189.1,114.5,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.297,0.165,0.389,189.1,114.5,368.9,990,990,990,964.7,964.4,965.6,25.3,24.4,25.6,0.116,0.0894,0.179,0.0165,0.00549,0.0731,0.00066,0.00021,0.003,0.279,0.192,0.444,0.011,0.0075,0.018,24.99,23.97,25.39,0.938,0.921,0.959,0.973,0.97,0.98,0.912,0.893,0.94,34.73,26.26,52.07,33.69,25.47,48.2,0,0,0,0,0,0,0.233,0,0.195,0.28,0.72,0.28,44.5
854748000000,1997,2,1996,5,28,1.95,0.259,1.69,93474.5,169.6,169.6,139.1,4,2,3.2857142857142856,805.9,473.3,1021,698.9,388.3,107,85,137,0,0,0,0.134,0.112,0.18,698.9,388.3,883.5,990,990,990,967.1,965.7,968,22.9,22,24.3,0.366,0.187,0.514,0.264,0.0823,0.367,0.012,0.0034,0.017,0.86,0.474,1.12,0.038,0.02,0.051,22.02,20.91,23.8,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.92,35.17,52.37,42.71,34.12,48.2,0,0,0,0,0,0,0.773,0,0.26,0.13,0.87,0.13,47.9
857167200000,1997,3,1996,6,31,2.68,0.392,2.29,122593,175.3,175.3,164.8,4,4,4,1002,917.4,1093,855.5,788.4,146.4,129,183,0,-1.137e-13,1.137e-13,0.145,0.123,0.176,855.5,788.4,919.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.493,0.428,0.55,0.353,0.321,0.384,0.016,0.014,0.018,1.08,0.957,1.18,0.049,0.043,0.054,21.04,20.63,21.47,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.09,39.55,44.73,41.19,38.56,43.83,0,0,0,0,0,0,0.915,0,0.39,0.15,0.85,0.15,45.7
859845600000,1997,4,1996,7,30,3.4,0.344,2.71,133663,192.8,192.8,185.6,4,4,4,1310,956.8,1515,1177,831.8,132.7,125,148,131.2,0,277.1,0.103,0.0832,0.131,1046,831.8,1100,990,990,990,968.9,967.7,969.5,21.1,20.5,22.3,0.775,0.469,0.909,0.571,0.342,0.648,0.027,0.015,0.032,1.63,1.03,1.86,0.078,0.046,0.091,19.49,18.61,21.24,0.953,0.952,0.956,0.98,0.979,0.98,0.934,0.933,0.936,47.48,41.32,50.36,46.41,40.45,48.2,0,0,0,0,0,0,1.03,0,0.69,0.1,0.8,0.2,39.3
862437600000,1997,5,1996,8,31,2.58,0.433,2.14,114602,192.8,192.8,154,4,3,3.4838709677419355,964.9,728.4,1356,803.4,581.4,161.5,147,192,2.88,-1.137e-13,64.18,0.17,0.142,0.202,800.5,581.4,1100,990,990,990,967.7,966.8,969,22.3,21,23.2,0.465,0.29,0.824,0.338,0.189,0.648,0.015,0.0082,0.031,1.05,0.684,1.77,0.048,0.029,0.084,21.24,19.21,22.5,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.4,39.51,51.59,44.29,38.52,48.2,0,0,0,0,0,0,0.856,0,0.44,0.17,0.83,0.17,44.4
865116000000,1997,6,1996,9,30,1.5,0.345,1.15,67283.3,123.4,123.4,93.45,3,2,2.3666666666666667,578,468.1,716.1,445,307.1,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.237,0.166,0.344,445,307.1,597.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.221,0.167,0.297,0.112,0.044,0.2,0.0047,0.0018,0.0086,0.531,0.36,0.708,0.022,0.015,0.03,23.28,22.53,23.93,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.914,0.939,41.09,33.95,52.08,39.86,32.93,48.2,0,0,0,0,0,0,0.519,0,0.35,0.23,0.77,0.23,44.9
867708000000,1997,7,1996,10,31,1.05,0.362,0.692,41724.2,70.31,70.31,56.08,2,1,1.7096774193548387,393.5,336,461.8,258.5,201,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.346,0.292,0.402,258.5,201,326.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.127,0.172,0.0257,0.0128,0.0533,0.001,0.00052,0.0022,0.332,0.252,0.402,0.013,0.01,0.016,24.31,23.93,24.57,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.09,25.69,52.22,34.91,24.92,48.2,0,0,0,0,0,0,0.312,0,0.358,0.34,0.66,0.34,39.7
870386400000,1997,8,1996,11,31,0.748,0.268,0.48,30078,48.2,48.2,40.43,1,1,1,279.2,239.5,331.9,179.1,146.5,100.1,93,115,-1.834e-15,-2.842e-14,2.842e-14,0.359,0.319,0.39,179.1,146.5,216.9,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.103,0.13,0.011,0.0082,0.0142,0.00044,0.00032,0.00057,0.311,0.252,0.38,0.012,0.0099,0.015,24.87,24.56,25.11,0.948,0.938,0.958,0.976,0.97,0.98,0.926,0.909,0.939,41.41,33.83,50.04,40.43,32.81,48.2,0,0,0,0,0,0,0.225,0,0.268,0.36,0.64,0.36,40.2
873064800000,1997,9,1996,12,30,0.53,0.187,0.344,21389.9,37.14,37.14,29.71,1,1,1,204.6,178.3,236.5,132.6,106.3,72,72,72,0,-1.421e-14,1.421e-14,0.354,0.304,0.404,132.6,106.3,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0964,0.0872,0.108,0.00702,0.00478,0.00973,0.00027,0.00019,0.00038,0.225,0.178,0.282,0.0088,0.007,0.011,25.31,25.1,25.38,0.93,0.915,0.943,0.97,0.97,0.972,0.902,0.888,0.917,30.62,24.2,38.2,29.71,23.47,37.14,0,0,0,0,0,0,0.165,0,0.186,0.35,0.65,0.35,40.4
875656800000,1997,10,1997,1,31,0.439,0.139,0.3,18456.9,27.96,27.96,24.81,1,1,1,163.9,150.4,176.9,111.9,98.36,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.318,0.294,0.346,111.9,98.36,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0808,0.0902,0.00526,0.00411,0.00637,0.00021,0.00016,0.00025,0.184,0.16,0.208,0.0072,0.0063,0.0081,25.34,25.34,25.35,0.919,0.911,0.928,0.97,0.968,0.97,0.892,0.883,0.901,25.58,22.31,28.82,24.81,21.59,27.96,0,0,0,0,0,0,0.138,0,0.139,0.32,0.68,0.32,42
878335200000,1997,11,1997,2,30,0.44,0.13,0.31,19196.3,29.27,29.27,26.66,1,1,1,169.6,154.2,180.4,119.6,104.2,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.296,0.277,0.324,119.6,104.2,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0825,0.0918,0.00591,0.00461,0.00684,0.00023,0.00018,0.00027,0.198,0.17,0.217,0.0077,0.0067,0.0085,25.34,25.34,25.34,0.924,0.914,0.931,0.97,0.97,0.97,0.897,0.886,0.903,27.49,23.66,30.17,26.66,22.95,29.27,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.6
880927200000,1997,12,1997,3,31,0.487,0.158,0.329,20448.8,31.18,31.18,27.48,1,1,1,182,171.4,197.4,123,112.4,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.325,0.299,0.344,123,112.4,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0869,0.096,0.0062,0.00531,0.00751,0.00024,0.00021,0.00029,0.205,0.186,0.233,0.008,0.0073,0.0091,25.36,25.36,25.36,0.926,0.92,0.934,0.97,0.97,0.97,0.898,0.892,0.906,28.33,25.71,32.14,27.48,24.94,31.18,0,0,0,0,0,0,0.153,0,0.158,0.32,0.68,0.32,42
883605600000,1998,1,1997,4,31,0.801,0.196,0.606,37203.3,84.52,84.52,50,2,1,1.4193548387096775,299.1,198.8,459.6,226.1,125.8,73,73,73,2.292e-15,-2.842e-14,2.842e-14,0.26,0.159,0.367,226.1,125.8,386.6,990,990,990,964.9,964.4,965.7,25.1,24.3,25.6,0.129,0.0933,0.185,0.0238,0.00644,0.0815,0.00096,0.00025,0.0033,0.314,0.212,0.47,0.013,0.0083,0.019,24.78,23.86,25.39,0.942,0.925,0.959,0.973,0.97,0.98,0.917,0.897,0.94,37.24,26.57,52.56,36.12,25.78,48.2,0,0,0,0,0,0,0.278,0,0.195,0.24,0.76,0.24,46.4
886284000000,1998,2,1997,5,28,1.9,0.259,1.64,91020,166.9,166.9,135.4,4,2,3.25,783.3,475.2,985.7,676.3,390.2,107,85,137,2.03e-15,0,5.684e-14,0.139,0.109,0.179,676.3,390.2,858.9,990,990,990,967,965.7,967.8,23,22.2,24.3,0.355,0.188,0.484,0.249,0.0832,0.355,0.011,0.0034,0.016,0.828,0.477,1.07,0.036,0.02,0.048,22.15,21.1,23.78,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,43.11,35.04,51.06,42.06,33.99,48.2,0,0,0,0,0,0,0.752,0,0.26,0.14,0.86,0.14,47.9
888703200000,1998,3,1997,6,31,2.76,0.346,2.41,127604,192.8,192.8,171.5,4,4,4,1030,926.5,1215,900.9,797.5,129,129,129,0,-1.137e-13,1.137e-13,0.126,0.106,0.139,900.9,797.5,1086,990,990,990,968,967.6,968.6,22,21.4,22.4,0.539,0.436,0.76,0.391,0.325,0.616,0.018,0.015,0.029,1.18,0.973,1.67,0.053,0.043,0.078,20.85,19.75,21.42,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.85,39.92,50.19,42.88,38.96,48.2,0,0,0,0,0,0,0.953,0,0.35,0.13,0.87,0.13,46.2
891381600000,1998,4,1997,7,30,3.58,0.384,2.84,137469,192.8,192.8,190.9,4,4,4,1382,1175,1480,1234,1027,148,148,148,137.9,0,232,0.108,0.1,0.126,1096,1027,1100,990,990,990,969.1,968.5,969.4,20.9,20.6,21.5,0.848,0.689,0.899,0.638,0.484,0.648,0.031,0.022,0.031,1.78,1.46,1.85,0.085,0.068,0.09,19.11,18.73,20.09,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,48.11,50.19,47.73,47.14,48.2,0,0,0,0,0,0,1.06,0,0.74,0.11,0.79,0.21,38.4
893973600000,1998,5,1997,8,31,2.34,0.394,1.95,106470,186.1,186.1,143.1,4,3,3.3225806451612905,873.6,677.3,1145,726.6,530.3,147,147,147,3.667e-15,-1.137e-13,1.137e-13,0.172,0.128,0.217,726.6,530.3,997.7,990,990,990,967.4,966.6,968.4,22.6,21.6,23.4,0.394,0.261,0.635,0.278,0.155,0.422,0.012,0.0066,0.019,0.908,0.598,1.34,0.04,0.026,0.062,21.71,20.31,22.79,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,44.27,37.5,52.06,43.12,36.4,48.2,0,0,0,0,0,0,0.795,0,0.39,0.17,0.83,0.17,45.5
896652000000,1998,6,1997,9,30,1.41,0.308,1.1,64990.3,113.5,113.5,90.26,3,2,2.2333333333333334,544.6,444.9,667.2,425.6,325.9,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.222,0.178,0.267,425.6,325.9,548.2,990,990,990,966,965.6,966.6,24,23.4,24.4,0.209,0.17,0.269,0.101,0.0528,0.167,0.0042,0.0022,0.0071,0.512,0.385,0.626,0.021,0.016,0.027,23.44,22.81,24.01,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.15,34.97,51.95,40.95,33.92,48.2,0,0,0,0,0,0,0.501,0,0.31,0.22,0.78,0.22,46.1
899244000000,1998,7,1997,10,31,1,0.362,0.642,38948.5,65.78,65.78,52.35,2,1,1.5483870967741935,374.9,321,440.2,239.9,186,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.363,0.307,0.421,239.9,186,305.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.141,0.122,0.164,0.0204,0.0116,0.0431,0.00083,0.00046,0.0018,0.329,0.254,0.404,0.013,0.01,0.016,24.4,24.06,24.67,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.74,25.87,52.44,36.55,25.1,48.2,0,0,0,0,0,0,0.291,0,0.358,0.36,0.64,0.36,38.9
901922400000,1998,8,1997,11,31,0.733,0.268,0.465,29143.3,45.71,45.71,39.17,1,1,1,273.7,239.2,316.9,173.6,146.2,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.366,0.326,0.399,173.6,146.2,201.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.103,0.125,0.0105,0.00818,0.0129,0.00042,0.00032,0.00052,0.301,0.251,0.353,0.012,0.0099,0.014,24.9,24.66,25.11,0.946,0.937,0.955,0.976,0.97,0.98,0.924,0.909,0.936,40.13,33.76,46.64,39.17,32.75,45.71,0,0,0,0,0,0,0.218,0,0.268,0.37,0.63,0.37,39.8
904600800000,1998,9,1997,12,30,0.521,0.187,0.334,20762.8,37.07,37.07,28.84,1,1,1,200.9,176.3,236.2,128.9,104.3,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.361,0.305,0.408,128.9,104.3,164.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0951,0.0865,0.108,0.0067,0.00462,0.00971,0.00026,0.00018,0.00038,0.218,0.174,0.282,0.0086,0.0068,0.011,25.32,25.1,25.38,0.928,0.914,0.943,0.97,0.97,0.972,0.9,0.886,0.917,29.73,23.73,38.13,28.84,23.02,37.07,0,0,0,0,0,0,0.16,0,0.187,0.36,0.64,0.36,39.9
907192800000,1998,10,1998,1,31,0.418,0.139,0.279,17111.1,27.49,27.49,23,1,1,1,156,141.6,175,104,89.61,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.335,0.297,0.367,104,89.61,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0777,0.0895,0.00459,0.00337,0.0062,0.00018,0.00013,0.00024,0.17,0.145,0.204,0.0067,0.0057,0.008,25.35,25.34,25.36,0.918,0.911,0.927,0.968,0.964,0.97,0.889,0.883,0.899,23.75,20.54,28.34,23,19.8,27.49,0,0,0,0,0,0,0.128,0,0.139,0.33,0.67,0.33,40.9
909871200000,1998,11,1998,2,30,0.42,0.13,0.29,17912.1,28.1,28.1,24.88,1,1,1,162,140.8,175.5,112,90.79,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.31,0.285,0.355,112,90.79,125.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0778,0.0901,0.00527,0.00347,0.00642,0.00021,0.00014,0.00025,0.184,0.146,0.208,0.0072,0.0057,0.0082,25.34,25.34,25.35,0.922,0.913,0.929,0.969,0.965,0.97,0.893,0.884,0.901,25.67,20.78,28.97,24.88,20.04,28.1,0,0,0,0,0,0,0.138,0,0.13,0.31,0.69,0.31,42.6
912463200000,1998,12,1998,3,31,0.562,0.158,0.404,25357,48.2,48.2,34.08,1,1,1,210,176.9,275.9,151,117.9,59,59,59,-1.834e-15,-1.421e-14,0,0.285,0.214,0.334,151,117.9,216.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.1,0.0888,0.124,0.00858,0.00577,0.0142,0.00034,0.00023,0.00056,0.255,0.196,0.373,0.01,0.0077,0.015,25.25,24.82,25.36,0.938,0.923,0.958,0.972,0.97,0.98,0.912,0.896,0.939,35.08,27.07,50.57,34.08,26.26,48.2,0,0,0,0,0,0,0.189,0,0.158,0.28,0.72,0.28,45.1
915141600000,1999,1,1998,4,31,1.35,0.213,1.14,66981.9,140.6,140.6,90.03,3,1,2.3225806451612905,505.2,284.9,782.1,425.8,211.9,79.39,73,91,-9.168e-16,-5.684e-14,5.684e-14,0.168,0.116,0.256,425.8,211.9,691.1,990,990,990,965.8,964.8,967,24.2,23,25.2,0.21,0.124,0.344,0.107,0.0138,0.263,0.0045,0.00055,0.011,0.506,0.246,0.86,0.021,0.0098,0.037,23.65,22.11,24.83,0.948,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,39.99,26.17,52.2,38.8,25.38,48.2,0,0,0,0,0,0,0.5,0,0.21,0.16,0.84,0.16,49.6
917820000000,1999,2,1998,5,28,3.27,0.37,2.49,121658,192.8,192.8,181,4,3,3.892857142857143,1350,808.5,1557,1197,671.5,153.1,137,162,167.1,-1.137e-13,294.6,0.117,0.101,0.169,1030,671.5,1100,990,990,990,969,967.1,969.7,21,20.3,22.9,0.774,0.339,0.9,0.569,0.25,0.648,0.027,0.011,0.032,1.63,0.834,1.85,0.078,0.036,0.091,19.37,18.48,22.03,0.953,0.952,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.6,40.38,51.05,46.52,39.45,48.2,0,0,0,0,0,0,1.01,0,0.78,0.11,0.76,0.24,37.2
920239200000,1999,3,1998,6,31,4.81,0.539,2.95,132526,185.8,185.8,178.1,4,4,4,1796,1560,2406,1595,1321,201.1,183,239,495.3,220.8,1123,0.115,0.076,0.153,1100,1100,1100,990,990,990,970.4,969.7,972.1,19.6,17.9,20.3,0.918,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.036,1.87,1.86,1.87,0.095,0.091,0.1,17.73,16.04,18.46,0.95,0.945,0.952,0.98,0.978,0.98,0.931,0.924,0.933,45.45,40.9,47.4,44.53,40,46.45,0,0,0,0,0,0,0.99,0,1.86,0.11,0.61,0.39,27.6
922917600000,1999,4,1998,7,30,6.98,0.562,2.85,109466,158.8,158.8,152,4,4,4,2693,2448,2858,2476,2231,217,217,217,1376,1131,1541,0.0808,0.0759,0.0886,1100,1100,1100,990,990,990,972.8,972.2,973.2,17.2,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.95,15.94,0.942,0.941,0.945,0.974,0.972,0.977,0.918,0.914,0.923,39.03,37.94,40.63,38.01,36.86,39.71,0,0,0,0,0,0,0.845,0,4.13,0.081,0.41,0.59,15.7
925509600000,1999,5,1998,8,31,4.82,0.739,2.92,131737,192.8,192.8,177.1,4,4,4,1798,1238,2418,1522,961.8,276,276,276,431.4,0,1042,0.159,0.114,0.223,1091,961.8,1100,990,990,990,970.4,968.6,972.1,19.6,17.9,21.4,0.885,0.615,0.926,0.63,0.405,0.648,0.032,0.019,0.036,1.81,1.29,1.87,0.093,0.06,0.1,17.8,16.02,20.07,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.18,40.82,49.2,44.27,39.92,48.2,0,0,0,0,0,0,0.984,0,1.9,0.15,0.61,0.39,27.3
928188000000,1999,6,1998,9,30,2.35,0.417,1.93,105016,190.5,190.5,145.9,4,3,3.3333333333333335,906.4,727.9,1201,745.4,566.9,161,161,161,0,-1.137e-13,1.137e-13,0.181,0.134,0.221,745.4,566.9,1040,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.413,0.285,0.704,0.291,0.18,0.512,0.013,0.0077,0.024,0.947,0.662,1.5,0.042,0.029,0.07,21.55,19.97,22.53,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,44.98,39.73,52.15,43.83,38.76,48.2,0,0,0,0,0,0,0.81,0,0.42,0.18,0.82,0.18,44.7
930780000000,1999,7,1998,10,31,1.56,0.537,1.02,59611.7,108.3,108.3,80.12,3,2,2.129032258064516,582.3,473.8,716.1,381.8,246.8,200.5,186,227,3.667e-15,-5.684e-14,5.684e-14,0.353,0.26,0.479,381.8,246.8,530.1,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.199,0.151,0.267,0.0796,0.0167,0.155,0.0034,0.00069,0.0067,0.464,0.277,0.643,0.02,0.011,0.027,23.33,22.63,23.99,0.947,0.929,0.958,0.975,0.97,0.98,0.923,0.901,0.939,38.93,26.98,52.02,37.8,26.17,48.2,0,0,0,0,0,0,0.445,0,0.54,0.34,0.65,0.35,38.2
933458400000,1999,8,1998,11,31,1.04,0.44,0.604,36452.9,60.72,60.72,49,2,1,1.4516129032258065,389.7,327,468.1,225.4,172,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.423,0.378,0.474,225.4,172,284.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.161,0.0163,0.0104,0.0331,0.00066,0.00042,0.0014,0.323,0.257,0.411,0.013,0.01,0.017,24.33,23.97,24.66,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.98,25.96,52.48,36.73,25.18,48.2,0,0,0,0,0,0,0.272,0,0.436,0.42,0.58,0.42,35.1
936136800000,1999,9,1998,12,30,0.714,0.306,0.409,25426.1,46.47,46.47,35.31,1,1,1,275.6,238.4,323.4,157.6,120.4,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.432,0.365,0.495,157.6,120.4,205.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0957,0.126,0.00915,0.00598,0.0132,0.00036,0.00024,0.00053,0.273,0.207,0.359,0.011,0.0081,0.014,24.92,24.62,25.16,0.941,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.937,36.26,27.51,47.42,35.31,26.68,46.47,0,0,0,0,0,0,0.196,0,0.305,0.43,0.57,0.43,35.6
938728800000,1999,10,1999,1,31,0.566,0.26,0.307,13221.3,31.18,31.18,17.77,1,1,1,211.5,188.9,236.5,114.5,91.92,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.461,0.41,0.513,114.5,91.92,139.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0839,0.101,0.00548,0.00356,0.00761,0.00021,0.00014,0.0003,0.194,0.154,0.239,0.0076,0.006,0.0094,25.32,25.14,25.43,0.598,0,0.935,0.626,0,0.97,0.58,0,0.907,18.32,0,32.15,17.77,0,31.18,0,11,0,0,0.355,0,0.0987,0.355,0.259,0.46,0.54,0.46,23.4
941407200000,1999,11,1999,2,30,0.513,0.159,0.354,22160.4,35.9,35.9,30.78,1,1,1,198.1,188.7,208.6,136.7,121.7,61.33,50,67,0,-1.421e-14,1.421e-14,0.31,0.24,0.355,136.7,121.7,158.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0908,0.102,0.00737,0.00609,0.00923,0.00029,0.00024,0.00036,0.23,0.204,0.268,0.009,0.008,0.01,25.36,25.28,25.38,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,31.73,28.03,37.01,30.78,27.19,35.9,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.2
943999200000,1999,12,1999,3,31,0.574,0.158,0.416,26087.5,37.02,37.02,35.06,1,1,1,214.2,204,222.6,155.2,145,59,59,59,0,0,0,0.276,0.265,0.289,155.2,145,163.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0983,0.105,0.00894,0.00807,0.00965,0.00035,0.00032,0.00038,0.263,0.245,0.278,0.01,0.0096,0.011,25.25,25.19,25.33,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.916,36.14,33.72,38.09,35.06,32.71,37.02,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.4
946677600000,2000,1,1999,4,31,0.733,0.196,0.537,33314.2,63.85,63.85,44.78,2,1,1.2580645161290323,273.6,216.3,365.6,200.6,143.3,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.273,0.2,0.338,200.6,143.3,292.6,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.12,0.0995,0.152,0.0143,0.00793,0.0371,0.00057,0.00031,0.0015,0.302,0.243,0.39,0.012,0.0095,0.016,24.91,24.44,25.26,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.54,25.85,52.38,37.43,25.08,48.2,0,0,0,0,0,0,0.249,0,0.196,0.27,0.73,0.27,45.4
949356000000,2000,2,1999,5,29,1.43,0.213,1.22,71069.2,127.6,127.6,102.1,3,2,2.5517241379310347,570.1,376.8,701.1,485.1,291.8,85,85,85,3.92e-15,0,5.684e-14,0.156,0.121,0.226,485.1,291.8,616.1,990,990,990,966.1,965.3,966.7,23.9,23.3,24.7,0.234,0.153,0.3,0.136,0.0367,0.213,0.0058,0.0015,0.0091,0.569,0.329,0.732,0.024,0.013,0.031,23.28,22.56,24.39,0.951,0.939,0.958,0.976,0.97,0.98,0.929,0.91,0.938,41.15,32.75,51.88,40.06,31.76,48.2,0,0,0,0,0,0,0.567,0,0.21,0.15,0.85,0.15,49.7
951861600000,2000,3,1999,6,31,2.89,0.307,2.23,114921,192.8,192.8,154.5,4,3,3.4838709677419355,1080,705.2,2016,965.3,598.2,114.8,107,129,134.1,0,787.3,0.118,0.064,0.152,831.2,598.2,1100,990,990,990,968,966.7,971.1,22,18.9,23.3,0.538,0.295,0.926,0.389,0.201,0.648,0.018,0.0086,0.034,1.18,0.707,1.87,0.056,0.03,0.099,20.77,16.99,22.57,0.954,0.948,0.957,0.98,0.975,0.98,0.935,0.928,0.938,45.29,39.35,50.61,44.29,38.35,48.2,0,0,0,0,0,0,0.858,0,0.66,0.11,0.77,0.23,39.8
954540000000,2000,4,1999,7,30,5.56,0.443,2.85,120358,177.3,177.3,167.2,4,4,4,2144,1806,2301,1973,1658,171,148,217,872.6,558.4,1053,0.0797,0.0643,0.101,1100,1100,1100,990,990,990,971.4,970.5,971.8,18.6,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.7,16.3,17.65,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.65,41.58,45.23,41.79,40.72,44.33,0,0,0,0,0,0,0.929,0,2.71,0.08,0.51,0.49,21.6
957132000000,2000,5,1999,8,31,3.51,0.514,2.64,130421,192.8,192.8,175.3,4,3,3.838709677419355,1309,915.2,1769,1117,723.2,192,192,192,129.9,-1.137e-13,476.8,0.153,0.109,0.21,987.2,723.2,1100,990,990,990,968.9,967.6,970.4,21.1,19.6,22.4,0.707,0.378,0.925,0.513,0.284,0.648,0.025,0.013,0.033,1.5,0.93,1.87,0.072,0.041,0.095,19.63,17.77,21.51,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.95,39.76,52.1,45.76,38.79,48.2,0,0,0,0,0,0,0.974,0,0.87,0.15,0.75,0.25,37.2
959810400000,2000,6,1999,9,30,1.95,0.381,1.57,88209.1,153.2,153.2,122.5,4,2,2.8666666666666667,753.8,616.9,899.6,606.8,455.9,147,119,161,0,-5.684e-14,5.684e-14,0.2,0.132,0.261,606.8,455.9,780.6,990,990,990,966.9,966.4,967.5,23.1,22.5,23.6,0.308,0.222,0.42,0.207,0.114,0.317,0.009,0.0048,0.014,0.745,0.55,1,0.032,0.023,0.044,22.34,21.56,23.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.54,35.46,52.56,43.09,34.39,48.2,0,0,0,0,0,0,0.681,0,0.38,0.2,0.81,0.19,45.2
962402400000,2000,7,1999,10,31,1.35,0.454,0.897,53040.7,96.4,96.4,71.29,2,2,2,504.3,419.7,608.4,334.8,233.7,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.344,0.222,0.443,334.8,233.7,473.4,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.177,0.142,0.229,0.0575,0.0156,0.122,0.0024,0.00064,0.0052,0.403,0.258,0.614,0.017,0.011,0.026,23.73,23.05,24.25,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.71,25.69,51.19,35.65,24.92,48.2,0,0,0,0,0,0,0.396,0,0.453,0.34,0.66,0.34,39.3
965080800000,2000,8,1999,11,31,0.948,0.415,0.533,32553.9,55.9,55.9,43.76,2,1,1.1935483870967742,353.9,303.5,415.1,198.9,148.5,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.442,0.373,0.511,198.9,148.5,260.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.109,0.149,0.0129,0.00837,0.0217,0.00052,0.00033,0.00089,0.319,0.258,0.408,0.013,0.01,0.017,24.51,24.24,24.82,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,39.84,26.08,52.65,38.6,25.29,48.2,0,0,0,0,0,0,0.243,0,0.415,0.44,0.56,0.44,34.3
967759200000,2000,9,1999,12,30,0.652,0.306,0.346,21377.6,41.01,41.01,29.69,1,1,1,251.5,215.4,299.4,133.5,97.44,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.474,0.394,0.548,133.5,97.44,181.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0876,0.117,0.0071,0.00403,0.0112,0.00028,0.00016,0.00044,0.23,0.166,0.316,0.0091,0.0065,0.013,25.08,24.79,25.34,0.93,0.912,0.949,0.971,0.968,0.98,0.903,0.883,0.93,30.57,22.12,41.85,29.69,21.4,41.01,0,0,0,0,0,0,0.165,0,0.306,0.47,0.53,0.47,32.8
970351200000,2000,10,2000,1,31,0.511,0.196,0.316,19539.4,31.59,31.59,26.26,1,1,1,190.9,174.2,213.5,117.9,101.2,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.384,0.342,0.419,117.9,101.2,140.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0846,0.0985,0.00577,0.00435,0.0077,0.00023,0.00017,0.0003,0.198,0.168,0.238,0.0077,0.0066,0.0093,25.37,25.28,25.39,0.923,0.911,0.935,0.97,0.969,0.97,0.895,0.883,0.907,27.08,22.95,32.57,26.26,22.24,31.59,0,0,0,0,0,0,0.146,0,0.195,0.38,0.62,0.38,38.2
973029600000,2000,11,2000,2,30,0.485,0.159,0.326,20304.3,34.28,34.28,28.2,1,1,1,187.3,175,201.5,125.9,108,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.328,0.248,0.383,125.9,108,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.086,0.0992,0.00645,0.00493,0.00863,0.00025,0.00019,0.00034,0.211,0.179,0.255,0.0082,0.007,0.01,25.36,25.34,25.37,0.928,0.916,0.939,0.97,0.97,0.97,0.9,0.889,0.911,29.07,24.62,35.34,28.2,23.88,34.28,0,0,0,0,0,0,0.157,0,0.159,0.33,0.67,0.33,41.9
975621600000,2000,12,2000,3,31,0.668,0.158,0.51,31765.3,62.97,62.97,42.7,2,1,1.1935483870967742,249.5,206.2,346.7,190.5,147.2,59,59,59,0,-2.842e-14,2.842e-14,0.242,0.17,0.286,190.5,147.2,287.7,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0991,0.149,0.013,0.00826,0.0348,0.00051,0.00032,0.0014,0.293,0.245,0.389,0.012,0.0097,0.015,25.04,24.55,25.31,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.35,26.3,52.64,37.2,25.51,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.6
978300000000,2001,1,2000,4,31,1.6,0.256,1.35,78296.3,137.7,137.7,105.2,3,2,2.5806451612903225,598.6,362.8,798.5,503.1,289.8,95.48,73,120,3.667e-15,0,5.684e-14,0.161,0.137,0.201,503.1,289.8,678.5,990,990,990,966.3,965.2,967.1,23.7,22.9,24.8,0.245,0.151,0.341,0.146,0.0358,0.254,0.0062,0.0014,0.011,0.597,0.325,0.843,0.025,0.013,0.037,23.14,22.06,24.46,0.952,0.938,0.958,0.977,0.97,0.98,0.93,0.91,0.939,42.05,32.61,51.8,40.93,31.63,48.2,0,0,0,0,0,0,0.585,0,0.25,0.16,0.84,0.16,48.9
980978400000,2001,2,2000,5,28,3,0.37,2.31,115791,192.8,192.8,172.3,4,3,3.7857142857142856,1240,810.2,1848,1087,673.2,153.1,137,162,129.9,0,585.7,0.13,0.0877,0.169,956.7,673.2,1100,990,990,990,968.6,967.1,970.6,21.4,19.4,22.9,0.666,0.34,0.926,0.489,0.251,0.648,0.023,0.011,0.033,1.43,0.836,1.87,0.068,0.037,0.097,19.94,17.52,22.02,0.954,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.69,39.25,51.05,45.6,38.25,48.2,0,0,0,0,0,0,0.957,0,0.69,0.12,0.77,0.23,38.6
983397600000,2001,3,2000,6,31,6.77,0.587,2.95,116473,173.6,173.6,156.5,4,4,4,2527,1914,3015,2308,1675,219.1,183,239,1208,574.8,1732,0.0894,0.0607,0.125,1100,1100,1100,990,990,990,972.4,970.8,973.5,17.6,16.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.76,14.58,17.3,0.944,0.938,0.949,0.976,0.97,0.98,0.921,0.91,0.93,40.11,36.89,44.29,39.14,35.78,43.4,0,0,0,0,0,0,0.87,0,3.82,0.087,0.44,0.56,17.2
986076000000,2001,4,2000,7,30,8.06,0.63,2.85,101385,148.5,148.5,140.8,4,4,4,3108,2822,3224,2865,2527,243,217,295,1765,1427,1907,0.0786,0.0673,0.105,1100,1100,1100,990,990,990,973.8,973.1,974,16.2,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.09,15.04,0.937,0.936,0.941,0.97,0.97,0.972,0.909,0.907,0.915,36.29,35.55,38.18,35.2,34.48,37.11,0,0,0,0,0,0,0.782,0,5.21,0.078,0.35,0.65,12.6
988668000000,2001,5,2000,8,31,5.67,0.739,2.95,125341,187.9,187.9,168.5,4,4,4,2118,1509,2778,1842,1233,276,276,276,742.4,132.5,1402,0.135,0.0993,0.183,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.921,0.873,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.84,15.15,18.67,0.947,0.942,0.952,0.978,0.973,0.98,0.927,0.916,0.933,43.04,38.46,47.93,42.12,37.41,46.97,0,0,0,0,0,0,0.936,0,2.72,0.13,0.52,0.48,22.1
991346400000,2001,6,2000,9,30,2.76,0.544,2.17,113164,192.8,192.8,157.2,4,3,3.5,1066,805.1,1480,855.5,595.1,210,210,210,18.38,-1.137e-13,170,0.204,0.142,0.261,837.2,595.1,1100,990,990,990,968.1,967.1,969.4,21.9,20.6,22.9,0.525,0.308,0.883,0.376,0.199,0.648,0.017,0.0087,0.031,1.16,0.717,1.83,0.054,0.031,0.089,20.78,18.75,22.16,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.03,40.02,52.12,44.89,39.06,48.2,0,0,0,0,0,0,0.873,0,0.59,0.2,0.79,0.21,41
