datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.77,0.573,1.19,68959.4,124.3,124.3,92.69,3,2,2.3225806451612905,659.8,533.7,796.9,446,306.7,213.8,186,227,-1.1e-14,-5.684e-14,5.684e-14,0.332,0.233,0.425,446,306.7,610.9,990,990,990,966.5,966,967.1,23.5,22.9,24,0.23,0.172,0.313,0.114,0.0438,0.209,0.0049,0.0018,0.0091,0.547,0.365,0.739,0.023,0.015,0.032,22.92,22.17,23.63,0.952,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.938,41.08,33.48,50.62,40.05,32.48,48.2,0,0,0,0,0,0,0.515,0,0.58,0.32,0.67,0.33,39
996616800000,2001,8,2000,11,31,1.16,0.493,0.67,40205.5,73.04,73.04,54.04,2,1,1.5806451612903225,434.1,362.8,526.9,250.1,178.8,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.429,0.349,0.507,250.1,178.8,342.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.149,0.124,0.182,0.0251,0.011,0.0608,0.001,0.00044,0.0025,0.343,0.26,0.416,0.014,0.011,0.017,24.11,23.61,24.47,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.51,25.77,51.94,36.41,25,48.2,0,0,0,0,0,0,0.3,0,0.49,0.43,0.58,0.42,34.7
999295200000,2001,9,2000,12,30,0.78,0.358,0.422,26152.1,48.2,48.2,36.32,1,1,1,300.8,256.2,358.2,162.8,118.2,138,138,138,-4.263e-15,-2.842e-14,2.842e-14,0.463,0.385,0.539,162.8,118.2,220.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0981,0.134,0.00959,0.0058,0.0145,0.00038,0.00023,0.00058,0.286,0.206,0.388,0.011,0.0081,0.016,24.8,24.42,25.07,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.33,26.87,50.53,36.32,26.06,48.2,0,0,0,0,0,0,0.202,0,0.358,0.46,0.54,0.46,33.5
1001887200000,2001,10,2001,1,31,0.629,0.26,0.37,22943.3,35.47,35.47,30.84,1,1,1,235,223.1,255.4,138,126.1,97,97,97,0,0,0,0.414,0.38,0.435,138,126.1,158.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0959,0.107,0.00748,0.00647,0.00921,0.00029,0.00025,0.00036,0.236,0.215,0.273,0.0093,0.0084,0.011,25.15,25.01,25.25,0.934,0.929,0.942,0.97,0.97,0.97,0.906,0.901,0.913,31.79,29.01,36.57,30.84,28.14,35.47,0,0,0,0,0,0,0.171,0,0.259,0.41,0.59,0.41,36.5
1004565600000,2001,11,2001,2,30,0.622,0.241,0.381,23733.1,37.32,37.32,32.96,1,1,1,240.2,223.9,258.9,147.2,130.9,93,93,93,-9.474e-16,-2.842e-14,2.842e-14,0.388,0.359,0.415,147.2,130.9,165.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0973,0.11,0.00826,0.00688,0.00985,0.00033,0.00027,0.00039,0.252,0.223,0.286,0.01,0.0088,0.011,25.11,24.98,25.23,0.937,0.931,0.944,0.97,0.97,0.973,0.91,0.903,0.918,33.97,30.16,38.37,32.96,29.26,37.32,0,0,0,0,0,0,0.183,0,0.241,0.39,0.61,0.39,38.2
1007157600000,2001,12,2001,3,31,0.701,0.174,0.528,33459.1,48.2,48.2,44.97,1,1,1,261.8,255.4,270.7,197,178.4,64.81,59,77,3.667e-15,-2.842e-14,2.842e-14,0.248,0.218,0.302,197,178.4,211.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.122,0.0125,0.0109,0.0137,0.00049,0.00043,0.00054,0.338,0.306,0.364,0.013,0.012,0.014,24.91,24.85,24.97,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.928,0.938,45.9,41.4,49.37,44.97,40.54,48.2,0,0,0,0,0,0,0.25,0,0.173,0.25,0.75,0.25,47.7
1009836000000,2002,1,2001,4,31,0.826,0.196,0.63,38702.9,63.44,63.44,52.02,2,1,1.5806451612903225,308.4,269.6,363.6,235.4,196.6,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.239,0.201,0.271,235.4,196.6,290.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.132,0.118,0.152,0.0187,0.0125,0.0362,0.00075,0.00049,0.0015,0.31,0.241,0.391,0.012,0.0096,0.016,24.74,24.46,24.88,0.941,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.86,25.63,52.56,35.75,24.86,48.2,0,0,0,0,0,0,0.289,0,0.196,0.24,0.76,0.24,46.9
1012514400000,2002,2,2001,5,28,1.16,0.206,0.956,56703,112.9,112.9,84.38,3,2,2.1785714285714284,480.3,367.2,626.7,395.3,282.2,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.182,0.136,0.231,395.3,282.2,541.7,990,990,990,965.8,965.2,966.4,24.2,23.6,24.8,0.192,0.15,0.258,0.0863,0.0322,0.163,0.0036,0.0013,0.0069,0.467,0.315,0.622,0.019,0.013,0.026,23.77,22.99,24.45,0.949,0.936,0.958,0.974,0.97,0.98,0.924,0.908,0.939,40.26,31.68,52.66,38.97,30.73,48.2,0,0,0,0,0,0,0.469,0,0.204,0.18,0.82,0.18,48.9
1014933600000,2002,3,2001,6,31,1.82,0.287,1.54,88558.4,124.3,124.3,119,3,3,3,681.2,635.2,707.9,574.2,528.2,107,107,107,0,0,0,0.157,0.151,0.168,574.2,528.2,600.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.281,0.255,0.296,0.185,0.154,0.202,0.0079,0.0065,0.0087,0.667,0.589,0.712,0.029,0.025,0.031,22.71,22.56,22.97,0.953,0.949,0.954,0.977,0.971,0.98,0.931,0.921,0.935,40.6,37.64,42.29,39.68,36.55,41.44,0,0,0,0,0,0,0.661,0,0.28,0.16,0.85,0.15,48.7
1017612000000,2002,4,2001,7,30,2.16,0.324,1.84,100603,155.5,155.5,139.7,4,3,3.2333333333333334,834.1,709.8,919.7,709.1,584.8,125,125,125,0,0,0,0.151,0.136,0.176,709.1,584.8,794.7,990,990,990,967.2,966.7,967.6,22.8,22.4,23.3,0.372,0.292,0.435,0.272,0.192,0.324,0.012,0.0082,0.014,0.884,0.689,1.02,0.039,0.03,0.045,21.88,21.45,22.57,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.25,39.27,52.02,43.57,38.27,48.2,0,0,0,0,0,0,0.776,0,0.32,0.15,0.85,0.15,46.6
1020204000000,2002,5,2001,8,31,2.18,0.394,1.78,97446.6,144.6,144.6,131,3,2,2.935483870967742,812.4,616.9,928.8,665.4,469.9,147,147,147,0,-5.684e-14,5.684e-14,0.184,0.158,0.238,665.4,469.9,781.8,990,990,990,967.1,966.4,967.6,22.9,22.4,23.6,0.344,0.227,0.425,0.245,0.121,0.317,0.011,0.0051,0.014,0.836,0.543,1.03,0.037,0.023,0.046,22.01,21.35,23.03,0.955,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,46.66,35.33,52.18,44.7,34.27,48.2,0,0,0,0,0,0,0.728,0,0.4,0.18,0.82,0.18,44.7
1022882400000,2002,6,2001,9,30,1.22,0.308,0.907,54025.7,96.4,96.4,75.04,2,2,2,469.1,368,604.5,350.1,249,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.259,0.197,0.323,350.1,249,485.5,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.179,0.143,0.234,0.0642,0.0169,0.128,0.0027,0.00068,0.0054,0.422,0.27,0.632,0.017,0.011,0.027,23.87,23.05,24.49,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.69,27.79,52.46,37.52,26.95,48.2,0,0,0,0,0,0,0.417,0,0.313,0.25,0.74,0.26,44.3
1025474400000,2002,7,2001,10,31,0.803,0.289,0.514,31725.6,55.29,55.29,42.64,2,1,1.1612903225806452,299.7,251.3,362.8,191.7,143.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.365,0.298,0.43,191.7,143.3,254.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.104,0.143,0.0121,0.00793,0.0193,0.00048,0.00031,0.00078,0.308,0.248,0.4,0.012,0.0098,0.016,24.78,24.51,25.05,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.58,26.07,52.62,38.38,25.29,48.2,0,0,0,0,0,0,0.237,0,0.289,0.36,0.64,0.36,39.5
1028152800000,2002,8,2001,11,31,0.569,0.249,0.32,14005.1,34.92,34.92,18.82,1,1,1,212.4,183.7,248.8,119.4,90.72,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.441,0.374,0.506,119.4,90.72,155.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0939,0.0838,0.107,0.0059,0.00346,0.00899,0.00023,0.00014,0.00036,0.204,0.152,0.269,0.008,0.006,0.011,25.3,25.04,25.42,0.6,0,0.941,0.626,0,0.97,0.582,0,0.913,19.41,0,36,18.82,0,34.92,0,11,0,0,0.355,0,0.105,0.355,0.249,0.44,0.56,0.44,24.6
1030831200000,2002,9,2001,12,30,0.402,0.187,0.215,13146.5,24.46,24.46,18.26,1,1,1,154.9,135.1,182.4,82.91,63.05,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.468,0.395,0.533,82.91,63.05,110.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0719,0.0886,0.0028,0.00111,0.00513,0.00011,0.000043,0.0002,0.136,0.101,0.185,0.0053,0.0039,0.0072,25.38,25.37,25.4,0.918,0.875,0.94,0.963,0.96,0.97,0.884,0.84,0.902,18.95,13.74,25.22,18.26,13.19,24.46,0,0,0,0,0,0,0.101,0,0.187,0.47,0.53,0.47,32.7
1033423200000,2002,10,2002,1,31,0.342,0.139,0.203,12425.1,19.19,19.19,16.7,1,1,1,127.8,116.2,138.6,75.78,64.19,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.408,0.375,0.448,75.78,64.19,86.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0767,0.00219,0.00121,0.00311,0.000086,0.000047,0.00012,0.12,0.101,0.139,0.0047,0.004,0.0055,25.38,25.36,25.4,0.92,0.881,0.94,0.961,0.96,0.963,0.884,0.846,0.902,17.38,14.09,19.93,16.7,13.52,19.19,0,0,0,0,0,0,0.0928,0,0.139,0.41,0.59,0.41,36.3
1036101600000,2002,11,2002,2,30,0.331,0.13,0.201,12456,18.09,18.09,17.3,1,1,1,127.7,117.5,131.2,77.68,67.55,50,50,50,0,-1.421e-14,1.421e-14,0.392,0.381,0.425,77.68,67.55,81.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0744,0.00235,0.00149,0.00265,0.000092,0.000058,0.0001,0.123,0.106,0.129,0.0048,0.0042,0.0051,25.38,25.37,25.39,0.932,0.9,0.94,0.96,0.96,0.961,0.895,0.864,0.903,18.02,15.14,18.83,17.3,14.53,18.09,0,0,0,0,0,0,0.0961,0,0.13,0.39,0.61,0.39,37.6
1038693600000,2002,12,2002,3,31,0.43,0.158,0.272,16731.1,30.53,30.53,22.49,1,1,1,160.4,128.8,194.7,101.4,69.76,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.374,0.303,0.458,101.4,69.76,135.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.083,0.0718,0.0951,0.00437,0.00168,0.00728,0.00017,0.000066,0.00028,0.167,0.11,0.228,0.0065,0.0043,0.0089,25.36,25.35,25.39,0.921,0.912,0.938,0.967,0.96,0.97,0.891,0.875,0.905,23.25,15.84,31.47,22.49,15.21,30.53,0,0,0,0,0,0,0.125,0,0.158,0.37,0.63,0.37,38.9
1041372000000,2003,1,2002,4,31,0.749,0.196,0.553,34022.2,73.72,73.72,45.73,2,1,1.3870967741935485,279.6,194.9,411.5,206.6,121.9,73,73,73,3.209e-15,0,2.842e-14,0.279,0.177,0.374,206.6,121.9,338.5,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.122,0.092,0.168,0.0195,0.00611,0.0588,0.00078,0.00024,0.0024,0.287,0.205,0.398,0.011,0.008,0.016,24.9,24.15,25.39,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.896,0.939,34.55,25.98,51.51,33.53,25.2,48.2,0,0,0,0,0,0,0.254,0,0.196,0.26,0.74,0.26,45.4
1044050400000,2003,2,2002,5,28,1.31,0.206,1.1,64934.4,124.7,124.7,96.63,3,2,2.392857142857143,540.8,419.4,684.9,455.8,334.4,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.161,0.124,0.203,455.8,334.4,599.9,990,990,990,966,965.5,966.6,24,23.4,24.5,0.218,0.168,0.291,0.118,0.0569,0.202,0.0049,0.0023,0.0086,0.538,0.393,0.705,0.022,0.016,0.03,23.44,22.66,24.12,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42,35.66,52.53,40.83,34.59,48.2,0,0,0,0,0,0,0.537,0,0.21,0.16,0.84,0.16,49.6
1046469600000,2003,3,2002,6,31,2.12,0.287,1.83,103288,144.6,144.6,138.8,3,3,3,791.1,696.1,828.1,684.1,589.1,107,107,107,0,0,0,0.135,0.129,0.154,684.1,589.1,721.1,990,990,990,967.1,966.7,967.2,22.9,22.8,23.3,0.344,0.29,0.365,0.258,0.195,0.283,0.011,0.0083,0.012,0.852,0.692,0.914,0.037,0.03,0.04,22.08,21.87,22.62,0.957,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,47.23,41.55,49.34,46.28,40.69,48.2,0,0,0,0,0,0,0.771,0,0.29,0.14,0.86,0.14,48.7
1049148000000,2003,4,2002,7,30,3.36,0.344,2.46,121106,192.8,192.8,168.2,4,3,3.7,1297,833.8,1914,1164,708.8,132.7,125,148,216.2,0,665.8,0.111,0.0773,0.15,948.2,708.8,1100,990,990,990,968.8,967.2,970.8,21.2,19.2,22.8,0.671,0.362,0.926,0.487,0.274,0.648,0.024,0.012,0.034,1.44,0.898,1.87,0.069,0.039,0.098,19.76,17.3,21.87,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.87,39.65,51.56,45.66,38.67,48.2,0,0,0,0,0,0,0.934,0,0.9,0.1,0.73,0.27,36
1051740000000,2003,5,2002,8,31,3.99,0.514,2.82,134570,192.8,192.8,180.9,4,4,4,1491,1018,1910,1299,826,192,192,192,246.3,-1.137e-13,618.3,0.134,0.101,0.189,1053,826,1100,990,990,990,969.5,968,970.8,20.5,19.2,22,0.808,0.472,0.926,0.58,0.339,0.648,0.028,0.015,0.034,1.68,1.03,1.87,0.082,0.047,0.098,18.86,17.32,21.01,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.93,0.936,46.18,40.58,49.83,45.22,39.65,48.2,0,0,0,0,0,0,1,0,1.17,0.13,0.71,0.29,33.7
1054418400000,2003,6,2002,9,30,2.09,0.417,1.67,93018.5,161,161,129.2,4,3,3.1,805.6,654.3,995.5,644.6,493.3,161,161,161,0,-5.684e-14,5.684e-14,0.203,0.162,0.246,644.6,493.3,834.5,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.334,0.243,0.477,0.23,0.132,0.343,0.01,0.0056,0.016,0.788,0.54,1.04,0.035,0.023,0.047,22.09,21.07,22.94,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.9,34.99,51.91,41.75,33.94,48.2,0,0,0,0,0,0,0.718,0,0.42,0.2,0.8,0.2,44.5
1057010400000,2003,7,2002,10,31,1.42,0.498,0.918,54345.9,96.4,96.4,73.05,2,2,2,528.8,436.4,644.7,342.8,250.4,186,186,186,9.168e-16,-5.684e-14,5.684e-14,0.356,0.288,0.426,342.8,250.4,458.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.181,0.148,0.226,0.0608,0.0172,0.116,0.0025,0.0007,0.0049,0.416,0.277,0.594,0.017,0.011,0.025,23.61,22.93,24.16,0.946,0.93,0.958,0.974,0.97,0.98,0.921,0.902,0.939,37.48,27.59,49.38,36.52,26.76,48.2,0,0,0,0,0,0,0.406,0,0.502,0.35,0.65,0.35,38.3
1059688800000,2003,8,2002,11,31,0.972,0.415,0.557,33942.9,59.47,59.47,45.62,2,1,1.2903225806451613,362.9,308.7,431.7,207.9,153.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.431,0.359,0.502,207.9,153.7,276.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.111,0.155,0.0144,0.00881,0.0296,0.00058,0.00035,0.0012,0.318,0.256,0.406,0.013,0.01,0.016,24.47,24.14,24.79,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.84,25.89,52.32,37.68,25.11,48.2,0,0,0,0,0,0,0.253,0,0.415,0.43,0.57,0.43,34.9
1062367200000,2003,9,2002,12,30,0.667,0.306,0.361,22379.7,42.2,42.2,31.08,1,1,1,257.5,221.7,304.6,139.5,103.7,118,118,118,-3.79e-15,-2.842e-14,2.842e-14,0.463,0.387,0.532,139.5,103.7,186.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0898,0.119,0.0076,0.00457,0.0116,0.0003,0.00018,0.00046,0.241,0.177,0.325,0.0095,0.0069,0.013,25.04,24.75,25.29,0.933,0.914,0.951,0.971,0.97,0.98,0.906,0.887,0.932,31.98,23.52,43.06,31.08,22.81,42.2,0,0,0,0,0,0,0.173,0,0.306,0.46,0.54,0.46,33.6
1064959200000,2003,10,2003,1,31,0.547,0.239,0.308,11585.6,33.03,33.03,15.57,1,1,1,204.4,188.1,219.8,115.2,91.1,89.26,73,97,-1.834e-15,-1.421e-14,1.421e-14,0.439,0.332,0.516,115.2,91.1,146.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0836,0.101,0.00554,0.00349,0.00823,0.00022,0.00014,0.00032,0.195,0.153,0.25,0.0076,0.006,0.0098,25.37,25.23,25.43,0.508,0,0.937,0.532,0,0.97,0.493,0,0.909,16.05,0,34.06,15.57,0,33.03,0,14,0,0,0.452,0,0.0865,0.452,0.239,0.44,0.56,0.44,21.2
1067637600000,2003,11,2003,2,30,0.513,0.159,0.354,22145.7,37.04,37.04,30.76,1,1,1,198,186.2,213.3,136.7,119.2,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.312,0.234,0.36,136.7,119.2,163.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0899,0.103,0.00737,0.00588,0.00963,0.00029,0.00023,0.00038,0.23,0.199,0.276,0.009,0.0078,0.011,25.34,25.24,25.38,0.933,0.924,0.943,0.97,0.97,0.972,0.905,0.897,0.916,31.7,27.41,38.1,30.76,26.59,37.04,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.2
1070229600000,2003,12,2003,3,31,0.614,0.158,0.456,28814.9,44.06,44.06,38.73,1,1,1,229.4,207,251.8,170.4,148,59,59,59,0,0,0,0.258,0.234,0.285,170.4,148,192.8,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0994,0.115,0.0102,0.00833,0.0121,0.0004,0.00033,0.00048,0.29,0.25,0.33,0.011,0.0098,0.013,25.13,24.96,25.31,0.945,0.938,0.952,0.975,0.97,0.98,0.922,0.91,0.933,39.7,34.44,44.95,38.73,33.4,44.06,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1072908000000,2004,1,2003,4,31,0.991,0.196,0.796,48278.9,96.4,96.4,64.89,2,1,1.6774193548387097,370.1,257,553.4,297.1,184,73,73,73,-2.75e-15,-5.684e-14,2.842e-14,0.209,0.132,0.284,297.1,184,480.4,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.154,0.114,0.221,0.0458,0.0114,0.126,0.0019,0.00045,0.0053,0.386,0.247,0.614,0.016,0.0098,0.026,24.37,23.3,24.96,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.93,26.23,52.45,39.72,25.44,48.2,0,0,0,0,0,0,0.361,0,0.195,0.2,0.8,0.2,48.7
1075586400000,2004,2,2003,5,29,2.28,0.271,2.01,108104,192.8,192.8,155.3,4,3,3.5172413793103448,909.8,573.4,1206,801.7,488.4,108,85,137,5.88e-15,-1.137e-13,1.137e-13,0.12,0.0979,0.148,801.7,488.4,1069,990,990,990,967.5,966.2,968.5,22.5,21.5,23.8,0.46,0.227,0.734,0.33,0.13,0.579,0.015,0.0054,0.027,1.04,0.519,1.61,0.047,0.022,0.075,21.47,19.84,23.3,0.954,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,45.05,35.15,52.26,43.93,34.1,48.2,0,0,0,0,0,0,0.863,0,0.27,0.12,0.88,0.12,47.4
1078092000000,2004,3,2003,6,31,5.17,0.49,2.93,129705,192.8,192.8,174.3,4,4,4,1931,1221,3378,1748,1038,183,183,183,652,0,2095,0.104,0.0542,0.15,1095,1038,1100,990,990,990,970.7,968.6,974.4,19.3,15.6,21.4,0.882,0.705,0.926,0.638,0.508,0.648,0.033,0.024,0.041,1.82,1.5,1.87,0.095,0.07,0.12,17.51,13.76,19.91,0.948,0.934,0.955,0.978,0.97,0.98,0.928,0.906,0.936,44.61,34.65,50.03,43.58,33.61,48.2,0,0,0,0,0,0,0.969,0,2.24,0.095,0.57,0.43,25.1
1080770400000,2004,4,2003,7,30,9.82,0.697,2.85,90123.1,133.9,133.9,125.2,4,4,4,3789,3403,3988,3520,3108,269,217,295,2420,2008,2662,0.0712,0.0545,0.0867,1100,1100,1100,990,990,990,975.2,974.4,975.7,14.8,14.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.89,12.47,13.71,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.897,0.905,32.26,31.09,34.51,31.29,30.15,33.47,0,0,0,0,0,0,0.695,0,6.97,0.071,0.29,0.71,9.18
1083362400000,2004,5,2003,8,31,6.47,0.86,2.95,119065,185.1,185.1,160,4,4,4,2417,1579,3349,2096,1258,321,321,321,996,158.3,1928,0.14,0.0959,0.203,1100,1100,1100,990,990,990,972,969.7,974.3,18,15.7,20.3,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.87,1.87,0.1,0.092,0.12,16.08,13.83,18.39,0.944,0.934,0.952,0.976,0.97,0.98,0.922,0.906,0.933,40.97,34.82,47.21,40.01,33.78,46.27,0,0,0,0,0,0,0.889,0,3.52,0.13,0.46,0.54,18.4
1086040800000,2004,6,2003,9,30,2.7,0.544,2.09,109155,192.8,192.8,151.6,4,3,3.433333333333333,1043,754.9,1537,833.2,544.9,210,210,210,27.32,-1.137e-13,227.3,0.212,0.137,0.278,805.9,544.9,1100,990,990,990,968,966.9,969.6,22,20.4,23.1,0.508,0.28,0.911,0.359,0.165,0.648,0.017,0.0071,0.032,1.12,0.633,1.86,0.052,0.027,0.091,20.91,18.54,22.45,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,45.09,38,52.12,43.98,36.92,48.2,0,0,0,0,0,0,0.842,0,0.61,0.2,0.77,0.23,40.4
1088632800000,2004,7,2003,10,31,1.59,0.537,1.05,61267.9,113.4,113.4,82.35,3,2,2.193548387096774,593.8,480.1,741.5,393.2,253.1,200.5,186,227,0,-5.684e-14,5.684e-14,0.347,0.251,0.473,393.2,253.1,555.5,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.205,0.153,0.281,0.0856,0.0185,0.172,0.0036,0.00076,0.0074,0.475,0.285,0.646,0.02,0.012,0.028,23.27,22.49,23.95,0.948,0.931,0.958,0.974,0.97,0.98,0.924,0.903,0.939,38.82,27.68,51.7,37.71,26.85,48.2,0,0,0,0,0,0,0.457,0,0.54,0.34,0.66,0.34,38.5
1091311200000,2004,8,2003,11,31,1.06,0.44,0.62,37398.2,62.06,62.06,50.27,2,1,1.5161290322580645,395.8,334.4,474.4,231.5,179.4,164.4,155,184,0,-2.842e-14,2.842e-14,0.417,0.373,0.464,231.5,179.4,290.4,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.163,0.0175,0.011,0.0361,0.00071,0.00044,0.0015,0.323,0.258,0.409,0.013,0.01,0.017,24.31,23.93,24.61,0.942,0.925,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.25,26.08,52.7,36.06,25.3,48.2,0,0,0,0,0,0,0.279,0,0.44,0.42,0.58,0.42,35.3
1093989600000,2004,9,2003,12,30,0.723,0.306,0.417,25943,47.98,47.98,36.03,1,1,1,278.7,244.7,330.3,160.7,126.7,118,118,118,0,-2.842e-14,2.842e-14,0.427,0.357,0.482,160.7,126.7,212.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.11,0.0979,0.128,0.00941,0.00652,0.0138,0.00037,0.00026,0.00055,0.279,0.218,0.371,0.011,0.0086,0.015,24.9,24.58,25.11,0.942,0.929,0.957,0.973,0.97,0.98,0.917,0.902,0.938,36.99,29,48.96,36.03,28.13,47.98,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1096581600000,2004,10,2004,1,31,0.583,0.26,0.323,16658,32.49,32.49,22.39,1,1,1,217.7,199.6,242.2,120.7,102.6,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.447,0.4,0.486,120.7,102.6,145.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.094,0.0876,0.103,0.00601,0.00447,0.0081,0.00024,0.00017,0.00032,0.205,0.173,0.249,0.0081,0.0068,0.0098,25.29,25.1,25.43,0.748,0,0.937,0.782,0,0.97,0.725,0,0.909,23.08,0,33.5,22.39,0,32.49,0,6,0,0,0.194,0,0.124,0.194,0.26,0.45,0.55,0.45,28.6
1099260000000,2004,11,2004,2,30,0.515,0.196,0.318,14255.2,31.19,31.19,19.8,1,1,1,198.5,194.7,205.6,122.9,103,75.67,67,93,-1.421e-15,-1.421e-14,0,0.381,0.326,0.474,122.9,103,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0874,0.0968,0.00619,0.00451,0.00753,0.00024,0.00018,0.00029,0.207,0.174,0.234,0.0081,0.0068,0.0092,25.38,25.33,25.42,0.621,0,0.934,0.647,0,0.97,0.602,0,0.906,20.41,0,32.16,19.8,0,31.19,0,10,0,0,0.333,0,0.11,0.333,0.197,0.38,0.62,0.38,27.7
1101852000000,2004,12,2004,3,31,0.594,0.158,0.436,27427.3,43.55,43.55,36.86,1,1,1,221.7,199.9,249.6,162.7,140.9,59,59,59,0,0,0,0.267,0.236,0.295,162.7,140.9,190.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0969,0.114,0.00958,0.00772,0.012,0.00038,0.0003,0.00047,0.276,0.237,0.326,0.011,0.0093,0.013,25.19,24.98,25.36,0.943,0.935,0.952,0.972,0.97,0.98,0.917,0.907,0.933,37.9,32.75,44.44,36.86,31.77,43.55,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1104530400000,2005,1,2004,4,31,0.91,0.196,0.715,43785.8,82.17,82.17,58.85,2,1,1.5806451612903225,339.8,252.1,448.4,266.8,179.1,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.223,0.163,0.29,266.8,179.1,375.4,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.143,0.112,0.181,0.0332,0.011,0.0762,0.0013,0.00043,0.0031,0.356,0.251,0.454,0.014,0.01,0.019,24.54,23.93,24.98,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.03,26.64,52.68,38.89,25.84,48.2,0,0,0,0,0,0,0.327,0,0.195,0.22,0.79,0.21,48.1
1107208800000,2005,2,2004,5,28,1.4,0.206,1.2,70051.2,120,120,104.2,3,2,2.5714285714285716,579.3,458,661.4,494.3,373,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.149,0.129,0.186,494.3,373,576.4,990,990,990,966.2,965.7,966.5,23.8,23.5,24.3,0.235,0.182,0.277,0.138,0.075,0.186,0.0058,0.0031,0.0079,0.579,0.451,0.665,0.024,0.019,0.028,23.23,22.79,23.89,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.27,35.01,51.63,41.18,33.96,48.2,0,0,0,0,0,0,0.579,0,0.2,0.15,0.86,0.14,50
1109628000000,2005,3,2004,6,31,1.59,0.287,1.3,74940,113.4,113.4,100.7,3,2,2.4516129032258065,592.1,557.5,653.8,485.1,450.5,107,107,107,-5.501e-15,-5.684e-14,5.684e-14,0.181,0.164,0.192,485.1,450.5,546.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.231,0.212,0.266,0.129,0.112,0.166,0.0054,0.0047,0.0071,0.578,0.522,0.622,0.024,0.022,0.026,23.16,22.86,23.32,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.24,34.92,52.2,42.39,33.87,48.2,0,0,0,0,0,0,0.56,0,0.29,0.18,0.82,0.18,47.1
1112306400000,2005,4,2004,7,30,2.45,0.324,2.12,114225,184.2,184.2,158.6,4,3,3.6,943.8,672.1,1104,818.8,547.1,125,125,125,-1.516e-14,-1.137e-13,0,0.136,0.113,0.186,818.8,547.1,979,990,990,990,967.6,966.6,968.2,22.4,21.8,23.4,0.467,0.27,0.606,0.329,0.166,0.413,0.015,0.0071,0.019,1.04,0.626,1.29,0.047,0.027,0.059,21.31,20.48,22.79,0.955,0.95,0.957,0.979,0.973,0.98,0.936,0.925,0.938,45.2,38.73,52.25,44.1,37.7,48.2,0,0,0,0,0,0,0.881,0,0.33,0.13,0.87,0.13,46.6
1114898400000,2005,5,2004,8,31,1.94,0.394,1.55,87426.9,160.6,160.6,117.5,4,2,2.774193548387097,724.7,522.8,976,577.7,375.8,147,147,147,0,-5.684e-14,5.684e-14,0.21,0.151,0.281,577.7,375.8,829,990,990,990,966.8,966,967.8,23.2,22.2,24,0.294,0.189,0.468,0.191,0.0764,0.34,0.0083,0.0032,0.015,0.709,0.462,1.03,0.031,0.019,0.046,22.5,21.17,23.59,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.93,35.08,51.64,42.75,34.03,48.2,0,0,0,0,0,0,0.653,0,0.39,0.2,0.8,0.2,45.1
1117576800000,2005,6,2004,9,30,1.07,0.308,0.76,45661.3,85.44,85.44,63.42,2,1,1.8666666666666667,412.1,334.7,513.8,293.1,215.7,119,119,119,2.842e-15,0,2.842e-14,0.294,0.232,0.356,293.1,215.7,394.8,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.158,0.131,0.194,0.0393,0.0141,0.0853,0.0016,0.00056,0.0035,0.358,0.251,0.489,0.015,0.01,0.02,24.2,23.6,24.59,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.11,25.85,52.31,34.92,25.08,48.2,0,0,0,0,0,0,0.352,0,0.31,0.29,0.71,0.29,42.7
1120168800000,2005,7,2004,10,31,0.76,0.289,0.471,29347.9,48.2,48.2,39.45,1,1,1,283.7,245.3,330.6,175.7,137.3,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.384,0.327,0.44,175.7,137.3,222.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.102,0.132,0.0107,0.00742,0.0147,0.00042,0.00029,0.00059,0.306,0.237,0.39,0.012,0.0094,0.016,24.86,24.56,25.09,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.939,40.55,31.54,51.38,39.45,30.59,48.2,0,0,0,0,0,0,0.219,0,0.289,0.38,0.62,0.38,38.6
1122847200000,2005,8,2004,11,31,0.556,0.249,0.307,11698.3,33.44,33.44,15.72,1,1,1,207.4,180.4,242.2,114.4,87.44,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.452,0.384,0.515,114.4,87.44,149.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0922,0.0826,0.104,0.00548,0.00318,0.00844,0.00021,0.00012,0.00033,0.195,0.146,0.257,0.0076,0.0057,0.01,25.33,25.09,25.42,0.509,0,0.939,0.532,0,0.97,0.494,0,0.911,16.21,0,34.47,15.72,0,33.44,0,14,0,0,0.452,0,0.0874,0.452,0.249,0.45,0.55,0.45,21
1125525600000,2005,9,2004,12,30,0.384,0.187,0.198,9907.49,23.41,23.41,13.76,1,1,1,148.2,127.9,178,76.22,55.94,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.491,0.405,0.563,76.22,55.94,106,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0767,0.0708,0.0871,0.00223,0.000505,0.00476,0.000087,0.00002,0.00019,0.124,0.0893,0.177,0.0049,0.0035,0.0069,25.39,25.37,25.41,0.702,0,0.939,0.738,0,0.97,0.676,0,0.901,14.29,0,24.13,13.76,0,23.41,0,7,0,0,0.233,0,0.0764,0.233,0.186,0.49,0.52,0.48,25.8
1128117600000,2005,10,2005,1,31,0.301,0.139,0.157,3910.69,16.55,16.55,5.256,1,0,0.967741935483871,112.2,102,126,60.21,49.97,52,52,52,1.612,-7.105e-15,49.97,0.465,0.413,0.51,58.59,0,74.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0722,0.000868,0,0.00204,0.000034,0,0.00008,0.0952,0.0708,0.117,0.0037,0.0028,0.0046,25.4,25.38,25.43,0.321,0,0.935,0.341,0,0.96,0.308,0,0.898,5.475,0,17.24,5.256,0,16.55,1,20,0,0.0323,0.645,0,0.0292,0.677,0.144,0.46,0.52,0.48,13
1130796000000,2005,11,2005,2,30,0.356,0.13,0.226,12966.8,25.64,25.64,18.01,1,1,1,137.4,102.8,165.4,87.38,52.79,50,50,50,3.316e-15,-1.421e-14,1.421e-14,0.37,0.302,0.486,87.38,52.79,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0708,0.0865,0.00318,0.000237,0.00556,0.00012,0.0000093,0.00022,0.141,0.0848,0.19,0.0055,0.0033,0.0075,25.36,25.34,25.42,0.825,0,0.938,0.869,0,0.97,0.796,0,0.9,18.65,0,26.43,18.01,0,25.64,0,3,0,0,0.1,0,0.1,0.1,0.13,0.37,0.63,0.37,36.4
1133388000000,2005,12,2005,3,31,0.487,0.158,0.329,20393,32.71,32.71,27.41,1,1,1,181.7,164.3,204,122.7,105.3,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.326,0.289,0.359,122.7,105.3,145,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0843,0.0983,0.00618,0.0047,0.00807,0.00024,0.00018,0.00032,0.205,0.174,0.245,0.008,0.0068,0.0096,25.36,25.33,25.36,0.926,0.915,0.936,0.97,0.97,0.97,0.898,0.887,0.908,28.26,23.95,33.72,27.41,23.23,32.71,0,0,0,0,0,0,0.152,0,0.158,0.32,0.68,0.32,41.9
1136066400000,2006,1,2005,4,31,0.838,0.196,0.643,39443.4,91.12,91.12,53.02,2,1,1.4516129032258065,313,207,491.9,240,134,73,73,73,-9.168e-16,-2.842e-14,0,0.251,0.148,0.353,240,134,418.9,990,990,990,965,964.4,965.8,25,24.2,25.6,0.134,0.0962,0.197,0.0294,0.00714,0.0967,0.0012,0.00028,0.004,0.331,0.227,0.519,0.013,0.0089,0.021,24.7,23.67,25.33,0.944,0.926,0.959,0.974,0.97,0.98,0.919,0.898,0.94,38.11,26.92,52.62,37.01,26.11,48.2,0,0,0,0,0,0,0.295,0,0.195,0.23,0.77,0.23,47.1
1138744800000,2006,2,2005,5,28,1.69,0.219,1.47,83578,161.6,161.6,124.4,4,2,2.892857142857143,699.6,506.9,931.1,608.9,421.9,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.132,0.11,0.168,608.9,421.9,826.1,990,990,990,966.7,965.9,967.6,23.3,22.4,24.1,0.3,0.199,0.454,0.209,0.0982,0.339,0.009,0.0041,0.015,0.737,0.522,1.01,0.032,0.022,0.045,22.57,21.36,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.62,35.3,51.93,43.33,34.24,48.2,0,0,0,0,0,0,0.691,0,0.22,0.13,0.87,0.13,49.5
1141164000000,2006,3,2005,6,31,3.68,0.443,2.84,138434,192.8,192.8,186.1,4,4,4,1375,961.5,1675,1209,832.5,165.6,129,183,147.5,-1.137e-13,391.6,0.121,0.1,0.138,1062,832.5,1100,990,990,990,969.1,967.7,970,20.9,20,22.3,0.799,0.468,0.916,0.591,0.342,0.648,0.028,0.015,0.032,1.68,1.03,1.86,0.081,0.046,0.093,19.23,18.09,21.22,0.953,0.951,0.956,0.98,0.979,0.98,0.934,0.932,0.936,47.58,41.32,50.37,46.52,40.45,48.2,0,0,0,0,0,0,1.03,0,0.84,0.12,0.77,0.23,37.6
1143842400000,2006,4,2005,7,30,4.44,0.384,2.85,129968,184.8,184.8,180.5,4,4,4,1714,1589,1755,1566,1441,148,148,148,465.7,341,507.3,0.0864,0.0843,0.0931,1100,1100,1100,990,990,990,970.2,969.8,970.3,19.8,19.7,20.2,0.924,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,17.95,17.82,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.05,45.68,47.14,45.13,44.77,46.2,0,0,0,0,0,0,1,0,1.59,0.086,0.64,0.36,29.3
1146434400000,2006,5,2005,8,31,3.13,0.471,2.51,127711,192.8,192.8,171.7,4,3,3.806451612903226,1168,841.5,1566,991.6,694.5,176,147,192,55.13,-1.137e-13,274.3,0.154,0.123,0.187,936.4,694.5,1100,990,990,990,968.4,967.3,969.7,21.6,20.3,22.7,0.624,0.355,0.909,0.459,0.265,0.648,0.022,0.012,0.032,1.35,0.875,1.86,0.063,0.038,0.091,20.24,18.44,21.86,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.35,39.23,51.47,45.22,38.22,48.2,0,0,0,0,0,0,0.954,0,0.62,0.15,0.8,0.2,40.8
1149112800000,2006,6,2005,9,30,1.82,0.381,1.44,81976.1,143.4,143.4,113.9,3,2,2.6666666666666665,700.9,571.7,831.9,553.9,410.7,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.215,0.143,0.282,553.9,410.7,712.9,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.277,0.203,0.363,0.175,0.0929,0.277,0.0075,0.0039,0.012,0.676,0.516,0.903,0.029,0.022,0.04,22.62,21.87,23.31,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.34,35.06,52.01,43.15,34.01,48.2,0,0,0,0,0,0,0.633,0,0.38,0.21,0.79,0.21,45
1151704800000,2006,7,2005,10,31,1.26,0.41,0.853,51032.2,92.07,92.07,68.59,2,1,1.8064516129032258,471.5,396.5,564.4,318.4,210.5,153.1,135,186,5.501e-15,-5.684e-14,5.684e-14,0.333,0.239,0.469,318.4,210.5,429.4,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.17,0.134,0.208,0.0519,0.0136,0.102,0.0021,0.00055,0.0043,0.408,0.26,0.542,0.017,0.011,0.023,23.87,23.32,24.24,0.948,0.925,0.958,0.976,0.97,0.98,0.925,0.897,0.939,40.11,25.91,52.28,38.93,25.13,48.2,0,0,0,0,0,0,0.381,0,0.407,0.33,0.68,0.32,40.5
1154383200000,2006,8,2005,11,31,0.894,0.415,0.479,29477.8,50.7,50.7,39.62,2,1,1.064516129032258,333.8,287.4,391.3,178.8,132.4,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.468,0.396,0.539,178.8,132.4,236.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.104,0.14,0.0109,0.007,0.0158,0.00044,0.00028,0.00064,0.305,0.232,0.401,0.012,0.0092,0.016,24.62,24.29,24.92,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,39.12,25.61,51.82,38,24.84,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,33
1157061600000,2006,9,2005,12,30,0.628,0.259,0.369,22918.9,37.4,37.4,31.83,1,1,1,242.4,211.9,284.9,142.4,120.9,100,91,118,-2.842e-15,-2.842e-14,2.842e-14,0.412,0.362,0.464,142.4,120.9,166.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0937,0.112,0.00785,0.00603,0.00994,0.00031,0.00024,0.00039,0.245,0.205,0.29,0.0096,0.008,0.012,25.11,24.87,25.32,0.936,0.926,0.945,0.97,0.97,0.973,0.908,0.898,0.919,32.81,27.79,38.45,31.83,26.96,37.4,0,0,0,0,0,0,0.177,0,0.259,0.41,0.59,0.41,36.5
1159653600000,2006,10,2006,1,31,0.515,0.196,0.32,19805.2,30.78,30.78,26.62,1,1,1,192.4,174.7,210,119.4,101.7,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.381,0.348,0.418,119.4,101.7,137,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0848,0.0973,0.0059,0.00439,0.00739,0.00023,0.00017,0.00029,0.201,0.169,0.232,0.0078,0.0066,0.0091,25.37,25.31,25.39,0.924,0.912,0.933,0.97,0.97,0.97,0.896,0.884,0.905,27.44,23.08,31.73,26.62,22.38,30.78,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
1162332000000,2006,11,2006,2,30,0.496,0.159,0.337,21042.2,34.35,34.35,29.23,1,1,1,191.5,177.4,201.8,130.2,110.4,61.33,50,67,0,-1.421e-14,1.421e-14,0.321,0.248,0.378,130.2,110.4,151.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0869,0.0993,0.00682,0.00514,0.00865,0.00027,0.0002,0.00034,0.218,0.184,0.255,0.0085,0.0072,0.01,25.36,25.33,25.38,0.93,0.918,0.939,0.97,0.97,0.97,0.902,0.891,0.911,30.13,25.23,35.41,29.23,24.47,34.35,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1164924000000,2006,12,2006,3,31,0.593,0.158,0.435,27386.7,46.7,46.7,36.81,1,1,1,221.3,190.6,263.3,162.3,131.6,59,59,59,9.168e-16,0,2.842e-14,0.269,0.224,0.31,162.3,131.6,204.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.104,0.0936,0.119,0.00954,0.00693,0.0131,0.00038,0.00027,0.00052,0.276,0.221,0.351,0.011,0.0086,0.014,25.19,24.9,25.36,0.942,0.931,0.955,0.974,0.97,0.98,0.918,0.903,0.936,37.78,30.46,47.66,36.81,29.55,46.7,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1167602400000,2007,1,2006,4,31,1.45,0.213,1.23,71160.5,163.3,163.3,95.65,4,1,2.3548387096774195,539.6,270.7,924.2,460.2,197.7,79.39,73,91,-9.168e-16,-5.684e-14,5.684e-14,0.165,0.0985,0.27,460.2,197.7,833.2,990,990,990,966,964.8,967.6,24,22.4,25.2,0.232,0.119,0.457,0.131,0.0126,0.342,0.0056,0.0005,0.015,0.566,0.25,1.02,0.024,0.01,0.046,23.45,21.38,24.88,0.95,0.925,0.959,0.976,0.97,0.98,0.928,0.897,0.94,41.95,26.54,52.48,40.61,25.75,48.2,0,0,0,0,0,0,0.531,0,0.22,0.15,0.85,0.15,49.1
1170280800000,2007,2,2006,5,28,4.24,0.392,2.56,116366,192.8,192.8,173.2,4,4,4,1754,959.2,2625,1592,797.2,162,162,162,535.1,-1.137e-13,1363,0.102,0.0617,0.169,1057,797.2,1100,990,990,990,970.2,967.7,972.6,19.8,17.4,22.3,0.827,0.443,0.926,0.591,0.325,0.648,0.03,0.015,0.037,1.71,0.98,1.87,0.088,0.044,0.11,18.09,15.52,21.28,0.95,0.943,0.955,0.979,0.975,0.98,0.93,0.919,0.936,44.26,39.46,50.24,43.29,38.47,48.2,0,0,0,0,0,0,0.962,0,1.68,0.092,0.6,0.4,27.4
1172700000000,2007,3,2006,6,31,7.79,0.64,2.95,108661,152.9,152.9,146,4,4,4,2910,2660,3166,2671,2421,239,239,239,1571,1321,1827,0.0823,0.0755,0.0898,1100,1100,1100,990,990,990,973.3,972.7,973.9,16.7,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.83,14.21,15.43,0.94,0.936,0.943,0.971,0.97,0.974,0.913,0.908,0.919,37.59,35.89,39.23,36.51,34.81,38.23,0,0,0,0,0,0,0.811,0,4.84,0.082,0.38,0.62,13.9
1175378400000,2007,4,2006,7,30,7.61,0.562,2.85,104680,150.3,150.3,145.4,4,4,4,2934,2755,3170,2717,2538,217,217,217,1617,1438,1853,0.0741,0.0684,0.0788,1100,1100,1100,990,990,990,973.4,972.9,973.9,16.6,16.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.77,14.2,15.2,0.94,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.43,35.86,38.62,36.35,34.79,37.58,0,0,0,0,0,0,0.808,0,4.76,0.074,0.37,0.63,13.8
1177970400000,2007,5,2006,8,31,5.8,0.739,2.95,124254,186.5,186.5,167,4,4,4,2166,1544,2727,1890,1268,276,276,276,790.2,167.7,1351,0.132,0.101,0.179,1100,1100,1100,990,990,990,971.4,969.6,972.9,18.6,17.1,20.4,0.924,0.89,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.84,1.87,0.1,0.09,0.11,16.71,15.27,18.54,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.917,0.933,42.67,38.8,47.59,41.75,37.77,46.64,0,0,0,0,0,0,0.928,0,2.85,0.13,0.51,0.49,21.4
1180648800000,2007,6,2006,9,30,2.78,0.544,2.17,112976,192.8,192.8,156.9,4,3,3.5,1072,796.9,1509,862.3,586.9,210,210,210,24.79,0,198.5,0.204,0.139,0.264,837.6,586.9,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.531,0.304,0.903,0.38,0.193,0.648,0.018,0.0084,0.032,1.17,0.703,1.85,0.054,0.031,0.09,20.75,18.64,22.21,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.89,39.92,51.99,44.78,38.95,48.2,0,0,0,0,0,0,0.872,0,0.61,0.2,0.78,0.22,40.6
1183240800000,2007,7,2006,10,31,1.74,0.573,1.17,67502.7,122.9,122.9,90.73,3,2,2.3225806451612905,649.5,525.8,789.2,435.7,298.8,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.337,0.236,0.432,435.7,298.8,603.2,990,990,990,966.5,966,967.1,23.5,22.9,24,0.226,0.169,0.309,0.109,0.04,0.204,0.0047,0.0017,0.0089,0.53,0.353,0.726,0.023,0.015,0.032,22.98,22.22,23.68,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.17,32.64,49.44,39.19,31.66,48.2,0,0,0,0,0,0,0.504,0,0.57,0.33,0.67,0.33,38.8
1185919200000,2007,8,2006,11,31,1.15,0.493,0.662,39724.6,71.34,71.34,53.39,2,1,1.5483870967741935,431.1,360.4,519,247.1,176.4,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.432,0.355,0.511,247.1,176.4,335,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.123,0.179,0.0241,0.0107,0.0571,0.00099,0.00043,0.0024,0.343,0.263,0.414,0.014,0.011,0.017,24.12,23.66,24.48,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.99,26.14,52.59,36.81,25.36,48.2,0,0,0,0,0,0,0.297,0,0.488,0.43,0.58,0.42,34.5
1188597600000,2007,9,2006,12,30,0.78,0.358,0.422,26160.1,48.2,48.2,36.33,1,1,1,300.8,257,356.8,162.8,119,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.463,0.387,0.537,162.8,119,218.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0984,0.134,0.00959,0.00587,0.0143,0.00038,0.00023,0.00058,0.286,0.207,0.386,0.011,0.0082,0.016,24.8,24.43,25.06,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.32,27.06,50.22,36.33,26.25,48.2,0,0,0,0,0,0,0.202,0,0.358,0.46,0.54,0.46,33.5
1191189600000,2007,10,2007,1,31,0.621,0.26,0.361,22393.9,35.29,35.29,30.1,1,1,1,231.8,213,254.5,134.8,116,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.42,0.381,0.455,134.8,116,157.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.099,0.0923,0.107,0.00721,0.00561,0.00914,0.00028,0.00022,0.00036,0.231,0.197,0.271,0.0091,0.0077,0.011,25.18,25.01,25.33,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.895,0.913,31.03,26.56,36.38,30.1,25.77,35.29,0,0,0,0,0,0,0.167,0,0.26,0.42,0.58,0.42,36.1
1193868000000,2007,11,2007,2,30,0.567,0.219,0.348,21675.2,34.57,34.57,30.1,1,1,1,218.7,213.5,225.6,134.3,121.9,84.33,67,93,0,-1.421e-14,1.421e-14,0.386,0.304,0.433,134.3,121.9,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0941,0.102,0.00717,0.00611,0.00879,0.00028,0.00024,0.00034,0.228,0.207,0.26,0.009,0.0081,0.01,25.26,25.22,25.3,0.932,0.926,0.94,0.97,0.97,0.97,0.904,0.899,0.912,31.04,28.02,35.64,30.1,27.18,34.57,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.2
1196460000000,2007,12,2007,3,31,0.691,0.158,0.533,33223.5,54.77,54.77,44.66,2,1,1.1612903225806452,257.8,214.3,309,198.8,155.3,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.231,0.191,0.275,198.8,155.3,250,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.102,0.135,0.0127,0.00895,0.017,0.0005,0.00035,0.00068,0.315,0.242,0.389,0.012,0.0096,0.015,24.97,24.77,25.25,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.7,25.95,52.58,40.42,25.17,48.2,0,0,0,0,0,0,0.248,0,0.158,0.23,0.77,0.23,48.1
1199138400000,2008,1,2007,4,31,1.5,0.213,1.28,73674.4,178.4,178.4,99.02,4,2,2.5483870967741935,558.7,314.1,1023,479.4,241.2,79.39,73,91,0,-5.684e-14,5.684e-14,0.159,0.0889,0.232,479.4,241.2,932.1,990,990,990,966.1,965,968,23.9,22,25,0.246,0.134,0.547,0.139,0.0162,0.39,0.006,0.00065,0.018,0.572,0.256,1.19,0.024,0.01,0.054,23.36,20.83,24.77,0.947,0.926,0.957,0.975,0.97,0.98,0.923,0.899,0.938,39.04,27.14,51.94,37.93,26.33,48.2,0,0,0,0,0,0,0.55,0,0.22,0.14,0.85,0.15,49.1
1201816800000,2008,2,2007,5,29,4.68,0.406,2.71,120988,192.8,192.8,173.8,4,4,4,1870,1067,2610,1708,904.8,162,162,162,625.3,-1.137e-13,1348,0.0944,0.0621,0.152,1082,904.8,1100,990,990,990,970.5,968.1,972.6,19.5,17.4,21.9,0.863,0.542,0.926,0.617,0.377,0.648,0.032,0.017,0.037,1.78,1.17,1.87,0.092,0.053,0.11,17.69,15.55,20.72,0.949,0.943,0.955,0.979,0.975,0.98,0.929,0.92,0.936,44.45,39.57,50.08,43.46,38.58,48.2,0,0,0,0,0,0,0.966,0,1.97,0.087,0.58,0.42,25.9
1204322400000,2008,3,2007,6,31,6.54,0.587,2.95,118245,166,166,158.9,4,4,4,2443,2183,2629,2224,2000,219.1,183,239,1124,899.7,1290,0.0894,0.077,0.0998,1100,1100,1100,990,990,990,972.2,971.5,972.6,17.8,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.51,16.58,0.945,0.943,0.947,0.977,0.975,0.98,0.923,0.919,0.928,40.65,39.44,42.35,39.73,38.45,41.5,0,0,0,0,0,0,0.883,0,3.59,0.09,0.45,0.55,18.1
1207000800000,2008,4,2007,7,30,4.69,0.443,2.85,127794,191.8,191.8,177.5,4,4,4,1809,1396,2164,1638,1248,171,148,217,538.1,147.8,847.4,0.0944,0.0754,0.109,1100,1100,1100,990,990,990,970.5,969.1,971.5,19.5,18.5,20.9,0.917,0.857,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.81,1.87,0.096,0.087,0.1,17.67,16.63,19.05,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.28,42.46,48.93,44.37,41.62,47.95,0,0,0,0,0,0,0.986,0,1.84,0.094,0.61,0.39,27.2
1209592800000,2008,5,2007,8,31,2.62,0.433,2.18,116189,192.8,192.8,156.2,4,3,3.5161290322580645,976.6,770.5,1350,815.1,623.5,161.5,147,192,2.3,-1.137e-13,58.13,0.167,0.142,0.191,812.8,623.5,1100,990,990,990,967.8,967,969,22.2,21,23,0.472,0.314,0.821,0.345,0.218,0.648,0.016,0.0094,0.031,1.07,0.755,1.77,0.048,0.033,0.084,21.18,19.23,22.26,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.7,39.42,51.71,44.57,38.42,48.2,0,0,0,0,0,0,0.868,0,0.44,0.17,0.83,0.17,44.3
1212271200000,2008,6,2007,9,30,1.61,0.345,1.26,73131.9,131,131,101.6,3,2,2.533333333333333,620.2,506.4,758.8,487.2,345.4,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.221,0.157,0.318,487.2,345.4,639.8,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.241,0.18,0.321,0.135,0.062,0.228,0.0058,0.0026,0.0099,0.581,0.418,0.78,0.025,0.017,0.034,23.05,22.28,23.7,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.938,41.69,35.15,52.2,40.48,34.09,48.2,0,0,0,0,0,0,0.564,0,0.35,0.21,0.78,0.22,45.4
1214863200000,2008,7,2007,10,31,1.13,0.362,0.773,46236.8,78.79,78.79,62.15,2,1,1.935483870967742,423.6,361.2,500.1,288.6,226.2,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.322,0.27,0.374,288.6,226.2,365.1,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.136,0.185,0.0364,0.015,0.0713,0.0015,0.0006,0.003,0.342,0.254,0.445,0.014,0.01,0.018,24.16,23.7,24.5,0.939,0.924,0.959,0.971,0.97,0.98,0.912,0.896,0.94,33.78,25.9,52.61,32.63,25.13,48.2,0,0,0,0,0,0,0.345,0,0.357,0.32,0.68,0.32,40.9
1217541600000,2008,8,2007,11,31,0.821,0.308,0.513,31783.5,52.53,52.53,42.72,2,1,1.1290322580645162,306.7,266.3,357.6,191.7,151.3,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.378,0.322,0.432,191.7,151.3,242.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.121,0.107,0.139,0.012,0.00861,0.0164,0.00048,0.00034,0.00066,0.314,0.248,0.396,0.013,0.01,0.016,24.74,24.5,24.97,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.57,25.67,52.11,39.42,24.9,48.2,0,0,0,0,0,0,0.237,0,0.308,0.38,0.62,0.38,38.7
1220220000000,2008,9,2007,12,30,0.579,0.236,0.343,18478.2,38.92,38.92,25.66,1,1,1,223.2,192.5,263.3,132.2,101.5,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.411,0.346,0.473,132.2,101.5,172.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0977,0.0869,0.112,0.00699,0.00437,0.0104,0.00027,0.00017,0.00041,0.226,0.171,0.297,0.0089,0.0067,0.012,25.23,24.95,25.42,0.777,0,0.946,0.809,0,0.976,0.754,0,0.923,26.44,0,39.88,25.66,0,38.92,0,5,0,0,0.167,0,0.143,0.167,0.236,0.41,0.59,0.41,31.9
1222812000000,2008,10,2008,1,31,0.472,0.196,0.277,16985.2,26.34,26.34,22.83,1,1,1,176.4,162.7,191.1,103.4,89.67,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.415,0.382,0.449,103.4,89.67,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0806,0.0906,0.00454,0.00337,0.00579,0.00018,0.00013,0.00023,0.172,0.148,0.198,0.0067,0.0058,0.0078,25.38,25.38,25.38,0.915,0.911,0.923,0.969,0.964,0.97,0.887,0.882,0.896,23.56,20.59,27.15,22.83,19.86,26.34,0,0,0,0,0,0,0.127,0,0.195,0.42,0.59,0.41,36
1225490400000,2008,11,2008,2,30,0.522,0.159,0.363,22710.7,36.39,36.39,31.54,1,1,1,201.5,162.4,228.3,140.2,112.4,61.33,50,67,0,0,0,0.304,0.256,0.337,140.2,112.4,161.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0967,0.0854,0.105,0.00767,0.0053,0.00946,0.0003,0.00021,0.00037,0.236,0.185,0.275,0.0092,0.0072,0.011,25.31,25.16,25.38,0.934,0.92,0.942,0.97,0.97,0.971,0.906,0.892,0.915,32.52,25.69,37.5,31.54,24.92,36.39,0,0,0,0,0,0,0.175,0,0.159,0.3,0.7,0.3,43.5
1228082400000,2008,12,2008,3,31,0.671,0.158,0.513,32114.3,50.59,50.59,43.16,2,1,1.032258064516129,250.4,224.2,290.4,191.4,165.2,59,59,59,0,-2.842e-14,2.842e-14,0.237,0.203,0.263,191.4,165.2,231.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.105,0.129,0.012,0.00979,0.0154,0.00047,0.00038,0.00061,0.323,0.243,0.386,0.013,0.0097,0.015,24.99,24.78,25.17,0.95,0.923,0.959,0.978,0.97,0.98,0.929,0.896,0.94,43.71,26.08,52.21,42.35,25.3,48.2,0,0,0,0,0,0,0.24,0,0.158,0.24,0.76,0.24,47.9
1230760800000,2009,1,2008,4,31,1.01,0.196,0.814,49288.1,85.55,85.55,66.25,2,1,1.935483870967742,376.8,296.1,464.5,303.8,223.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.197,0.157,0.247,303.8,223.1,391.5,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.156,0.128,0.187,0.0437,0.0147,0.0838,0.0018,0.00059,0.0034,0.357,0.243,0.478,0.014,0.0097,0.02,24.36,23.83,24.84,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,35.83,25.88,52.68,34.68,25.11,48.2,0,0,0,0,0,0,0.368,0,0.196,0.19,0.81,0.19,48.8
1233439200000,2009,2,2008,5,28,1.65,0.219,1.43,81451.6,144.6,144.6,121.2,3,2,2.7142857142857144,681,472.5,853.3,590.3,387.5,90.71,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.137,0.108,0.18,590.3,387.5,748.3,990,990,990,966.6,965.7,967.3,23.4,22.7,24.3,0.289,0.187,0.383,0.199,0.0819,0.301,0.0086,0.0034,0.013,0.724,0.473,0.963,0.031,0.019,0.042,22.66,21.72,23.8,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.02,35.43,51.96,44.76,34.36,48.2,0,0,0,0,0,0,0.673,0,0.22,0.13,0.87,0.13,49.4
1235858400000,2009,3,2008,6,31,3.34,0.346,2.53,126076,192.8,192.8,169.5,4,3,3.774193548387097,1245,859.3,2034,1116,730.3,129,129,129,171.2,-1.137e-13,805.2,0.112,0.0634,0.15,945,730.3,1100,990,990,990,968.6,967.3,971.2,21.4,18.8,22.7,0.648,0.375,0.926,0.474,0.289,0.648,0.023,0.013,0.034,1.4,0.935,1.87,0.067,0.041,0.1,19.96,16.94,21.73,0.954,0.948,0.957,0.979,0.975,0.98,0.934,0.928,0.938,46.43,39.36,51.89,45.09,38.36,48.2,0,0,0,0,0,0,0.941,0,0.81,0.1,0.76,0.24,37.7
1238536800000,2009,4,2008,7,30,6.01,0.562,2.85,116856,170.1,170.1,162.3,4,4,4,2320,2020,2479,2103,1803,217,217,217,1003,702.9,1162,0.0938,0.0875,0.107,1100,1100,1100,990,990,990,971.9,971.1,972.3,18.1,17.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.25,15.87,16.98,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.46,40.42,43.4,40.57,39.49,42.54,0,0,0,0,0,0,0.902,0,3.16,0.094,0.47,0.53,19.4
1241128800000,2009,5,2008,8,31,3.88,0.514,2.77,132894,192.8,192.8,178.6,4,3,3.967741935483871,1450,968.7,1981,1258,776.7,192,192,192,224.8,-1.137e-13,688.8,0.139,0.0969,0.198,1033,776.7,1100,990,990,990,969.3,967.8,971,20.7,19,22.2,0.778,0.427,0.926,0.559,0.315,0.648,0.027,0.014,0.034,1.62,0.985,1.87,0.079,0.044,0.099,19.05,17.09,21.2,0.952,0.948,0.956,0.98,0.975,0.98,0.933,0.929,0.937,46.08,39.47,51.47,45.04,38.48,48.2,0,0,0,0,0,0,0.992,0,1.11,0.13,0.71,0.29,34.3
1243807200000,2009,6,2008,9,30,2.02,0.417,1.6,89593.5,152.8,152.8,124.4,4,2,2.966666666666667,778.7,637.9,947.4,617.7,476.9,161,161,161,1.895e-15,0,5.684e-14,0.209,0.17,0.252,617.7,476.9,786.4,990,990,990,967,966.5,967.7,23,22.3,23.5,0.316,0.234,0.433,0.214,0.124,0.32,0.0093,0.0053,0.014,0.754,0.538,1.02,0.033,0.023,0.045,22.23,21.35,22.95,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.39,34.91,51.91,42.13,33.87,48.2,0,0,0,0,0,0,0.691,0,0.42,0.21,0.79,0.21,44.4
1246399200000,2009,7,2008,10,31,1.42,0.498,0.924,54713.6,94.14,94.14,73.54,2,2,2,530.9,443.5,630.5,344.9,257.5,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.354,0.295,0.419,344.9,257.5,444.5,990,990,990,966,965.6,966.4,24,23.6,24.4,0.182,0.151,0.218,0.0618,0.0205,0.109,0.0026,0.00084,0.0046,0.419,0.288,0.57,0.017,0.012,0.024,23.59,23.01,24.12,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,37.73,28.37,48.03,36.77,27.52,47.07,0,0,0,0,0,0,0.409,0,0.496,0.35,0.65,0.35,38.5
1249077600000,2009,8,2008,11,31,0.971,0.415,0.556,33880.2,60.76,60.76,45.54,2,1,1.2903225806451613,362.7,305.4,437.8,207.7,150.4,155,155,155,0,-2.842e-14,2.842e-14,0.432,0.354,0.508,207.7,150.4,282.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.11,0.157,0.0147,0.00853,0.0325,0.00059,0.00034,0.0013,0.317,0.258,0.408,0.013,0.01,0.017,24.47,24.11,24.81,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.66,26.14,52.65,37.48,25.35,48.2,0,0,0,0,0,0,0.253,0,0.415,0.43,0.57,0.43,34.9
1251756000000,2009,9,2008,12,30,0.67,0.306,0.364,22562.3,41.45,41.45,31.34,1,1,1,258.6,226.1,301.3,140.6,108.1,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.46,0.392,0.522,140.6,108.1,183.3,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0913,0.118,0.0077,0.00494,0.0113,0.0003,0.00019,0.00045,0.243,0.185,0.319,0.0096,0.0073,0.013,25.03,24.77,25.26,0.934,0.917,0.95,0.971,0.97,0.98,0.907,0.89,0.931,32.25,24.56,42.29,31.34,23.82,41.45,0,0,0,0,0,0,0.174,0,0.306,0.46,0.54,0.46,33.7
1254348000000,2009,10,2009,1,31,0.547,0.26,0.287,9542.41,29.01,29.01,12.83,1,1,1,204.2,184.3,226.9,107.2,87.27,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.477,0.427,0.526,107.2,87.27,129.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0892,0.0822,0.0973,0.00486,0.00317,0.00679,0.00019,0.00012,0.00027,0.181,0.146,0.222,0.0071,0.0057,0.0087,25.36,25.22,25.43,0.447,0,0.931,0.469,0,0.97,0.434,0,0.903,13.22,0,29.9,12.83,0,29.01,0,16,0,0,0.516,0,0.0713,0.516,0.26,0.48,0.52,0.48,17.4
1257026400000,2009,11,2009,2,30,0.559,0.174,0.386,24145.7,38.89,38.89,33.54,1,1,1,215.8,187.3,238.4,148.8,120.3,67,67,67,0,0,0,0.312,0.281,0.358,148.8,120.3,171.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0903,0.108,0.0084,0.00597,0.0103,0.00033,0.00023,0.00041,0.252,0.201,0.293,0.0099,0.0079,0.012,25.25,25.08,25.38,0.938,0.925,0.946,0.971,0.97,0.976,0.91,0.897,0.923,34.54,27.69,39.86,33.54,26.86,38.89,0,0,0,0,0,0,0.186,0,0.173,0.31,0.69,0.31,43.2
