datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.199,0.0835,0.115,7223.55,45.78,45.78,43,1,1,1,328.9,316.6,341.2,190.9,178.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.42,0.404,0.436,190.9,178.6,203.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.336,0.314,0.358,0.013,0.013,0.014,24.62,24.54,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.89,41.04,46.72,43,40.14,45.78,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
1537135200000,2018,9,2017,12,51,7,0.183,0.0835,0.0997,6179.05,39.27,39.27,36.78,1,1,1,302.8,293.4,313.1,164.8,155.4,138,138,138,-8.12e-15,-2.842e-14,0,0.456,0.441,0.47,164.8,155.4,175.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.118,0.00976,0.00896,0.0106,0.00039,0.00036,0.00042,0.289,0.272,0.308,0.012,0.011,0.012,24.8,24.73,24.85,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.83,35.64,40.21,36.78,34.57,39.27,0,0,0,0,0,0,0.204,0,0.0833,0.46,0.54,0.46,33.8
1537740000000,2018,9,2017,12,52,7,0.17,0.0835,0.0867,5347.54,33.89,33.89,31.83,1,1,1,281.3,272.3,290.4,143.3,134.3,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.491,0.475,0.507,143.3,134.3,152.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00793,0.00717,0.0087,0.00032,0.00028,0.00035,0.251,0.235,0.267,0.01,0.0093,0.011,24.92,24.87,24.98,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.82,30.69,34.94,31.83,29.77,33.89,0,0,0,0,0,0,0.177,0,0.0833,0.49,0.51,0.49,31.5
1538344800000,2018,10,2018,1,1,7,0.159,0.0665,0.0922,5722.42,35.74,35.74,34.06,1,1,1,262.5,255.1,269.9,152.5,145.1,110,110,110,0,-2.842e-14,2.842e-14,0.419,0.408,0.431,152.5,145.1,159.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00871,0.00808,0.00934,0.00034,0.00032,0.00037,0.264,0.251,0.278,0.01,0.0099,0.011,24.99,24.94,25.03,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.12,33.37,36.85,34.06,32.37,35.74,0,0,0,0,0,0,0.189,0,0.0668,0.42,0.58,0.42,36
1538949600000,2018,10,2018,1,2,7,0.149,0.0665,0.0825,5102.55,31.81,31.81,30.37,1,1,1,246.3,240.6,252.6,136.3,130.6,110,110,110,0,0,0,0.447,0.435,0.457,136.3,130.6,142.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.104,0.00734,0.00685,0.00787,0.00029,0.00027,0.00031,0.236,0.225,0.247,0.0093,0.0089,0.0098,25.09,25.04,25.13,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.31,29.97,32.79,30.37,29.07,31.81,0,0,0,0,0,0,0.169,0,0.0665,0.45,0.55,0.45,34.2
1539554400000,2018,10,2018,1,3,7,0.143,0.0654,0.0776,4795.25,29.81,29.81,28.54,1,1,1,236.4,230.5,241.7,128.2,121.8,108.1,97,110,2.03e-15,0,1.421e-14,0.457,0.421,0.474,128.2,121.8,133.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0985,0.0965,0.1,0.00665,0.00611,0.0071,0.00026,0.00024,0.00028,0.221,0.21,0.228,0.0087,0.0083,0.009,25.16,25.12,25.2,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.43,27.9,30.73,28.54,27.06,29.81,0,0,0,0,0,0,0.159,0,0.0654,0.46,0.54,0.46,33.5
1540159200000,2018,10,2018,1,4,7,0.135,0.0587,0.0761,4714.61,29.38,29.38,28.06,1,1,1,222.8,217.1,228.6,125.8,120.1,97,97,97,6.09e-15,0,1.421e-14,0.435,0.424,0.447,125.8,120.1,131.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0938,0.0978,0.00645,0.00596,0.00693,0.00025,0.00023,0.00027,0.215,0.204,0.225,0.0084,0.008,0.0088,25.25,25.2,25.29,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.93,27.56,30.29,28.06,26.73,29.38,0,0,0,0,0,0,0.156,0,0.0589,0.43,0.56,0.44,34.9
1540764000000,2018,10,2018,1,5,7,0.129,0.0573,0.0714,4413.75,27.38,27.38,26.27,1,1,1,212.8,210.5,215.7,118.1,114.3,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.431,0.459,118.1,114.3,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0918,0.0944,0.00579,0.00547,0.00618,0.00023,0.00021,0.00024,0.201,0.194,0.209,0.0079,0.0076,0.0082,25.32,25.3,25.34,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.08,26.17,28.22,26.27,25.38,27.38,0,0,0,0,0,0,0.146,0,0.0576,0.44,0.55,0.45,34.2
1541368800000,2018,11,2018,2,6,7,0.134,0.0562,0.0779,4831.46,29.57,29.57,28.76,1,1,1,221.7,217.1,225.3,128.7,124.1,93,93,93,4.06e-15,0,1.421e-14,0.419,0.413,0.428,128.7,124.1,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0949,0.0977,0.00669,0.0063,0.00699,0.00026,0.00025,0.00027,0.219,0.211,0.226,0.0086,0.0083,0.0089,25.25,25.22,25.29,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.65,28.55,30.48,28.76,27.7,29.57,0,0,0,0,0,0,0.16,0,0.0561,0.42,0.58,0.42,36.1
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0781,4845.04,29.32,29.32,28.84,1,1,1,222.1,219.5,224.2,129.1,126.5,93,93,93,-2.03e-15,-1.421e-14,0,0.419,0.415,0.424,129.1,126.5,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0957,0.0974,0.00672,0.00651,0.0069,0.00026,0.00026,0.00027,0.22,0.216,0.224,0.0086,0.0085,0.0088,25.25,25.23,25.27,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.73,29.14,30.23,28.84,28.26,29.32,0,0,0,0,0,0,0.16,0,0.0559,0.42,0.58,0.42,36.2
1542578400000,2018,11,2018,2,8,7,0.134,0.045,0.0888,5545.64,35.44,35.44,33.01,1,1,1,221.2,219.8,224.2,146.8,127.1,74.43,67,93,2.03e-15,0,1.421e-14,0.337,0.299,0.423,146.8,127.1,157.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0959,0.103,0.00822,0.00655,0.00911,0.00032,0.00026,0.00036,0.249,0.217,0.267,0.0098,0.0085,0.01,25.22,25.19,25.26,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.902,0.913,34.03,29.26,36.54,33.01,28.39,35.44,0,0,0,0,0,0,0.183,0,0.0452,0.34,0.66,0.34,41.4
1543183200000,2018,11,2018,2,9,7,0.139,0.0391,0.0996,6261.01,39.67,39.67,37.27,1,1,1,229.4,225.6,233.2,164.7,158.6,64.71,59,67,0,0,0,0.282,0.253,0.297,164.7,158.6,174.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.109,0.00975,0.00923,0.0106,0.00038,0.00036,0.00042,0.28,0.27,0.297,0.011,0.011,0.012,25.14,25.1,25.18,0.943,0.941,0.946,0.973,0.97,0.977,0.917,0.913,0.925,38.32,36.86,40.59,37.27,35.75,39.67,0,0,0,0,0,0,0.207,0,0.0394,0.28,0.72,0.28,45
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.111,7018.52,43.23,43.23,41.78,1,1,1,242,234.6,248.3,183,175.6,59,59,59,0,0,0,0.244,0.238,0.252,183,175.6,189.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0118,0.00045,0.00042,0.00047,0.313,0.299,0.324,0.012,0.012,0.013,25.04,24.99,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.64,40.91,44.12,41.78,40.01,43.23,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1544392800000,2018,12,2018,3,11,7,0.147,0.0357,0.111,7046.29,42.92,42.92,41.94,1,1,1,242.6,239.8,246.9,183.6,180.8,59,59,59,0,0,0,0.243,0.239,0.246,183.6,180.8,187.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.113,0.0114,0.0111,0.0117,0.00045,0.00044,0.00046,0.314,0.309,0.321,0.012,0.012,0.013,25.03,25,25.05,0.949,0.949,0.951,0.98,0.98,0.98,0.93,0.93,0.932,42.8,42.13,43.8,41.94,41.29,42.92,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1544997600000,2018,12,2018,3,12,7,0.144,0.0357,0.109,6895.22,41.6,41.6,41.04,1,1,1,238.8,236.2,241.2,179.8,177.2,59,59,59,0,0,0,0.247,0.245,0.25,179.8,177.2,182.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.111,0.011,0.0108,0.0112,0.00043,0.00043,0.00044,0.307,0.302,0.311,0.012,0.012,0.012,25.06,25.04,25.08,0.948,0.947,0.949,0.98,0.979,0.98,0.929,0.927,0.93,41.89,41.3,42.45,41.04,40.42,41.6,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1545602400000,2018,12,2018,3,13,7,0.148,0.0357,0.112,7130.81,43.8,43.8,42.45,1,1,1,244.8,240.6,250.7,185.8,181.6,59,59,59,0,0,0,0.241,0.235,0.245,185.8,181.6,191.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.115,0.0115,0.0112,0.012,0.00046,0.00044,0.00048,0.318,0.31,0.328,0.013,0.012,0.013,25.01,24.97,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.31,42.32,44.7,42.45,41.48,43.8,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1546207200000,2018,12,2018,3,14,7,0.155,0.0429,0.112,7098.44,44.37,44.37,42.25,1,1,1,256.4,252.4,261.9,185.4,179.4,71,59,73,4.06e-15,0,2.842e-14,0.277,0.233,0.289,185.4,179.4,194.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0115,0.011,0.0123,0.00046,0.00043,0.00048,0.318,0.308,0.333,0.013,0.012,0.013,24.96,24.93,24.98,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.12,41.67,45.28,42.25,40.82,44.37,0,0,0,0,0,0,0.235,0,0.043,0.28,0.72,0.28,45.8
1546812000000,2019,1,2018,4,15,7,0.162,0.0442,0.117,7434.15,45.78,45.78,44.25,1,1,1,267.1,263.3,273.7,194.1,190.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.273,0.267,0.277,194.1,190.3,200.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.12,0.0122,0.0119,0.0128,0.00049,0.00047,0.00051,0.334,0.327,0.346,0.013,0.013,0.014,24.9,24.86,24.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.15,44.26,46.72,44.25,43.37,45.78,0,0,0,0,0,0,0.246,0,0.045,0.27,0.72,0.28,45.9
1547416800000,2019,1,2018,4,16,7,0.172,0.0442,0.128,8025.75,48.2,48.2,47.77,1,1,1,285.2,278.9,294.7,212.2,205.9,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.256,0.248,0.262,212.2,205.9,221.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.127,0.0138,0.0132,0.0146,0.00055,0.00053,0.00058,0.367,0.355,0.384,0.015,0.014,0.015,24.79,24.74,24.83,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.37,47.92,51.57,47.77,46.96,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.7
1548021600000,2019,1,2018,4,17,7,0.195,0.0442,0.151,9165.99,59.82,59.82,54.56,2,2,2,322.9,302.7,347,249.9,229.7,73,73,73,4.06e-15,0,2.842e-14,0.226,0.21,0.241,249.9,229.7,274,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.146,0.0194,0.0153,0.0283,0.00078,0.00061,0.0011,0.268,0.243,0.301,0.011,0.0097,0.012,24.72,24.56,24.84,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.12,25.82,30.84,27.28,25.05,29.91,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1548626400000,2019,1,2018,4,18,7,0.242,0.0473,0.195,11779.2,77.25,77.25,70.11,2,2,2,400.2,359.3,439.7,322,286.3,78.14,73,85,0,0,0,0.195,0.182,0.206,322,286.3,354.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.15,0.175,0.051,0.0341,0.0664,0.0021,0.0014,0.0027,0.374,0.32,0.423,0.015,0.013,0.017,24.23,24,24.48,0.944,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,36.1,32.21,39.61,35.06,31.24,38.62,0,0,0,0,0,0,0.39,0,0.047,0.2,0.81,0.19,48.7
1549231200000,2019,2,2018,5,19,7,0.299,0.0514,0.247,14913.2,96.4,96.4,88.77,2,2,2,494,453.6,533.5,409,368.6,85,85,85,0,-5.684e-14,5.684e-14,0.172,0.159,0.187,409,368.6,448.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.18,0.208,0.092,0.073,0.111,0.0038,0.003,0.0046,0.505,0.444,0.564,0.021,0.018,0.024,23.67,23.44,23.91,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.33,41.1,49.38,44.38,40.21,48.2,0,0,0,0,0,0,0.493,0,0.052,0.17,0.83,0.17,49.9
1549836000000,2019,2,2018,5,20,7,0.361,0.0514,0.31,17867.4,116.7,116.7,106.4,3,2,2.7142857142857144,597.4,548.5,645.3,512.4,463.5,85,85,85,8.12e-15,0,5.684e-14,0.143,0.132,0.155,512.4,463.5,560.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.214,0.268,0.145,0.118,0.175,0.0061,0.0049,0.0075,0.589,0.532,0.638,0.025,0.022,0.027,23.13,22.88,23.35,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,41.73,35.72,52.21,40.04,34.65,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
1550440800000,2019,2,2018,5,21,7,0.433,0.0514,0.381,21860.5,137.4,137.4,130.1,3,3,3,715.6,665.8,756.6,630.6,580.8,85,85,85,0,0,0,0.119,0.112,0.128,630.6,580.8,671.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.308,0.28,0.331,0.222,0.189,0.25,0.0096,0.0081,0.011,0.757,0.673,0.826,0.033,0.029,0.036,22.48,22.25,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.27,41.19,46.75,43.37,40.31,45.81,0,0,0,0,0,0,0.723,0,0.052,0.12,0.88,0.12,50.5
1551045600000,2019,2,2018,5,22,7,0.469,0.0571,0.412,23330.8,140.7,140.7,138.9,3,3,3,776,763.4,787.7,681.5,672.4,94.43,85,107,0,0,0,0.122,0.11,0.137,681.5,672.4,690.7,990,990,990,967,967,967.1,23,22.9,23,0.339,0.335,0.342,0.256,0.25,0.262,0.011,0.011,0.011,0.845,0.832,0.858,0.037,0.036,0.037,22.15,22.1,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.24,46.6,47.84,46.29,45.67,46.89,0,0,0,0,0,0,0.772,0,0.057,0.12,0.88,0.12,49.7
1551650400000,2019,3,2018,6,23,7,0.488,0.0647,0.424,23800.8,143.6,143.6,141.7,3,3,3,807.5,792.2,819,700.5,685.2,107,107,107,0,0,0,0.133,0.131,0.135,700.5,685.2,712,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.353,0.344,0.36,0.269,0.259,0.277,0.012,0.011,0.012,0.88,0.854,0.899,0.038,0.037,0.039,21.99,21.92,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,47.33,48.83,47.22,46.38,47.86,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.8
1552255200000,2019,3,2018,6,24,7,0.492,0.0647,0.427,23969.7,144.2,144.2,142.7,3,3,3,813.6,800.1,822.6,706.6,693.1,107,107,107,0,0,0,0.131,0.13,0.134,706.6,693.1,715.6,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.349,0.362,0.273,0.264,0.279,0.012,0.012,0.012,0.89,0.867,0.905,0.039,0.038,0.04,21.96,21.9,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.53,47.78,49.03,47.56,46.82,48.05,0,0,0,0,0,0,0.793,0,0.065,0.13,0.87,0.13,48.7
1552860000000,2019,3,2018,6,25,7,0.468,0.0647,0.403,22851.3,139.7,139.7,136,3,3,3,773.9,750,795.3,666.9,643,107,107,107,0,0,0,0.138,0.135,0.143,666.9,643,688.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.32,0.346,0.247,0.231,0.261,0.011,0.01,0.011,0.823,0.783,0.859,0.036,0.034,0.037,22.18,22.06,22.32,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.27,44.85,47.5,45.34,43.95,46.55,0,0,0,0,0,0,0.756,0,0.065,0.14,0.86,0.14,48.8
1553464800000,2019,3,2018,6,26,7,0.439,0.0647,0.374,21434.7,130.4,130.4,127.6,3,3,3,726,717.5,741.5,619,610.5,107,107,107,0,0,0,0.147,0.144,0.149,619,610.5,634.5,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.302,0.316,0.215,0.209,0.225,0.0092,0.009,0.0097,0.742,0.728,0.768,0.032,0.031,0.033,22.45,22.37,22.5,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.4,42.88,44.34,42.53,42.02,43.45,0,0,0,0,0,0,0.709,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.438,0.0756,0.363,20777.3,125.7,125.7,123.7,3,3,3,724.7,718.3,735.8,599.7,593.3,125,125,125,0,0,0,0.173,0.17,0.174,599.7,593.3,610.8,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.3,0.297,0.307,0.202,0.197,0.209,0.0087,0.0085,0.009,0.714,0.703,0.733,0.031,0.03,0.032,22.49,22.42,22.52,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.07,41.67,42.75,41.22,40.82,41.89,0,0,0,0,0,0,0.687,0,0.075,0.17,0.83,0.17,47.4
1554674400000,2019,4,2018,7,28,7,0.452,0.0756,0.376,21462.6,128.6,128.6,127.8,3,3,3,747.4,739.9,751.9,622.4,614.9,125,125,125,0,0,0,0.167,0.166,0.169,622.4,614.9,626.9,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.313,0.309,0.316,0.217,0.212,0.22,0.0094,0.0092,0.0095,0.753,0.74,0.76,0.033,0.032,0.033,22.36,22.33,22.4,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.45,43,43.73,42.58,42.14,42.85,0,0,0,0,0,0,0.71,0,0.076,0.17,0.83,0.17,47.5
1555279200000,2019,4,2018,7,29,7,0.451,0.0756,0.376,21419.4,128.3,128.3,127.5,3,3,3,746,736.9,750.6,621,611.9,125,125,125,0,0,0,0.168,0.167,0.17,621,611.9,625.6,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.312,0.307,0.315,0.216,0.21,0.219,0.0093,0.0091,0.0095,0.75,0.735,0.758,0.032,0.032,0.033,22.37,22.34,22.42,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.37,42.81,43.64,42.5,41.96,42.77,0,0,0,0,0,0,0.708,0,0.075,0.17,0.83,0.17,47.5
1555884000000,2019,4,2018,7,30,7,0.435,0.0756,0.359,20592.7,125.4,125.4,122.6,3,3,3,719.3,701.1,734.4,594.3,576.1,125,125,125,0,0,0,0.174,0.17,0.178,594.3,576.1,609.4,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.297,0.287,0.306,0.198,0.186,0.208,0.0085,0.008,0.009,0.705,0.674,0.731,0.03,0.029,0.032,22.52,22.43,22.62,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.73,40.58,42.66,40.86,39.66,41.81,0,0,0,0,0,0,0.681,0,0.076,0.17,0.83,0.17,47.3
1556488800000,2019,4,2018,7,31,7,0.409,0.0851,0.324,18573.3,117.7,117.7,110.6,3,3,3,676.8,660.3,694.8,536.1,513.3,140.7,125,147,0,0,0,0.208,0.18,0.223,536.1,513.3,569.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.252,0.283,0.159,0.144,0.182,0.0068,0.0061,0.0078,0.607,0.569,0.664,0.026,0.024,0.028,22.79,22.66,22.89,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.91,36.4,40.18,36.85,35.31,39.23,0,0,0,0,0,0,0.614,0,0.085,0.21,0.79,0.21,45.4
1557093600000,2019,5,2018,8,32,7,0.386,0.0889,0.297,16877,104.9,104.9,100.5,3,2,2.5714285714285716,638.7,619.6,655.1,491.7,472.6,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.23,0.224,0.237,491.7,472.6,508.1,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.239,0.229,0.249,0.131,0.122,0.14,0.0056,0.0052,0.006,0.581,0.536,0.637,0.025,0.023,0.027,22.96,22.92,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.46,35.02,52.32,40.37,33.97,48.2,0,0,0,0,0,0,0.558,0,0.089,0.23,0.77,0.23,43.7
1557698400000,2019,5,2018,8,33,7,0.355,0.0889,0.266,15717.8,96.4,96.4,93.56,2,2,2,587.5,562.4,612.2,440.5,415.4,147,147,147,0,-5.684e-14,5.684e-14,0.25,0.24,0.261,440.5,415.4,465.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.203,0.224,0.107,0.0951,0.119,0.0045,0.004,0.005,0.559,0.521,0.6,0.024,0.022,0.025,23.2,23.05,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.95,45.46,50.33,46.78,44.56,48.2,0,0,0,0,0,0,0.52,0,0.089,0.25,0.75,0.25,44.3
1558303200000,2019,5,2018,8,34,7,0.32,0.0889,0.231,13797.2,87.43,87.43,82.13,2,2,2,528.5,503.1,554,381.5,356.1,147,147,147,0,-5.684e-14,5.684e-14,0.278,0.265,0.292,381.5,356.1,407,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.182,0.2,0.0791,0.0671,0.0911,0.0033,0.0028,0.0038,0.47,0.432,0.508,0.02,0.018,0.021,23.55,23.4,23.7,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,41.96,39.29,44.61,41.06,38.29,43.72,0,0,0,0,0,0,0.456,0,0.089,0.28,0.72,0.28,43.1
1558908000000,2019,5,2018,8,35,7,0.286,0.0841,0.202,12064.6,74.8,74.8,71.81,2,2,2,473,451.4,495.2,334,318.6,139,119,147,0,0,0,0.294,0.26,0.316,334,318.6,348.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.179,0.0567,0.0494,0.0633,0.0023,0.002,0.0026,0.398,0.376,0.42,0.016,0.015,0.017,23.87,23.75,23.97,0.946,0.944,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.99,35.28,38.45,35.91,34.23,37.4,0,0,0,0,0,0,0.399,0,0.084,0.29,0.71,0.29,42.2
1559512800000,2019,6,2018,9,36,7,0.258,0.072,0.186,11154.5,70.27,70.27,66.4,2,2,2,426.3,407.9,444.6,307.3,288.9,119,119,119,0,0,0,0.279,0.268,0.292,307.3,288.9,325.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.17,0.044,0.0354,0.0527,0.0018,0.0014,0.0022,0.357,0.33,0.385,0.015,0.013,0.016,24.12,24.01,24.23,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,34.22,32.21,36.22,33.2,31.25,35.13,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.2
1560117600000,2019,6,2018,9,37,7,0.234,0.072,0.162,9725.78,61.25,61.25,57.89,2,2,2,386.5,371,402.2,267.5,252,119,119,119,-4.06e-15,-2.842e-14,0,0.308,0.296,0.321,267.5,252,283.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.155,0.0253,0.018,0.0327,0.001,0.00073,0.0013,0.298,0.274,0.321,0.012,0.011,0.013,24.37,24.27,24.47,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.84,28.12,31.57,28.95,27.28,30.63,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
1560722400000,2019,6,2018,9,38,7,0.213,0.072,0.141,8450.56,53.42,53.42,50.3,2,1,1.5714285714285714,352.6,340.1,365.8,233.6,221.1,119,119,119,0,-2.842e-14,2.842e-14,0.338,0.325,0.35,233.6,221.1,246.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.133,0.142,0.0156,0.0145,0.0167,0.00063,0.00058,0.00068,0.318,0.252,0.403,0.013,0.01,0.016,24.52,24.46,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.5,25.94,52.71,35.48,25.17,48.2,0,0,0,0,0,0,0.279,0,0.072,0.34,0.66,0.34,39.7
1561327200000,2019,6,2018,9,39,7,0.196,0.072,0.124,7765.03,48.2,48.2,46.22,1,1,1,324,312.5,336,205,193.5,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.354,0.381,205,193.5,217,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0132,0.0122,0.0142,0.00053,0.00049,0.00057,0.36,0.339,0.381,0.014,0.014,0.015,24.62,24.54,24.7,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.28,44.66,50.02,46.22,43.77,48.2,0,0,0,0,0,0,0.257,0,0.072,0.37,0.63,0.37,39.6
1561932000000,2019,7,2018,10,40,7,0.18,0.0653,0.115,7215.88,45.56,45.56,42.95,1,1,1,297.6,286.5,309,189.6,178.5,108,108,108,-1.218e-14,-2.842e-14,2.842e-14,0.363,0.35,0.377,189.6,178.5,201,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.124,0.0119,0.0109,0.0128,0.00047,0.00043,0.00051,0.331,0.311,0.351,0.013,0.012,0.014,24.78,24.7,24.84,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.84,41.24,46.49,42.95,40.36,45.56,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.1
1562536800000,2019,7,2018,10,41,7,0.166,0.0653,0.1,6254.72,39.47,39.47,37.23,1,1,1,273.9,264.9,283,165.9,156.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.395,0.382,0.408,165.9,156.9,175,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00985,0.00909,0.0106,0.00039,0.00036,0.00042,0.288,0.272,0.305,0.011,0.011,0.012,24.92,24.86,24.97,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.27,36.18,40.41,37.23,35.09,39.47,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.7
1563141600000,2019,7,2018,10,42,7,0.153,0.0653,0.0881,5463.36,34.41,34.41,32.52,1,1,1,253.7,246.1,261.9,145.7,138.1,108,108,108,4.06e-15,0,2.842e-14,0.426,0.412,0.439,145.7,138.1,153.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00813,0.00749,0.00883,0.00032,0.0003,0.00035,0.252,0.239,0.267,0.01,0.0094,0.011,25.03,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.53,31.73,35.47,32.52,30.78,34.41,0,0,0,0,0,0,0.181,0,0.0649,0.43,0.58,0.42,35.7
1563746400000,2019,7,2018,10,43,7,0.143,0.0653,0.0778,4809.74,30.22,30.22,28.63,1,1,1,236.6,230.5,243.6,128.6,122.5,108,108,108,-4.06e-15,-1.421e-14,0,0.457,0.443,0.469,128.6,122.5,135.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0989,0.0968,0.101,0.00668,0.00616,0.00728,0.00026,0.00024,0.00029,0.222,0.211,0.234,0.0087,0.0083,0.0092,25.16,25.1,25.21,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.51,28.07,31.15,28.63,27.22,30.22,0,0,0,0,0,0,0.159,0,0.0652,0.46,0.54,0.46,33.6
1564351200000,2019,7,2018,10,44,7,0.134,0.0601,0.0738,4565.89,28.76,28.76,27.18,1,1,1,221.5,213.3,228.6,122.1,116.7,99.43,93,108,0,-1.421e-14,1.421e-14,0.449,0.419,0.481,122.1,116.7,128.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0942,0.0972,0.00613,0.00567,0.00669,0.00024,0.00022,0.00026,0.209,0.201,0.22,0.0082,0.0079,0.0086,25.26,25.22,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.02,26.68,29.65,27.18,25.88,28.76,0,0,0,0,0,0,0.151,0,0.0602,0.45,0.55,0.45,34.1
1564956000000,2019,8,2018,11,45,7,0.123,0.0562,0.067,2433.37,26.21,26.21,14.48,1,1,1,203.8,197.7,210.8,110.8,104.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.441,0.47,110.8,104.7,117.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0887,0.0933,0.00517,0.00465,0.00576,0.0002,0.00018,0.00023,0.188,0.177,0.201,0.0074,0.0069,0.0079,25.39,25.33,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.896,14.93,0,27.03,14.48,0,26.21,0,3,0,0,0.429,0,0.0805,0.429,0.056,0.46,0.54,0.46,19.8
1565560800000,2019,8,2018,11,46,7,0.115,0.0562,0.0587,0,0,0,0,1,1,1,190,184.3,195.8,97.01,91.27,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.49,0.475,0.505,97.01,91.27,102.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.084,0.088,0.004,0.00351,0.00448,0.00016,0.00014,0.00018,0.163,0.153,0.174,0.0064,0.006,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.49,0.51,0.49,0
1566165600000,2019,8,2018,11,47,7,0.107,0.0562,0.051,0,0,0,0,1,1,1,177.4,173.1,182.4,84.4,80.06,93,93,93,0,-1.421e-14,1.421e-14,0.524,0.51,0.537,84.4,80.06,89.36,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.08,0.0833,0.00292,0.00256,0.00335,0.00011,0.0001,0.00013,0.141,0.133,0.15,0.0055,0.0052,0.0059,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.53,0.48,0.52,0
1566770400000,2019,8,2018,11,48,7,0.101,0.0544,0.0469,485.436,20.23,20.23,2.89,1,1,1,167.6,163.5,171.7,77.59,71.86,90,72,93,8.121e-15,0,1.421e-14,0.537,0.44,0.564,77.59,71.86,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0771,0.0819,0.00235,0.00186,0.00353,0.000092,0.000073,0.00014,0.128,0.118,0.151,0.005,0.0046,0.0059,25.41,25.38,25.41,0.132,0,0.921,0.138,0,0.965,0.127,0,0.888,2.994,0,20.96,2.89,0,20.23,0,6,0,0,0.857,0,0.0161,0.857,0.0541,0.54,0.46,0.54,4.81
1567375200000,2019,9,2018,12,49,7,0.0933,0.0435,0.0497,3075.29,19.61,19.61,18.31,1,1,1,154.2,148.4,160.5,82.19,76.45,72,72,72,0,-1.421e-14,1.421e-14,0.467,0.449,0.485,82.19,76.45,88.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0766,0.0809,0.00274,0.00225,0.00327,0.00011,0.000088,0.00013,0.135,0.125,0.146,0.0053,0.0049,0.0057,25.37,25.37,25.38,0.931,0.924,0.938,0.961,0.96,0.964,0.895,0.89,0.9,19.04,17.85,20.34,18.31,17.13,19.61,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,33
1567980000000,2019,9,2018,12,50,7,0.0853,0.0435,0.0417,2518.33,16.7,16.7,14.99,1,1,1,141,136.2,146.5,69.03,64.15,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.511,0.491,0.529,69.03,64.15,74.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0723,0.076,0.00162,0.0012,0.00209,0.000063,0.000047,0.000082,0.111,0.103,0.121,0.0044,0.004,0.0048,25.39,25.38,25.4,0.908,0.881,0.938,0.96,0.96,0.96,0.871,0.845,0.9,15.61,14.07,17.39,14.99,13.51,16.7,0,0,0,0,0,0,0.0833,0,0.0436,0.51,0.49,0.51,29.5
1568584800000,2019,9,2018,12,51,7,0.079,0.0435,0.0355,314.563,13.11,13.11,1.872,1,1,1,130.7,126.6,134.8,58.68,54.58,72,72,72,0,-7.105e-15,7.105e-15,0.551,0.534,0.569,58.68,54.58,62.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000738,0.000389,0.00109,0.000029,0.000015,0.000043,0.0935,0.0874,0.1,0.0037,0.0034,0.0039,25.41,25.4,25.41,0.125,0,0.873,0.137,0,0.96,0.12,0,0.838,1.95,0,13.65,1.872,0,13.11,0,6,0,0,0.857,0,0.0104,0.857,0.0435,0.55,0.45,0.55,3.98
1569189600000,2019,9,2018,12,52,7,0.0742,0.0435,0.018,0,0,0,0,1,0,0.5714285714285714,122.7,120.3,125.2,50.75,48.29,72,72,72,21.05,-7.105e-15,49.93,0.587,0.575,0.599,29.7,0,53.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000962,0,0.000273,0.0000038,0,0.000011,0.0782,0.0708,0.0854,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0562,0.59,0.24,0.76,0
1569794400000,2019,9,2018,12,53,7,0.0699,0.0332,0.0326,658.823,13.93,13.93,3.922,1,0,0.8571428571428571,115.6,112.9,119.5,60.74,47.47,54.86,52,72,6.781,-7.105e-15,47.47,0.474,0.442,0.603,53.96,0,65.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000944,0,0.00132,0.000037,0,0.000052,0.0953,0.0708,0.103,0.0037,0.0028,0.004,25.4,25.4,25.43,0.253,0,0.889,0.274,0,0.96,0.243,0,0.853,4.085,0,14.51,3.922,0,13.93,1,5,0,0.143,0.714,0,0.0218,0.857,0.0373,0.47,0.47,0.53,9.43
1570399200000,2019,10,2019,1,1,7,0.0675,0.0314,0.0361,0,0,0,0,1,1,1,111.7,109.3,113.7,59.65,57.35,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.466,0.457,0.476,59.65,57.35,61.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00082,0.000625,0.000996,0.000032,0.000025,0.000039,0.0947,0.0914,0.0976,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1571004000000,2019,10,2019,1,2,7,0.0651,0.0314,0.0336,0,0,0,0,1,1,1,107.6,103.6,111.3,55.63,51.61,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.483,0.467,0.502,55.63,51.61,59.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000479,0.000137,0.000787,0.000019,0.0000054,0.000031,0.0889,0.0831,0.0941,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1571608800000,2019,10,2019,1,3,7,0.0614,0.0314,0.00873,0,0,0,0,1,0,0.2857142857142857,101.5,100.6,102.8,49.5,48.6,52,52,52,35.07,-7.105e-15,49.97,0.513,0.506,0.517,14.43,0,50.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000125,0,0.0000671,4.9e-7,0,0.0000026,0.0739,0.0708,0.082,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05267,0.51,0.14,0.86,0
1572213600000,2019,10,2019,1,4,7,0.0616,0.0309,0.0221,0,0,0,0,1,0,0.7142857142857143,101.9,100.9,102.5,50.78,49.69,51.14,50,52,14.24,-7.105e-15,49.97,0.502,0.488,0.511,36.55,0,52.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000707,0,0.000213,0.0000028,0,0.0000084,0.0792,0.0708,0.0844,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0395,0.5,0.36,0.64,0
1572818400000,2019,11,2019,2,5,7,0.0646,0.0302,0.0344,0,0,0,0,1,1,1,106.9,102.8,112.6,56.89,52.79,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.468,0.444,0.486,56.89,52.79,62.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000586,0.000237,0.00107,0.000023,0.0000093,0.000042,0.0907,0.0848,0.0989,0.0036,0.0033,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1573423200000,2019,11,2019,2,6,7,0.0718,0.0302,0.0415,2500.35,16.84,16.84,14.88,1,1,1,118.6,113.5,124.9,68.65,63.45,50,50,50,0,0,0,0.422,0.4,0.441,68.65,63.45,74.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0722,0.00159,0.00114,0.00212,0.000062,0.000045,0.000083,0.108,0.1,0.118,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.906,0.877,0.94,0.96,0.96,0.96,0.869,0.842,0.903,15.5,13.86,17.54,14.88,13.3,16.84,0,0,0,0,0,0,0.0827,0,0.0303,0.42,0.58,0.42,34.8
1574028000000,2019,11,2019,2,7,7,0.0809,0.0302,0.0507,3129.71,19.37,19.37,18.63,1,1,1,133.8,127.4,137.5,83.84,77.4,50,50,50,-1.015e-14,-1.421e-14,0,0.374,0.364,0.392,83.84,77.4,87.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0731,0.0767,0.00288,0.00233,0.00319,0.00011,0.000091,0.00013,0.134,0.122,0.14,0.0053,0.0048,0.0055,25.37,25.36,25.38,0.929,0.924,0.937,0.962,0.96,0.963,0.893,0.89,0.9,19.37,18.05,20.11,18.63,17.33,19.37,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.7
1574632800000,2019,11,2019,2,8,7,0.086,0.031,0.055,3372.98,20.77,20.77,20.08,1,1,1,142.2,137,144.6,90.95,85.62,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.36,0.346,0.408,90.95,85.62,94.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0765,0.0791,0.00348,0.00303,0.00377,0.00014,0.00012,0.00015,0.147,0.139,0.153,0.0058,0.0054,0.006,25.35,25.35,25.36,0.92,0.917,0.926,0.965,0.962,0.966,0.888,0.886,0.892,20.81,19.73,21.5,20.08,18.99,20.77,0,0,0,0,0,0,0.112,0,0.031,0.36,0.64,0.36,39.2
1575237600000,2019,12,2019,3,9,7,0.0976,0.0357,0.0619,3798.74,24.87,24.87,22.61,1,1,1,161.4,148.7,171.2,102.4,89.72,59,59,59,0,-1.421e-14,1.421e-14,0.367,0.345,0.397,102.4,89.72,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0788,0.0868,0.00446,0.00338,0.00528,0.00017,0.00013,0.00021,0.169,0.146,0.186,0.0066,0.0057,0.0073,25.35,25.35,25.36,0.917,0.912,0.922,0.968,0.964,0.97,0.888,0.883,0.892,23.35,20.56,25.64,22.61,19.82,24.87,0,0,0,0,0,0,0.126,0,0.0357,0.37,0.63,0.37,38.9
1575842400000,2019,12,2019,3,10,7,0.103,0.0357,0.0675,4159.19,25.07,25.07,24.76,1,1,1,170.7,169,172,111.7,110,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.346,0.343,0.349,111.7,110,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.086,0.087,0.00524,0.0051,0.00535,0.00021,0.0002,0.00021,0.185,0.182,0.187,0.0072,0.0071,0.0073,25.36,25.36,25.36,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.892,25.52,25.1,25.84,24.76,24.34,25.07,0,0,0,0,0,0,0.138,0,0.0355,0.35,0.66,0.34,40.4
1576447200000,2019,12,2019,3,11,7,0.11,0.0357,0.0739,4586.53,29.36,29.36,27.3,1,1,1,181.2,175,189.7,122.2,116,59,59,59,4.06e-15,0,1.421e-14,0.326,0.311,0.337,122.2,116,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0881,0.0933,0.00614,0.00561,0.00686,0.00024,0.00022,0.00027,0.204,0.193,0.219,0.008,0.0075,0.0086,25.36,25.36,25.36,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.15,26.59,30.26,27.3,25.79,29.36,0,0,0,0,0,0,0.152,0,0.0361,0.32,0.67,0.33,41.7
1577052000000,2019,12,2019,3,12,7,0.12,0.0357,0.0842,5267.25,35.4,35.4,31.35,1,1,1,198.3,189.2,215.7,139.3,130.2,59,59,59,0,0,0,0.299,0.274,0.312,139.3,130.2,156.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0931,0.102,0.00759,0.00682,0.00907,0.0003,0.00027,0.00036,0.234,0.218,0.266,0.0092,0.0085,0.01,25.33,25.24,25.36,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,32.32,30.13,36.49,31.35,29.23,35.4,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1577656800000,2019,12,2019,3,13,7,0.141,0.0417,0.0993,6231.4,39.38,39.38,37.09,1,1,1,233.1,219.3,246.6,164.1,155.6,69,59,73,0,0,0,0.295,0.265,0.319,164.1,155.6,173.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.104,0.11,0.0097,0.00897,0.0105,0.00038,0.00035,0.00041,0.28,0.265,0.298,0.011,0.01,0.012,25.12,25.02,25.21,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.912,0.924,38.14,36.11,40.32,37.09,35.03,39.38,0,0,0,0,0,0,0.206,0,0.0417,0.3,0.7,0.3,44.2
1578261600000,2020,1,2019,4,14,7,0.158,0.0442,0.113,7179.31,45.4,45.4,42.73,1,1,1,260.6,249.6,272,187.6,176.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.28,0.268,0.292,187.6,176.6,199,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.119,0.0117,0.0108,0.0127,0.00046,0.00043,0.0005,0.323,0.303,0.343,0.013,0.012,0.014,24.94,24.87,25,0.951,0.947,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.62,41.02,46.33,42.73,40.13,45.4,0,0,0,0,0,0,0.237,0,0.045,0.28,0.72,0.28,45.4
1578866400000,2020,1,2019,4,15,7,0.179,0.0442,0.134,8272.33,52.96,52.96,49.24,2,1,1.4285714285714286,295.2,277.2,315.5,222.2,204.2,73,73,73,0,-2.842e-14,2.842e-14,0.248,0.231,0.263,222.2,204.2,242.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.135,0.0146,0.0131,0.0164,0.00058,0.00052,0.00065,0.316,0.241,0.382,0.013,0.0096,0.015,24.8,24.74,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.939,39.57,25.66,51.38,38.24,24.89,48.2,0,0,0,0,0,0,0.274,0,0.045,0.25,0.75,0.25,46.2
1579471200000,2020,1,2019,4,16,7,0.218,0.0442,0.174,10552.9,71.05,71.05,62.81,2,2,2,360.9,325.1,399.5,287.9,252.1,73,73,73,-4.06e-15,-2.842e-14,0,0.203,0.183,0.225,287.9,252.1,326.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.164,0.0349,0.018,0.0531,0.0014,0.00072,0.0022,0.322,0.269,0.38,0.013,0.011,0.015,24.47,24.22,24.71,0.937,0.93,0.945,0.97,0.97,0.97,0.909,0.902,0.916,32.38,28.39,36.62,31.41,27.54,35.53,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1580076000000,2020,1,2019,4,17,7,0.284,0.0462,0.238,14388.2,96.4,96.4,85.64,2,2,2,469.9,415.1,531.5,393.5,342.1,76.43,73,85,-8.12e-15,-5.684e-14,0,0.163,0.149,0.176,393.5,342.1,446.5,990,990,990,965.7,965.5,966,24.3,24,24.5,0.188,0.17,0.208,0.0847,0.0604,0.11,0.0035,0.0025,0.0046,0.481,0.403,0.561,0.02,0.016,0.023,23.8,23.45,24.13,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.921,0.939,43.76,38.33,49.19,42.82,37.27,48.2,0,0,0,0,0,0,0.476,0,0.046,0.16,0.84,0.16,50.7
1580680800000,2020,2,2019,5,18,7,0.371,0.0514,0.32,18493.7,123.5,123.5,110.1,3,2,2.857142857142857,613.5,552,678.4,528.5,467,85,85,85,-1.624e-14,-5.684e-14,0,0.139,0.125,0.154,528.5,467,593.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.215,0.287,0.155,0.119,0.197,0.0066,0.005,0.0084,0.601,0.518,0.694,0.025,0.022,0.03,23.05,22.69,23.32,0.951,0.945,0.957,0.975,0.97,0.98,0.926,0.917,0.938,40.26,35.1,51.11,38.99,34.05,48.2,0,0,0,0,0,0,0.612,0,0.051,0.14,0.86,0.14,49.8
1581285600000,2020,2,2019,5,19,7,0.478,0.0618,0.416,23321.5,155.8,155.8,138.8,4,3,3.142857142857143,790.5,704.9,897.4,688.4,619.9,102.1,85,105,0,0,0,0.13,0.117,0.144,688.4,619.9,792.4,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.347,0.302,0.423,0.26,0.215,0.323,0.011,0.0092,0.014,0.846,0.739,0.956,0.037,0.032,0.042,22.09,21.55,22.54,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.56,39.91,50.63,44.42,38.95,48.2,0,0,0,0,0,0,0.771,0,0.062,0.13,0.87,0.13,48.8
1581890400000,2020,2,2019,5,20,7,0.704,0.0718,0.613,31072.9,192.8,192.8,185,4,4,4,1165,949.7,1377,1046,844.7,118.7,105,137,32.44,0,140.5,0.102,0.0898,0.111,1014,844.7,1100,990,990,990,968.4,967.7,969.1,21.6,20.9,22.3,0.677,0.471,0.838,0.522,0.348,0.648,0.024,0.016,0.031,1.48,1.05,1.79,0.069,0.047,0.085,20.11,19.13,21.25,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.53,42.01,50.41,46.24,41.17,48.2,0,0,0,0,0,0,1.03,0,0.091,0.1,0.87,0.13,44.1
1582495200000,2020,2,2019,5,21,7,0.889,0.0868,0.665,31770.6,191.3,191.3,189.1,4,4,4,1471,1411,1512,1327,1274,143.6,137,183,227.1,174.3,265.1,0.0976,0.0912,0.121,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.877,0.852,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.087,0.09,18.78,18.63,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.24,47.84,48.81,47.28,46.88,47.84,0,0,0,0,0,0,1.05,0,0.224,0.098,0.75,0.25,35.7
1583100000000,2020,3,2019,6,22,7,0.946,0.111,0.665,31199.7,187.2,187.2,185.7,4,4,4,1564,1521,1612,1381,1338,183,183,183,281.1,238.3,328.9,0.117,0.114,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.905,0.899,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.46,18.3,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,46.96,47.76,46.43,46.02,46.8,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1583704800000,2020,3,2019,6,23,7,1.05,0.111,0.665,30243,183.3,183.3,180,4,4,4,1729,1635,1837,1546,1452,183,183,183,446.2,351.9,554.3,0.106,0.0996,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.91,17.55,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.96,46.76,45,44.06,45.82,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1584309600000,2020,3,2019,6,24,7,1.23,0.111,0.665,28565.7,174.5,174.5,170,4,4,4,2033,1889,2161,1850,1706,183,183,183,749.8,606.3,877.8,0.0902,0.0847,0.0969,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.97,16.64,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.49,44.5,42.51,41.64,43.61,0,0,0,0,0,0,0.945,0,0.565,0.09,0.54,0.46,23.2
1584914400000,2020,3,2019,6,25,7,1.39,0.111,0.665,27360.6,165.5,165.5,162.9,4,4,4,2301,2201,2403,2118,2018,183,183,183,1018,918.1,1120,0.0796,0.0762,0.0831,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.05,16.54,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.58,40.92,42.23,40.72,40.02,41.38,0,0,0,0,0,0,0.905,0,0.725,0.08,0.48,0.52,19.7
1585519200000,2020,3,2019,6,26,7,1.6,0.125,0.665,25773,158.7,158.7,153.4,4,4,4,2643,2452,2842,2436,2269,207.3,183,217,1336,1169,1525,0.0784,0.0729,0.0843,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,14.99,15.93,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.914,0.923,39.35,38.05,40.6,38.35,36.98,39.68,0,0,0,0,0,0,0.852,0,0.935,0.078,0.42,0.58,16.1
1586124000000,2020,4,2019,7,27,7,1.87,0.131,0.665,23736.1,146,146,141.3,4,4,4,3089,2910,3245,2872,2693,217,217,217,1772,1593,1928,0.0703,0.0669,0.0746,1100,1100,1100,990,990,990,973.7,973.3,974.1,16.3,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.05,14.83,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.913,36.41,35.43,37.59,35.32,34.37,36.5,0,0,0,0,0,0,0.785,0,1.205,0.07,0.36,0.64,12.7
1586728800000,2020,4,2019,7,28,7,2.02,0.131,0.665,22729.1,136.6,136.6,135.3,4,4,4,3341,3282,3391,3124,3065,217,217,217,2024,1965,2074,0.065,0.064,0.0661,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.74,13.97,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.87,34.58,35.21,33.82,33.54,34.16,0,0,0,0,0,0,0.752,0,1.355,0.065,0.33,0.67,11.3
1587333600000,2020,4,2019,7,29,7,2.06,0.172,0.665,22509.3,135,135,134,4,4,4,3399,3353,3420,3115,3058,283.9,217,295,2015,1958,2086,0.0835,0.0638,0.088,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.67,13.82,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.53,34.41,34.8,33.5,33.38,33.76,0,0,0,0,0,0,0.744,0,1.395,0.083,0.32,0.68,10.9
1587938400000,2020,4,2019,7,30,7,1.92,0.185,0.665,23349.6,142.8,142.8,139,4,4,4,3183,3027,3324,2876,2706,306.1,295,321,1776,1606,1929,0.0963,0.0888,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.88,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.82,34.97,36.81,34.75,33.92,35.71,0,0,0,0,0,0,0.772,0,1.255,0.096,0.35,0.65,12.2
1588543200000,2020,5,2019,8,31,7,1.7,0.194,0.665,24953.1,152.8,152.8,148.5,4,4,4,2819,2664,2974,2498,2343,321,321,321,1398,1243,1553,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.67,15.42,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.2,37.16,39.21,37.13,36.05,38.2,0,0,0,0,0,0,0.825,0,1.035,0.11,0.39,0.61,14.7
1589148000000,2020,5,2019,8,32,7,1.49,0.194,0.665,26591.9,162.1,162.1,158.3,4,4,4,2467,2331,2614,2146,2010,321,321,321,1046,910,1193,0.13,0.123,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.54,16.23,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.5,39.54,41.39,39.57,38.55,40.52,0,0,0,0,0,0,0.879,0,0.825,0.13,0.45,0.55,17.8
1589752800000,2020,5,2019,8,33,7,1.28,0.179,0.665,28154,172.2,172.2,167.6,4,4,4,2122,1956,2290,1827,1680,295.3,276,321,727,580,868.9,0.139,0.13,0.147,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.74,16.33,17.17,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.75,41.65,43.92,41.9,40.8,43.04,0,0,0,0,0,0,0.931,0,0.615,0.14,0.52,0.48,22
1590357600000,2020,5,2019,8,34,7,1.08,0.167,0.665,29947.5,182.5,182.5,178.3,4,4,4,1779,1658,1910,1503,1382,276,276,276,403.3,282,534.3,0.155,0.144,0.166,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.74,17.32,18.14,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.32,46.55,44.56,43.43,45.62,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1590962400000,2020,6,2019,9,35,7,0.92,0.127,0.665,31457,190.6,190.6,187.2,4,4,4,1521,1430,1622,1311,1220,210,210,210,210.9,119.8,311.7,0.138,0.129,0.147,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.896,0.862,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.6,18.26,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,46.85,48.63,46.81,45.92,47.66,0,0,0,0,0,0,1.04,0,0.255,0.14,0.72,0.28,34.2
1591567200000,2020,6,2019,9,36,7,0.766,0.127,0.627,31390.8,192.8,192.8,186.9,4,4,4,1267,1145,1402,1057,934.7,210,210,210,19.74,0,92,0.167,0.15,0.183,1037,934.7,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.729,0.581,0.85,0.53,0.391,0.648,0.025,0.018,0.031,1.54,1.23,1.8,0.073,0.057,0.086,19.72,19.03,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.76,44.68,49.67,46.71,43.79,48.2,0,0,0,0,0,0,1.04,0,0.139,0.17,0.82,0.18,41
1592172000000,2020,6,2019,9,37,7,0.627,0.127,0.5,26374.6,170.7,170.7,157,4,3,3.7142857142857144,1036,966.3,1115,826.4,756.3,210,210,210,1.624e-14,0,1.137e-13,0.203,0.188,0.217,826.4,756.3,904.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.482,0.418,0.554,0.339,0.305,0.377,0.015,0.014,0.017,1.07,0.997,1.18,0.048,0.045,0.054,20.93,20.56,21.23,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.08,39.4,51.35,42.69,38.41,48.2,0,0,0,0,0,0,0.872,0,0.127,0.2,0.8,0.2,42.1
1592776800000,2020,6,2019,9,38,7,0.543,0.127,0.416,22978.1,144.3,144.3,136.8,3,3,3,898.2,853.3,945,688.2,643.3,210,210,210,0,0,0,0.234,0.222,0.246,688.2,643.3,735,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.364,0.336,0.398,0.261,0.231,0.292,0.012,0.01,0.013,0.876,0.799,0.964,0.039,0.035,0.043,21.63,21.36,21.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.52,43.98,49.09,45.59,43.11,48.11,0,0,0,0,0,0,0.76,0,0.127,0.23,0.77,0.23,42.3
1593381600000,2020,6,2019,9,39,7,0.487,0.117,0.37,20864,127.2,127.2,124.2,3,3,3,804.6,776.9,839.5,611.7,590.9,192.9,186,210,0,0,0,0.239,0.229,0.254,611.7,590.9,629.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.315,0.302,0.328,0.21,0.196,0.222,0.0092,0.0085,0.0097,0.742,0.706,0.775,0.032,0.031,0.034,22.14,21.97,22.29,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.26,41.05,43.27,41.4,40.16,42.4,0,0,0,0,0,0,0.69,0,0.117,0.24,0.76,0.24,42.8
1593986400000,2020,7,2019,10,40,7,0.444,0.12,0.324,18339,119.2,119.2,109.2,3,2,2.7142857142857144,734.2,699.7,770.3,536.5,472.7,197.7,186,227,0,-5.684e-14,5.684e-14,0.27,0.241,0.324,536.5,472.7,584.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.241,0.298,0.161,0.122,0.191,0.0069,0.0052,0.0083,0.648,0.613,0.694,0.028,0.026,0.03,22.52,22.32,22.68,0.953,0.95,0.957,0.976,0.971,0.98,0.93,0.922,0.938,42.44,37.61,51.32,40.98,36.51,48.2,0,0,0,0,0,0,0.606,0,0.12,0.27,0.73,0.27,41.3
1594591200000,2020,7,2019,10,41,7,0.399,0.137,0.261,15275.6,96.4,96.4,90.93,2,2,2,659.1,630,689.6,432.1,403,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.345,0.329,0.36,432.1,403,462.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.0892,0.117,0.0044,0.0038,0.005,0.556,0.51,0.607,0.024,0.022,0.026,22.91,22.73,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.42,43.53,49.36,45.46,42.66,48.2,0,0,0,0,0,0,0.505,0,0.138,0.34,0.65,0.35,38.3
1595196000000,2020,7,2019,10,42,7,0.36,0.137,0.223,13086.8,83.4,83.4,77.9,2,2,2,595,570.1,620.4,368,343.1,227,227,227,1.624e-14,0,5.684e-14,0.382,0.366,0.398,368,343.1,393.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.203,0.0727,0.0609,0.0847,0.0031,0.0026,0.0036,0.457,0.42,0.495,0.019,0.018,0.021,23.27,23.12,23.41,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.919,0.935,39.92,37.33,42.55,38.95,36.22,41.7,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
1595800800000,2020,7,2019,10,43,7,0.327,0.13,0.197,11593.9,72.8,72.8,69.01,2,2,2,540.3,517.3,562.2,325.6,306.2,214.7,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.397,0.35,0.426,325.6,306.2,341.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.172,0.182,0.0527,0.0435,0.0603,0.0022,0.0018,0.0025,0.393,0.365,0.415,0.016,0.015,0.017,23.58,23.46,23.67,0.945,0.942,0.947,0.97,0.97,0.971,0.917,0.914,0.92,35.57,33.43,37.5,34.51,32.42,36.4,0,0,0,0,0,0,0.383,0,0.13,0.4,0.6,0.4,35.5
1596405600000,2020,8,2019,11,44,7,0.295,0.111,0.184,10907.9,69.36,69.36,64.93,2,2,2,488.1,467.8,509.4,304.1,283.8,184,184,184,0,0,0,0.377,0.361,0.393,304.1,283.8,325.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0425,0.033,0.0526,0.0018,0.0014,0.0022,0.358,0.328,0.39,0.015,0.013,0.016,23.85,23.72,23.97,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.47,31.27,35.75,32.46,30.33,34.68,0,0,0,0,0,0,0.361,0,0.111,0.38,0.62,0.38,37
1597010400000,2020,8,2019,11,45,7,0.268,0.111,0.157,9305.81,59.33,59.33,55.39,2,2,2,443.1,425.4,461.5,259.1,241.4,184,184,184,0,0,0,0.416,0.399,0.432,259.1,241.4,277.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.159,0.0219,0.0163,0.03,0.0009,0.00066,0.0012,0.291,0.268,0.318,0.012,0.011,0.013,24.11,24,24.22,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.55,26.58,30.58,27.7,25.78,29.66,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
1597615200000,2020,8,2019,11,46,7,0.245,0.111,0.134,8070.29,50.54,50.54,48.04,2,1,1.1428571428571428,405.3,390.2,420.8,221.3,206.2,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.454,0.437,0.472,221.3,206.2,236.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.144,0.0146,0.0133,0.0159,0.00059,0.00054,0.00065,0.372,0.262,0.413,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.3,26.05,52.43,44.43,25.27,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,32.9
1598220000000,2020,8,2019,11,47,7,0.225,0.111,0.114,7068.36,44.98,44.98,42.07,1,1,1,372.7,360.4,385.5,188.7,176.4,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.494,0.477,0.511,188.7,176.4,201.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.132,0.0118,0.0107,0.0129,0.00048,0.00043,0.00052,0.336,0.314,0.359,0.014,0.013,0.015,24.4,24.31,24.48,0.952,0.948,0.955,0.979,0.976,0.98,0.932,0.926,0.936,42.96,40.15,45.9,42.07,39.2,44.98,0,0,0,0,0,0,0.234,0,0.111,0.49,0.51,0.49,31.4
