datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.783,0.196,0.587,36117.1,76.78,76.78,48.54,2,1,1.4193548387096775,292.2,193.5,424.8,219.2,120.5,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.265,0.172,0.377,219.2,120.5,351.8,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.126,0.0915,0.173,0.0216,0.00599,0.0651,0.00087,0.00023,0.0027,0.304,0.203,0.418,0.012,0.0079,0.017,24.82,24.07,25.39,0.941,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.21,25.72,51.11,35.18,24.95,48.2,0,0,0,0,0,0,0.27,0,0.196,0.25,0.75,0.25,46.1
728517600000,1993,2,1992,5,28,1.7,0.219,1.48,83501,179.9,179.9,124.3,4,2,2.892857142857143,704.5,434.9,1050,613.8,349.9,90.71,85,105,-4.06e-15,-1.137e-13,5.684e-14,0.136,0.1,0.195,613.8,349.9,945.4,990,990,990,966.7,965.6,968.1,23.3,21.9,24.4,0.315,0.173,0.563,0.212,0.0642,0.397,0.0093,0.0026,0.018,0.754,0.416,1.22,0.033,0.017,0.056,22.55,20.72,24.03,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.34,35.64,52,43.08,34.57,48.2,0,0,0,0,0,0,0.69,0,0.22,0.13,0.87,0.13,49.1
730936800000,1993,3,1992,6,31,3.76,0.439,2.84,138052,192.8,192.8,185.6,4,4,4,1405,1079,1853,1241,896.1,163.8,129,183,179.5,-1.137e-13,624.5,0.122,0.0696,0.17,1062,896.1,1100,990,990,990,969.2,968.1,970.6,20.8,19.4,21.9,0.794,0.537,0.926,0.578,0.373,0.648,0.028,0.017,0.033,1.66,1.15,1.87,0.08,0.053,0.097,19.15,17.5,20.7,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,47.42,43.43,50,46.39,42.56,48.2,0,0,0,0,0,0,1.03,0,0.92,0.12,0.76,0.24,36.7
733615200000,1993,4,1992,7,30,5.71,0.443,2.85,119185,174.6,174.6,165.5,4,4,4,2202,1885,2371,2031,1737,171,148,217,930.6,636.7,1119,0.0775,0.0625,0.0959,1100,1100,1100,990,990,990,971.6,970.7,972,18.4,18,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.55,16.13,17.4,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.925,0.93,42.25,41.13,44.54,41.38,40.24,43.65,0,0,0,0,0,0,0.92,0,2.86,0.078,0.5,0.5,20.9
736207200000,1993,5,1992,8,31,4.63,0.659,2.94,133828,192.8,192.8,179.9,4,4,4,1730,1231,2229,1484,1039,246.2,192,276,386.6,0,853.4,0.143,0.122,0.173,1097,1039,1100,990,990,990,970.2,968.6,971.7,19.8,18.3,21.4,0.894,0.707,0.926,0.642,0.511,0.648,0.033,0.024,0.035,1.84,1.51,1.87,0.093,0.07,0.1,17.96,16.47,19.87,0.95,0.946,0.955,0.98,0.98,0.98,0.931,0.927,0.936,45.92,42.04,49.79,44.97,41.2,48.2,0,0,0,0,0,0,0.999,0,1.69,0.14,0.63,0.37,28.9
738885600000,1993,6,1992,9,30,2.38,0.417,1.96,106469,189.8,189.8,147.9,4,3,3.3666666666666667,917.8,750.7,1194,756.8,589.7,161,161,161,-7.579e-15,-1.137e-13,1.137e-13,0.179,0.135,0.214,756.8,589.7,1033,990,990,990,967.5,966.9,968.5,22.5,21.5,23.1,0.42,0.298,0.694,0.298,0.195,0.497,0.013,0.0084,0.023,0.963,0.701,1.48,0.043,0.03,0.069,21.49,20.01,22.4,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.18,39.66,51.99,44.06,38.68,48.2,0,0,0,0,0,0,0.822,0,0.42,0.18,0.82,0.18,44.7
741477600000,1993,7,1992,10,31,1.61,0.537,1.08,62419.4,113,113,83.9,3,2,2.193548387096774,602,491.3,739.5,401.4,264.3,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.342,0.252,0.462,401.4,264.3,553.5,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.208,0.157,0.28,0.0895,0.0237,0.171,0.0038,0.00098,0.0074,0.488,0.302,0.646,0.021,0.012,0.028,23.22,22.5,23.89,0.949,0.933,0.958,0.975,0.97,0.98,0.925,0.905,0.939,39.66,28.89,52.16,38.48,28.02,48.2,0,0,0,0,0,0,0.466,0,0.53,0.33,0.67,0.33,38.8
744156000000,1993,8,1992,11,31,1.08,0.465,0.617,37377.1,64.41,64.41,50.24,2,1,1.3870967741935485,404.1,339.5,485.5,230.4,184.5,173.7,155,184,1.834e-15,-2.842e-14,2.842e-14,0.432,0.379,0.482,230.4,184.5,301.5,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.122,0.167,0.0182,0.0114,0.0413,0.00074,0.00046,0.0017,0.343,0.261,0.411,0.014,0.011,0.017,24.25,23.86,24.58,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.39,25.92,52.19,39.2,25.14,48.2,0,0,0,0,0,0,0.279,0,0.463,0.43,0.57,0.43,34.6
746834400000,1993,9,1992,12,30,0.739,0.323,0.416,25825.6,44.6,44.6,35.87,1,1,1,285,252,335.9,160.3,134,124.7,118,138,-3.79e-15,-2.842e-14,2.842e-14,0.438,0.4,0.468,160.3,134,197.9,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.1,0.126,0.00938,0.00714,0.0126,0.00037,0.00028,0.0005,0.279,0.231,0.349,0.011,0.0091,0.014,24.88,24.57,25.06,0.942,0.933,0.954,0.973,0.97,0.98,0.917,0.905,0.935,36.85,30.71,45.51,35.87,29.79,44.6,0,0,0,0,0,0,0.199,0,0.323,0.44,0.56,0.44,34.9
749426400000,1993,10,1993,1,31,0.581,0.26,0.321,15047.3,34.15,34.15,20.22,1,1,1,216.8,191.6,249.5,119.8,94.56,97,97,97,2.75e-15,-1.421e-14,1.421e-14,0.45,0.389,0.506,119.8,94.56,152.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0937,0.0848,0.105,0.00593,0.00379,0.00872,0.00023,0.00015,0.00034,0.204,0.159,0.262,0.008,0.0062,0.01,25.29,25.04,25.43,0.659,0,0.94,0.688,0,0.97,0.639,0,0.912,20.85,0,35.21,20.22,0,34.15,0,9,0,0,0.29,0,0.112,0.29,0.26,0.45,0.55,0.45,25.9
752104800000,1993,11,1993,2,30,0.562,0.219,0.343,18696.2,38.6,38.6,25.97,1,1,1,216.8,191.3,237.2,132.5,98.29,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.393,0.282,0.486,132.5,98.29,170.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0857,0.108,0.00701,0.0041,0.0102,0.00028,0.00016,0.0004,0.225,0.165,0.29,0.0088,0.0065,0.011,25.27,25.09,25.42,0.778,0,0.945,0.809,0,0.975,0.755,0,0.922,26.75,0,39.58,25.97,0,38.6,0,5,0,0,0.167,0,0.144,0.167,0.219,0.39,0.61,0.39,33.3
754696800000,1993,12,1993,3,31,0.71,0.174,0.537,33479.4,54.87,54.87,45,2,1,1.1935483870967742,265.2,231.5,309.4,200.4,154.5,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.248,0.191,0.333,200.4,154.5,250.4,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.119,0.104,0.136,0.0128,0.00888,0.0172,0.00051,0.00035,0.00069,0.313,0.242,0.388,0.012,0.0096,0.015,24.93,24.77,25.15,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,41.05,25.97,52.5,39.89,25.19,48.2,0,0,0,0,0,0,0.25,0,0.173,0.25,0.76,0.24,47.2
757375200000,1994,1,1993,4,31,1.43,0.213,1.21,70636.4,144.6,144.6,94.94,3,2,2.4193548387096775,533,313.5,844.7,453.6,240.5,79.39,73,91,-9.168e-16,-2.842e-14,5.684e-14,0.161,0.108,0.233,453.6,240.5,753.7,990,990,990,966,965,967.3,24,22.7,25,0.225,0.134,0.384,0.124,0.0162,0.304,0.0053,0.00065,0.013,0.538,0.255,0.969,0.023,0.01,0.043,23.5,21.75,24.78,0.947,0.926,0.958,0.975,0.97,0.98,0.924,0.898,0.939,39.65,27.07,51.99,38.49,26.26,48.2,0,0,0,0,0,0,0.527,0,0.22,0.15,0.85,0.15,49.4
760053600000,1994,2,1993,5,28,2.72,0.37,2.3,118249,192.8,192.8,176,4,3,3.892857142857143,1126,866.9,1401,973.3,729.9,153.1,137,162,22.96,-1.137e-13,139,0.137,0.116,0.158,950.4,729.9,1100,990,990,990,968.3,967.4,969.2,21.7,20.8,22.6,0.614,0.373,0.851,0.453,0.289,0.648,0.021,0.013,0.031,1.33,0.933,1.8,0.062,0.041,0.086,20.38,19.04,21.7,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.46,39.5,51.59,45.28,38.51,48.2,0,0,0,0,0,0,0.978,0,0.42,0.14,0.85,0.15,43.5
762472800000,1994,3,1993,6,31,3.93,0.49,2.95,140848,192.4,192.4,189.3,4,4,4,1466,1386,1562,1283,1203,183,183,183,183.2,102.6,279,0.125,0.117,0.132,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.873,0.84,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.8,18.46,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.39,49.07,47.33,46.45,48.09,0,0,0,0,0,0,1.05,0,0.98,0.12,0.75,0.25,35.8
765151200000,1994,4,1993,7,30,2.76,0.364,2.33,120924,192.8,192.8,168,4,3,3.7,1064,799.6,1432,923.5,674.6,140.3,125,148,24.36,-1.137e-13,183.9,0.135,0.103,0.159,899.2,674.6,1100,990,990,990,968.1,967.1,969.3,21.9,20.7,22.9,0.569,0.343,0.872,0.422,0.252,0.648,0.019,0.011,0.031,1.26,0.841,1.82,0.058,0.037,0.088,20.69,18.91,22.06,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.89,39.23,52.33,45.55,38.22,48.2,0,0,0,0,0,0,0.933,0,0.43,0.13,0.84,0.16,43.8
767743200000,1994,5,1993,8,31,1.75,0.394,1.36,78165.7,131.2,131.2,105.1,3,2,2.5161290322580645,653.4,529,791.7,506.4,382,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.228,0.186,0.278,506.4,382,644.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.25,0.191,0.326,0.146,0.0793,0.232,0.0062,0.0033,0.01,0.613,0.471,0.791,0.026,0.02,0.034,22.88,22.14,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.64,35.44,52.59,42.39,34.37,48.2,0,0,0,0,0,0,0.584,0,0.39,0.23,0.78,0.22,44.7
770421600000,1994,6,1993,9,30,1.15,0.308,0.846,50814.4,87.37,87.37,70.58,2,2,2,445.3,378.6,523.2,326.3,259.6,119,119,119,1.895e-15,0,5.684e-14,0.27,0.227,0.314,326.3,259.6,404.2,990,990,990,965.6,965.3,966,24.4,24,24.7,0.17,0.147,0.198,0.053,0.0215,0.0898,0.0022,0.00087,0.0037,0.386,0.286,0.503,0.016,0.012,0.021,24.01,23.54,24.42,0.944,0.932,0.955,0.973,0.97,0.98,0.918,0.904,0.936,36.25,28.96,44.58,35.29,28.09,43.68,0,0,0,0,0,0,0.392,0,0.304,0.27,0.74,0.26,44.2
773013600000,1994,7,1993,10,31,0.866,0.289,0.577,35458.2,57.8,57.8,47.66,2,1,1.3225806451612903,323.5,281,374.5,215.5,173,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.336,0.288,0.384,215.5,173,266.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.13,0.115,0.148,0.0146,0.0105,0.0248,0.00058,0.00042,0.001,0.323,0.25,0.401,0.013,0.01,0.016,24.66,24.43,24.88,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.22,25.94,52.72,38.96,25.16,48.2,0,0,0,0,0,0,0.265,0,0.289,0.33,0.67,0.33,40.9
775692000000,1994,8,1993,11,31,0.64,0.249,0.391,24345.2,42.13,42.13,32.72,1,1,1,238.9,207.4,278.5,145.9,114.4,93,93,93,-4.584e-16,-2.842e-14,2.842e-14,0.392,0.334,0.448,145.9,114.4,185.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0921,0.117,0.00815,0.00548,0.0115,0.00032,0.00021,0.00046,0.251,0.195,0.322,0.0099,0.0076,0.013,25.12,24.86,25.36,0.936,0.921,0.95,0.972,0.97,0.98,0.91,0.893,0.931,33.67,26.21,42.99,32.72,25.42,42.13,0,0,0,0,0,0,0.182,0,0.249,0.39,0.61,0.39,38
778370400000,1994,9,1993,12,30,0.446,0.187,0.26,16026.7,29.87,29.87,22.26,1,1,1,172.2,147.8,205,100.2,75.81,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.422,0.351,0.487,100.2,75.81,133,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0764,0.0966,0.00426,0.00219,0.00705,0.00017,0.000086,0.00028,0.167,0.123,0.226,0.0065,0.0048,0.0088,25.38,25.34,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.904,23.02,17.71,30.79,22.26,17.01,29.87,0,0,0,0,0,0,0.124,0,0.186,0.42,0.58,0.42,35.9
780962400000,1994,10,1994,1,31,0.379,0.139,0.24,14710.8,21.01,21.01,19.77,1,1,1,141.5,135.5,147.5,89.46,83.51,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.368,0.352,0.384,89.46,83.51,95.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0756,0.0798,0.00335,0.00285,0.00387,0.00013,0.00011,0.00015,0.144,0.134,0.155,0.0057,0.0052,0.0061,25.36,25.34,25.37,0.922,0.915,0.929,0.964,0.962,0.967,0.889,0.885,0.893,20.51,19.3,21.74,19.77,18.56,21.01,0,0,0,0,0,0,0.11,0,0.139,0.37,0.63,0.37,38.8
783640800000,1994,11,1994,2,30,0.371,0.13,0.242,14805.3,24.76,24.76,20.56,1,1,1,143.2,136.9,161.8,93.19,86.88,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.35,0.309,0.365,93.19,86.88,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0764,0.0852,0.00367,0.00313,0.00525,0.00014,0.00012,0.00021,0.151,0.139,0.184,0.0059,0.0055,0.0072,25.35,25.34,25.36,0.919,0.912,0.925,0.966,0.963,0.97,0.888,0.883,0.892,21.29,19.99,25.53,20.56,19.25,24.76,0,0,0,0,0,0,0.114,0,0.129,0.35,0.65,0.35,39.9
786232800000,1994,12,1994,3,31,0.477,0.158,0.319,19763.8,32.88,32.88,26.56,1,1,1,178.2,166.9,204.7,119.2,108,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.332,0.288,0.353,119.2,108,145.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0853,0.0986,0.00588,0.00493,0.00813,0.00023,0.00019,0.00032,0.199,0.178,0.246,0.0078,0.007,0.0096,25.36,25.33,25.36,0.924,0.916,0.937,0.97,0.97,0.97,0.896,0.889,0.909,27.39,24.6,33.9,26.56,23.86,32.88,0,0,0,0,0,0,0.148,0,0.158,0.33,0.67,0.33,41.4
788911200000,1995,1,1994,4,31,0.593,0.196,0.398,24876.3,39.49,39.49,33.44,1,1,1,221.4,197.3,247.1,148.4,124.3,73,73,73,0,0,0,0.332,0.295,0.37,148.4,124.3,174.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0928,0.11,0.00837,0.00632,0.0105,0.00033,0.00025,0.00042,0.253,0.209,0.298,0.0099,0.0082,0.012,25.22,25.02,25.39,0.937,0.928,0.946,0.971,0.97,0.977,0.911,0.9,0.925,34.41,28.72,40.42,33.44,27.86,39.49,0,0,0,0,0,0,0.186,0,0.195,0.33,0.67,0.33,41.9
791589600000,1995,2,1994,5,28,0.669,0.206,0.463,28935.5,54.64,54.64,43.06,2,1,1.1071428571428572,276.5,246.3,335.7,191.5,161.3,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.309,0.253,0.345,191.5,161.3,250.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.118,0.107,0.138,0.012,0.00946,0.0173,0.00048,0.00037,0.00069,0.313,0.25,0.392,0.012,0.01,0.016,24.88,24.65,25.05,0.947,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,41.3,26.41,52.36,40.22,25.62,48.2,0,0,0,0,0,0,0.239,0,0.206,0.31,0.69,0.31,43.3
794008800000,1995,3,1994,6,31,1.24,0.287,0.949,57116.4,89.76,89.76,76.77,2,2,2,461.3,344.1,522.1,354.3,237.1,107,107,107,6.418e-15,-5.684e-14,5.684e-14,0.236,0.205,0.311,354.3,237.1,415.1,990,990,990,965.7,965.1,965.9,24.3,24.1,24.9,0.178,0.137,0.2,0.0664,0.0159,0.095,0.0027,0.00064,0.0039,0.426,0.255,0.517,0.018,0.01,0.022,23.9,23.53,24.62,0.948,0.925,0.956,0.976,0.97,0.98,0.925,0.898,0.937,39.31,26.49,45.8,38.38,25.7,44.88,0,0,0,0,0,0,0.426,0,0.291,0.23,0.77,0.23,46.1
796687200000,1995,4,1994,7,30,1.12,0.324,0.799,47904,82.56,82.56,66.53,2,2,2,433.1,369.8,506.3,308.1,244.8,125,125,125,-9.474e-16,-2.842e-14,0,0.29,0.247,0.338,308.1,244.8,381.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.165,0.142,0.191,0.0445,0.0166,0.079,0.0018,0.00067,0.0033,0.36,0.267,0.469,0.015,0.011,0.019,24.09,23.65,24.48,0.941,0.928,0.953,0.971,0.97,0.98,0.914,0.9,0.934,34.25,27.28,42.12,33.27,26.46,41.28,0,0,0,0,0,0,0.37,0,0.321,0.29,0.71,0.29,42.8
799279200000,1995,5,1994,8,31,0.781,0.394,0.387,23890.8,48.2,48.2,32.11,1,1,1,291.6,233.4,363.6,144.6,86.4,147,147,147,3.667e-15,-2.842e-14,2.842e-14,0.513,0.404,0.63,144.6,86.4,216.6,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.107,0.0868,0.133,0.00804,0.00309,0.0142,0.00032,0.00012,0.00057,0.253,0.149,0.382,0.01,0.0059,0.015,24.87,24.4,25.25,0.935,0.912,0.958,0.972,0.962,0.98,0.909,0.882,0.938,33,19.64,49.62,32.11,18.9,48.2,0,0,0,0,0,0,0.178,0,0.394,0.5,0.5,0.5,30.6
801957600000,1995,6,1994,9,30,0.521,0.308,0.212,5802.75,24.58,24.58,8.059,1,1,1,200.8,176.5,230.4,81.81,57.52,119,119,119,-9.474e-16,-1.421e-14,1.421e-14,0.596,0.517,0.674,81.81,57.52,111.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0838,0.0752,0.0943,0.0027,0.000639,0.00522,0.00011,0.000025,0.00021,0.139,0.096,0.192,0.0055,0.0038,0.0076,25.4,25.23,25.46,0.336,0,0.924,0.355,0,0.97,0.325,0,0.892,8.326,0,25.34,8.059,0,24.58,0,19,0,0,0.633,0,0.0448,0.633,0.309,0.59,0.41,0.59,11.1
804549600000,1995,7,1994,10,31,0.415,0.289,0.0606,0,0,0,0,1,0,0.3870967741935484,155,140.2,175.2,47.02,32.16,108,108,108,24.41,-1.421e-14,49.11,0.7,0.617,0.771,22.61,0,67.16,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0721,0.0708,0.0772,0.000277,0,0.00146,0.000011,0,0.000057,0.0807,0.0708,0.112,0.0032,0.0028,0.0044,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,31,0,0.613,1,0,0,1.61,0.3544,0.7,0.15,0.85,0
807228000000,1995,8,1994,11,31,0.321,0.249,0,0,0,0,0,0,0,0,119.9,106.5,138.2,26.94,13.52,93,93,93,26.94,13.52,45.24,0.78,0.673,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.321,0.78,0,1,0
809906400000,1995,9,1994,12,30,0.224,0.187,0,0,0,0,0,0,0,0,86.3,75.35,104.6,14.3,3.35,72,72,72,14.3,3.35,32.61,0.842,0.688,0.956,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.224,0.83,0,1,0
812498400000,1995,10,1995,1,31,0.184,0.139,0,0,0,0,0,0,0,0,68.78,64.52,75.12,16.78,12.52,52,52,52,16.78,12.52,23.12,0.758,0.692,0.806,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.184,0.76,0,1,0
815176800000,1995,11,1995,2,30,0.239,0.13,0.0557,667.187,14.27,14.27,0.9266,1,0,0.36666666666666664,92.3,76.49,116.7,42.3,26.49,50,50,50,20.81,-7.105e-15,47.82,0.553,0.429,0.654,21.49,0,66.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000268,0,0.00142,0.000011,0,0.000056,0.079,0.0708,0.105,0.0031,0.0028,0.0041,25.42,25.4,25.43,0.0592,0,0.895,0.064,0,0.96,0.0568,0,0.859,0.9653,0,14.86,0.9266,0,14.27,19,28,0,0.633,0.933,0,0.00515,1.57,0.1833,0.54,0.23,0.77,2.79
817768800000,1995,12,1995,3,31,0.357,0.158,0.199,11656.5,18.36,18.36,15.67,1,1,1,133.4,118,141.6,74.44,59.05,59,59,59,1.604e-15,-1.421e-14,1.421e-14,0.443,0.417,0.5,74.44,59.05,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.0763,0.00208,0.000769,0.00277,0.000081,0.00003,0.00011,0.119,0.0938,0.133,0.0047,0.0037,0.0052,25.38,25.37,25.41,0.87,0,0.94,0.898,0,0.961,0.835,0,0.902,16.32,0,19.11,15.67,0,18.36,0,2,0,0,0.0645,0,0.087,0.0645,0.158,0.44,0.56,0.44,32.7
820447200000,1996,1,1995,4,31,0.553,0.196,0.358,22277.2,49.72,49.72,29.94,2,1,1.032258064516129,206.6,143.5,301,133.6,70.48,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.371,0.243,0.509,133.6,70.48,228,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0961,0.0738,0.129,0.00711,0.00174,0.0151,0.00028,0.000068,0.0006,0.221,0.113,0.377,0.0087,0.0044,0.015,25.22,24.76,25.39,0.933,0.913,0.958,0.969,0.96,0.98,0.905,0.879,0.939,30.05,16.07,50.68,29.14,15.42,48.2,0,0,0,0,0,0,0.166,0,0.195,0.35,0.65,0.35,40.3
823125600000,1996,2,1995,5,29,0.937,0.213,0.724,43754.6,77.61,77.61,62.87,2,1,1.9655172413793103,374,311.1,441.3,289,226.1,85,85,85,9.801e-16,0,2.842e-14,0.229,0.193,0.273,289,226.1,356.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.152,0.13,0.176,0.0359,0.015,0.0672,0.0015,0.0006,0.0028,0.331,0.252,0.426,0.013,0.01,0.017,24.4,23.99,24.74,0.939,0.925,0.959,0.971,0.97,0.98,0.911,0.898,0.94,33.34,26.63,52.42,32.26,25.83,48.2,0,0,0,0,0,0,0.349,0,0.213,0.23,0.77,0.23,46.7
825631200000,1996,3,1995,6,31,1.62,0.287,1.33,77558.6,131.1,131.1,104.2,3,2,2.5161290322580645,604.6,453.6,745.6,497.6,346.6,107,107,107,7.335e-15,0,5.684e-14,0.181,0.144,0.236,497.6,346.6,638.6,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.242,0.175,0.318,0.141,0.0626,0.228,0.006,0.0026,0.0098,0.595,0.414,0.775,0.025,0.017,0.034,23.1,22.34,23.94,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.11,35.22,52.17,41.94,34.16,48.2,0,0,0,0,0,0,0.579,0,0.29,0.18,0.82,0.18,47.9
828309600000,1996,4,1995,7,30,1.76,0.324,1.44,82495.7,128.7,128.7,114.6,3,2,2.7666666666666666,679.7,546.5,753,554.7,421.5,125,125,125,0,-5.684e-14,5.684e-14,0.186,0.166,0.229,554.7,421.5,628,990,990,990,966.6,966.1,966.9,23.4,23.1,23.9,0.275,0.205,0.316,0.174,0.098,0.22,0.0074,0.0041,0.0095,0.665,0.53,0.762,0.028,0.022,0.033,22.72,22.33,23.41,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.07,35.58,52.6,41.88,34.52,48.2,0,0,0,0,0,0,0.637,0,0.32,0.18,0.82,0.18,46.9
830901600000,1996,5,1995,8,31,1.12,0.394,0.731,44015.2,83.77,83.77,59.16,2,1,1.6774193548387097,419.8,330.8,535.9,272.8,183.8,147,147,147,3.667e-15,-2.842e-14,5.684e-14,0.357,0.274,0.444,272.8,183.8,388.9,990,990,990,965.5,965.1,966,24.5,24,24.9,0.153,0.121,0.194,0.0338,0.0114,0.0825,0.0014,0.00046,0.0034,0.358,0.255,0.481,0.015,0.01,0.02,24.16,23.51,24.62,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.897,0.939,38.04,25.87,52.08,36.93,25.1,48.2,0,0,0,0,0,0,0.329,0,0.389,0.35,0.65,0.35,39.3
833580000000,1996,6,1995,9,30,0.729,0.308,0.42,26182.2,47.07,47.07,36.36,1,1,1,281.2,243.8,327.2,162.2,124.8,119,119,119,3.316e-15,-2.842e-14,2.842e-14,0.426,0.364,0.488,162.2,124.8,208.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.099,0.128,0.00953,0.00636,0.0134,0.00038,0.00025,0.00054,0.283,0.216,0.365,0.011,0.0085,0.015,24.89,24.6,25.12,0.942,0.929,0.956,0.974,0.97,0.98,0.918,0.901,0.937,37.32,28.56,48.03,36.36,27.7,47.07,0,0,0,0,0,0,0.202,0,0.309,0.42,0.58,0.42,35.9
836172000000,1996,7,1995,10,31,0.571,0.289,0.282,11624.7,29.59,29.59,15.62,1,1,1,213.2,190,240.8,105.2,81.97,108,108,108,-9.168e-16,-1.421e-14,1.421e-14,0.509,0.448,0.569,105.2,81.97,132.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0906,0.0825,0.1,0.00469,0.00272,0.00704,0.00018,0.00011,0.00028,0.18,0.138,0.229,0.0071,0.0054,0.009,25.33,25.13,25.44,0.565,0,0.932,0.594,0,0.97,0.548,0,0.904,16.11,0,30.5,15.62,0,29.59,0,12,0,0,0.387,0,0.0868,0.387,0.289,0.51,0.49,0.51,20.4
838850400000,1996,8,1995,11,31,0.421,0.249,0.144,0,0,0,0,1,0,0.7741935483870968,157.3,136.7,188.6,64.31,43.65,93,93,93,10.41,-1.421e-14,49.11,0.597,0.493,0.681,53.9,0,95.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0752,0.0708,0.0855,0.00129,0,0.00388,0.000051,0,0.00015,0.105,0.0708,0.161,0.0041,0.0028,0.0063,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,31,0,0.226,1,0,0,1.23,0.277,0.59,0.34,0.66,0
841528800000,1996,9,1995,12,30,0.29,0.187,0.0339,314.213,13.09,13.09,0.4364,1,0,0.23333333333333334,112,97.27,134.7,39.95,25.27,72,72,72,26.89,-7.105e-15,48.24,0.649,0.534,0.74,13.06,0,62.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0718,0.000118,0,0.00108,0.0000046,0,0.000042,0.0752,0.0708,0.1,0.0029,0.0028,0.0039,25.42,25.4,25.43,0.0291,0,0.873,0.032,0,0.96,0.0279,0,0.838,0.4546,0,13.64,0.4364,0,13.09,23,29,0,0.767,0.967,0,0.00242,1.73,0.2561,0.64,0.12,0.88,1.08
844120800000,1996,10,1996,1,31,0.241,0.139,0,0,0,0,0,0,0,0,89.84,85.51,96.45,37.84,33.51,52,52,52,37.84,33.51,44.45,0.579,0.539,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.241,0.58,0,1,0
846799200000,1996,11,1996,2,30,0.298,0.13,0.141,6270.74,19.87,19.87,8.709,1,0,0.7666666666666667,114.9,90.71,139.9,64.94,40.71,50,50,50,10.58,-1.421e-14,48.91,0.443,0.357,0.551,54.36,0,89.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0775,0.00136,0,0.00339,0.000053,0,0.00013,0.103,0.0708,0.145,0.004,0.0028,0.0057,25.4,25.36,25.43,0.464,0,0.94,0.481,0,0.964,0.446,0,0.903,9.061,0,20.6,8.709,0,19.87,7,15,0,0.233,0.5,0,0.0484,0.733,0.157,0.44,0.47,0.53,21
849391200000,1996,12,1996,3,31,0.428,0.158,0.27,16635.8,30.12,30.12,22.36,1,1,1,159.9,138.8,193,100.9,79.83,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.372,0.306,0.425,100.9,79.83,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0828,0.0754,0.0945,0.00432,0.00254,0.00714,0.00017,0.000099,0.00028,0.166,0.128,0.225,0.0065,0.005,0.0088,25.36,25.35,25.37,0.922,0.911,0.934,0.967,0.96,0.97,0.891,0.882,0.904,23.12,18.55,31.06,22.36,17.8,30.12,0,0,0,0,0,0,0.124,0,0.158,0.37,0.63,0.37,38.9
852069600000,1997,1,1996,4,31,0.767,0.196,0.572,35158.1,88.8,88.8,47.26,2,1,1.3870967741935485,286.4,193.3,480.4,213.4,120.3,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.275,0.152,0.378,213.4,120.3,407.4,990,990,990,964.8,964.4,965.8,25.2,24.2,25.6,0.124,0.0914,0.193,0.0225,0.00597,0.0913,0.00091,0.00023,0.0038,0.298,0.202,0.501,0.012,0.0079,0.021,24.86,23.74,25.39,0.939,0.922,0.958,0.973,0.97,0.98,0.914,0.895,0.939,35.38,25.6,50.49,34.4,24.83,48.2,0,0,0,0,0,0,0.263,0,0.195,0.26,0.75,0.25,45.8
854748000000,1997,2,1996,5,28,1.91,0.259,1.65,91213.5,161.3,161.3,135.7,4,2,3.0714285714285716,790.1,509.1,968.3,683.1,424.1,107,85,137,2.03e-15,0,5.684e-14,0.136,0.112,0.167,683.1,424.1,831.3,990,990,990,967.1,965.9,967.8,22.9,22.2,24.1,0.349,0.2,0.466,0.256,0.0992,0.341,0.011,0.0041,0.015,0.849,0.528,1.03,0.037,0.022,0.046,22.09,21.2,23.58,0.955,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.28,36.96,52.53,44.6,35.85,48.2,0,0,0,0,0,0,0.754,0,0.26,0.14,0.86,0.14,47.8
857167200000,1997,3,1996,6,31,2.53,0.346,2.19,117367,172.2,172.2,157.8,4,3,3.6451612903225805,945.6,863.1,1028,816.6,734.1,129,129,129,7.335e-15,0,1.137e-13,0.137,0.126,0.149,816.6,734.1,898.7,990,990,990,967.7,967.4,968,22.3,22,22.6,0.454,0.378,0.529,0.334,0.291,0.374,0.015,0.013,0.017,1.04,0.942,1.15,0.046,0.042,0.052,21.29,20.86,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.17,39.34,52.1,43.71,38.35,48.2,0,0,0,0,0,0,0.876,0,0.34,0.14,0.87,0.13,46.4
859845600000,1997,4,1996,7,30,3.17,0.344,2.63,131776,192.8,192.8,183,4,3,3.966666666666667,1222,894.8,1436,1089,769.8,132.7,125,148,72.84,0,198.1,0.111,0.0878,0.14,1016,769.8,1100,990,990,990,968.6,967.5,969.3,21.4,20.7,22.5,0.716,0.413,0.874,0.541,0.312,0.648,0.025,0.014,0.031,1.54,0.954,1.82,0.072,0.042,0.088,19.88,18.9,21.51,0.954,0.952,0.956,0.98,0.975,0.98,0.934,0.929,0.937,47.4,39.44,51.77,46.16,38.45,48.2,0,0,0,0,0,0,1.02,0,0.54,0.11,0.83,0.17,41.6
862437600000,1997,5,1996,8,31,2.4,0.433,1.96,106768,188.5,188.5,143.5,4,3,3.3225806451612905,894.7,677.8,1223,733.2,530.8,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.182,0.155,0.217,733.2,530.8,1031,990,990,990,967.5,966.6,968.6,22.5,21.4,23.4,0.403,0.262,0.695,0.283,0.156,0.493,0.013,0.0067,0.023,0.925,0.599,1.47,0.041,0.026,0.069,21.62,19.93,22.79,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,44.47,37.54,52.16,43.26,36.44,48.2,0,0,0,0,0,0,0.797,0,0.44,0.18,0.82,0.18,44.5
865116000000,1997,6,1996,9,30,1.39,0.308,1.08,63594.7,113.2,113.2,88.33,3,2,2.2,535.1,432.2,666,416.1,313.2,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.226,0.179,0.275,416.1,313.2,547,990,990,990,966,965.5,966.6,24,23.4,24.5,0.205,0.165,0.269,0.0962,0.0468,0.166,0.004,0.0019,0.0071,0.502,0.366,0.627,0.021,0.015,0.027,23.49,22.81,24.09,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.8,34.88,52.17,40.57,33.83,48.2,0,0,0,0,0,0,0.491,0,0.31,0.22,0.78,0.22,45.8
867708000000,1997,7,1996,10,31,0.974,0.289,0.685,41454.3,69.14,69.14,55.72,2,1,1.7096774193548387,363.6,311.1,427.6,255.6,203.1,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.3,0.253,0.347,255.6,203.1,319.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.125,0.166,0.0244,0.013,0.0498,0.00099,0.00052,0.002,0.325,0.249,0.398,0.013,0.01,0.016,24.46,24.1,24.69,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.01,25.76,52.39,34.78,24.98,48.2,0,0,0,0,0,0,0.31,0,0.289,0.3,0.7,0.3,42.6
870386400000,1997,8,1996,11,31,0.689,0.249,0.44,27537.8,48.2,48.2,37.01,1,1,1,257.3,220,307,164.3,127,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.365,0.303,0.423,164.3,127,214,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.11,0.0966,0.127,0.00971,0.00655,0.0139,0.00038,0.00026,0.00056,0.284,0.217,0.373,0.011,0.0085,0.015,25,24.69,25.26,0.943,0.929,0.957,0.974,0.97,0.98,0.918,0.902,0.938,37.99,29.25,49.61,37.01,28.37,48.2,0,0,0,0,0,0,0.206,0,0.249,0.36,0.64,0.36,40
873064800000,1997,9,1996,12,30,0.488,0.187,0.301,18628.4,33.01,33.01,25.87,1,1,1,188.2,164.3,218.7,116.2,92.26,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.385,0.329,0.438,116.2,92.26,146.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0822,0.101,0.00562,0.00359,0.00822,0.00022,0.00014,0.00032,0.196,0.153,0.25,0.0077,0.006,0.0098,25.36,25.24,25.38,0.923,0.911,0.937,0.969,0.965,0.97,0.894,0.883,0.909,26.69,21.11,34.03,25.87,20.38,33.01,0,0,0,0,0,0,0.144,0,0.187,0.38,0.62,0.38,38.2
875656800000,1997,10,1997,1,31,0.406,0.139,0.266,16311.9,24.56,24.56,21.92,1,1,1,151.5,138.6,162.9,99.47,86.56,52,52,52,0,-1.421e-14,1.421e-14,0.344,0.319,0.375,99.47,86.56,110.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0767,0.0853,0.00421,0.00311,0.00518,0.00016,0.00012,0.0002,0.162,0.139,0.183,0.0064,0.0055,0.0072,25.35,25.34,25.36,0.916,0.911,0.925,0.968,0.963,0.97,0.887,0.883,0.891,22.65,19.92,25.32,21.92,19.18,24.56,0,0,0,0,0,0,0.122,0,0.14,0.34,0.66,0.34,40.2
878335200000,1997,11,1997,2,30,0.419,0.13,0.289,17834,27.49,27.49,24.77,1,1,1,161.6,144,173,111.6,94.03,50,50,50,0,-1.421e-14,1.421e-14,0.31,0.289,0.347,111.6,94.03,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.079,0.0892,0.00524,0.00374,0.00621,0.00021,0.00015,0.00024,0.184,0.152,0.204,0.0072,0.006,0.008,25.34,25.34,25.35,0.92,0.912,0.927,0.969,0.966,0.97,0.892,0.883,0.899,25.55,21.43,28.34,24.77,20.71,27.49,0,0,0,0,0,0,0.138,0,0.13,0.31,0.69,0.31,42.6
880927200000,1997,12,1997,3,31,0.481,0.158,0.323,20002.5,31.69,31.69,26.89,1,1,1,179.5,166.2,199.5,120.5,107.2,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.33,0.296,0.355,120.5,107.2,140.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.085,0.0968,0.00599,0.00486,0.0077,0.00023,0.00019,0.0003,0.201,0.177,0.237,0.0079,0.0069,0.0092,25.36,25.36,25.36,0.924,0.916,0.935,0.97,0.97,0.97,0.897,0.888,0.907,27.72,24.41,32.67,26.89,23.68,31.69,0,0,0,0,0,0,0.149,0,0.158,0.33,0.67,0.33,41.6
883605600000,1998,1,1997,4,31,0.865,0.196,0.669,40995.8,90.72,90.72,55.1,2,1,1.5483870967741935,322.9,201.7,489.9,249.9,128.7,73,73,73,-9.168e-16,-2.842e-14,0,0.243,0.149,0.362,249.9,128.7,416.9,990,990,990,965,964.4,965.8,25,24.2,25.6,0.137,0.0944,0.196,0.0315,0.00669,0.0958,0.0013,0.00026,0.004,0.331,0.217,0.516,0.013,0.0085,0.021,24.65,23.68,25.37,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.17,25.91,51.25,36.15,25.13,48.2,0,0,0,0,0,0,0.306,0,0.196,0.23,0.77,0.23,47.4
886284000000,1998,2,1997,5,28,1.78,0.237,1.54,85139.6,144.6,144.6,126.7,3,2,2.8214285714285716,735.1,503.3,881.9,637.2,418.3,97.86,85,105,4.06e-15,0,5.684e-14,0.136,0.119,0.169,637.2,418.3,776.9,990,990,990,966.8,965.9,967.4,23.2,22.6,24.1,0.319,0.198,0.409,0.227,0.0965,0.315,0.0099,0.004,0.014,0.792,0.519,1.01,0.034,0.022,0.045,22.37,21.56,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.15,35.46,52.35,45.05,34.4,48.2,0,0,0,0,0,0,0.704,0,0.24,0.13,0.87,0.13,47.8
888703200000,1998,3,1997,6,31,2.49,0.346,2.15,115968,183,183,155.9,4,3,3.4516129032258065,930.3,839.2,1101,801.3,710.2,129,129,129,0,-1.137e-13,1.137e-13,0.14,0.117,0.154,801.3,710.2,971.8,990,990,990,967.6,967.3,968.2,22.4,21.8,22.7,0.441,0.362,0.596,0.325,0.275,0.409,0.015,0.012,0.019,1.02,0.899,1.28,0.046,0.04,0.059,21.37,20.51,21.84,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.84,39.81,52.22,45.55,38.84,48.2,0,0,0,0,0,0,0.866,0,0.34,0.14,0.86,0.14,46.6
891381600000,1998,4,1997,7,30,3.27,0.364,2.76,137074,192.8,192.8,190.4,4,4,4,1261,1064,1386,1120,915.8,140.3,125,148,54.9,-1.137e-13,138.1,0.112,0.0932,0.139,1065,915.8,1100,990,990,990,968.7,968.1,969.1,21.3,20.9,21.9,0.765,0.554,0.853,0.582,0.382,0.648,0.027,0.017,0.031,1.64,1.19,1.8,0.077,0.054,0.086,19.64,19.08,20.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.88,44.43,50.46,47.6,43.54,48.2,0,0,0,0,0,0,1.06,0,0.51,0.11,0.84,0.16,41.9
893973600000,1998,5,1997,8,31,2.16,0.394,1.76,97854.1,170.9,170.9,131.5,4,2,3.129032258064516,805.5,618.4,1040,658.5,471.4,147,147,147,1.834e-15,0,5.684e-14,0.187,0.141,0.238,658.5,471.4,893.5,990,990,990,967.1,966.4,968,22.9,22,23.6,0.343,0.228,0.527,0.238,0.122,0.371,0.01,0.0051,0.017,0.808,0.535,1.14,0.036,0.023,0.052,22.07,20.83,23.02,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.53,35,51.89,42.26,33.95,48.2,0,0,0,0,0,0,0.731,0,0.4,0.18,0.81,0.19,45.3
896652000000,1998,6,1997,9,30,1.28,0.308,0.975,57977.8,101.7,101.7,80.52,3,2,2.033333333333333,495,404.6,607.8,376,285.6,119,119,119,0,-5.684e-14,5.684e-14,0.244,0.196,0.294,376,285.6,488.8,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.188,0.156,0.236,0.0765,0.0338,0.13,0.0032,0.0014,0.0055,0.457,0.325,0.622,0.019,0.013,0.026,23.72,23.08,24.25,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.87,31.84,51.92,39.7,30.89,48.2,0,0,0,0,0,0,0.447,0,0.305,0.24,0.76,0.24,45.3
899244000000,1998,7,1997,10,31,0.913,0.289,0.623,38076.6,63.15,63.15,51.18,2,1,1.5161290322580645,340.7,291.1,399.4,232.7,183.1,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.32,0.27,0.371,232.7,183.1,291.4,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.118,0.156,0.0182,0.0113,0.0366,0.00073,0.00045,0.0015,0.32,0.248,0.396,0.013,0.0099,0.016,24.58,24.27,24.82,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.81,25.66,52.21,36.67,24.89,48.2,0,0,0,0,0,0,0.284,0,0.29,0.32,0.68,0.32,41.7
901922400000,1998,8,1997,11,31,0.665,0.249,0.416,25998.9,44.48,44.48,34.94,1,1,1,248.4,216.5,288.7,155.4,123.5,93,93,93,-1.375e-15,-2.842e-14,2.842e-14,0.377,0.322,0.43,155.4,123.5,195.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0953,0.121,0.00896,0.00625,0.0124,0.00035,0.00024,0.00049,0.268,0.211,0.34,0.011,0.0083,0.014,25.06,24.81,25.29,0.94,0.928,0.953,0.973,0.97,0.98,0.914,0.9,0.934,35.91,28.41,45.38,34.94,27.56,44.48,0,0,0,0,0,0,0.194,0,0.249,0.37,0.63,0.37,39.1
904600800000,1998,9,1997,12,30,0.469,0.187,0.282,17424.9,31.82,31.82,24.2,1,1,1,180.9,160.2,213.5,108.9,88.16,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.401,0.337,0.45,108.9,88.16,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0808,0.0996,0.005,0.00324,0.00778,0.0002,0.00013,0.0003,0.183,0.146,0.241,0.0071,0.0057,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.968,0.964,0.97,0.893,0.882,0.907,24.99,20.28,32.8,24.2,19.54,31.82,0,0,0,0,0,0,0.134,0,0.187,0.4,0.6,0.4,37.2
907192800000,1998,10,1998,1,31,0.376,0.139,0.237,14560,23.45,23.45,19.57,1,1,1,140.3,126.5,158.3,88.32,74.53,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.372,0.329,0.411,88.32,74.53,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0724,0.0836,0.00326,0.00209,0.00478,0.00013,0.000082,0.00019,0.142,0.118,0.174,0.0056,0.0046,0.0068,25.36,25.34,25.38,0.925,0.911,0.94,0.964,0.96,0.97,0.892,0.882,0.903,20.29,17.4,24.17,19.57,16.71,23.45,0,0,0,0,0,0,0.109,0,0.139,0.37,0.63,0.37,38.7
909871200000,1998,11,1998,2,30,0.391,0.13,0.262,16106.8,25.9,25.9,22.37,1,1,1,151,127.3,166.4,101,77.35,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.334,0.3,0.393,101,77.35,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0731,0.0869,0.00434,0.00232,0.00565,0.00017,0.000091,0.00022,0.165,0.122,0.192,0.0065,0.0048,0.0075,25.35,25.34,25.38,0.921,0.912,0.937,0.967,0.96,0.97,0.891,0.884,0.9,23.12,18.04,26.7,22.37,17.32,25.9,0,0,0,0,0,0,0.124,0,0.129,0.33,0.67,0.33,41.2
912463200000,1998,12,1998,3,31,0.56,0.158,0.402,25024.2,52.31,52.31,33.63,2,1,1.032258064516129,209,167.8,298,150,108.8,59,59,59,1.375e-15,-2.842e-14,2.842e-14,0.289,0.198,0.352,150,108.8,239,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.1,0.0856,0.132,0.0085,0.005,0.0161,0.00033,0.0002,0.00064,0.248,0.18,0.39,0.0098,0.007,0.015,25.24,24.77,25.36,0.935,0.917,0.959,0.972,0.97,0.98,0.909,0.89,0.94,33.87,24.81,52.69,32.79,24.07,48.2,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,44.7
915141600000,1999,1,1998,4,31,1.66,0.24,1.42,81249.3,156.9,156.9,109.2,4,2,2.6129032258064515,621.2,311.9,921.5,531.5,238.9,89.68,73,120,3.667e-15,-2.842e-14,5.684e-14,0.152,0.0984,0.234,531.5,238.9,801.5,990,990,990,966.3,965,967.6,23.7,22.4,25,0.266,0.133,0.435,0.168,0.0161,0.327,0.0073,0.00064,0.015,0.645,0.253,1.02,0.028,0.01,0.045,23.01,21.44,24.79,0.951,0.926,0.958,0.977,0.97,0.98,0.929,0.898,0.939,42.44,26.88,52.32,41.17,26.08,48.2,0,0,0,0,0,0,0.607,0,0.24,0.14,0.86,0.14,48.9
917820000000,1999,2,1998,5,28,3.38,0.392,2.56,124191,192.8,192.8,184.8,4,4,4,1397,956.4,1553,1235,794.4,162,162,162,176.3,0,290.8,0.119,0.104,0.169,1059,794.4,1100,990,990,990,969.2,967.7,969.7,20.8,20.3,22.3,0.81,0.441,0.899,0.593,0.323,0.648,0.029,0.015,0.032,1.69,0.975,1.85,0.082,0.044,0.091,19.15,18.5,21.3,0.953,0.952,0.955,0.98,0.975,0.98,0.933,0.929,0.936,47.21,39.53,50.22,46.2,38.54,48.2,0,0,0,0,0,0,1.03,0,0.82,0.12,0.76,0.24,36.7
920239200000,1999,3,1998,6,31,4.83,0.539,2.95,132389,185.9,185.9,177.9,4,4,4,1802,1556,2402,1601,1317,201.1,183,239,501,217.1,1119,0.115,0.0762,0.154,1100,1100,1100,990,990,990,970.4,969.7,972.1,19.6,17.9,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.036,1.87,1.86,1.87,0.095,0.091,0.1,17.72,16.06,18.48,0.95,0.945,0.952,0.98,0.978,0.98,0.931,0.924,0.933,45.4,40.93,47.44,44.49,40.03,46.49,0,0,0,0,0,0,0.989,0,1.88,0.11,0.61,0.39,27.4
922917600000,1999,4,1998,7,30,6.93,0.562,2.85,109866,159.3,159.3,152.6,4,4,4,2673,2432,2833,2456,2215,217,217,217,1356,1115,1516,0.0814,0.0766,0.0892,1100,1100,1100,990,990,990,972.7,972.1,973.1,17.3,16.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.4,15.01,15.98,0.943,0.941,0.945,0.974,0.972,0.978,0.918,0.915,0.924,39.16,38.11,40.73,38.15,37.04,39.82,0,0,0,0,0,0,0.848,0,4.08,0.081,0.41,0.59,15.9
925509600000,1999,5,1998,8,31,4.78,0.739,2.91,131788,191.9,191.9,177.1,4,4,4,1783,1217,2391,1507,941.2,276,276,276,419,0,1015,0.161,0.115,0.227,1088,941.2,1100,990,990,990,970.3,968.6,972,19.7,18,21.4,0.88,0.591,0.926,0.626,0.395,0.648,0.032,0.018,0.036,1.8,1.25,1.87,0.092,0.058,0.1,17.85,16.08,20.17,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.19,41,48.96,44.28,40.1,47.98,0,0,0,0,0,0,0.984,0,1.87,0.15,0.61,0.39,27.6
928188000000,1999,6,1998,9,30,2.31,0.417,1.89,103460,188.2,188.2,143.7,4,3,3.3333333333333335,892.1,709.5,1180,731.1,548.5,161,161,161,0,-1.137e-13,1.137e-13,0.184,0.136,0.227,731.1,548.5,1019,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.401,0.275,0.674,0.282,0.167,0.467,0.013,0.0072,0.022,0.92,0.631,1.42,0.041,0.027,0.066,21.63,20.11,22.63,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.26,38.57,51.53,43.19,37.53,48.2,0,0,0,0,0,0,0.798,0,0.42,0.18,0.82,0.18,44.8
930780000000,1999,7,1998,10,31,1.52,0.498,1.02,59928.5,105,105,80.55,3,2,2.064516129032258,568.3,462.6,698.3,382.3,276.6,186,186,186,0,-5.684e-14,5.684e-14,0.332,0.266,0.402,382.3,276.6,512.3,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.197,0.157,0.257,0.0795,0.0295,0.143,0.0034,0.0012,0.0061,0.47,0.316,0.65,0.02,0.013,0.028,23.38,22.73,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.37,30.47,52.39,39.16,29.55,48.2,0,0,0,0,0,0,0.447,0,0.5,0.33,0.67,0.33,39.4
933458400000,1999,8,1998,11,31,1.02,0.415,0.6,36433.1,64.84,64.84,48.97,2,1,1.4193548387096775,379.1,317.9,456.8,224.1,162.9,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.339,0.488,224.1,162.9,301.8,990,990,990,965.3,965,965.7,24.7,24.3,25,0.136,0.115,0.164,0.0178,0.0096,0.0415,0.00072,0.00038,0.0017,0.324,0.255,0.404,0.013,0.01,0.016,24.39,23.99,24.72,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.11,25.82,52.19,36.99,25.05,48.2,0,0,0,0,0,0,0.272,0,0.42,0.41,0.59,0.41,35.7
936136800000,1999,9,1998,12,30,0.692,0.306,0.386,23994.1,44.31,44.31,33.33,1,1,1,267.1,230.4,313.8,149.1,112.4,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.446,0.376,0.512,149.1,112.4,195.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0929,0.122,0.00842,0.00531,0.0124,0.00033,0.00021,0.0005,0.258,0.192,0.342,0.01,0.0076,0.014,24.98,24.69,25.22,0.937,0.92,0.954,0.972,0.97,0.98,0.911,0.893,0.934,34.25,25.6,45.21,33.33,24.83,44.31,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
938728800000,1999,10,1999,1,31,0.548,0.26,0.289,10278,29.49,29.49,13.81,1,1,1,204.7,182.6,229.1,107.7,85.58,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.476,0.423,0.531,107.7,85.58,132.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0894,0.0816,0.098,0.00491,0.00302,0.00698,0.00019,0.00012,0.00027,0.182,0.143,0.226,0.0071,0.0056,0.0089,25.36,25.2,25.43,0.477,0,0.932,0.501,0,0.97,0.463,0,0.904,14.24,0,30.4,13.81,0,29.49,0,15,0,0,0.484,0,0.0767,0.484,0.259,0.47,0.53,0.47,18.8
941407200000,1999,11,1999,2,30,0.505,0.159,0.346,21629,35.83,35.83,30.04,1,1,1,195,182.3,208.3,133.6,115.3,61.33,50,67,9.474e-16,0,1.421e-14,0.315,0.24,0.368,133.6,115.3,158.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0886,0.102,0.00711,0.00555,0.0092,0.00028,0.00022,0.00036,0.224,0.192,0.267,0.0088,0.0075,0.01,25.36,25.28,25.38,0.931,0.922,0.941,0.97,0.97,0.97,0.903,0.894,0.913,30.97,26.44,36.94,30.04,25.65,35.83,0,0,0,0,0,0,0.167,0,0.159,0.31,0.69,0.31,42.8
943999200000,1999,12,1999,3,31,0.579,0.158,0.421,26464.4,37.82,37.82,35.57,1,1,1,216.3,205,225.8,157.3,146,59,59,59,0,0,0,0.273,0.261,0.288,157.3,146,166.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0987,0.106,0.00912,0.00816,0.00993,0.00036,0.00032,0.00039,0.267,0.246,0.284,0.01,0.0096,0.011,25.24,25.16,25.32,0.941,0.937,0.944,0.971,0.97,0.974,0.914,0.909,0.919,36.63,33.97,38.85,35.57,32.95,37.82,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.7
946677600000,2000,1,1999,4,31,0.767,0.196,0.572,35392.8,66.36,66.36,47.57,2,1,1.3548387096774193,286.5,224.2,377.3,213.5,151.2,73,73,73,0,-2.842e-14,2.842e-14,0.26,0.193,0.326,213.5,151.2,304.3,990,990,990,964.9,964.5,965.3,25.1,24.7,25.5,0.124,0.102,0.156,0.0165,0.0086,0.0426,0.00066,0.00034,0.0017,0.308,0.242,0.385,0.012,0.0096,0.015,24.84,24.37,25.2,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.37,25.72,51.75,37.32,24.95,48.2,0,0,0,0,0,0,0.264,0,0.195,0.26,0.75,0.25,46.1
949356000000,2000,2,1999,5,29,1.35,0.213,1.14,66944,116.9,116.9,96.18,3,2,2.4827586206896552,539.5,386.3,646.1,454.5,301.3,85,85,85,-3.92e-15,-5.684e-14,0,0.162,0.132,0.22,454.5,301.3,561.1,990,990,990,966,965.3,966.5,24,23.5,24.7,0.218,0.156,0.269,0.117,0.0412,0.176,0.0049,0.0017,0.0075,0.526,0.343,0.639,0.022,0.014,0.027,23.45,22.88,24.33,0.95,0.941,0.958,0.975,0.97,0.98,0.926,0.912,0.939,40.26,33.8,51.65,39.13,32.79,48.2,0,0,0,0,0,0,0.534,0,0.21,0.16,0.84,0.16,49.6
951861600000,2000,3,1999,6,31,2.7,0.287,2.11,110393,192.8,192.8,148.4,4,3,3.4193548387096775,1007,649.6,1885,899.6,542.6,107,107,107,110.1,-1.137e-13,678.3,0.121,0.0568,0.165,789.5,542.6,1100,990,990,990,967.8,966.5,970.7,22.2,19.3,23.5,0.502,0.263,0.926,0.359,0.163,0.648,0.017,0.007,0.034,1.11,0.613,1.87,0.051,0.026,0.097,21.11,17.4,22.89,0.953,0.949,0.957,0.979,0.973,0.98,0.933,0.924,0.938,44.17,38.58,51.13,43.13,37.53,48.2,0,0,0,0,0,0,0.824,0,0.59,0.11,0.78,0.22,40.9
954540000000,2000,4,1999,7,30,5.12,0.384,2.85,123807,182.6,182.6,172,4,4,4,1975,1654,2138,1827,1506,148,148,148,726.8,406.1,890.3,0.0754,0.0692,0.0895,1100,1100,1100,990,990,990,971,970,971.4,19,18.6,20,0.926,0.92,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.093,0.1,17.15,16.69,18.15,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.87,42.63,46.57,42.99,41.78,45.64,0,0,0,0,0,0,0.955,0,2.27,0.075,0.56,0.44,24.2
957132000000,2000,5,1999,8,31,3.15,0.471,2.51,127265,192.8,192.8,171.1,4,3,3.774193548387097,1178,841.1,1624,1002,694.1,176,147,192,65.2,-1.137e-13,332.5,0.153,0.118,0.187,936.5,694.1,1100,990,990,990,968.4,967.3,969.9,21.6,20.1,22.7,0.627,0.355,0.914,0.46,0.265,0.648,0.022,0.012,0.032,1.36,0.874,1.86,0.064,0.038,0.093,20.2,18.25,21.86,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.67,39.88,52.28,45.46,38.91,48.2,0,0,0,0,0,0,0.95,0,0.64,0.15,0.8,0.2,40.4
959810400000,2000,6,1999,9,30,1.81,0.381,1.43,81643.5,143.3,143.3,113.4,3,2,2.6333333333333333,699,569,831.5,552,407.9,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.216,0.143,0.283,552,407.9,712.5,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.276,0.202,0.363,0.173,0.0916,0.277,0.0075,0.0038,0.012,0.677,0.512,0.903,0.029,0.021,0.04,22.63,21.87,23.33,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.78,35.51,52.63,43.51,34.44,48.2,0,0,0,0,0,0,0.63,0,0.38,0.21,0.79,0.21,45.1
962402400000,2000,7,1999,10,31,1.25,0.41,0.844,50546,91.52,91.52,67.94,2,1,1.7741935483870968,468.3,393.1,561.6,315.2,207.1,153.1,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.335,0.24,0.473,315.2,207.1,426.6,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.169,0.133,0.207,0.0507,0.0134,0.1,0.0021,0.00054,0.0042,0.408,0.262,0.538,0.017,0.011,0.023,23.88,23.34,24.27,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.57,26.06,52.55,39.36,25.28,48.2,0,0,0,0,0,0,0.377,0,0.406,0.33,0.68,0.32,40.4
965080800000,2000,8,1999,11,31,0.886,0.415,0.471,29004.9,49.97,49.97,38.99,2,1,1.032258064516129,330.8,284.6,387.9,175.8,129.6,155,155,155,3.667e-15,-2.842e-14,2.842e-14,0.472,0.4,0.545,175.8,129.6,232.9,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.119,0.103,0.139,0.0107,0.00676,0.0155,0.00043,0.00027,0.00063,0.305,0.227,0.403,0.012,0.009,0.016,24.64,24.28,24.93,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.33,25.76,52.09,38.18,24.99,48.2,0,0,0,0,0,0,0.217,0,0.415,0.47,0.53,0.47,32.7
967759200000,2000,9,1999,12,30,0.612,0.259,0.352,21265.1,36.44,36.44,29.53,1,1,1,236,202,281,136,111,100,91,118,3.333e-21,-2.842e-14,2.842e-14,0.423,0.372,0.477,136,111,163,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0998,0.0902,0.111,0.00731,0.00519,0.00961,0.00029,0.0002,0.00038,0.233,0.188,0.283,0.0092,0.0073,0.011,25.16,24.89,25.4,0.902,0,0.943,0.938,0,0.971,0.875,0,0.916,30.45,0,37.54,29.53,0,36.44,0,1,0,0,0.0333,0,0.164,0.0333,0.26,0.42,0.58,0.42,34.7
970351200000,2000,10,2000,1,31,0.479,0.196,0.284,17469.9,28.52,28.52,23.48,1,1,1,179,164.5,200.1,106,91.54,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.409,0.365,0.444,106,91.54,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0812,0.0938,0.00476,0.00353,0.00655,0.00019,0.00014,0.00026,0.177,0.151,0.214,0.0069,0.0059,0.0084,25.38,25.38,25.39,0.919,0.911,0.929,0.969,0.965,0.97,0.89,0.883,0.901,24.24,20.97,29.4,23.48,20.24,28.52,0,0,0,0,0,0,0.13,0,0.195,0.41,0.59,0.41,36.5
973029600000,2000,11,2000,2,30,0.467,0.144,0.323,20036.8,32.78,32.78,27.83,1,1,1,180.1,165.4,195.2,124.4,112.3,55.67,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.309,0.256,0.374,124.4,112.3,145.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0865,0.097,0.00633,0.0053,0.00809,0.00025,0.00021,0.00032,0.207,0.187,0.244,0.0081,0.0073,0.0095,25.35,25.34,25.37,0.927,0.919,0.936,0.97,0.97,0.97,0.899,0.892,0.908,28.69,25.69,33.79,27.83,24.92,32.78,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,42.9
975621600000,2000,12,2000,3,31,0.682,0.158,0.524,32554.4,72.24,72.24,43.76,2,1,1.2580645161290323,254.6,200.4,390.1,195.6,141.4,59,59,59,0,0,0,0.241,0.151,0.294,195.6,141.4,331.1,990,990,990,964.7,964.4,965.4,25.3,24.6,25.6,0.116,0.0971,0.164,0.0153,0.00777,0.0553,0.00061,0.0003,0.0022,0.29,0.238,0.385,0.011,0.0093,0.016,25.02,24.26,25.36,0.941,0.923,0.958,0.973,0.97,0.98,0.916,0.895,0.939,37.03,25.82,51.06,35.98,25.05,48.2,0,0,0,0,0,0,0.243,0,0.158,0.23,0.77,0.23,47.7
978300000000,2001,1,2000,4,31,1.97,0.315,1.66,92901.7,157.3,157.3,124.9,4,2,2.903225806451613,736.1,412.3,947,618.4,339.3,117.7,73,139,1.834e-15,0,5.684e-14,0.159,0.11,0.202,618.4,339.3,808,990,990,990,966.8,965.5,967.7,23.2,22.3,24.5,0.315,0.169,0.449,0.217,0.0591,0.33,0.0095,0.0024,0.015,0.761,0.399,1.02,0.033,0.016,0.046,22.41,21.32,24.15,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.46,36.13,52.06,43.15,35.04,48.2,0,0,0,0,0,0,0.694,0,0.31,0.16,0.84,0.16,47.2
980978400000,2001,2,2000,5,28,3.17,0.392,2.43,120010,192.8,192.8,178.6,4,4,4,1310,954,1892,1148,792,162,162,162,145.2,-1.137e-13,630.2,0.129,0.0856,0.17,1003,792,1100,990,990,990,968.9,967.7,970.8,21.1,19.2,22.3,0.717,0.439,0.926,0.522,0.322,0.648,0.025,0.014,0.034,1.51,0.971,1.87,0.072,0.044,0.097,19.61,17.37,21.31,0.953,0.949,0.955,0.979,0.975,0.98,0.933,0.929,0.936,45.65,39.43,50.02,44.65,38.44,48.2,0,0,0,0,0,0,0.992,0,0.74,0.12,0.77,0.23,37.9
983397600000,2001,3,2000,6,31,6.96,0.64,2.95,115006,172.1,172.1,154.6,4,4,4,2599,1959,3100,2360,1720,239,239,239,1260,619.9,1761,0.0936,0.0771,0.122,1100,1100,1100,990,990,990,972.5,971,973.8,17.5,16.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.58,14.37,17.16,0.943,0.937,0.949,0.975,0.97,0.98,0.919,0.909,0.93,39.63,36.32,43.89,38.64,35.23,43.02,0,0,0,0,0,0,0.859,0,4.01,0.092,0.42,0.58,16.5
986076000000,2001,4,2000,7,30,8.23,0.63,2.85,100206,147.3,147.3,139.2,4,4,4,3176,2865,3294,2933,2570,243,217,295,1833,1470,1977,0.077,0.0659,0.103,1100,1100,1100,990,990,990,973.9,973.2,974.2,16.1,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.94,14.94,0.936,0.935,0.941,0.97,0.97,0.971,0.908,0.907,0.914,35.87,35.14,37.89,34.79,34.09,36.81,0,0,0,0,0,0,0.773,0,5.38,0.077,0.35,0.65,12.2
988668000000,2001,5,2000,8,31,5.77,0.739,2.95,124532,187.6,187.6,167.4,4,4,4,2155,1518,2821,1879,1242,276,276,276,779.4,141.5,1445,0.133,0.0978,0.182,1100,1100,1100,990,990,990,971.4,969.5,973.1,18.6,16.9,20.5,0.922,0.877,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.74,15.04,18.63,0.947,0.941,0.952,0.978,0.972,0.98,0.926,0.915,0.933,42.77,38.18,47.85,41.85,37.12,46.89,0,0,0,0,0,0,0.93,0,2.82,0.13,0.51,0.49,21.6
991346400000,2001,6,2000,9,30,2.76,0.544,2.17,112981,192.8,192.8,156.9,4,3,3.5,1066,803.1,1489,856,593.1,210,210,210,20.16,-1.137e-13,178.9,0.204,0.141,0.261,835.9,593.1,1100,990,990,990,968.1,967.1,969.4,21.9,20.6,22.9,0.526,0.307,0.888,0.376,0.197,0.648,0.017,0.0086,0.032,1.16,0.714,1.84,0.054,0.031,0.089,20.78,18.72,22.17,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.93,39.9,51.97,44.81,38.94,48.2,0,0,0,0,0,0,0.872,0,0.59,0.2,0.79,0.21,40.9
