datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.58,0.196,0.384,23843.7,50.61,50.61,32.05,2,1,1.032258064516129,216.4,159.5,305,143.4,86.52,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.35,0.239,0.458,143.4,86.52,232,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0996,0.0795,0.131,0.00794,0.0031,0.0155,0.00031,0.00012,0.00062,0.239,0.142,0.39,0.0094,0.0056,0.016,25.2,24.72,25.39,0.933,0.912,0.959,0.972,0.963,0.98,0.906,0.883,0.94,32.25,19.95,52.35,31.23,19.21,48.2,0,0,0,0,0,0,0.178,0,0.196,0.34,0.66,0.34,41.1
728517600000,1993,2,1992,5,28,1.36,0.206,1.15,66564.7,167.9,167.9,99.05,4,2,2.5357142857142856,562,312.9,946.1,477,227.9,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.17,0.0898,0.272,477,227.9,861.1,990,990,990,966.1,965,967.7,23.9,22.3,25,0.241,0.13,0.481,0.138,0.0151,0.356,0.0059,0.0006,0.016,0.568,0.242,1.07,0.024,0.0097,0.048,23.34,21.25,24.79,0.947,0.922,0.958,0.975,0.97,0.98,0.924,0.895,0.939,39.47,25.56,52.07,38.37,24.79,48.2,0,0,0,0,0,0,0.55,0,0.21,0.15,0.85,0.15,48.9
730936800000,1993,3,1992,6,31,3.98,0.443,2.88,137000,192.8,192.8,184.1,4,4,4,1486,991.8,1915,1320,862.8,165.6,129,183,246.1,-1.137e-13,632.5,0.113,0.0955,0.134,1074,862.8,1100,990,990,990,969.4,967.9,970.8,20.6,19.2,22.1,0.829,0.496,0.926,0.606,0.357,0.648,0.03,0.016,0.034,1.73,1.09,1.87,0.085,0.049,0.098,18.83,17.3,21.05,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,47.1,42.5,50.53,46.03,41.65,48.2,0,0,0,0,0,0,1.02,0,1.1,0.11,0.72,0.28,34.4
733615200000,1993,4,1992,7,30,5.29,0.443,2.85,122197,173,173,169.7,4,4,4,2041,1933,2141,1870,1716,171,148,217,770,616,892.6,0.0842,0.0691,0.112,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.69,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.62,44.12,42.43,41.77,43.24,0,0,0,0,0,0,0.943,0,2.44,0.084,0.54,0.46,23.1
736207200000,1993,5,1992,8,31,3.96,0.514,2.83,135460,192.8,192.8,182.1,4,4,4,1477,1040,1919,1285,847.6,192,192,192,228.5,-1.137e-13,627,0.134,0.1,0.185,1057,847.6,1100,990,990,990,969.4,968,970.8,20.6,19.2,22,0.809,0.492,0.926,0.582,0.349,0.648,0.029,0.016,0.034,1.68,1.07,1.87,0.082,0.049,0.098,18.9,17.29,20.91,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,46.48,41.45,49.88,45.52,40.58,48.2,0,0,0,0,0,0,1.01,0,1.13,0.13,0.71,0.29,34.2
738885600000,1993,6,1992,9,30,2.16,0.417,1.74,96542.8,164.6,164.6,134.1,4,3,3.1666666666666665,832.5,685.1,1017,671.5,524.1,161,161,161,0,0,0,0.196,0.158,0.235,671.5,524.1,855.7,990,990,990,967.2,966.6,968,22.8,22,23.4,0.352,0.261,0.497,0.247,0.151,0.353,0.011,0.0065,0.016,0.828,0.59,1.08,0.036,0.025,0.049,21.94,20.97,22.77,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.58,37.01,51.48,42.49,35.9,48.2,0,0,0,0,0,0,0.745,0,0.42,0.19,0.81,0.19,44.7
741477600000,1993,7,1992,10,31,1.49,0.498,0.992,58284.5,96.4,96.4,78.34,2,2,2,556.5,461.1,675,370.5,275.1,186,186,186,7.335e-15,-5.684e-14,5.684e-14,0.338,0.276,0.403,370.5,275.1,488.9,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.192,0.157,0.244,0.0739,0.0289,0.13,0.0031,0.0012,0.0055,0.458,0.314,0.646,0.019,0.013,0.028,23.44,22.75,24.01,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.36,30.3,52.16,39.17,29.4,48.2,0,0,0,0,0,0,0.435,0,0.498,0.33,0.67,0.33,39.1
744156000000,1993,8,1992,11,31,1.02,0.415,0.605,36683.9,64.42,64.42,49.31,2,1,1.4193548387096775,380.7,322.5,454.8,225.7,167.5,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.411,0.341,0.481,225.7,167.5,299.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.137,0.116,0.163,0.0179,0.00999,0.0405,0.00073,0.0004,0.0017,0.327,0.257,0.407,0.013,0.01,0.016,24.37,24,24.69,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.5,25.97,52.45,37.33,25.19,48.2,0,0,0,0,0,0,0.274,0,0.415,0.41,0.59,0.41,36
746834400000,1993,9,1992,12,30,0.7,0.306,0.394,24486,45.35,45.35,34.01,1,1,1,270,235.5,318.4,152,117.5,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.441,0.371,0.501,152,117.5,200.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0947,0.124,0.00867,0.00574,0.0128,0.00034,0.00023,0.00051,0.263,0.202,0.35,0.01,0.0079,0.014,24.96,24.66,25.19,0.939,0.924,0.955,0.973,0.97,0.98,0.913,0.896,0.936,34.95,26.82,46.27,34.01,26.01,45.35,0,0,0,0,0,0,0.189,0,0.306,0.44,0.56,0.44,35
749426400000,1993,10,1993,1,31,0.554,0.26,0.294,10998.2,30.65,30.65,14.78,1,1,1,206.7,183.9,234.2,109.7,86.86,97,97,97,2.292e-15,-1.421e-14,1.421e-14,0.472,0.414,0.528,109.7,86.86,137.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0821,0.0998,0.00507,0.00313,0.00741,0.0002,0.00012,0.00029,0.186,0.145,0.235,0.0073,0.0057,0.0093,25.35,25.16,25.43,0.507,0,0.934,0.532,0,0.97,0.492,0,0.906,15.24,0,31.6,14.78,0,30.65,0,14,0,0,0.452,0,0.0821,0.452,0.26,0.47,0.53,0.47,19.9
752104800000,1993,11,1993,2,30,0.544,0.174,0.37,23139.2,36.7,36.7,32.14,1,1,1,209.8,183.6,229.5,142.8,116.6,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.321,0.292,0.365,142.8,116.6,162.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.089,0.105,0.00789,0.00566,0.00956,0.00031,0.00022,0.00038,0.242,0.195,0.277,0.0095,0.0076,0.011,25.28,25.15,25.38,0.935,0.922,0.943,0.97,0.97,0.971,0.907,0.895,0.916,33.13,26.76,37.78,32.14,25.96,36.7,0,0,0,0,0,0,0.179,0,0.174,0.32,0.68,0.32,42.5
754696800000,1993,12,1993,3,31,0.663,0.158,0.505,32001.1,48.2,48.2,43.01,1,1,1,247.6,223.2,271.9,188.6,164.2,59,59,59,-2.036e-31,-2.842e-14,2.842e-14,0.239,0.217,0.264,188.6,164.2,212.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.105,0.122,0.0118,0.00971,0.0138,0.00047,0.00038,0.00055,0.323,0.279,0.366,0.013,0.011,0.015,25,24.85,25.18,0.951,0.943,0.957,0.979,0.972,0.98,0.931,0.917,0.938,43.96,38.25,49.65,43.01,37.19,48.2,0,0,0,0,0,0,0.239,0,0.158,0.24,0.76,0.24,48.3
757375200000,1994,1,1993,4,31,1.03,0.196,0.833,50166.5,107.6,107.6,67.43,3,1,1.7741935483870968,383.8,271.4,587.5,310.8,198.4,73,73,73,-3.667e-15,-5.684e-14,2.842e-14,0.202,0.124,0.269,310.8,198.4,514.5,990,990,990,965.3,964.8,966.2,24.7,23.8,25.2,0.159,0.119,0.24,0.051,0.0126,0.145,0.0021,0.0005,0.0061,0.396,0.242,0.613,0.016,0.0096,0.026,24.3,23.2,24.87,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.74,25.71,52.47,39.37,24.94,48.2,0,0,0,0,0,0,0.375,0,0.197,0.19,0.81,0.19,48.7
760053600000,1994,2,1993,5,28,2.15,0.276,1.87,100711,192.8,192.8,149.9,4,3,3.4285714285714284,889,606.3,1286,774.9,501.3,114.1,105,137,3.252,-1.137e-13,48.88,0.132,0.107,0.173,771.6,501.3,1100,990,990,990,967.4,966.3,968.8,22.6,21.2,23.7,0.438,0.238,0.8,0.324,0.136,0.648,0.015,0.0057,0.031,1,0.542,1.75,0.045,0.023,0.082,21.58,19.45,23.13,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.8,35.88,51.44,43.6,34.8,48.2,0,0,0,0,0,0,0.833,0,0.28,0.13,0.87,0.13,46.8
762472800000,1994,3,1993,6,31,4.1,0.49,2.95,138907,192.8,192.8,186.7,4,4,4,1532,1301,1703,1349,1118,183,183,183,249.3,17.66,419.9,0.12,0.107,0.141,1100,1100,1100,990,990,990,969.6,968.8,970.1,20.4,19.9,21.2,0.883,0.804,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.75,1.87,0.09,0.083,0.094,18.58,17.99,19.4,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,47.71,46.16,49.9,46.68,45.24,48.2,0,0,0,0,0,0,1.04,0,1.15,0.12,0.72,0.28,33.9
765151200000,1994,4,1993,7,30,2.9,0.364,2.39,122908,192.8,192.8,170.7,4,3,3.7666666666666666,1118,809.3,1526,977.5,684.3,140.3,125,148,53.61,-1.137e-13,278,0.129,0.097,0.154,923.9,684.3,1100,990,990,990,968.2,967.1,969.6,21.8,20.4,22.9,0.61,0.348,0.909,0.449,0.258,0.648,0.021,0.011,0.032,1.33,0.857,1.86,0.062,0.037,0.091,20.44,18.57,22.01,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.65,39.32,51.62,45.45,38.32,48.2,0,0,0,0,0,0,0.948,0,0.51,0.13,0.82,0.18,42.4
767743200000,1994,5,1993,8,31,1.75,0.394,1.36,78503.3,132.2,132.2,105.5,3,2,2.5483870967741935,655,528.4,797.7,508,381.4,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.228,0.184,0.278,508,381.4,650.7,990,990,990,966.5,966,967.1,23.5,22.9,24,0.251,0.191,0.33,0.147,0.079,0.236,0.0063,0.0033,0.01,0.613,0.47,0.801,0.026,0.02,0.035,22.87,22.11,23.55,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.16,34.94,51.91,42.02,33.89,48.2,0,0,0,0,0,0,0.586,0,0.39,0.23,0.78,0.22,44.9
770421600000,1994,6,1993,9,30,1.16,0.308,0.848,50928.4,87.25,87.25,70.73,2,2,2,446.1,380.2,522.6,327.1,261.2,119,119,119,0,0,0,0.269,0.228,0.313,327.1,261.2,403.6,990,990,990,965.6,965.3,966,24.4,24,24.7,0.17,0.147,0.197,0.0534,0.0223,0.0895,0.0022,0.0009,0.0037,0.387,0.288,0.502,0.016,0.012,0.021,24.01,23.55,24.41,0.944,0.932,0.955,0.973,0.97,0.98,0.919,0.904,0.936,36.33,29.14,44.51,35.37,28.26,43.62,0,0,0,0,0,0,0.393,0,0.312,0.27,0.73,0.27,43.9
773013600000,1994,7,1993,10,31,0.873,0.289,0.584,35823.4,58.14,58.14,48.15,2,1,1.3548387096774193,325.9,283.7,376.1,217.9,175.7,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.334,0.287,0.381,217.9,175.7,268.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.13,0.116,0.148,0.0149,0.0107,0.0255,0.0006,0.00042,0.001,0.322,0.249,0.4,0.013,0.01,0.016,24.65,24.42,24.86,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.82,25.77,52.65,38.57,25,48.2,0,0,0,0,0,0,0.267,0,0.289,0.33,0.67,0.33,41
775692000000,1994,8,1993,11,31,0.646,0.249,0.397,24745.6,42.75,42.75,33.26,1,1,1,241.2,209.6,281.2,148.2,116.6,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.388,0.331,0.444,148.2,116.6,188.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0929,0.118,0.00835,0.00566,0.0117,0.00033,0.00022,0.00047,0.255,0.198,0.327,0.01,0.0078,0.013,25.11,24.85,25.34,0.937,0.923,0.951,0.972,0.97,0.98,0.911,0.895,0.932,34.21,26.73,43.62,33.26,25.93,42.75,0,0,0,0,0,0,0.185,0,0.249,0.39,0.61,0.39,38.3
778370400000,1994,9,1993,12,30,0.449,0.187,0.263,16211.1,30.23,30.23,22.52,1,1,1,173.3,148.9,206.6,101.3,76.86,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.419,0.349,0.484,101.3,76.86,134.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0768,0.0971,0.00436,0.00228,0.00719,0.00017,0.00009,0.00028,0.169,0.125,0.228,0.0066,0.0049,0.0089,25.37,25.33,25.38,0.924,0.911,0.937,0.967,0.96,0.97,0.893,0.882,0.904,23.28,17.93,31.16,22.52,17.21,30.23,0,0,0,0,0,0,0.125,0,0.186,0.42,0.59,0.41,36.1
780962400000,1994,10,1994,1,31,0.383,0.139,0.244,14949.4,21.23,21.23,20.09,1,1,1,143,136.6,148.6,91.03,84.55,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.364,0.35,0.381,91.03,84.55,96.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.076,0.0802,0.00349,0.00294,0.00396,0.00014,0.00012,0.00016,0.147,0.136,0.157,0.0058,0.0053,0.0062,25.35,25.34,25.36,0.92,0.914,0.928,0.965,0.962,0.967,0.888,0.884,0.892,20.83,19.51,21.95,20.09,18.77,21.23,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39
783640800000,1994,11,1994,2,30,0.373,0.13,0.243,14887.5,24.62,24.62,20.68,1,1,1,143.8,137.4,161.2,93.76,87.37,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.348,0.31,0.364,93.76,87.37,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0766,0.085,0.00372,0.00318,0.0052,0.00015,0.00012,0.0002,0.152,0.14,0.183,0.0059,0.0055,0.0072,25.35,25.34,25.36,0.919,0.912,0.924,0.966,0.963,0.97,0.887,0.883,0.891,21.41,20.09,25.38,20.68,19.35,24.62,0,0,0,0,0,0,0.115,0,0.13,0.35,0.65,0.35,39.9
786232800000,1994,12,1994,3,31,0.459,0.158,0.301,18516.1,29.26,29.26,24.89,1,1,1,171.2,163.1,189.3,112.2,104.1,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.345,0.312,0.362,112.2,104.1,130.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0839,0.0932,0.00529,0.0046,0.00683,0.00021,0.00018,0.00027,0.186,0.171,0.218,0.0073,0.0067,0.0085,25.36,25.35,25.36,0.919,0.914,0.931,0.97,0.97,0.97,0.892,0.886,0.903,25.66,23.64,30.16,24.89,22.93,29.26,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.3
788911200000,1995,1,1994,4,31,0.516,0.196,0.321,19874.8,29.74,29.74,26.71,1,1,1,192.7,177,205.5,119.7,104,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.38,0.355,0.412,119.7,104,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0857,0.0957,0.00592,0.00459,0.00701,0.00023,0.00018,0.00027,0.201,0.173,0.224,0.0079,0.0068,0.0088,25.38,25.34,25.39,0.924,0.913,0.931,0.97,0.97,0.97,0.896,0.886,0.903,27.54,23.65,30.66,26.71,22.94,29.74,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
791589600000,1995,2,1994,5,28,0.585,0.206,0.38,23653.1,50.25,50.25,35.2,2,1,1.0357142857142858,242,204.6,315.9,157,119.6,85,85,85,0,-2.842e-14,2.842e-14,0.356,0.269,0.415,157,119.6,230.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.105,0.0922,0.132,0.00909,0.00592,0.0154,0.00036,0.00023,0.00061,0.263,0.202,0.383,0.01,0.0079,0.015,25.1,24.69,25.37,0.939,0.923,0.958,0.972,0.97,0.98,0.913,0.896,0.939,35.34,25.9,51.24,34.3,25.13,48.2,0,0,0,0,0,0,0.196,0,0.205,0.35,0.65,0.35,40.4
794008800000,1995,3,1994,6,31,1.36,0.287,1.07,62273.3,101.8,101.8,83.7,3,1,2,507,327.7,595.4,400,220.7,107,107,107,7.335e-15,-5.684e-14,5.684e-14,0.219,0.18,0.327,400,220.7,488.4,990,990,990,965.9,965,966.3,24.1,23.7,25,0.196,0.131,0.232,0.0885,0.0145,0.13,0.0037,0.00058,0.0055,0.499,0.25,0.631,0.021,0.01,0.027,23.62,23.1,24.66,0.95,0.924,0.958,0.977,0.97,0.98,0.928,0.896,0.939,44.14,25.89,52.66,42.08,25.12,48.2,0,0,0,0,0,0,0.465,0,0.29,0.21,0.79,0.21,45.8
796687200000,1995,4,1994,7,30,1.17,0.324,0.847,50761.5,92.68,92.68,70.5,2,2,2,451.6,370.9,556.5,326.6,245.9,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.28,0.225,0.337,326.6,245.9,431.6,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.171,0.143,0.208,0.0532,0.0167,0.103,0.0022,0.00067,0.0043,0.387,0.268,0.545,0.016,0.011,0.023,23.98,23.35,24.48,0.944,0.928,0.957,0.973,0.97,0.98,0.918,0.9,0.938,36.22,27.4,47.29,35.25,26.57,46.34,0,0,0,0,0,0,0.392,0,0.323,0.28,0.72,0.28,43.4
799279200000,1995,5,1994,8,31,0.794,0.394,0.401,24733.7,48.2,48.2,33.24,1,1,1,296.6,242.1,364.6,149.6,95.1,147,147,147,0,-2.842e-14,2.842e-14,0.503,0.403,0.607,149.6,95.1,217.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.109,0.0899,0.133,0.00846,0.00383,0.0142,0.00034,0.00015,0.00057,0.262,0.165,0.384,0.01,0.0065,0.015,24.84,24.39,25.18,0.936,0.912,0.958,0.973,0.966,0.98,0.911,0.882,0.939,34.16,21.44,49.85,33.24,20.71,48.2,0,0,0,0,0,0,0.185,0,0.393,0.5,0.51,0.49,31.2
801957600000,1995,6,1994,9,30,0.545,0.308,0.237,8826.83,26.6,26.6,12.26,1,1,1,210.4,186.3,239.1,91.44,67.32,119,119,119,0,-1.421e-14,1.421e-14,0.569,0.498,0.639,91.44,67.32,120.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0872,0.0787,0.0973,0.00352,0.00147,0.00596,0.00014,0.000058,0.00023,0.157,0.114,0.208,0.0061,0.0044,0.0082,25.36,25.16,25.46,0.49,0,0.926,0.517,0,0.97,0.474,0,0.898,12.66,0,27.42,12.26,0,26.6,0,14,0,0,0.467,0,0.0681,0.467,0.308,0.57,0.43,0.57,16.2
804549600000,1995,7,1994,10,31,0.441,0.289,0.108,0,0,0,0,1,0,0.6451612903225806,164.5,149.4,184.9,56.55,41.4,108,108,108,16.15,-1.421e-14,49.61,0.659,0.584,0.723,40.4,0,76.95,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0739,0.0708,0.0807,0.000692,0,0.00229,0.000027,0,0.00009,0.0921,0.0708,0.129,0.0036,0.0028,0.0051,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,31,0,0.355,1,0,0,1.35,0.333,0.66,0.24,0.76,0
807228000000,1995,8,1994,11,31,0.341,0.249,0.0137,0,0,0,0,1,0,0.0967741935483871,127.3,113,147.5,34.28,20.03,93,93,93,29.16,7.105e-15,49.29,0.735,0.631,0.823,5.123,0,54.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.0000242,0,0.000382,9.5e-7,0,0.000015,0.0722,0.0708,0.0874,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,31,0,0.903,1,0,0,1.9,0.3273,0.73,0.04,0.96,0
809906400000,1995,9,1994,12,30,0.236,0.187,0,0,0,0,0,0,0,0,91.19,78.58,111.1,19.19,6.58,72,72,72,19.19,6.58,39.12,0.797,0.648,0.916,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.236,0.79,0,1,0
812498400000,1995,10,1995,1,31,0.197,0.139,0,0,0,0,0,0,0,0,73.57,70.11,77.76,21.57,18.11,52,52,52,21.57,18.11,25.76,0.708,0.669,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.197,0.71,0,1,0
815176800000,1995,11,1995,2,30,0.25,0.13,0.0643,1381.84,15.58,15.58,1.919,1,0,0.4,96.35,79.13,121,46.35,29.13,50,50,50,21.55,-7.105e-15,48.54,0.529,0.413,0.632,24.8,0,70.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000408,0,0.00178,0.000016,0,0.00007,0.0817,0.0708,0.111,0.0032,0.0028,0.0043,25.42,25.39,25.43,0.12,0,0.919,0.128,0,0.96,0.115,0,0.882,1.999,0,16.23,1.919,0,15.58,18,26,0,0.6,0.867,0,0.0107,1.47,0.1857,0.52,0.26,0.74,5.53
817768800000,1995,12,1995,3,31,0.356,0.158,0.198,11870.3,17.73,17.73,15.95,1,1,1,132.8,122.3,138.5,73.77,63.33,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.445,0.426,0.482,73.77,63.33,79.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0752,0.00202,0.00113,0.0025,0.000079,0.000044,0.000098,0.117,0.1,0.127,0.0046,0.0039,0.005,25.38,25.37,25.4,0.901,0,0.94,0.929,0,0.96,0.865,0,0.903,16.62,0,18.47,15.95,0,17.73,0,1,0,0,0.0323,0,0.0886,0.0323,0.158,0.44,0.56,0.44,33.3
820447200000,1996,1,1995,4,31,0.467,0.196,0.272,15523.7,38.06,38.06,20.87,1,1,1,174.4,131.4,241.3,101.4,58.36,73,73,73,2.521e-15,-1.421e-14,1.421e-14,0.432,0.303,0.556,101.4,58.36,168.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0849,0.0708,0.108,0.00437,0.000711,0.0101,0.00017,0.000028,0.0004,0.169,0.0928,0.288,0.0066,0.0036,0.011,25.35,25.06,25.41,0.804,0,0.945,0.842,0,0.974,0.778,0,0.92,21.56,0,39.07,20.87,0,38.06,0,4,0,0,0.129,0,0.116,0.129,0.195,0.42,0.58,0.42,33.2
823125600000,1996,2,1995,5,29,0.813,0.213,0.6,36634.2,74.96,74.96,52.64,2,1,1.5517241379310345,324.5,249.8,429.7,239.5,164.8,85,85,85,1.96e-15,-2.842e-14,2.842e-14,0.267,0.198,0.34,239.5,164.8,344.7,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.172,0.0212,0.00975,0.0617,0.00086,0.00039,0.0025,0.321,0.242,0.408,0.013,0.0097,0.017,24.65,24.06,25.02,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.78,25.56,52.29,36.47,24.79,48.2,0,0,0,0,0,0,0.292,0,0.213,0.26,0.74,0.26,45.1
825631200000,1996,3,1995,6,31,1.77,0.287,1.49,85490.7,139,139,114.9,3,2,2.7096774193548385,661.6,448,791.4,554.6,341,107,107,107,0,-5.684e-14,5.684e-14,0.167,0.135,0.239,554.6,341,684.4,990,990,990,966.5,965.6,967.1,23.5,22.9,24.4,0.273,0.174,0.344,0.177,0.06,0.258,0.0076,0.0025,0.011,0.669,0.406,0.853,0.029,0.017,0.037,22.8,22.08,23.98,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.57,35,51.41,42.52,33.95,48.2,0,0,0,0,0,0,0.638,0,0.28,0.16,0.84,0.16,48.3
828309600000,1996,4,1995,7,30,1.77,0.324,1.45,82922.2,135.2,135.2,115.2,3,2,2.7333333333333334,683.1,536.6,789.9,558.1,411.6,125,125,125,7.579e-15,-5.684e-14,5.684e-14,0.186,0.158,0.233,558.1,411.6,664.9,990,990,990,966.6,966,967.1,23.4,22.9,24,0.277,0.201,0.337,0.177,0.0933,0.245,0.0076,0.0039,0.011,0.674,0.515,0.824,0.029,0.021,0.036,22.7,22.12,23.47,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.75,35.49,52.46,42.57,34.42,48.2,0,0,0,0,0,0,0.64,0,0.32,0.18,0.82,0.18,46.8
830901600000,1996,5,1995,8,31,1.13,0.394,0.733,44092.7,82.07,82.07,59.26,2,1,1.7096774193548387,420.6,339.4,527.6,273.6,192.4,147,147,147,2.75e-15,-2.842e-14,5.684e-14,0.356,0.279,0.433,273.6,192.4,380.6,990,990,990,965.5,965.1,966,24.5,24,24.9,0.153,0.124,0.191,0.0332,0.0121,0.0786,0.0014,0.00049,0.0033,0.354,0.254,0.469,0.014,0.01,0.02,24.16,23.56,24.56,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,37.49,25.83,52.12,36.37,25.05,48.2,0,0,0,0,0,0,0.329,0,0.397,0.35,0.65,0.35,39
833580000000,1996,6,1995,9,30,0.753,0.308,0.445,27729.7,48.2,48.2,38.51,1,1,1,290.5,254.1,335.3,171.5,135.1,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.412,0.355,0.468,171.5,135.1,216.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.103,0.131,0.0103,0.00724,0.0141,0.00041,0.00029,0.00057,0.3,0.235,0.38,0.012,0.0093,0.015,24.83,24.54,25.05,0.946,0.933,0.958,0.975,0.97,0.98,0.922,0.905,0.938,39.51,30.97,49.86,38.51,30.04,48.2,0,0,0,0,0,0,0.214,0,0.308,0.41,0.59,0.41,36.8
836172000000,1996,7,1995,10,31,0.597,0.289,0.307,16430.2,31.93,31.93,22.08,1,1,1,222.7,199.2,251.1,114.7,91.17,108,108,108,9.168e-16,-1.421e-14,1.421e-14,0.487,0.43,0.542,114.7,91.17,143.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.094,0.0857,0.104,0.0055,0.0035,0.00792,0.00022,0.00014,0.00031,0.197,0.155,0.248,0.0077,0.006,0.0098,25.27,25.05,25.44,0.775,0,0.936,0.813,0,0.97,0.751,0,0.908,22.77,0,32.92,22.08,0,31.93,0,5,0,0,0.161,0,0.123,0.161,0.29,0.48,0.51,0.49,27.5
838850400000,1996,8,1995,11,31,0.441,0.249,0.188,0,0,0,0,1,0,0.967741935483871,164.6,141.5,196.7,71.61,48.47,93,93,93,1.564,-1.421e-14,48.47,0.57,0.473,0.657,70.04,0,103.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0772,0.0708,0.0884,0.00184,0,0.00457,0.000072,0,0.00018,0.118,0.0708,0.175,0.0046,0.0028,0.0069,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,31,0,0.0323,1,0,0,1.03,0.253,0.56,0.43,0.57,0
841528800000,1996,9,1995,12,30,0.302,0.187,0.0462,683.66,14.7,14.7,0.9495,1,0,0.3,116.5,101,140.1,44.51,29,72,72,72,26.68,-1.421e-14,49.78,0.624,0.514,0.713,17.83,0,68.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0737,0.00024,0,0.00154,0.0000094,0,0.00006,0.0781,0.0708,0.11,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.0596,0,0.903,0.064,0,0.96,0.0572,0,0.866,0.9891,0,15.31,0.9495,0,14.7,21,28,0,0.7,0.933,0,0.00528,1.63,0.2558,0.62,0.15,0.85,2.26
844120800000,1996,10,1996,1,31,0.255,0.139,0,0,0,0,0,0,0,0,95.36,91.98,100.2,43.36,39.98,52,52,52,43.36,39.98,48.18,0.546,0.519,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.255,0.55,0,1,0
846799200000,1996,11,1996,2,30,0.309,0.13,0.167,7571.75,20.63,20.63,10.52,1,0,0.9,119,94.99,143.7,69.02,44.99,50,50,50,4.654,-1.421e-14,48.27,0.427,0.348,0.526,64.37,0,93.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0788,0.00165,0,0.00371,0.000065,0,0.00015,0.11,0.0708,0.151,0.0043,0.0028,0.0059,25.39,25.35,25.43,0.553,0,0.939,0.577,0,0.966,0.531,0,0.901,10.94,0,21.36,10.52,0,20.63,3,12,0,0.1,0.4,0,0.0584,0.5,0.142,0.42,0.54,0.46,24.5
849391200000,1996,12,1996,3,31,0.421,0.158,0.263,16152.1,27.63,27.63,21.71,1,1,1,157.1,141.5,182.5,98.06,82.47,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.378,0.323,0.417,98.06,82.47,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0763,0.0908,0.00408,0.00276,0.00625,0.00016,0.00011,0.00024,0.161,0.133,0.206,0.0063,0.0052,0.0081,25.36,25.35,25.37,0.921,0.912,0.93,0.966,0.961,0.97,0.89,0.884,0.9,22.46,19.09,28.48,21.71,18.34,27.63,0,0,0,0,0,0,0.121,0,0.158,0.38,0.62,0.38,38.4
852069600000,1997,1,1996,4,31,0.635,0.196,0.44,27263,62.4,62.4,36.64,2,1,1.1612903225806452,237.2,181.9,358.9,164.2,108.9,73,73,73,2.292e-15,-2.842e-14,2.842e-14,0.321,0.203,0.401,164.2,108.9,285.9,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.107,0.0874,0.15,0.0104,0.00501,0.0339,0.00041,0.0002,0.0014,0.254,0.182,0.379,0.01,0.0071,0.015,25.12,24.49,25.38,0.934,0.917,0.958,0.972,0.97,0.98,0.908,0.889,0.939,33.12,24.87,51.03,32.17,24.12,48.2,0,0,0,0,0,0,0.204,0,0.195,0.31,0.69,0.31,42.9
854748000000,1997,2,1996,5,28,1.6,0.219,1.38,78609.2,161.4,161.4,117,4,2,2.75,661.5,381,929.9,570.7,296,90.71,85,105,0,-5.684e-14,5.684e-14,0.144,0.111,0.223,570.7,296,824.9,990,990,990,966.5,965.3,967.6,23.5,22.4,24.7,0.283,0.154,0.453,0.188,0.0387,0.338,0.0081,0.0016,0.015,0.692,0.335,1.01,0.03,0.014,0.045,22.78,21.37,24.36,0.953,0.939,0.958,0.978,0.97,0.98,0.932,0.911,0.939,43.83,33.22,52.62,42.52,32.22,48.2,0,0,0,0,0,0,0.65,0,0.22,0.14,0.86,0.14,49.1
857167200000,1997,3,1996,6,31,2.71,0.346,2.37,125525,182.9,182.9,168.7,4,3,3.903225806451613,1013,907.3,1100,883.5,778.3,129,129,129,3.667e-15,-1.137e-13,1.137e-13,0.128,0.117,0.142,883.5,778.3,970.9,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.515,0.419,0.595,0.367,0.316,0.409,0.017,0.014,0.019,1.13,0.947,1.27,0.051,0.042,0.058,20.95,20.51,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.928,0.937,44.55,39.31,52.29,43.35,38.31,48.2,0,0,0,0,0,0,0.937,0,0.34,0.13,0.87,0.13,46.3
859845600000,1997,4,1996,7,30,2.77,0.324,2.45,127911,192.8,192.8,177.7,4,4,4,1069,911.7,1205,944.5,786.7,125,125,125,-7.579e-15,-1.137e-13,1.137e-13,0.118,0.104,0.137,944.5,786.7,1080,990,990,990,968.1,967.5,968.5,21.9,21.5,22.5,0.588,0.428,0.754,0.428,0.32,0.603,0.02,0.014,0.028,1.28,0.956,1.65,0.058,0.043,0.077,20.62,19.8,21.5,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.46,39.5,50.05,44.41,38.52,48.2,0,0,0,0,0,0,0.987,0,0.32,0.12,0.88,0.12,46.2
862437600000,1997,5,1996,8,31,2.18,0.394,1.78,98696.4,171.1,171.1,132.7,4,2,3.161290322580645,812.2,630.1,1042,665.2,483.1,147,147,147,1.834e-15,-5.684e-14,1.137e-13,0.185,0.141,0.233,665.2,483.1,895.1,990,990,990,967.1,966.4,968,22.9,22,23.6,0.348,0.235,0.528,0.242,0.127,0.372,0.011,0.0054,0.017,0.816,0.537,1.15,0.036,0.023,0.052,22.04,20.82,23,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.36,35.11,52,42.11,34.05,48.2,0,0,0,0,0,0,0.737,0,0.4,0.18,0.82,0.18,45.3
865116000000,1997,6,1996,9,30,1.31,0.308,1,59564.4,104.1,104.1,82.73,3,2,2.066666666666667,506.2,415.7,620,387.2,296.7,119,119,119,0,-5.684e-14,5.684e-14,0.239,0.192,0.286,387.2,296.7,501,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.193,0.16,0.242,0.0817,0.0391,0.136,0.0034,0.0016,0.0057,0.471,0.342,0.626,0.02,0.014,0.026,23.65,23.07,24.19,0.95,0.94,0.958,0.976,0.97,0.98,0.927,0.912,0.939,41.42,33.08,52.12,40.22,32.09,48.2,0,0,0,0,0,0,0.46,0,0.31,0.24,0.76,0.24,45.5
867708000000,1997,7,1996,10,31,0.948,0.289,0.658,39962,65.54,65.54,53.71,2,1,1.6451612903225807,353.8,305,410.5,245.8,197,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.308,0.263,0.354,245.8,197,302.5,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.14,0.123,0.16,0.0211,0.0125,0.0418,0.00085,0.0005,0.0017,0.321,0.248,0.398,0.013,0.0099,0.016,24.51,24.2,24.73,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.44,25.68,52.37,35.23,24.91,48.2,0,0,0,0,0,0,0.298,0,0.29,0.3,0.69,0.31,42.2
870386400000,1997,8,1996,11,31,0.68,0.249,0.431,26965.2,47.37,47.37,36.24,1,1,1,253.9,218.3,301.4,160.9,125.3,93,93,93,0,-2.842e-14,2.842e-14,0.37,0.309,0.426,160.9,125.3,208.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.109,0.096,0.125,0.00943,0.0064,0.0135,0.00037,0.00025,0.00054,0.278,0.214,0.363,0.011,0.0084,0.014,25.02,24.73,25.28,0.942,0.929,0.956,0.974,0.97,0.98,0.917,0.901,0.937,37.2,28.85,48.34,36.24,27.98,47.37,0,0,0,0,0,0,0.201,0,0.249,0.37,0.63,0.37,39.7
873064800000,1997,9,1996,12,30,0.481,0.187,0.295,18212.6,32.23,32.23,25.3,1,1,1,185.7,162.5,215.3,113.7,90.53,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.39,0.334,0.443,113.7,90.53,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0816,0.1,0.00541,0.00345,0.00793,0.00021,0.00013,0.00031,0.191,0.15,0.244,0.0075,0.0059,0.0096,25.37,25.26,25.38,0.922,0.911,0.936,0.969,0.965,0.97,0.893,0.882,0.908,26.1,20.76,33.23,25.3,20.03,32.23,0,0,0,0,0,0,0.141,0,0.186,0.39,0.61,0.39,37.9
875656800000,1997,10,1997,1,31,0.408,0.139,0.268,16430.8,24.14,24.14,22.08,1,1,1,152.2,141.2,161.2,100.2,89.2,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.342,0.323,0.368,100.2,89.2,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0776,0.0846,0.00427,0.00333,0.00503,0.00017,0.00013,0.0002,0.164,0.144,0.18,0.0064,0.0056,0.007,25.34,25.34,25.36,0.916,0.912,0.922,0.968,0.964,0.97,0.887,0.883,0.89,22.81,20.46,24.89,22.08,19.72,24.14,0,0,0,0,0,0,0.123,0,0.14,0.34,0.66,0.34,40.3
878335200000,1997,11,1997,2,30,0.42,0.13,0.291,17911.1,27.6,27.6,24.88,1,1,1,162.1,143.9,173.5,112.1,93.93,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.31,0.288,0.347,112.1,93.93,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0789,0.0893,0.00528,0.00373,0.00624,0.00021,0.00015,0.00024,0.184,0.152,0.205,0.0072,0.006,0.008,25.34,25.34,25.35,0.921,0.912,0.927,0.969,0.966,0.97,0.893,0.883,0.9,25.66,21.41,28.46,24.88,20.69,27.6,0,0,0,0,0,0,0.138,0,0.129,0.31,0.69,0.31,42.6
880927200000,1997,12,1997,3,31,0.466,0.158,0.308,18998.3,28.87,28.87,25.54,1,1,1,173.9,163.9,187.7,114.9,104.9,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.34,0.314,0.36,114.9,104.9,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0842,0.0926,0.00551,0.00467,0.00669,0.00022,0.00018,0.00026,0.191,0.173,0.215,0.0075,0.0068,0.0084,25.36,25.35,25.36,0.921,0.914,0.93,0.97,0.97,0.97,0.894,0.887,0.902,26.33,23.85,29.76,25.54,23.13,28.87,0,0,0,0,0,0,0.142,0,0.158,0.34,0.66,0.34,40.8
883605600000,1998,1,1997,4,31,0.701,0.196,0.506,31302.6,65.06,65.06,42.07,2,1,1.2580645161290323,261.9,186.9,371.2,188.9,113.9,73,73,73,3.226e-21,-2.842e-14,2.842e-14,0.29,0.197,0.391,188.9,113.9,298.2,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.116,0.0891,0.154,0.0135,0.00543,0.0397,0.00054,0.00021,0.0016,0.281,0.191,0.386,0.011,0.0075,0.015,24.99,24.41,25.39,0.939,0.92,0.959,0.973,0.97,0.98,0.914,0.893,0.94,35.72,25.87,51.91,34.66,25.09,48.2,0,0,0,0,0,0,0.234,0,0.195,0.28,0.72,0.28,44.7
886284000000,1998,2,1997,5,28,1.43,0.206,1.22,71230.2,137.4,137.4,106,3,2,2.5714285714285716,590.5,380.7,756.2,505.5,295.7,85,85,85,-2.03e-15,-5.684e-14,0,0.152,0.112,0.223,505.5,295.7,671.2,990,990,990,966.2,965.3,966.9,23.8,23.1,24.7,0.246,0.154,0.331,0.15,0.0386,0.249,0.0064,0.0016,0.011,0.602,0.335,0.825,0.025,0.014,0.036,23.17,22.25,24.36,0.952,0.939,0.958,0.977,0.97,0.98,0.93,0.911,0.938,41.99,33.19,50.31,41,32.19,48.2,0,0,0,0,0,0,0.589,0,0.21,0.14,0.85,0.15,49.8
888703200000,1998,3,1997,6,31,2.36,0.287,2.07,113633,175.3,175.3,152.7,4,3,3.4838709677419355,880.8,757.3,1022,773.8,650.3,107,107,107,0,0,0,0.123,0.105,0.141,773.8,650.3,914.7,990,990,990,967.4,966.9,968,22.6,22,23.1,0.418,0.324,0.538,0.307,0.235,0.382,0.014,0.01,0.017,0.969,0.795,1.17,0.043,0.034,0.053,21.61,20.86,22.28,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.14,39.31,51.2,44.11,38.31,48.2,0,0,0,0,0,0,0.849,0,0.29,0.12,0.88,0.12,48.1
891381600000,1998,4,1997,7,30,2.68,0.324,2.36,124802,184.7,184.7,173.3,4,3,3.933333333333333,1035,876.9,1108,909.9,751.9,125,125,125,-1.137e-14,-1.137e-13,1.137e-13,0.121,0.113,0.143,909.9,751.9,982.9,990,990,990,968,967.4,968.2,22,21.8,22.6,0.541,0.396,0.612,0.379,0.303,0.415,0.017,0.013,0.019,1.18,0.956,1.3,0.053,0.043,0.06,20.83,20.46,21.61,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.19,39.5,51.62,44.14,38.52,48.2,0,0,0,0,0,0,0.963,0,0.32,0.12,0.88,0.12,46.6
893973600000,1998,5,1997,8,31,1.82,0.394,1.43,82106.8,143,143,110.4,3,2,2.6129032258064515,681.4,522.1,862.4,534.4,375.1,147,147,147,1.1e-14,-5.684e-14,5.684e-14,0.221,0.17,0.282,534.4,375.1,715.4,990,990,990,966.6,965.9,967.3,23.4,22.7,24.1,0.266,0.189,0.367,0.164,0.076,0.279,0.0071,0.0032,0.012,0.65,0.46,0.91,0.028,0.019,0.04,22.73,21.74,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.69,34.96,51.68,42.6,33.91,48.2,0,0,0,0,0,0,0.613,0,0.39,0.22,0.79,0.21,45.1
896652000000,1998,6,1997,9,30,1.1,0.308,0.796,47838.5,85.41,85.41,66.44,2,2,2,426.2,355.9,513.6,307.2,236.8,119,119,119,0,-2.842e-14,2.842e-14,0.283,0.232,0.334,307.2,236.8,394.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.163,0.139,0.194,0.0444,0.0159,0.0853,0.0018,0.00064,0.0035,0.358,0.257,0.488,0.015,0.01,0.02,24.13,23.6,24.56,0.94,0.925,0.954,0.972,0.97,0.98,0.914,0.897,0.935,34.16,26.4,43.58,33.22,25.6,42.71,0,0,0,0,0,0,0.369,0,0.304,0.28,0.72,0.28,43.5
899244000000,1998,7,1997,10,31,0.815,0.289,0.526,32571.2,52.86,52.86,43.78,2,1,1.1612903225806452,304.3,263.7,351.8,196.3,155.7,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.357,0.307,0.41,196.3,155.7,243.8,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.108,0.14,0.0124,0.00898,0.0165,0.0005,0.00036,0.00066,0.317,0.247,0.395,0.013,0.0099,0.016,24.75,24.54,24.98,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.81,25.56,52.02,39.65,24.79,48.2,0,0,0,0,0,0,0.243,0,0.289,0.35,0.65,0.35,40
901922400000,1998,8,1997,11,31,0.605,0.249,0.356,20399.1,37.89,37.89,27.42,1,1,1,226,198.3,261.2,133,105.3,93,93,93,-9.168e-16,-2.842e-14,1.421e-14,0.414,0.356,0.469,133,105.3,168.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0987,0.0889,0.111,0.00705,0.0047,0.0101,0.00028,0.00018,0.0004,0.228,0.178,0.291,0.009,0.007,0.012,25.22,24.96,25.42,0.842,0,0.945,0.876,0,0.974,0.817,0,0.92,28.26,0,38.92,27.42,0,37.89,0,3,0,0,0.0968,0,0.152,0.0968,0.249,0.41,0.59,0.41,33.7
904600800000,1998,9,1997,12,30,0.429,0.187,0.242,14934.6,27.75,27.75,20.74,1,1,1,165.4,144.8,195.9,93.42,72.75,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.439,0.368,0.497,93.42,72.75,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0826,0.0753,0.0934,0.00369,0.00193,0.00628,0.00014,0.000076,0.00025,0.155,0.118,0.209,0.0061,0.0046,0.0082,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.892,0.882,0.902,21.48,16.8,28.61,20.74,16.13,27.75,0,0,0,0,0,0,0.115,0,0.187,0.44,0.56,0.44,34.8
907192800000,1998,10,1998,1,31,0.349,0.139,0.21,12872.9,20.05,20.05,17.3,1,1,1,130.2,119.3,142.8,78.22,67.32,52,52,52,0,-1.421e-14,1.421e-14,0.401,0.364,0.436,78.22,67.32,90.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0782,0.0024,0.00147,0.00347,0.000094,0.000058,0.00014,0.124,0.106,0.147,0.0049,0.0041,0.0058,25.38,25.35,25.39,0.924,0.898,0.94,0.961,0.96,0.965,0.888,0.863,0.902,18,15.06,20.79,17.3,14.46,20.05,0,0,0,0,0,0,0.0961,0,0.139,0.4,0.6,0.4,36.9
909871200000,1998,11,1998,2,30,0.373,0.13,0.244,14940.2,24.16,24.16,20.75,1,1,1,144.1,120.1,159.3,94.05,70.14,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.35,0.314,0.416,94.05,70.14,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0708,0.0843,0.00374,0.00171,0.00504,0.00015,0.000067,0.0002,0.152,0.11,0.179,0.006,0.0043,0.007,25.35,25.34,25.39,0.918,0.912,0.94,0.966,0.96,0.97,0.888,0.878,0.903,21.46,15.96,24.91,20.75,15.33,24.16,0,0,0,0,0,0,0.115,0,0.129,0.35,0.65,0.35,40.1
912463200000,1998,12,1998,3,31,0.509,0.158,0.351,21879.2,41.32,41.32,29.41,1,1,1,190.1,160.6,239.9,131.1,101.6,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.314,0.246,0.367,131.1,101.6,180.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0935,0.083,0.111,0.00689,0.00439,0.0111,0.00027,0.00017,0.00044,0.22,0.167,0.309,0.0086,0.0065,0.012,25.31,25.05,25.36,0.929,0.912,0.949,0.971,0.97,0.98,0.902,0.884,0.93,30.28,23.04,42.16,29.41,22.34,41.32,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,43
915141600000,1999,1,1998,4,31,1.05,0.196,0.855,51605.3,106,106,69.36,3,1,1.8064516129032258,392.1,247.3,579.3,319.1,174.3,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.199,0.126,0.295,319.1,174.3,506.3,990,990,990,965.3,964.7,966.2,24.7,23.8,25.3,0.162,0.11,0.236,0.0553,0.0106,0.139,0.0023,0.00042,0.0058,0.402,0.243,0.603,0.016,0.0097,0.025,24.25,23.25,25.02,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.47,25.81,51.86,39.33,25.03,48.2,0,0,0,0,0,0,0.385,0,0.195,0.19,0.81,0.19,49.1
917820000000,1999,2,1998,5,28,2.43,0.304,2.12,111491,192.8,192.8,165.9,4,3,3.7142857142857144,1003,603,1304,877.8,518,125.6,85,162,2.25,0,41.63,0.125,0.0937,0.144,875.5,518,1100,990,990,990,967.8,966.3,968.9,22.2,21.1,23.7,0.534,0.244,0.81,0.393,0.147,0.648,0.018,0.0062,0.031,1.18,0.567,1.76,0.054,0.024,0.083,20.99,19.39,23.12,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.66,37.12,50.82,44.54,36.01,48.2,0,0,0,0,0,0,0.922,0,0.31,0.13,0.87,0.13,45.9
920239200000,1999,3,1998,6,31,4.2,0.49,2.95,138133,192.8,192.8,185.7,4,4,4,1567,1325,1947,1384,1142,183,183,183,284,41.5,664.1,0.118,0.094,0.138,1100,1100,1100,990,990,990,969.7,968.9,970.9,20.3,19.1,21.1,0.889,0.814,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.76,1.87,0.091,0.084,0.098,18.46,17.2,19.32,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,47.39,44,49.67,46.42,43.12,48.2,0,0,0,0,0,0,1.03,0,1.25,0.12,0.7,0.3,32.9
922917600000,1999,4,1998,7,30,5.29,0.384,2.85,122373,179.1,179.1,170,4,4,4,2040,1753,2177,1892,1605,148,148,148,791.8,505.5,929.2,0.0728,0.068,0.0844,1100,1100,1100,990,990,990,971.2,970.3,971.5,18.8,18.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.095,0.1,16.96,16.6,17.82,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.36,42.38,45.7,42.49,41.53,44.78,0,0,0,0,0,0,0.944,0,2.44,0.073,0.54,0.46,23.1
925509600000,1999,5,1998,8,31,3.4,0.514,2.6,129360,192.8,192.8,173.9,4,3,3.806451612903226,1270,894.1,1723,1078,702.1,192,192,192,107.7,-1.137e-13,431.1,0.158,0.111,0.215,970.4,702.1,1100,990,990,990,968.7,967.5,970.2,21.3,19.8,22.5,0.682,0.364,0.921,0.496,0.27,0.648,0.024,0.012,0.033,1.46,0.892,1.87,0.069,0.04,0.094,19.8,17.93,21.63,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.93,39.51,51.78,45.78,38.53,48.2,0,0,0,0,0,0,0.966,0,0.8,0.15,0.76,0.24,38
928188000000,1999,6,1998,9,30,1.89,0.381,1.51,85148.5,144.6,144.6,118.3,3,2,2.7333333333333334,728.4,588.5,879,581.4,427.5,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.207,0.135,0.274,581.4,427.5,760,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.292,0.209,0.401,0.192,0.101,0.307,0.0083,0.0042,0.014,0.715,0.541,0.991,0.031,0.023,0.044,22.47,21.59,23.21,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.02,35.37,52.5,43.64,34.31,48.2,0,0,0,0,0,0,0.657,0,0.38,0.2,0.8,0.2,45.1
930780000000,1999,7,1998,10,31,1.29,0.454,0.837,49890.8,95.16,95.16,67.06,2,1,1.8709677419354838,482.1,400.7,580.1,312.6,214.7,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.36,0.233,0.464,312.6,214.7,445.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.136,0.213,0.0484,0.014,0.109,0.002,0.00057,0.0046,0.39,0.258,0.565,0.016,0.011,0.024,23.84,23.22,24.26,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,37.71,25.64,51.82,36.63,24.87,48.2,0,0,0,0,0,0,0.373,0,0.453,0.35,0.65,0.35,38.7
933458400000,1999,8,1998,11,31,0.888,0.377,0.511,31565,51.76,51.76,42.43,2,1,1.064516129032258,331.4,280.1,396,190.6,158.2,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.424,0.371,0.495,190.6,158.2,241,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.112,0.142,0.012,0.0092,0.0162,0.00048,0.00037,0.00066,0.324,0.257,0.407,0.013,0.01,0.016,24.62,24.27,24.89,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,41.93,25.97,52.45,40.78,25.19,48.2,0,0,0,0,0,0,0.236,0,0.377,0.42,0.58,0.42,35.5
936136800000,1999,9,1998,12,30,0.614,0.236,0.378,23586.3,42.4,42.4,32.76,1,1,1,237,205.2,277.6,146,114.2,91,91,91,-4.737e-16,-2.842e-14,2.842e-14,0.387,0.328,0.444,146,114.2,186.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0914,0.117,0.00816,0.00546,0.0116,0.00032,0.00021,0.00046,0.25,0.193,0.323,0.0099,0.0076,0.013,25.14,24.87,25.38,0.936,0.921,0.951,0.972,0.97,0.98,0.91,0.893,0.932,33.7,26.16,43.27,32.76,25.38,42.4,0,0,0,0,0,0,0.182,0,0.236,0.38,0.62,0.38,38.4
938728800000,1999,10,1999,1,31,0.494,0.196,0.298,18396.4,29.37,29.37,24.73,1,1,1,184.3,166.1,203.8,111.3,93.08,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.398,0.358,0.44,111.3,93.08,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0818,0.0951,0.00521,0.00366,0.00687,0.0002,0.00014,0.00027,0.186,0.154,0.221,0.0073,0.006,0.0086,25.38,25.36,25.39,0.92,0.911,0.931,0.969,0.966,0.97,0.892,0.883,0.903,25.51,21.28,30.28,24.73,20.56,29.37,0,0,0,0,0,0,0.137,0,0.196,0.4,0.6,0.4,37.2
941407200000,1999,11,1999,2,30,0.468,0.13,0.339,21103.1,32.62,32.62,29.31,1,1,1,180.6,165.8,194.5,130.6,115.8,50,50,50,9.474e-16,0,1.421e-14,0.277,0.257,0.302,130.6,115.8,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0866,0.0968,0.00685,0.00559,0.00803,0.00027,0.00022,0.00031,0.218,0.191,0.242,0.0085,0.0075,0.0095,25.34,25.34,25.35,0.93,0.922,0.936,0.97,0.97,0.97,0.903,0.894,0.908,30.22,26.54,33.63,29.31,25.74,32.62,0,0,0,0,0,0,0.163,0,0.129,0.28,0.72,0.28,45.1
943999200000,1999,12,1999,3,31,0.531,0.158,0.373,23315.1,33.06,33.06,31.34,1,1,1,198.1,188.2,205.5,139.1,129.2,59,59,59,0,0,0,0.298,0.287,0.313,139.1,129.2,146.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0928,0.0989,0.00757,0.00673,0.0082,0.0003,0.00026,0.00032,0.234,0.216,0.247,0.0092,0.0085,0.0097,25.35,25.32,25.36,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.31,29.89,34.08,31.34,29,33.06,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,43.9
946677600000,2000,1,1999,4,31,0.649,0.196,0.453,28290.3,50.49,50.49,38.02,2,1,1.064516129032258,242.1,197.8,304.4,169.1,124.8,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.306,0.24,0.369,169.1,124.8,231.4,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.109,0.093,0.131,0.0101,0.00636,0.0154,0.0004,0.00025,0.00061,0.28,0.21,0.385,0.011,0.0082,0.015,25.09,24.73,25.39,0.942,0.922,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.49,25.62,51.79,36.41,24.85,48.2,0,0,0,0,0,0,0.211,0,0.196,0.3,0.7,0.3,43.6
949356000000,2000,2,1999,5,29,1.14,0.213,0.924,54862.3,106.4,106.4,78.83,3,1,2.103448275862069,453.6,311.8,594.6,368.6,226.8,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.196,0.143,0.273,368.6,226.8,509.6,990,990,990,965.6,965,966.3,24.4,23.7,25,0.181,0.13,0.239,0.0738,0.015,0.141,0.0031,0.0006,0.006,0.436,0.248,0.616,0.018,0.0099,0.026,23.93,23.17,24.76,0.946,0.924,0.959,0.974,0.97,0.98,0.922,0.896,0.94,39.21,26.15,52.58,37.86,25.37,48.2,0,0,0,0,0,0,0.438,0,0.216,0.19,0.81,0.19,48.1
951861600000,2000,3,1999,6,31,2.6,0.287,2.11,110748,192.8,192.8,148.9,4,3,3.4193548387096775,969.9,603.6,1666,862.9,496.6,107,107,107,75.33,-1.137e-13,459.3,0.123,0.0642,0.177,787.5,496.6,1100,990,990,990,967.7,966.3,970,22.3,20,23.7,0.494,0.237,0.913,0.355,0.133,0.648,0.016,0.0056,0.032,1.09,0.536,1.86,0.05,0.023,0.093,21.24,18.12,23.15,0.953,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.36,35.54,52.18,43.2,34.48,48.2,0,0,0,0,0,0,0.827,0,0.49,0.11,0.81,0.19,42.6
954540000000,2000,4,1999,7,30,4.26,0.384,2.85,131734,192.8,192.8,183,4,4,4,1642,1325,1798,1494,1177,148,148,148,394.3,76.5,549.8,0.0908,0.0823,0.112,1100,1100,1100,990,990,990,969.9,968.9,970.4,20.1,19.6,21.1,0.91,0.827,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.78,1.87,0.093,0.084,0.096,18.2,17.68,19.3,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,46.69,45.31,49.63,45.74,44.4,48.2,0,0,0,0,0,0,1.02,0,1.41,0.09,0.67,0.33,30.9
957132000000,2000,5,1999,8,31,2.52,0.433,2.09,112684,192.8,192.8,151.5,4,3,3.4516129032258065,942.1,748.2,1280,780.5,601.2,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.173,0.148,0.196,780.5,601.2,1088,990,990,990,967.6,966.9,968.8,22.4,21.2,23.1,0.441,0.302,0.779,0.318,0.203,0.621,0.014,0.0088,0.029,1.01,0.717,1.7,0.045,0.031,0.08,21.36,19.52,22.39,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.16,39.46,51.76,44.05,38.47,48.2,0,0,0,0,0,0,0.841,0,0.43,0.17,0.83,0.17,44.7
959810400000,2000,6,1999,9,30,1.57,0.345,1.22,70920.9,127.1,127.1,98.5,3,2,2.466666666666667,604.1,496.7,737,471.1,335.7,133,119,161,5.684e-15,-5.684e-14,5.684e-14,0.226,0.161,0.324,471.1,335.7,618,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.233,0.177,0.309,0.126,0.0574,0.214,0.0053,0.0024,0.0092,0.562,0.403,0.743,0.024,0.017,0.032,23.14,22.41,23.76,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.61,35.09,52.17,40.38,34.03,48.2,0,0,0,0,0,0,0.547,0,0.35,0.22,0.78,0.22,45.2
962402400000,2000,7,1999,10,31,1.11,0.362,0.749,44835.4,76.73,76.73,60.26,2,1,1.8709677419354838,414.5,352,490.9,279.5,217,135,135,135,0,-2.842e-14,2.842e-14,0.329,0.275,0.384,279.5,217,355.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.155,0.133,0.182,0.033,0.0142,0.067,0.0013,0.00057,0.0028,0.338,0.252,0.432,0.014,0.01,0.018,24.2,23.76,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.43,25.67,52.19,33.24,24.9,48.2,0,0,0,0,0,0,0.335,0,0.361,0.33,0.67,0.33,40.4
965080800000,2000,8,1999,11,31,0.799,0.308,0.491,30494,50.5,50.5,40.99,2,1,1.064516129032258,298.5,258.2,348.5,183.5,143.2,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.388,0.33,0.445,183.5,143.2,233.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.104,0.136,0.0113,0.00792,0.0156,0.00045,0.00031,0.00063,0.31,0.248,0.396,0.012,0.0098,0.016,24.79,24.5,25.02,0.947,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.52,25.63,52.03,39.37,24.86,48.2,0,0,0,0,0,0,0.228,0,0.308,0.39,0.61,0.39,38.2
967759200000,2000,9,1999,12,30,0.55,0.219,0.331,19941.4,36.91,36.91,27.7,1,1,1,212.3,181.1,255.2,127.7,109.1,84.67,72,91,2.842e-15,-1.421e-14,1.421e-14,0.399,0.357,0.453,127.7,109.1,164.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0882,0.109,0.0066,0.00503,0.00971,0.00026,0.0002,0.00038,0.217,0.183,0.283,0.0085,0.0072,0.011,25.28,25,25.41,0.897,0,0.944,0.938,0,0.972,0.871,0,0.917,28.55,0,37.98,27.7,0,36.91,0,1,0,0,0.0333,0,0.154,0.0333,0.219,0.4,0.6,0.4,36.3
970351200000,2000,10,2000,1,31,0.437,0.139,0.298,18325,28.51,28.51,24.63,1,1,1,163.2,151.3,179.2,111.2,99.32,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.32,0.29,0.344,111.2,99.32,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0812,0.091,0.0052,0.00419,0.00656,0.0002,0.00016,0.00026,0.183,0.162,0.212,0.0072,0.0064,0.0083,25.34,25.34,25.35,0.919,0.911,0.929,0.97,0.968,0.97,0.891,0.883,0.901,25.4,22.5,29.39,24.63,21.79,28.51,0,0,0,0,0,0,0.137,0,0.139,0.32,0.68,0.32,41.9
973029600000,2000,11,2000,2,30,0.436,0.13,0.306,18953.3,30.14,30.14,26.32,1,1,1,168.2,151.6,184.1,118.2,101.6,50,50,50,0,-1.421e-14,1.421e-14,0.298,0.272,0.33,118.2,101.6,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0816,0.0931,0.0058,0.00439,0.00715,0.00023,0.00017,0.00028,0.195,0.166,0.224,0.0076,0.0065,0.0088,25.34,25.34,25.34,0.924,0.912,0.932,0.97,0.97,0.97,0.896,0.884,0.904,27.14,23.02,31.08,26.32,22.32,30.14,0,0,0,0,0,0,0.146,0,0.13,0.3,0.7,0.3,43.5
975621600000,2000,12,2000,3,31,0.605,0.158,0.447,27971,52.35,52.35,37.6,2,1,1.064516129032258,225.9,189.3,298.1,166.9,130.3,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.266,0.198,0.312,166.9,130.3,239.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.106,0.0932,0.132,0.00993,0.00683,0.0161,0.00039,0.00027,0.00064,0.274,0.218,0.385,0.011,0.0085,0.015,25.17,24.79,25.36,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,37.02,26,52.05,35.94,25.22,48.2,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.2
978300000000,2001,1,2000,4,31,1.25,0.213,1.04,62051.8,108.8,108.8,83.4,3,2,2.129032258064516,468.5,309.4,613.4,389.1,236.4,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.173,0.142,0.236,389.1,236.4,522.4,990,990,990,965.7,964.9,966.4,24.3,23.6,25.1,0.188,0.132,0.248,0.0831,0.0158,0.15,0.0034,0.00063,0.0063,0.462,0.25,0.616,0.019,0.01,0.026,23.84,23.07,24.8,0.948,0.925,0.958,0.975,0.97,0.98,0.925,0.897,0.939,40.65,26.59,52.26,39.43,25.79,48.2,0,0,0,0,0,0,0.463,0,0.21,0.17,0.83,0.17,49.6
980978400000,2001,2,2000,5,28,2.41,0.276,1.97,102932,192.8,192.8,153.2,4,3,3.4642857142857144,994.4,623.5,1726,880.3,518.5,114.1,105,137,67.94,-1.137e-13,489.5,0.123,0.0794,0.168,812.3,518.5,1100,990,990,990,967.8,966.4,970.2,22.2,19.8,23.6,0.508,0.248,0.913,0.371,0.147,0.648,0.017,0.0062,0.033,1.13,0.571,1.86,0.052,0.024,0.094,21.11,17.92,23.03,0.954,0.948,0.957,0.979,0.97,0.98,0.933,0.92,0.938,45.12,37.02,52.32,43.96,35.91,48.2,0,0,0,0,0,0,0.851,0,0.44,0.11,0.82,0.18,42.7
983397600000,2001,3,2000,6,31,7.02,0.64,2.95,114640,177.4,177.4,154.1,4,4,4,2619,1805,3123,2380,1566,239,239,239,1280,465.6,1784,0.0938,0.0765,0.132,1100,1100,1100,990,990,990,972.6,970.5,973.8,17.4,16.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.096,0.12,15.54,14.32,17.66,0.943,0.937,0.95,0.975,0.97,0.98,0.919,0.909,0.931,39.52,36.17,45.25,38.52,35.09,44.34,0,0,0,0,0,0,0.856,0,4.07,0.091,0.42,0.58,16.3
986076000000,2001,4,2000,7,30,7.74,0.562,2.85,103690,154.5,154.5,144,4,4,4,2986,2604,3148,2769,2387,217,217,217,1669,1287,1831,0.0729,0.0689,0.0833,1100,1100,1100,990,990,990,973.5,972.6,973.9,16.5,16.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.26,15.57,0.939,0.937,0.943,0.971,0.97,0.975,0.911,0.908,0.92,37.08,36.01,39.6,36,34.93,38.62,0,0,0,0,0,0,0.8,0,4.89,0.073,0.37,0.63,13.4
988668000000,2001,5,2000,8,31,5.15,0.739,2.95,129757,192.6,192.6,174.4,4,4,4,1924,1385,2561,1648,1109,276,276,276,548,9.05,1185,0.149,0.108,0.199,1100,1100,1100,990,990,990,970.8,969.1,972.5,19.2,17.5,20.9,0.909,0.821,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.097,0.085,0.11,17.39,15.67,19.12,0.949,0.944,0.953,0.979,0.976,0.98,0.929,0.921,0.934,44.51,39.88,49.13,43.6,38.92,48.14,0,0,0,0,0,0,0.969,0,2.2,0.14,0.57,0.43,25.2
991346400000,2001,6,2000,9,30,2.52,0.417,2.1,111672,192.8,192.8,155.1,4,3,3.466666666666667,972.6,776.3,1333,811.6,615.3,161,161,161,3.344,-1.137e-13,72.49,0.17,0.121,0.207,808.3,615.3,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.472,0.313,0.823,0.344,0.212,0.648,0.016,0.0092,0.031,1.07,0.744,1.77,0.048,0.032,0.084,21.19,19.28,22.25,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.04,39.74,52.09,44.83,38.76,48.2,0,0,0,0,0,0,0.862,0,0.42,0.17,0.83,0.17,44.3
