datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.716,0.158,0.558,34597.2,53.76,53.76,46.5,2,1,1.2580645161290323,267.2,230.6,304.4,208.2,171.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.222,0.194,0.256,208.2,171.6,245.4,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.121,0.108,0.134,0.0134,0.0103,0.0166,0.00053,0.00041,0.00066,0.317,0.239,0.39,0.013,0.0095,0.016,24.92,24.77,25.12,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.28,25.65,52.73,39.91,24.88,48.2,0,0,0,0,0,0,0.258,0,0.158,0.22,0.78,0.22,48.3
1262296800000,2010,1,2009,4,31,1.13,0.196,0.935,55943.3,119.3,119.3,75.19,3,2,2.129032258064516,422.2,309.1,644.3,349.2,236.1,73,73,73,0,-2.842e-14,5.684e-14,0.182,0.113,0.236,349.2,236.1,571.3,990,990,990,965.5,964.9,966.5,24.5,23.5,25.1,0.174,0.132,0.273,0.0654,0.0158,0.183,0.0027,0.00063,0.0078,0.402,0.25,0.655,0.017,0.01,0.028,24.11,22.87,24.8,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36.25,26.56,52.31,35.17,25.76,48.2,0,0,0,0,0,0,0.418,0,0.195,0.17,0.83,0.17,49.5
1264975200000,2010,2,2009,5,28,2.75,0.321,2.12,108055,192.8,192.8,160.8,4,3,3.5714285714285716,1136,663.2,1930,1004,558.2,132.7,105,162,126,-1.137e-13,667.5,0.124,0.084,0.158,877.6,558.2,1100,990,990,990,968.3,966.6,970.9,21.7,19.1,23.4,0.583,0.27,0.926,0.426,0.174,0.648,0.02,0.0074,0.034,1.27,0.638,1.87,0.06,0.027,0.098,20.47,17.25,22.81,0.954,0.949,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.15,39.6,51.68,45,38.61,48.2,0,0,0,0,0,0,0.893,0,0.63,0.12,0.77,0.23,39.3
1267394400000,2010,3,2009,6,31,8.15,0.64,2.95,106631,170.6,170.6,143.3,4,4,4,3044,2004,3553,2805,1765,239,239,239,1705,664.8,2214,0.0813,0.0673,0.119,1100,1100,1100,990,990,990,973.6,971.1,974.7,16.4,15.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,14.56,13.39,17.02,0.937,0.931,0.948,0.973,0.97,0.98,0.912,0.903,0.929,36.82,33.64,43.51,35.83,32.63,42.64,0,0,0,0,0,0,0.796,0,5.2,0.079,0.36,0.64,13.1
1270072800000,2010,4,2009,7,30,8.42,0.697,2.85,98970.7,144.2,144.2,137.5,4,4,4,3249,2972,3456,2980,2677,269,217,295,1880,1577,2061,0.083,0.0652,0.0992,1100,1100,1100,990,990,990,974.1,973.4,974.5,15.9,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.6,14.68,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.43,34.2,37.18,34.36,33.18,36.06,0,0,0,0,0,0,0.764,0,5.57,0.083,0.34,0.66,11.8
1272664800000,2010,5,2009,8,31,6.24,0.778,2.95,120722,182.3,182.3,162.3,4,4,4,2329,1663,2944,2038,1387,290.5,276,321,938.2,286.9,1568,0.128,0.0937,0.166,1100,1100,1100,990,990,990,971.9,970,973.4,18.1,16.6,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.27,14.75,18.12,0.946,0.939,0.951,0.977,0.97,0.98,0.924,0.912,0.932,41.51,37.36,46.5,40.57,36.26,45.57,0,0,0,0,0,0,0.901,0,3.29,0.12,0.47,0.53,19.3
1275343200000,2010,6,2009,9,30,3.04,0.544,2.35,119643,192.8,192.8,166.2,4,3,3.6666666666666665,1175,844.3,1627,964.7,634.3,210,210,210,57.47,-1.137e-13,316.6,0.187,0.129,0.249,907.2,634.3,1100,990,990,990,968.4,967.3,969.9,21.6,20.1,22.7,0.612,0.331,0.918,0.44,0.225,0.648,0.021,0.0099,0.032,1.32,0.783,1.87,0.062,0.034,0.093,20.25,18.24,21.94,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.44,39.24,51.16,45.38,38.24,48.2,0,0,0,0,0,0,0.923,0,0.69,0.18,0.77,0.23,39.4
1277935200000,2010,7,2009,10,31,1.84,0.573,1.27,72947.9,130.2,130.2,98.05,3,2,2.3870967741935485,688.7,554.4,830.9,474.9,327.4,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.318,0.224,0.409,474.9,327.4,644.9,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.244,0.179,0.332,0.13,0.0535,0.232,0.0056,0.0022,0.01,0.586,0.396,0.797,0.025,0.017,0.035,22.76,21.98,23.51,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.42,35.14,51.91,41.3,34.08,48.2,0,0,0,0,0,0,0.545,0,0.57,0.31,0.69,0.31,39.6
1280613600000,2010,8,2009,11,31,1.2,0.493,0.707,42277.6,77.27,77.27,56.82,2,1,1.6451612903225807,447.9,370.3,545.9,263.9,186.3,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.416,0.337,0.497,263.9,186.3,361.9,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.154,0.126,0.188,0.0296,0.0116,0.0698,0.0012,0.00047,0.0029,0.354,0.263,0.445,0.015,0.011,0.019,24.03,23.5,24.42,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.69,26.07,52.45,36.53,25.28,48.2,0,0,0,0,0,0,0.316,0,0.493,0.41,0.59,0.41,35.2
1283292000000,2010,9,2009,12,30,0.781,0.358,0.423,26167.1,48.2,48.2,36.34,1,1,1,301.4,252.2,365.1,163.4,114.2,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.463,0.378,0.547,163.4,114.2,227.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0967,0.137,0.00963,0.00546,0.0151,0.00038,0.00022,0.00061,0.287,0.199,0.401,0.011,0.0079,0.016,24.79,24.37,25.09,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.939,37.44,25.91,52.04,36.34,25.14,48.2,0,0,0,0,0,0,0.202,0,0.358,0.46,0.54,0.46,33.5
1285884000000,2010,10,2010,1,31,0.601,0.26,0.342,20584.9,34.2,34.2,27.67,1,1,1,224.5,203.3,249.8,127.5,106.3,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.434,0.388,0.477,127.5,106.3,152.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0889,0.105,0.00659,0.00478,0.00873,0.00026,0.00019,0.00035,0.218,0.18,0.263,0.0086,0.007,0.01,25.24,25.04,25.4,0.899,0,0.94,0.939,0,0.97,0.872,0,0.912,28.52,0,35.26,27.67,0,34.2,0,1,0,0,0.0323,0,0.154,0.0323,0.259,0.43,0.57,0.43,34.3
1288562400000,2010,11,2010,2,30,0.57,0.219,0.351,21873.4,38.59,38.59,30.38,1,1,1,219.9,203,237.2,135.5,110,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.385,0.282,0.458,135.5,110,170.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0899,0.108,0.00727,0.0051,0.0102,0.00029,0.0002,0.0004,0.231,0.186,0.29,0.0091,0.0073,0.011,25.25,25.09,25.4,0.932,0.918,0.945,0.97,0.97,0.975,0.904,0.89,0.922,31.3,25.14,39.57,30.38,24.39,38.59,0,0,0,0,0,0,0.169,0,0.219,0.38,0.62,0.38,38.4
1291154400000,2010,12,2010,3,31,0.791,0.174,0.617,37915.3,75.36,75.36,50.96,2,1,1.4516129032258065,295.3,240.7,403.7,230.5,163.7,64.81,59,77,0,-2.842e-14,2.842e-14,0.226,0.146,0.32,230.5,163.7,344.7,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.129,0.107,0.169,0.0203,0.00967,0.0617,0.00081,0.00038,0.0025,0.32,0.238,0.406,0.013,0.0094,0.017,24.78,24.18,25.08,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.894,0.94,38.82,25.52,52.73,37.45,24.76,48.2,0,0,0,0,0,0,0.283,0,0.174,0.22,0.78,0.22,47.9
1293832800000,2011,1,2010,4,31,1.89,0.299,1.59,89638.6,176.1,176.1,120.5,4,2,2.838709677419355,704.6,418.7,1065,593,345.7,111.6,73,139,0,-5.684e-14,5.684e-14,0.16,0.129,0.204,593,345.7,926.5,990,990,990,966.7,965.5,968.1,23.3,21.9,24.5,0.304,0.171,0.557,0.2,0.0622,0.387,0.0087,0.0025,0.018,0.727,0.409,1.2,0.032,0.017,0.055,22.58,20.69,24.11,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.88,35.13,51.54,42.69,34.07,48.2,0,0,0,0,0,0,0.669,0,0.3,0.16,0.84,0.16,47.4
1296511200000,2011,2,2010,5,28,4.15,0.392,2.64,120357,192.8,192.8,179.1,4,4,4,1717,1116,2083,1555,954,162,162,162,464.4,0,820.6,0.0977,0.0778,0.145,1090,954,1100,990,990,990,970.2,968.3,971.3,19.8,18.7,21.7,0.881,0.587,0.926,0.629,0.401,0.648,0.032,0.018,0.035,1.81,1.25,1.87,0.092,0.058,0.1,18.02,16.83,20.48,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.929,0.936,45.73,43,49.94,44.78,42.14,48.2,0,0,0,0,0,0,0.995,0,1.51,0.094,0.64,0.36,29
1298930400000,2011,3,2010,6,31,6.16,0.587,2.95,121193,168.1,168.1,162.9,4,4,4,2299,2101,2382,2080,1862,219.1,183,239,980,761.7,1099,0.0958,0.0768,0.114,1100,1100,1100,990,990,990,971.8,971.3,972,18.2,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.1,16.78,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.59,41.06,42.88,40.72,40.17,42.02,0,0,0,0,0,0,0.905,0,3.21,0.095,0.48,0.52,19.7
1301608800000,2011,4,2010,7,30,6.54,0.562,2.85,112864,163.2,163.2,156.8,4,4,4,2522,2292,2658,2305,2075,217,217,217,1205,974.7,1341,0.0862,0.0816,0.0947,1100,1100,1100,990,990,990,972.4,971.8,972.7,17.6,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.44,16.32,0.944,0.943,0.946,0.976,0.974,0.98,0.922,0.919,0.927,40.14,39.25,41.64,39.19,38.24,40.79,0,0,0,0,0,0,0.871,0,3.69,0.086,0.44,0.56,17.3
1304200800000,2011,5,2010,8,31,4.48,0.587,2.91,134242,192.8,192.8,180.4,4,4,4,1673,1146,2258,1454,954.1,219.1,192,276,366.1,-1.137e-13,882.3,0.132,0.105,0.168,1088,954.1,1100,990,990,990,970,968.4,971.7,20,18.3,21.6,0.871,0.59,0.926,0.624,0.401,0.648,0.031,0.019,0.035,1.79,1.25,1.87,0.09,0.058,0.1,18.19,16.4,20.39,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.07,41.86,49.96,45.11,41.02,48.2,0,0,0,0,0,0,1,0,1.57,0.13,0.65,0.35,30
1306879200000,2011,6,2010,9,30,2.26,0.417,1.84,100995,179.6,179.6,140.3,4,3,3.2666666666666666,871.4,704.2,1116,710.4,543.2,161,161,161,-7.579e-15,-1.137e-13,0,0.188,0.144,0.229,710.4,543.2,955,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.383,0.272,0.588,0.269,0.164,0.401,0.012,0.007,0.018,0.888,0.622,1.25,0.039,0.027,0.058,21.74,20.48,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.2,38.23,52.09,43.05,37.17,48.2,0,0,0,0,0,0,0.779,0,0.42,0.18,0.81,0.19,44.7
1309471200000,2011,7,2010,10,31,1.51,0.498,1.01,59141.8,104,104,79.49,3,2,2.064516129032258,562.5,456.2,693,376.5,270.2,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.336,0.268,0.408,376.5,270.2,507,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.195,0.155,0.254,0.0768,0.0265,0.14,0.0032,0.0011,0.006,0.461,0.307,0.641,0.019,0.013,0.027,23.42,22.76,24.04,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.78,29.76,51.91,38.64,28.87,48.2,0,0,0,0,0,0,0.442,0,0.5,0.33,0.67,0.33,39.2
1312149600000,2011,8,2010,11,31,0.997,0.415,0.582,35380.5,63.48,63.48,47.55,2,1,1.3870967741935485,372.2,311,450.5,217.2,156,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.421,0.344,0.498,217.2,156,295.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.112,0.161,0.0165,0.00901,0.0385,0.00067,0.00036,0.0016,0.318,0.253,0.4,0.013,0.01,0.016,24.42,24.03,24.77,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.74,25.63,51.73,36.66,24.86,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
1314828000000,2011,9,2010,12,30,0.659,0.306,0.353,21848.1,42.73,42.73,30.34,1,1,1,254.2,214.8,306.9,136.2,96.75,118,118,118,-3.316e-15,-2.842e-14,2.842e-14,0.469,0.384,0.549,136.2,96.75,188.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0873,0.12,0.00733,0.00397,0.0118,0.00029,0.00016,0.00047,0.235,0.164,0.329,0.0093,0.0064,0.013,25.07,24.74,25.35,0.931,0.911,0.951,0.971,0.967,0.98,0.905,0.883,0.932,31.23,21.99,43.6,30.34,21.27,42.73,0,0,0,0,0,0,0.169,0,0.306,0.46,0.54,0.46,33.2
1317420000000,2011,10,2011,1,31,0.528,0.216,0.312,14071.5,32.69,32.69,18.91,1,1,1,197.2,176.8,218.3,116.5,93.69,80.74,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.411,0.334,0.509,116.5,93.69,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0845,0.1,0.00565,0.00371,0.0081,0.00022,0.00015,0.00032,0.196,0.157,0.247,0.0077,0.0061,0.0097,25.37,25.24,25.43,0.628,0,0.937,0.657,0,0.97,0.609,0,0.909,19.5,0,33.7,18.91,0,32.69,0,10,0,0,0.323,0,0.105,0.323,0.216,0.41,0.59,0.41,26.7
1320098400000,2011,11,2011,2,30,0.507,0.159,0.348,21752.9,40.47,40.47,30.21,1,1,1,195.7,175.9,227.1,134.4,108.9,61.33,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.317,0.22,0.381,134.4,108.9,177.1,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0946,0.0863,0.108,0.00717,0.00501,0.0108,0.00028,0.0002,0.00042,0.226,0.181,0.301,0.0088,0.0071,0.012,25.34,25.14,25.38,0.931,0.917,0.947,0.971,0.97,0.979,0.904,0.89,0.927,31.11,24.85,41.35,30.21,24.11,40.47,0,0,0,0,0,0,0.168,0,0.159,0.31,0.69,0.31,42.9
1322690400000,2011,12,2011,3,31,0.732,0.158,0.574,35485.7,56.05,56.05,47.7,2,1,1.4193548387096775,273.4,227.3,314.8,214.4,168.3,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.218,0.187,0.26,214.4,168.3,255.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.123,0.107,0.137,0.0141,0.0101,0.0198,0.00056,0.0004,0.00079,0.3,0.24,0.386,0.012,0.0096,0.015,24.91,24.75,25.15,0.941,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.71,25.81,52.18,36.52,25.04,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.5
1325368800000,2012,1,2011,4,31,1.01,0.196,0.815,49374.8,89.44,89.44,66.36,2,2,2,377.1,316.2,483.5,304.1,243.2,73,73,73,-9.168e-16,-2.842e-14,0,0.197,0.151,0.231,304.1,243.2,410.5,990,990,990,965.3,965,965.8,24.7,24.2,25,0.156,0.135,0.194,0.0428,0.0164,0.0928,0.0017,0.00066,0.0038,0.347,0.258,0.506,0.014,0.01,0.021,24.37,23.72,24.76,0.94,0.927,0.956,0.972,0.97,0.98,0.913,0.899,0.937,34.13,27.38,45.63,33.18,26.55,44.72,0,0,0,0,0,0,0.369,0,0.195,0.19,0.81,0.19,48.9
1328047200000,2012,2,2011,5,29,1.58,0.213,1.37,79291.1,129.1,129.1,113.9,3,2,2.8275862068965516,630.6,499.7,709.7,545.6,414.7,85,85,85,-3.92e-15,-5.684e-14,0,0.136,0.12,0.17,545.6,414.7,624.7,990,990,990,966.4,965.8,966.7,23.6,23.3,24.2,0.261,0.196,0.305,0.167,0.0947,0.218,0.0071,0.0039,0.0094,0.633,0.513,0.747,0.027,0.021,0.032,22.95,22.51,23.64,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,41.75,35.25,51.77,40.69,34.2,48.2,0,0,0,0,0,0,0.633,0,0.21,0.13,0.87,0.13,50.2
1330552800000,2012,3,2011,6,31,2.65,0.327,2.32,124007,187,187,166.7,4,3,3.7096774193548385,989.9,722,1130,868,615,121.9,107,129,1.834e-14,-1.137e-13,1.137e-13,0.124,0.114,0.148,868,615,1001,990,990,990,967.8,966.8,968.3,22.2,21.7,23.2,0.507,0.304,0.635,0.355,0.212,0.424,0.016,0.0091,0.02,1.12,0.735,1.34,0.051,0.032,0.062,21.07,20.35,22.48,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.04,40.31,51.96,44.99,39.37,48.2,0,0,0,0,0,0,0.926,0,0.33,0.12,0.88,0.12,46.8
1333231200000,2012,4,2011,7,30,2.67,0.344,2.32,123288,178.5,178.5,171.2,4,3,3.966666666666667,1029,898.4,1081,896.1,773.4,132.7,125,148,-1.516e-14,-1.137e-13,1.137e-13,0.129,0.117,0.142,896.1,773.4,940.5,990,990,990,968,967.5,968.2,22,21.8,22.5,0.531,0.416,0.57,0.373,0.313,0.394,0.017,0.014,0.018,1.15,0.96,1.22,0.052,0.043,0.056,20.87,20.63,21.49,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.937,44.2,39.6,51.96,43.21,38.61,48.2,0,0,0,0,0,0,0.951,0,0.35,0.13,0.87,0.13,46.2
1335823200000,2012,5,2011,8,31,1.88,0.394,1.48,84495.8,144.6,144.6,113.6,3,2,2.6451612903225805,700.1,540.1,883.3,553.1,393.1,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.215,0.166,0.272,553.1,393.1,736.3,990,990,990,966.7,966,967.4,23.3,22.6,24,0.276,0.195,0.383,0.175,0.0846,0.293,0.0075,0.0035,0.013,0.677,0.488,0.95,0.029,0.02,0.042,22.63,21.62,23.48,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.52,35.49,52.46,43.31,34.42,48.2,0,0,0,0,0,0,0.631,0,0.4,0.21,0.79,0.21,44.9
1338501600000,2012,6,2011,9,30,1.14,0.308,0.834,50128.6,89.05,89.05,69.62,2,2,2,440.9,367.9,531.7,321.9,248.9,119,119,119,-9.474e-16,-5.684e-14,2.842e-14,0.273,0.224,0.323,321.9,248.9,412.7,990,990,990,965.6,965.2,966,24.4,24,24.8,0.169,0.143,0.201,0.051,0.0169,0.0938,0.0021,0.00068,0.0039,0.379,0.27,0.515,0.016,0.011,0.021,24.04,23.49,24.49,0.943,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.937,35.76,27.77,45.43,34.81,26.94,44.53,0,0,0,0,0,0,0.387,0,0.306,0.27,0.73,0.27,44
1341093600000,2012,7,2011,10,31,0.836,0.289,0.547,33764.4,55.49,55.49,45.38,2,1,1.2258064516129032,312.3,269.7,363.8,204.3,161.7,108,108,108,0,-2.842e-14,2.842e-14,0.349,0.297,0.4,204.3,161.7,255.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.111,0.144,0.0132,0.0095,0.0197,0.00053,0.00038,0.0008,0.32,0.25,0.4,0.013,0.01,0.016,24.71,24.5,24.94,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.64,25.87,52.59,39.42,25.09,48.2,0,0,0,0,0,0,0.252,0,0.289,0.35,0.65,0.35,40.4
1343772000000,2012,8,2011,11,31,0.608,0.249,0.359,20039.9,39.39,39.39,26.94,1,1,1,227,196.2,267.3,134,103.2,93,93,93,1.375e-15,-2.842e-14,2.842e-14,0.413,0.348,0.474,134,103.2,174.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0991,0.0882,0.113,0.00714,0.00452,0.0106,0.00028,0.00018,0.00042,0.23,0.174,0.302,0.009,0.0068,0.012,25.21,24.93,25.42,0.813,0,0.947,0.845,0,0.977,0.789,0,0.925,27.75,0,40.33,26.94,0,39.39,0,4,0,0,0.129,0,0.15,0.129,0.249,0.41,0.59,0.41,33
1346450400000,2012,9,2011,12,30,0.421,0.187,0.234,14416.3,27.21,27.21,20.02,1,1,1,162.4,140.4,193.7,90.43,68.38,72,72,72,0,-1.421e-14,1.421e-14,0.448,0.372,0.513,90.43,68.38,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0816,0.0738,0.0926,0.00344,0.00156,0.00609,0.00013,0.000061,0.00024,0.15,0.11,0.205,0.0059,0.0043,0.008,25.38,25.37,25.39,0.922,0.904,0.94,0.964,0.96,0.97,0.889,0.868,0.902,20.74,15.39,28.05,20.02,14.78,27.21,0,0,0,0,0,0,0.111,0,0.187,0.44,0.56,0.44,34.2
1349042400000,2012,10,2012,1,31,0.362,0.139,0.223,13748.9,19.38,19.38,18.48,1,1,1,135.1,129.7,139.6,83.12,77.71,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.385,0.373,0.401,83.12,77.71,87.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0735,0.077,0.00282,0.00236,0.00319,0.00011,0.000092,0.00013,0.133,0.123,0.141,0.0052,0.0048,0.0055,25.37,25.36,25.38,0.93,0.924,0.937,0.961,0.96,0.963,0.894,0.89,0.899,19.22,18.12,20.12,18.48,17.39,19.38,0,0,0,0,0,0,0.103,0,0.139,0.38,0.62,0.38,38
1351720800000,2012,11,2012,2,30,0.385,0.13,0.255,15662.4,28.39,28.39,21.75,1,1,1,148.5,133.3,176.8,98.46,83.27,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.339,0.283,0.375,98.46,83.27,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0805,0.0752,0.0905,0.00412,0.00283,0.00652,0.00016,0.00011,0.00026,0.16,0.133,0.211,0.0063,0.0052,0.0082,25.35,25.34,25.37,0.919,0.911,0.929,0.967,0.961,0.97,0.889,0.882,0.901,22.49,19.25,29.27,21.75,18.51,28.39,0,0,0,0,0,0,0.121,0,0.13,0.34,0.66,0.34,40.7
1354312800000,2012,12,2012,3,31,0.55,0.158,0.392,24548.3,44.98,44.98,33,1,1,1,205.2,180.3,255.8,146.2,121.3,59,59,59,9.168e-16,0,1.421e-14,0.29,0.231,0.327,146.2,121.3,196.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0988,0.09,0.117,0.00818,0.00606,0.0125,0.00032,0.00024,0.00049,0.247,0.202,0.337,0.0097,0.0079,0.013,25.28,24.94,25.36,0.936,0.926,0.954,0.972,0.97,0.98,0.91,0.898,0.935,33.95,27.93,45.9,33,27.09,44.98,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1356991200000,2013,1,2012,4,31,1.24,0.196,1.05,61955.4,142.1,142.1,83.27,3,1,2.096774193548387,464.3,261,770.6,391.3,188,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.176,0.0947,0.28,391.3,188,697.6,990,990,990,965.7,964.7,967,24.3,23,25.3,0.196,0.115,0.345,0.0932,0.0117,0.267,0.0039,0.00046,0.012,0.483,0.25,0.868,0.02,0.01,0.038,23.85,22.15,24.93,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.28,26.56,52.65,40.03,25.76,48.2,0,0,0,0,0,0,0.463,0,0.19,0.16,0.85,0.15,50
1359669600000,2013,2,2012,5,28,2.37,0.331,2.04,109064,192.8,192.8,162.3,4,3,3.75,981.7,787,1211,844.7,650,137,137,137,-8.121e-15,-1.137e-13,0,0.141,0.113,0.174,844.7,650,1074,990,990,990,967.8,967,968.6,22.2,21.4,23,0.485,0.327,0.74,0.354,0.235,0.588,0.016,0.01,0.027,1.09,0.797,1.62,0.049,0.035,0.076,21.12,19.82,22.15,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.68,39.67,52.27,43.51,38.69,48.2,0,0,0,0,0,0,0.902,0,0.33,0.14,0.86,0.14,46
1362088800000,2013,3,2012,6,31,4.24,0.49,2.94,137527,192.8,192.8,184.8,4,4,4,1584,1242,2061,1401,1059,183,183,183,302,0,778,0.118,0.0888,0.147,1099,1059,1100,990,990,990,969.8,968.7,971.2,20.2,18.8,21.3,0.882,0.737,0.926,0.645,0.556,0.648,0.032,0.026,0.035,1.83,1.58,1.87,0.09,0.074,0.1,18.42,16.88,19.75,0.952,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.21,43.14,49.99,46.21,42.27,48.2,0,0,0,0,0,0,1.03,0,1.3,0.12,0.69,0.31,32.4
1364767200000,2013,4,2012,7,30,4.85,0.443,2.85,126356,189.2,189.2,175.5,4,4,4,1869,1466,2137,1698,1318,171,148,217,598.4,217.7,820,0.0913,0.0724,0.105,1100,1100,1100,990,990,990,970.6,969.4,971.4,19.4,18.6,20.6,0.922,0.888,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.84,1.87,0.097,0.089,0.1,17.48,16.7,18.79,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.77,42.64,48.25,43.87,41.79,47.29,0,0,0,0,0,0,0.975,0,2,0.091,0.59,0.41,26.1
1367359200000,2013,5,2012,8,31,2.72,0.433,2.25,118793,192.8,192.8,159.7,4,3,3.5483870967741935,1015,772.9,1438,853.2,625.9,161.5,147,192,12.24,-1.137e-13,145.6,0.162,0.134,0.19,840.9,625.9,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.506,0.316,0.858,0.372,0.219,0.648,0.017,0.0095,0.031,1.14,0.759,1.81,0.052,0.033,0.087,20.98,18.91,22.25,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.28,39.75,52.12,45.1,38.78,48.2,0,0,0,0,0,0,0.887,0,0.47,0.16,0.83,0.17,43.7
1370037600000,2013,6,2012,9,30,1.61,0.345,1.27,73339.4,132.1,132.1,101.9,3,2,2.533333333333333,621.7,506,764.9,488.7,345,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.22,0.156,0.318,488.7,345,645.9,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.18,0.325,0.136,0.0618,0.232,0.0058,0.0026,0.01,0.583,0.417,0.79,0.025,0.017,0.034,23.04,22.25,23.71,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.938,41.78,35.12,52.22,40.57,34.07,48.2,0,0,0,0,0,0,0.566,0,0.34,0.21,0.79,0.21,45.6
1372629600000,2013,7,2012,10,31,1.12,0.362,0.762,45614.1,78.7,78.7,61.31,2,1,1.8709677419354838,419.5,353.7,499.7,284.5,218.7,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.325,0.27,0.382,284.5,218.7,364.7,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.157,0.134,0.185,0.0351,0.0143,0.0711,0.0014,0.00058,0.0029,0.346,0.254,0.445,0.014,0.01,0.018,24.17,23.71,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35,25.92,52.52,33.76,25.14,48.2,0,0,0,0,0,0,0.341,0,0.358,0.32,0.68,0.32,40.7
1375308000000,2013,8,2012,11,31,0.789,0.308,0.481,29854.8,50.87,50.87,40.13,2,1,1.064516129032258,294.7,251.1,350.1,179.7,136.1,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.394,0.328,0.458,179.7,136.1,235.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.117,0.102,0.137,0.011,0.00732,0.0157,0.00044,0.00029,0.00063,0.303,0.235,0.395,0.012,0.0093,0.016,24.81,24.5,25.06,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.64,25.63,51.91,38.51,24.86,48.2,0,0,0,0,0,0,0.223,0,0.308,0.39,0.61,0.39,37.8
1377986400000,2013,9,2012,12,30,0.538,0.203,0.335,20793.8,35.35,35.35,28.88,1,1,1,207.5,176.8,248.7,129.2,104.8,78.33,72,91,9.474e-16,-1.421e-14,1.421e-14,0.378,0.334,0.416,129.2,104.8,157.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0957,0.0866,0.107,0.00673,0.00465,0.00915,0.00026,0.00018,0.00036,0.219,0.175,0.271,0.0086,0.0069,0.011,25.29,25.04,25.38,0.929,0.914,0.941,0.97,0.97,0.97,0.901,0.887,0.913,29.77,23.83,36.44,28.88,23.11,35.35,0,0,0,0,0,0,0.16,0,0.203,0.38,0.62,0.38,38.7
1380578400000,2013,10,2013,1,31,0.442,0.139,0.303,18673.4,27.59,27.59,25.1,1,1,1,165.1,157.6,175.4,113.1,105.6,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.315,0.296,0.33,113.1,105.6,123.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0834,0.0897,0.00537,0.00473,0.00624,0.00021,0.00019,0.00024,0.187,0.173,0.205,0.0073,0.0068,0.008,25.34,25.34,25.35,0.92,0.915,0.927,0.97,0.97,0.97,0.893,0.887,0.9,25.87,24.01,28.44,25.1,23.29,27.59,0,0,0,0,0,0,0.139,0,0.139,0.31,0.69,0.31,42.2
1383256800000,2013,11,2013,2,30,0.459,0.13,0.33,20515.8,31.9,31.9,28.49,1,1,1,177.2,159.3,191.5,127.2,109.3,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.283,0.261,0.314,127.2,109.3,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0843,0.0957,0.00656,0.00504,0.00778,0.00026,0.0002,0.0003,0.211,0.179,0.237,0.0083,0.007,0.0093,25.34,25.34,25.35,0.929,0.917,0.935,0.97,0.97,0.97,0.901,0.89,0.907,29.38,24.91,32.89,28.49,24.16,31.9,0,0,0,0,0,0,0.158,0,0.129,0.28,0.72,0.28,44.7
1385848800000,2013,12,2013,3,31,0.638,0.158,0.48,30081.9,54.07,54.07,40.43,2,1,1.096774193548387,238.2,189.3,305.8,179.2,130.3,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.252,0.193,0.312,179.2,130.3,246.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.11,0.0932,0.134,0.011,0.00683,0.0167,0.00043,0.00027,0.00067,0.29,0.218,0.379,0.011,0.0085,0.015,25.09,24.8,25.36,0.943,0.922,0.958,0.975,0.97,0.98,0.92,0.895,0.939,38.97,25.71,51.36,37.92,24.94,48.2,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.2
1388527200000,2014,1,2013,4,31,1.36,0.213,1.15,67627.4,141.9,141.9,90.9,3,2,2.3225806451612905,509.2,317.6,789.9,429.9,244.6,79.39,73,91,4.584e-15,-2.842e-14,5.684e-14,0.164,0.115,0.23,429.9,244.6,698.9,990,990,990,965.9,965,967.1,24.1,22.9,25,0.21,0.135,0.348,0.108,0.0165,0.268,0.0046,0.00066,0.012,0.508,0.259,0.873,0.021,0.01,0.038,23.62,22.07,24.75,0.948,0.928,0.958,0.975,0.97,0.98,0.924,0.9,0.939,40.06,27.53,52.36,38.86,26.71,48.2,0,0,0,0,0,0,0.505,0,0.21,0.16,0.85,0.15,49.7
1391205600000,2014,2,2013,5,28,2.5,0.37,2.13,112799,179,179,167.9,4,3,3.857142857142857,1032,814.5,1113,878.5,677.5,153.1,137,162,0,-1.137e-13,1.137e-13,0.149,0.134,0.168,878.5,677.5,951.3,990,990,990,968,967.2,968.3,22,21.7,22.8,0.516,0.343,0.584,0.363,0.254,0.399,0.017,0.011,0.018,1.13,0.844,1.25,0.051,0.037,0.057,20.89,20.5,22,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.66,39.86,51.57,43.65,38.9,48.2,0,0,0,0,0,0,0.933,0,0.37,0.15,0.85,0.15,45.1
1393624800000,2014,3,2013,6,31,3.83,0.49,2.8,135314,192.8,192.8,181.9,4,4,4,1432,1055,1860,1249,872,183,183,183,202.6,-1.137e-13,576.7,0.132,0.0984,0.173,1046,872,1100,990,990,990,969.3,968.1,970.6,20.7,19.4,21.9,0.79,0.515,0.926,0.569,0.361,0.648,0.028,0.016,0.033,1.65,1.11,1.87,0.08,0.051,0.097,19.08,17.48,20.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,46.44,42.48,50.04,45.47,41.63,48.2,0,0,0,0,0,0,1.01,0,1.03,0.13,0.73,0.27,35.3
1396303200000,2014,4,2013,7,30,4.73,0.384,2.85,127173,180.7,180.7,176.6,4,4,4,1826,1710,1937,1678,1562,148,148,148,578.2,461.6,688.5,0.0812,0.0764,0.0866,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.59,17.23,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,44.09,46.09,44.16,43.21,45.17,0,0,0,0,0,0,0.981,0,1.88,0.081,0.6,0.4,26.9
1398895200000,2014,5,2013,8,31,3.57,0.514,2.7,132756,192.8,192.8,178.4,4,3,3.903225806451613,1333,936.8,1700,1141,744.8,192,192,192,131.7,-1.137e-13,407.6,0.149,0.113,0.205,1009,744.8,1100,990,990,990,969,967.6,970.1,21,19.9,22.4,0.734,0.398,0.92,0.534,0.299,0.648,0.026,0.013,0.033,1.55,0.974,1.87,0.074,0.044,0.094,19.5,18,21.38,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.91,39.71,51.78,45.78,38.73,48.2,0,0,0,0,0,0,0.991,0,0.87,0.14,0.76,0.24,37.2
1401573600000,2014,6,2013,9,30,1.93,0.381,1.55,87135.1,156.9,156.9,121,4,2,2.8333333333333335,746.1,595.9,920.8,599.1,434.9,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.203,0.129,0.27,599.1,434.9,801.8,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.304,0.212,0.439,0.202,0.104,0.327,0.0088,0.0044,0.015,0.737,0.552,1.01,0.032,0.023,0.045,22.38,21.44,23.17,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.65,35.52,52.6,43.19,34.45,48.2,0,0,0,0,0,0,0.672,0,0.38,0.2,0.8,0.2,45.1
1404165600000,2014,7,2013,10,31,1.29,0.454,0.835,49788.9,96.4,96.4,66.92,2,1,1.8387096774193548,481.3,394.9,586.9,311.7,208.9,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.362,0.23,0.471,311.7,208.9,451.9,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.134,0.217,0.0485,0.0135,0.112,0.002,0.00055,0.0047,0.394,0.258,0.577,0.016,0.011,0.024,23.84,23.18,24.25,0.945,0.924,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.38,25.71,51.82,37.31,24.93,48.2,0,0,0,0,0,0,0.372,0,0.455,0.35,0.65,0.35,38.6
1406844000000,2014,8,2013,11,31,0.866,0.377,0.489,30254.2,50.49,50.49,40.66,2,1,1.032258064516129,323.4,271.1,390.3,182.6,149.7,140.8,115,155,-4.584e-15,-2.842e-14,2.842e-14,0.435,0.382,0.509,182.6,149.7,235.3,990,990,990,965,964.8,965.4,25,24.6,25.2,0.12,0.109,0.14,0.0113,0.00848,0.0158,0.00045,0.00034,0.00064,0.315,0.257,0.405,0.013,0.01,0.016,24.66,24.28,24.94,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.939,41,26.03,52.23,39.85,25.25,48.2,0,0,0,0,0,0,0.226,0,0.377,0.44,0.56,0.44,34.9
1409522400000,2014,9,2013,12,30,0.577,0.236,0.341,17321.8,39.84,39.84,24.06,1,1,1,222.6,189.1,267,131.6,98.05,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.413,0.341,0.481,131.6,98.05,176,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0975,0.0857,0.113,0.00694,0.00408,0.0107,0.00027,0.00016,0.00042,0.225,0.165,0.304,0.0088,0.0064,0.012,25.23,24.93,25.42,0.716,0,0.947,0.744,0,0.978,0.695,0,0.926,24.78,0,40.75,24.06,0,39.84,0,7,0,0,0.233,0,0.134,0.233,0.236,0.41,0.59,0.41,30
1412114400000,2014,10,2014,1,31,0.461,0.177,0.284,17533.2,30.39,30.39,23.57,1,1,1,172.2,154.3,187.1,106,81.32,66.23,52,73,9.168e-16,-1.421e-14,1.421e-14,0.389,0.278,0.473,106,81.32,135.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0776,0.0938,0.00476,0.00266,0.00724,0.00019,0.0001,0.00028,0.176,0.133,0.226,0.0069,0.0052,0.0088,25.37,25.35,25.38,0.923,0.911,0.933,0.967,0.961,0.97,0.893,0.883,0.905,24.35,18.87,31.33,23.57,18.13,30.39,0,0,0,0,0,0,0.131,0,0.177,0.38,0.62,0.38,38
1414792800000,2014,11,2014,2,30,0.449,0.13,0.319,19797.2,29.36,29.36,27.5,1,1,1,173.1,155.1,180.8,123.1,105.1,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.289,0.276,0.322,123.1,105.1,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0829,0.0919,0.00621,0.00469,0.00687,0.00024,0.00018,0.00027,0.204,0.172,0.218,0.008,0.0067,0.0085,25.34,25.34,25.34,0.927,0.915,0.931,0.97,0.97,0.97,0.899,0.887,0.903,28.35,23.89,30.27,27.5,23.18,29.36,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.1
1417384800000,2014,12,2014,3,31,0.542,0.158,0.384,24025.2,36.32,36.32,32.29,1,1,1,202.3,178.1,219.7,143.3,119.1,59,59,59,0,-1.421e-14,1.421e-14,0.293,0.269,0.331,143.3,119.1,160.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0892,0.104,0.00793,0.00587,0.00941,0.00031,0.00023,0.00037,0.242,0.198,0.273,0.0095,0.0078,0.011,25.31,25.21,25.36,0.936,0.924,0.942,0.97,0.97,0.97,0.907,0.897,0.914,33.29,27.38,37.42,32.29,26.56,36.32,0,0,0,0,0,0,0.179,0,0.158,0.29,0.71,0.29,44.3
1420063200000,2015,1,2014,4,31,0.787,0.196,0.591,36467.8,77.33,77.33,49.02,2,1,1.4193548387096775,293.8,223.2,427.2,220.8,150.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.258,0.171,0.327,220.8,150.2,354.2,990,990,990,964.9,964.5,965.5,25.1,24.5,25.5,0.127,0.102,0.174,0.0201,0.00852,0.0662,0.00081,0.00033,0.0027,0.308,0.24,0.422,0.012,0.0096,0.017,24.8,24.06,25.2,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.894,0.939,37.18,25.55,50.91,36.16,24.79,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.3
1422741600000,2015,2,2014,5,28,1.83,0.219,1.61,89995.8,177.9,177.9,133.9,4,2,3.142857142857143,757.7,446.6,1037,667,361.6,90.71,85,105,-6.09e-15,-1.137e-13,5.684e-14,0.126,0.0955,0.19,667,361.6,932,990,990,990,966.9,965.6,968,23.1,22,24.4,0.349,0.178,0.551,0.243,0.0697,0.39,0.011,0.0029,0.018,0.819,0.434,1.2,0.036,0.018,0.055,22.26,20.79,23.96,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.93,35.13,51.43,42.82,34.07,48.2,0,0,0,0,0,0,0.744,0,0.22,0.12,0.88,0.12,49.2
1425160800000,2015,3,2014,6,31,3.08,0.392,2.67,136065,192.8,192.8,182.9,4,4,4,1150,1045,1277,1004,861.7,146.4,129,183,8.26,-1.137e-13,48.06,0.129,0.101,0.175,995.5,861.7,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.651,0.505,0.801,0.485,0.356,0.648,0.023,0.016,0.031,1.41,1.09,1.75,0.065,0.05,0.082,20.22,19.48,20.87,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.02,42.07,50.5,45.72,41.23,48.2,0,0,0,0,0,0,1.02,0,0.41,0.13,0.87,0.13,44.2
1427839200000,2015,4,2014,7,30,2.87,0.344,2.52,131483,192.8,192.8,182.6,4,4,4,1106,1040,1222,972.9,914.6,132.7,125,148,-1.516e-14,-1.137e-13,1.137e-13,0.12,0.11,0.139,972.9,914.6,1074,990,990,990,968.2,968,968.6,21.8,21.4,22,0.612,0.545,0.757,0.425,0.382,0.589,0.02,0.017,0.028,1.31,1.18,1.64,0.06,0.054,0.077,20.46,19.76,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.6,44.49,49.66,45.65,43.6,48.2,0,0,0,0,0,0,1.01,0,0.35,0.12,0.88,0.12,45.8
1430431200000,2015,5,2014,8,31,2.31,0.394,1.92,105433,178.2,178.2,141.7,4,3,3.3225806451612905,863.7,685.9,1089,716.7,538.9,147,147,147,0,-1.137e-13,1.137e-13,0.174,0.135,0.214,716.7,538.9,942.2,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.385,0.266,0.571,0.273,0.161,0.395,0.012,0.0069,0.018,0.891,0.612,1.23,0.039,0.026,0.056,21.76,20.59,22.74,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,43.87,38.06,51.76,42.76,36.98,48.2,0,0,0,0,0,0,0.787,0,0.39,0.17,0.83,0.17,45.6
1433109600000,2015,6,2014,9,30,1.57,0.345,1.23,71021.6,115.8,115.8,98.64,3,2,2.533333333333333,606.3,517.5,678.5,473.3,356.4,133,119,161,7.579e-15,-5.684e-14,5.684e-14,0.223,0.175,0.311,473.3,356.4,559.5,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.232,0.184,0.276,0.125,0.0672,0.175,0.0053,0.0028,0.0075,0.556,0.434,0.645,0.024,0.018,0.028,23.13,22.74,23.64,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,41,35.3,52.67,39.65,34.25,48.2,0,0,0,0,0,0,0.548,0,0.34,0.22,0.78,0.22,45.2
1435701600000,2015,7,2014,10,31,1.12,0.362,0.763,45750.9,81.16,81.16,61.49,2,1,1.8387096774193548,419.7,346.6,510.6,284.7,211.6,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.326,0.264,0.39,284.7,211.6,375.6,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.157,0.131,0.189,0.0359,0.0137,0.0763,0.0015,0.00055,0.0032,0.351,0.253,0.461,0.014,0.01,0.019,24.17,23.64,24.51,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.8,25.77,52.24,34.62,24.99,48.2,0,0,0,0,0,0,0.342,0,0.357,0.32,0.68,0.32,40.8
1438380000000,2015,8,2014,11,31,0.76,0.308,0.452,28087.9,48.2,48.2,37.75,1,1,1,283.9,239.1,341.4,168.9,124.1,115,115,115,-3.209e-15,-2.842e-14,2.842e-14,0.41,0.337,0.481,168.9,124.1,226.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.113,0.0973,0.133,0.0101,0.0063,0.015,0.0004,0.00025,0.0006,0.294,0.214,0.396,0.012,0.0084,0.016,24.87,24.5,25.15,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.9,0.94,38.9,28.41,52.14,37.75,27.56,48.2,0,0,0,0,0,0,0.21,0,0.308,0.41,0.59,0.41,37
1441058400000,2015,9,2014,12,30,0.498,0.187,0.311,19303.5,36.9,36.9,26.81,1,1,1,192.2,159.8,235.5,120.2,87.79,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.38,0.306,0.451,120.2,87.79,163.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0806,0.107,0.00596,0.00321,0.00965,0.00023,0.00013,0.00038,0.203,0.145,0.28,0.0079,0.0057,0.011,25.33,25.11,25.38,0.925,0.911,0.943,0.969,0.963,0.972,0.897,0.883,0.916,27.66,20.2,37.97,26.81,19.46,36.9,0,0,0,0,0,0,0.149,0,0.187,0.38,0.62,0.38,38.8
1443650400000,2015,10,2015,1,31,0.386,0.139,0.247,15174.7,23.49,23.49,20.4,1,1,1,144.3,129.4,158.4,92.27,77.44,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.362,0.328,0.402,92.27,77.44,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0735,0.0837,0.00359,0.00233,0.0048,0.00014,0.000091,0.00019,0.149,0.123,0.175,0.0059,0.0048,0.0068,25.35,25.34,25.38,0.922,0.911,0.937,0.965,0.96,0.97,0.889,0.882,0.9,21.12,18.06,24.21,20.4,17.34,23.49,0,0,0,0,0,0,0.113,0,0.139,0.36,0.64,0.36,39.3
1446328800000,2015,11,2015,2,30,0.404,0.13,0.274,16889.8,28.59,28.59,23.46,1,1,1,155.8,132.4,177.6,105.8,82.45,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.324,0.282,0.378,105.8,82.45,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0749,0.0908,0.00474,0.00276,0.00659,0.00019,0.00011,0.00026,0.173,0.131,0.212,0.0068,0.0052,0.0083,25.35,25.34,25.37,0.921,0.911,0.93,0.968,0.961,0.97,0.891,0.882,0.902,24.23,19.09,29.47,23.46,18.34,28.59,0,0,0,0,0,0,0.13,0,0.13,0.32,0.68,0.32,41.8
1448920800000,2015,12,2015,3,31,0.568,0.158,0.41,25745.7,42.7,42.7,34.6,1,1,1,212,176.5,245.9,153,117.5,59,59,59,-4.584e-16,-1.421e-14,0,0.281,0.24,0.334,153,117.5,186.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0886,0.113,0.00876,0.00573,0.0116,0.00034,0.00022,0.00046,0.259,0.195,0.32,0.01,0.0076,0.013,25.24,25,25.36,0.939,0.923,0.951,0.972,0.97,0.98,0.913,0.895,0.932,35.57,26.97,43.57,34.6,26.16,42.7,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.3
1451599200000,2016,1,2015,4,31,0.885,0.196,0.69,42207.9,76.39,76.39,56.73,2,1,1.6451612903225807,330.5,244.8,423.1,257.5,171.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.227,0.173,0.298,257.5,171.8,350.1,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.14,0.11,0.173,0.0286,0.0104,0.0643,0.0012,0.00041,0.0026,0.331,0.241,0.416,0.013,0.0096,0.017,24.61,24.08,25.04,0.943,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.939,37.26,25.68,51.41,36.21,24.91,48.2,0,0,0,0,0,0,0.315,0,0.195,0.22,0.78,0.22,47.7
1454277600000,2016,2,2015,5,29,1.65,0.213,1.43,81661.9,174.1,174.1,117.3,4,2,2.7586206896551726,656.9,432.7,986.9,571.9,347.7,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.137,0.0861,0.196,571.9,347.7,901.9,990,990,990,966.5,965.5,967.8,23.5,22.2,24.5,0.285,0.173,0.518,0.187,0.0631,0.376,0.0081,0.0026,0.017,0.694,0.413,1.14,0.03,0.017,0.051,22.8,21.01,24.04,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44,34.94,52.05,42.77,33.89,48.2,0,0,0,0,0,0,0.652,0,0.22,0.13,0.87,0.13,49.5
1456783200000,2016,3,2015,6,31,3.92,0.443,2.89,138365,192.8,192.8,186,4,4,4,1464,1029,1794,1298,900.4,165.6,129,183,217.9,-1.137e-13,511.3,0.113,0.0954,0.133,1081,900.4,1100,990,990,990,969.4,968,970.4,20.6,19.6,22,0.836,0.53,0.925,0.615,0.375,0.648,0.03,0.017,0.033,1.75,1.15,1.87,0.085,0.052,0.096,18.88,17.69,20.86,0.953,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.936,47.57,43.99,50.53,46.49,43.11,48.2,0,0,0,0,0,0,1.03,0,1.03,0.11,0.74,0.26,35.3
1459461600000,2016,4,2015,7,30,4.4,0.384,2.85,130374,188.9,188.9,181.1,4,4,4,1697,1472,1798,1549,1324,148,148,148,449.1,224,549.8,0.0875,0.0823,0.101,1100,1100,1100,990,990,990,970.1,969.4,970.4,19.9,19.6,20.6,0.921,0.893,0.926,0.648,0.648,0.648,0.033,0.031,0.033,1.87,1.84,1.87,0.094,0.089,0.096,18.01,17.68,18.76,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.19,45.31,48.19,45.27,44.4,47.23,0,0,0,0,0,0,1.01,0,1.55,0.087,0.65,0.35,29.6
1462053600000,2016,5,2015,8,31,2.84,0.471,2.32,120656,192.8,192.8,162.2,4,3,3.5483870967741935,1059,804.2,1450,882.5,657.2,176,147,192,17.42,-1.137e-13,158.1,0.169,0.132,0.204,865.1,657.2,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.533,0.334,0.863,0.394,0.24,0.648,0.018,0.01,0.031,1.2,0.812,1.81,0.055,0.035,0.088,20.77,18.87,22.07,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.22,39.51,52,45.86,38.53,48.2,0,0,0,0,0,0,0.901,0,0.52,0.17,0.82,0.18,42.5
1464732000000,2016,6,2015,9,30,1.71,0.345,1.36,78679.4,137.5,137.5,109.3,3,2,2.6666666666666665,658.5,531.7,796.1,525.5,370.7,133,119,161,-4.207e-31,-5.684e-14,5.684e-14,0.208,0.149,0.303,525.5,370.7,677.1,990,990,990,966.5,966,967.1,23.5,22.9,24,0.261,0.189,0.343,0.158,0.074,0.253,0.0068,0.0031,0.011,0.628,0.456,0.843,0.027,0.019,0.037,22.84,22.07,23.55,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,42.18,35.09,47.89,41.24,34.03,46.93,0,0,0,0,0,0,0.607,0,0.35,0.2,0.8,0.2,46
1467324000000,2016,7,2015,10,31,1.18,0.362,0.814,48746.4,84.16,84.16,65.52,2,2,2,438.9,368.4,524.8,303.9,233.4,135,135,135,9.168e-16,-2.842e-14,5.684e-14,0.311,0.257,0.366,303.9,233.4,389.8,990,990,990,965.6,965.2,966,24.4,24,24.8,0.164,0.139,0.194,0.043,0.0156,0.083,0.0018,0.00063,0.0035,0.354,0.254,0.483,0.015,0.01,0.02,24.07,23.56,24.5,0.94,0.924,0.954,0.972,0.97,0.98,0.913,0.896,0.935,33.7,25.92,42.94,32.76,25.14,42.08,0,0,0,0,0,0,0.364,0,0.366,0.31,0.69,0.31,41.3
1470002400000,2016,8,2015,11,31,0.821,0.308,0.513,31724,54.02,54.02,42.64,2,1,1.1612903225806452,306.7,261.5,364.3,191.7,146.5,115,115,115,-4.584e-15,-2.842e-14,2.842e-14,0.379,0.316,0.44,191.7,146.5,249.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.142,0.012,0.0082,0.0169,0.00048,0.00032,0.00068,0.308,0.247,0.396,0.012,0.0099,0.016,24.75,24.5,25,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.61,25.6,52.08,38.46,24.83,48.2,0,0,0,0,0,0,0.237,0,0.308,0.38,0.62,0.38,38.6
1472680800000,2016,9,2015,12,30,0.562,0.236,0.326,15365.5,37.86,37.86,21.34,1,1,1,216.9,184.9,259.1,125.9,93.95,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.424,0.351,0.492,125.9,93.95,168.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.0842,0.11,0.00645,0.00374,0.01,0.00025,0.00015,0.0004,0.214,0.157,0.29,0.0084,0.0062,0.011,25.27,24.97,25.42,0.653,0,0.945,0.679,0,0.974,0.633,0,0.92,21.99,0,38.88,21.34,0,37.86,0,9,0,0,0.3,0,0.119,0.3,0.236,0.42,0.58,0.42,27.3
1475272800000,2016,10,2016,1,31,0.44,0.139,0.301,18562.2,29.41,29.41,24.95,1,1,1,164.4,146.9,183,112.4,94.94,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.318,0.284,0.354,112.4,94.94,131,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0796,0.0924,0.00531,0.00382,0.00689,0.00021,0.00015,0.00027,0.185,0.154,0.219,0.0073,0.006,0.0086,25.34,25.34,25.35,0.92,0.911,0.931,0.969,0.966,0.97,0.892,0.883,0.903,25.73,21.62,30.32,24.95,20.89,29.41,0,0,0,0,0,0,0.139,0,0.139,0.32,0.68,0.32,42.2
1477951200000,2016,11,2016,2,30,0.459,0.13,0.33,20514.2,32.49,32.49,28.49,1,1,1,177.2,148.9,194,127.2,98.86,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.284,0.258,0.336,127.2,98.86,144,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0807,0.0966,0.00657,0.00415,0.00799,0.00026,0.00016,0.00031,0.212,0.161,0.241,0.0083,0.0063,0.0094,25.34,25.34,25.35,0.928,0.912,0.936,0.97,0.968,0.97,0.9,0.883,0.908,29.38,22.41,33.5,28.49,21.69,32.49,0,0,0,0,0,0,0.158,0,0.129,0.28,0.72,0.28,44.7
1480543200000,2016,12,2016,3,31,0.565,0.158,0.407,25573.9,41.38,41.38,34.37,1,1,1,211,187.4,240.2,152,128.4,59,59,59,0,0,0,0.282,0.246,0.315,152,128.4,181.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0925,0.111,0.00867,0.00666,0.0112,0.00034,0.00026,0.00044,0.257,0.215,0.309,0.01,0.0084,0.012,25.25,25.05,25.36,0.939,0.93,0.949,0.972,0.97,0.98,0.913,0.902,0.93,35.33,29.69,42.22,34.37,28.8,41.38,0,0,0,0,0,0,0.191,0,0.158,0.28,0.72,0.28,45.3
1483221600000,2017,1,2016,4,31,0.91,0.196,0.715,43738.4,81.03,81.03,58.79,2,1,1.6451612903225807,339.9,244.8,443.4,266.9,171.8,73,73,73,-2.75e-15,-2.842e-14,0,0.222,0.165,0.298,266.9,171.8,370.4,990,990,990,965.1,964.7,965.6,24.9,24.4,25.3,0.143,0.11,0.18,0.0327,0.0104,0.0738,0.0013,0.00041,0.003,0.346,0.241,0.446,0.014,0.0096,0.018,24.55,23.96,25.04,0.945,0.922,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.36,25.68,51.66,37.29,24.91,48.2,0,0,0,0,0,0,0.327,0,0.195,0.22,0.79,0.21,48.1
1485900000000,2017,2,2016,5,28,1.52,0.206,1.32,75588.2,166.5,166.5,112.5,4,2,2.642857142857143,629.3,453.5,936.8,544.3,368.5,85,85,85,6.09e-15,0,5.684e-14,0.141,0.0907,0.187,544.3,368.5,851.8,990,990,990,966.4,965.6,967.6,23.6,22.4,24.4,0.266,0.18,0.472,0.17,0.0729,0.351,0.0073,0.003,0.016,0.657,0.444,1.05,0.028,0.018,0.047,22.95,21.3,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.34,35.14,52.16,43,34.09,48.2,0,0,0,0,0,0,0.625,0,0.2,0.14,0.87,0.13,49.7
1488319200000,2017,3,2016,6,31,5.54,0.443,2.89,124735,192.8,192.8,167.7,4,4,4,2070,982,3288,1904,853,165.6,129,183,824.8,0,2005,0.0868,0.0557,0.131,1080,853,1100,990,990,990,971,967.8,974.2,19,15.8,22.2,0.866,0.487,0.926,0.618,0.352,0.648,0.033,0.016,0.041,1.78,1.07,1.87,0.096,0.048,0.12,17.18,13.95,21.1,0.947,0.935,0.956,0.977,0.97,0.98,0.926,0.907,0.936,42.93,35.18,50.41,41.91,34.12,48.2,0,0,0,0,0,0,0.931,0,2.65,0.08,0.52,0.48,22.5
1490997600000,2017,4,2016,7,30,7.98,0.562,2.85,102163,156,156,141.9,4,4,4,3078,2550,3355,2861,2333,217,217,217,1761,1233,2038,0.0711,0.0647,0.0851,1100,1100,1100,990,990,990,973.7,972.4,974.3,16.3,15.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.44,13.81,15.7,0.937,0.934,0.944,0.971,0.97,0.976,0.91,0.906,0.921,36.53,34.79,39.96,35.47,33.74,39,0,0,0,0,0,0,0.788,0,5.13,0.07,0.36,0.64,12.8
1493589600000,2017,5,2016,8,31,5.32,0.739,2.95,128161,188.3,188.3,172.3,4,4,4,1985,1497,2507,1709,1221,276,276,276,609,121.3,1131,0.142,0.11,0.184,1100,1100,1100,990,990,990,970.9,969.5,972.3,19.1,17.7,20.5,0.92,0.868,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.82,1.87,0.098,0.088,0.11,17.18,15.8,18.71,0.948,0.944,0.952,0.98,0.977,0.98,0.929,0.922,0.933,43.96,40.24,48.04,43.06,39.29,47.08,0,0,0,0,0,0,0.957,0,2.37,0.14,0.55,0.45,24.1
1496268000000,2017,6,2016,9,30,2.73,0.544,2.14,112184,192.8,192.8,155.8,4,3,3.5,1053,796.1,1469,842.7,586.1,210,210,210,16.36,0,158.9,0.207,0.143,0.264,826.4,586.1,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.515,0.303,0.878,0.367,0.192,0.648,0.017,0.0084,0.031,1.14,0.702,1.83,0.052,0.031,0.089,20.85,18.79,22.21,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.54,39.45,51.41,44.48,38.46,48.2,0,0,0,0,0,0,0.866,0,0.59,0.2,0.78,0.22,41.1
1498860000000,2017,7,2016,10,31,1.73,0.573,1.15,66786.2,122.7,122.7,89.77,3,2,2.3225806451612905,644.7,521.8,788.4,430.9,294.8,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.34,0.236,0.435,430.9,294.8,602.4,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.223,0.168,0.308,0.106,0.0382,0.203,0.0045,0.0016,0.0089,0.522,0.347,0.725,0.022,0.014,0.032,23.01,22.22,23.7,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,39.73,32.21,48.97,38.75,31.24,47.99,0,0,0,0,0,0,0.499,0,0.58,0.33,0.66,0.34,38.6
1501538400000,2017,8,2016,11,31,1.14,0.493,0.646,38852.7,70.41,70.41,52.22,2,1,1.5161290322580645,425.3,354.2,514.4,241.3,170.2,184,184,184,2.75e-15,-2.842e-14,5.684e-14,0.438,0.358,0.519,241.3,170.2,330.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.121,0.177,0.0227,0.0102,0.055,0.00093,0.00041,0.0023,0.339,0.262,0.413,0.014,0.011,0.017,24.15,23.69,24.53,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.9,26.03,52.4,36.76,25.25,48.2,0,0,0,0,0,0,0.29,0,0.494,0.43,0.57,0.43,34.1
1504216800000,2017,9,2016,12,30,0.757,0.34,0.416,25835.1,47.62,47.62,35.88,1,1,1,291.9,247,349.6,160.6,129,131.3,118,138,-2.842e-15,-2.842e-14,2.842e-14,0.452,0.395,0.503,160.6,129,211.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0987,0.131,0.0094,0.00672,0.0137,0.00037,0.00027,0.00055,0.281,0.222,0.373,0.011,0.0088,0.015,24.84,24.48,25.1,0.942,0.93,0.957,0.973,0.97,0.98,0.917,0.903,0.938,36.85,29.54,48.59,35.88,28.66,47.62,0,0,0,0,0,0,0.199,0,0.341,0.45,0.55,0.45,34.1
1506808800000,2017,10,2017,1,31,0.604,0.26,0.344,21294.9,33.27,33.27,28.62,1,1,1,225.4,205.7,245.7,128.4,108.7,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.432,0.395,0.471,128.4,108.7,148.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0967,0.0898,0.104,0.00666,0.00499,0.00839,0.00026,0.0002,0.00033,0.219,0.184,0.255,0.0086,0.0072,0.01,25.23,25.07,25.38,0.929,0.917,0.938,0.97,0.97,0.97,0.901,0.889,0.91,29.51,24.81,34.3,28.62,24.07,33.27,0,0,0,0,0,0,0.159,0,0.26,0.43,0.57,0.43,35.3
1509487200000,2017,11,2017,2,30,0.567,0.196,0.371,23149.2,37.03,37.03,32.15,1,1,1,218.8,204.9,230.9,143.1,111.9,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.348,0.29,0.454,143.1,111.9,163.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0906,0.106,0.00791,0.00526,0.00968,0.00031,0.00021,0.00038,0.243,0.189,0.279,0.0095,0.0074,0.011,25.24,25.14,25.38,0.935,0.919,0.943,0.97,0.97,0.972,0.907,0.892,0.917,33.14,25.6,38.1,32.15,24.83,37.03,0,0,0,0,0,0,0.179,0,0.196,0.35,0.65,0.35,40.8
1512079200000,2017,12,2017,3,31,0.679,0.158,0.521,32637,54.13,54.13,43.87,2,1,1.1612903225806452,253.6,219.1,306.1,194.6,160.1,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.235,0.193,0.269,194.6,160.1,247.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.104,0.134,0.0123,0.00936,0.0168,0.00049,0.00037,0.00067,0.307,0.238,0.383,0.012,0.0095,0.015,25,24.79,25.21,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.894,0.94,40.74,25.56,51.8,39.68,24.79,48.2,0,0,0,0,0,0,0.244,0,0.158,0.23,0.77,0.23,48.1
1514757600000,2018,1,2017,4,31,1.1,0.196,0.908,55034,91.85,91.85,73.97,2,2,2,412,312.9,495.6,339,239.9,73,73,73,0,-2.842e-14,2.842e-14,0.181,0.147,0.233,339,239.9,422.6,990,990,990,965.4,965,965.8,24.6,24.2,25,0.169,0.134,0.198,0.0591,0.0161,0.0985,0.0024,0.00064,0.0041,0.399,0.254,0.524,0.016,0.01,0.022,24.16,23.65,24.78,0.945,0.926,0.956,0.975,0.97,0.98,0.921,0.898,0.937,37.92,27,46.86,36.99,26.19,45.93,0,0,0,0,0,0,0.411,0,0.192,0.18,0.83,0.17,50
1517436000000,2018,2,2017,5,28,1.88,0.219,1.63,89200.8,192.8,192.8,132.7,4,2,3.0357142857142856,777.6,504.1,1413,686.8,419.1,90.71,85,105,14.17,0,207.7,0.126,0.0743,0.169,672.7,419.1,1100,990,990,990,967,965.9,969.2,23,20.8,24.1,0.374,0.198,0.855,0.264,0.0968,0.648,0.012,0.004,0.031,0.874,0.52,1.8,0.039,0.022,0.087,22.16,18.99,23.61,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.19,35.22,51.87,43.87,34.16,48.2,0,0,0,0,0,0,0.737,0,0.25,0.12,0.87,0.13,47.4
1519855200000,2018,3,2017,6,31,5.43,0.49,2.95,127242,189.6,189.6,171,4,4,4,2026,1459,2355,1843,1276,183,183,183,742.8,176.4,1072,0.0924,0.0777,0.125,1100,1100,1100,990,990,990,971.1,969.4,972,18.9,18,20.6,0.921,0.871,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.82,1.87,0.099,0.088,0.1,17.06,16.17,18.83,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.925,0.933,43.64,41.23,48.35,42.76,40.35,47.39,0,0,0,0,0,0,0.95,0,2.48,0.09,0.54,0.46,23.4
1522533600000,2018,4,2017,7,30,6.64,0.562,2.85,112082,161.1,161.1,155.7,4,4,4,2561,2367,2662,2344,2150,217,217,217,1244,1050,1345,0.0848,0.0815,0.0917,1100,1100,1100,990,990,990,972.5,972,972.7,17.5,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.67,15.43,16.14,0.944,0.943,0.945,0.976,0.974,0.979,0.921,0.919,0.925,39.88,39.22,41.15,38.92,38.22,40.27,0,0,0,0,0,0,0.865,0,3.79,0.085,0.43,0.57,16.9
