datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1226268000000,2008,11,2008,2,6,7,0.118,0.0391,0.079,4932.05,31.45,31.45,29.36,1,1,1,195.3,189.6,198.6,130.7,126.7,64.57,50,67,-2.03e-15,-1.421e-14,0,0.33,0.264,0.346,130.7,126.7,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.095,0.00686,0.00652,0.00762,0.00027,0.00025,0.0003,0.219,0.213,0.234,0.0086,0.0083,0.0091,25.37,25.35,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.27,29.29,32.42,29.36,28.42,31.45,0,0,0,0,0,0,0.163,0,0.039,0.33,0.67,0.33,41.8
1226872800000,2008,11,2008,2,7,7,0.123,0.0361,0.0865,5420.96,36.8,36.8,32.27,1,1,1,202.8,193.7,212.3,143.1,126.7,59.71,50,67,-2.03e-15,-1.421e-14,0,0.296,0.236,0.346,143.1,126.7,162.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0926,0.103,0.00791,0.00652,0.00954,0.00031,0.00025,0.00037,0.241,0.213,0.274,0.0094,0.0083,0.011,25.33,25.25,25.38,0.935,0.929,0.942,0.97,0.97,0.971,0.907,0.901,0.916,33.26,29.29,37.88,32.27,28.42,36.8,0,0,0,0,0,0,0.179,0,0.0365,0.29,0.7,0.3,44.1
1227477600000,2008,11,2008,2,8,7,0.132,0.0302,0.102,6442.33,39.72,39.72,38.35,1,1,1,218.5,214.8,224.1,168.5,164.8,50,50,50,0,0,0,0.229,0.223,0.233,168.5,164.8,174.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.107,0.0101,0.00975,0.0105,0.0004,0.00038,0.00041,0.285,0.279,0.295,0.011,0.011,0.012,25.2,25.16,25.23,0.944,0.943,0.946,0.975,0.973,0.977,0.92,0.917,0.925,39.34,38.45,40.64,38.35,37.4,39.72,0,0,0,0,0,0,0.213,0,0.03,0.23,0.77,0.23,48.8
1228082400000,2008,12,2008,3,9,7,0.135,0.0357,0.0989,6220.8,37.87,37.87,37.03,1,1,1,222.6,218.9,226,163.6,159.9,59,59,59,0,0,0,0.265,0.261,0.27,163.6,159.9,167,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00965,0.00934,0.00994,0.00038,0.00037,0.00039,0.278,0.271,0.284,0.011,0.011,0.011,25.19,25.16,25.22,0.943,0.942,0.944,0.972,0.97,0.974,0.916,0.914,0.919,38.1,37.23,38.89,37.03,36.11,37.87,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1228687200000,2008,12,2008,3,10,7,0.138,0.0357,0.102,6424.24,40.25,40.25,38.24,1,1,1,227.4,220.2,235.5,168.4,161.2,59,59,59,0,0,0,0.26,0.25,0.268,168.4,161.2,176.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0101,0.00945,0.0108,0.0004,0.00037,0.00042,0.287,0.274,0.301,0.011,0.011,0.012,25.15,25.09,25.21,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.927,39.24,37.55,41.13,38.24,36.45,40.25,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.6
1229292000000,2008,12,2008,3,11,7,0.149,0.0357,0.113,7173.54,45.3,45.3,42.7,1,1,1,245.9,237.4,257.1,186.9,178.4,59,59,59,0,0,0,0.24,0.229,0.248,186.9,178.4,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0109,0.0126,0.00046,0.00043,0.0005,0.32,0.304,0.34,0.013,0.012,0.013,25.01,24.93,25.07,0.95,0.948,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.57,41.58,46.22,42.7,40.73,45.3,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1229896800000,2008,12,2008,3,12,7,0.16,0.0357,0.124,7891.79,47.85,47.85,46.97,1,1,1,264.5,259.6,268.4,205.5,200.6,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.22,0.227,205.5,200.6,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0132,0.0128,0.0135,0.00052,0.00051,0.00054,0.353,0.344,0.36,0.014,0.014,0.014,24.89,24.87,24.92,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.93,46.8,48.83,46.97,45.87,47.85,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.3
1230501600000,2008,12,2008,3,13,7,0.168,0.0405,0.128,8055.32,48.2,48.2,47.95,1,1,1,278.5,268.1,287.8,211.5,207.4,67,59,73,0,-2.842e-14,2.842e-14,0.24,0.214,0.26,211.5,207.4,216.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.121,0.125,0.0137,0.0134,0.0142,0.00055,0.00053,0.00056,0.365,0.358,0.373,0.014,0.014,0.015,24.82,24.78,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,48.26,50.54,47.95,47.3,48.2,0,0,0,0,0,0,0.266,0,0.04,0.24,0.76,0.24,47.9
1231106400000,2009,1,2008,4,14,7,0.185,0.0442,0.141,8562.38,54.27,54.27,50.97,2,1,1.7142857142857142,305.6,288,321.4,232.6,215,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.227,0.253,232.6,215,248.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.137,0.0155,0.014,0.0169,0.00062,0.00056,0.00067,0.288,0.24,0.381,0.011,0.0096,0.015,24.78,24.73,24.86,0.935,0.922,0.958,0.973,0.97,0.98,0.91,0.894,0.939,33.64,25.52,51.22,32.37,24.76,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
1231711200000,2009,1,2008,4,15,7,0.202,0.0442,0.158,9577.48,60.39,60.39,57.01,2,2,2,334,323.3,349.6,261,250.3,73,73,73,0,0,0,0.219,0.209,0.226,261,250.3,276.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.141,0.137,0.147,0.0222,0.0171,0.0295,0.00089,0.00069,0.0012,0.282,0.266,0.305,0.011,0.011,0.012,24.65,24.55,24.72,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.39,28.19,31.13,28.5,27.35,30.19,0,0,0,0,0,0,0.317,0,0.044,0.22,0.78,0.22,47.4
1232316000000,2009,1,2008,4,16,7,0.221,0.0442,0.177,10706.5,66.57,66.57,63.73,2,2,2,365,353.1,378.3,292,280.1,73,73,73,0,0,0,0.2,0.193,0.207,292,280.1,305.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.148,0.157,0.0368,0.0312,0.0431,0.0015,0.0013,0.0017,0.328,0.311,0.348,0.013,0.013,0.014,24.45,24.36,24.52,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.85,31.52,34.32,31.86,30.58,33.29,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.4
1232920800000,2009,1,2008,4,17,7,0.238,0.0452,0.193,11680.1,72.01,72.01,69.52,2,2,2,394,382.9,409.7,319.3,309.9,74.71,73,85,0,0,0,0.189,0.181,0.207,319.3,309.9,331,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.158,0.166,0.0497,0.0453,0.0552,0.002,0.0018,0.0022,0.37,0.355,0.387,0.015,0.014,0.016,24.26,24.18,24.33,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.84,34.82,37.12,34.76,33.78,36,0,0,0,0,0,0,0.386,0,0.045,0.19,0.81,0.19,49.1
1233525600000,2009,2,2008,5,18,7,0.268,0.0514,0.217,13132,85.04,85.04,78.17,2,2,2,443.9,417.1,475.1,358.9,332.1,85,85,85,0,0,0,0.192,0.179,0.204,358.9,332.1,390.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.167,0.188,0.0684,0.0558,0.0831,0.0028,0.0023,0.0034,0.43,0.39,0.477,0.018,0.016,0.02,23.97,23.79,24.13,0.949,0.945,0.954,0.976,0.97,0.98,0.926,0.917,0.935,40.05,37.16,43.39,39.08,36.04,42.52,0,0,0,0,0,0,0.434,0,0.051,0.19,0.81,0.19,49
1234130400000,2009,2,2008,5,19,7,0.325,0.0514,0.274,16147,105.7,105.7,96.11,3,2,2.2857142857142856,538,486.8,590.7,453,401.8,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.159,0.144,0.175,453,401.8,505.7,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.192,0.237,0.113,0.0887,0.139,0.0047,0.0037,0.0058,0.541,0.494,0.598,0.023,0.02,0.025,23.44,23.2,23.72,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.5,35.09,51.4,43.11,34.04,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.7
1234735200000,2009,2,2008,5,20,7,0.396,0.0514,0.345,19930.2,127.3,127.3,118.6,3,3,3,655.1,609,699.3,570.1,524,85,85,85,0,0,0,0.13,0.122,0.14,570.1,524,614.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.248,0.299,0.182,0.151,0.211,0.0077,0.0064,0.0091,0.655,0.577,0.729,0.028,0.024,0.031,22.82,22.57,23.09,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.921,0.936,40.49,37.52,43.29,39.54,36.42,42.43,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.3
1235340000000,2009,2,2008,5,21,7,0.45,0.0533,0.397,22629.2,139.8,139.8,134.7,3,3,3,744.7,711,777.5,656.6,626,88.14,85,107,0,0,0,0.118,0.11,0.138,656.6,626,685.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.324,0.306,0.339,0.24,0.219,0.259,0.01,0.0094,0.011,0.801,0.749,0.849,0.035,0.032,0.037,22.32,22.16,22.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,44.01,47.54,44.9,43.13,46.59,0,0,0,0,0,0,0.748,0,0.053,0.12,0.88,0.12,50.3
1235944800000,2009,3,2008,6,22,7,0.495,0.0647,0.43,23863.4,144.6,144.6,142,3,3,3,818.1,784.1,862.4,711.1,677.1,107,107,107,0,0,0,0.131,0.124,0.136,711.1,677.1,755.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.34,0.392,0.276,0.253,0.305,0.012,0.011,0.013,0.899,0.84,0.978,0.039,0.037,0.043,21.93,21.67,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,46.87,51.2,47.35,45.93,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48.2
1236549600000,2009,3,2008,6,23,7,0.577,0.0742,0.503,26960.4,175.1,175.1,160.5,4,3,3.857142857142857,954.6,881.1,1047,831.9,774.1,122.7,107,129,0,0,0,0.128,0.119,0.14,831.9,774.1,918.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.466,0.409,0.547,0.342,0.314,0.383,0.015,0.014,0.017,1.04,0.961,1.18,0.047,0.043,0.054,21.25,20.77,21.57,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.19,39.69,52.18,41.84,38.71,48.2,0,0,0,0,0,0,0.892,0,0.074,0.13,0.87,0.13,46.7
1237154400000,2009,3,2008,6,24,7,0.754,0.078,0.641,31941.2,192.8,192.8,190.1,4,4,4,1246,1087,1410,1117,957.5,129,129,129,57.61,-1.137e-13,180.6,0.104,0.0915,0.119,1060,957.5,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.747,0.583,0.856,0.568,0.402,0.648,0.027,0.018,0.031,1.61,1.25,1.8,0.075,0.057,0.087,19.72,19,20.58,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.81,46.16,50.47,47.53,45.24,48.2,0,0,0,0,0,0,1.06,0,0.113,0.1,0.85,0.15,42.4
1237759200000,2009,3,2008,6,25,7,0.948,0.078,0.665,31186,190.1,190.1,185.6,4,4,4,1568,1444,1690,1439,1315,129,129,129,338.9,214.8,460.6,0.0825,0.0764,0.0893,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.901,0.871,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.45,18.04,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.28,48.49,46.41,45.36,47.52,0,0,0,0,0,0,1.03,0,0.283,0.082,0.7,0.3,32.9
1238364000000,2009,3,2008,6,26,7,1.11,0.0862,0.665,29604.7,180.1,180.1,176.2,4,4,4,1839,1726,1947,1696,1597,142.6,129,148,596,497.5,699.1,0.0775,0.0731,0.0822,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.55,17.2,17.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.95,44,45.95,44.05,43.12,45.03,0,0,0,0,0,0,0.979,0,0.445,0.078,0.6,0.4,26.7
1238968800000,2009,4,2008,7,27,7,1.22,0.0895,0.665,28592,171.4,171.4,170.2,4,4,4,2019,1979,2036,1871,1831,148,148,148,771.1,730.9,787.9,0.0733,0.0727,0.0748,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.94,17.09,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.42,43.3,43.72,42.55,42.43,42.84,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.4
1239573600000,2009,4,2008,7,28,7,1.19,0.0895,0.665,28859.8,173.9,173.9,171.8,4,4,4,1968,1905,2018,1820,1757,148,148,148,719.9,657,770,0.0752,0.0733,0.0777,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,16.98,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.42,44.37,42.95,42.55,43.48,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.3
1240178400000,2009,4,2008,7,29,7,1.09,0.0895,0.665,29776.8,179.7,179.7,177.2,4,4,4,1808,1737,1881,1660,1589,148,148,148,560.3,488.6,632.6,0.0819,0.0787,0.0852,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.41,17.88,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.21,44.58,45.85,44.31,43.69,44.93,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1240783200000,2009,4,2008,7,30,7,0.982,0.101,0.665,30848.4,186.7,186.7,183.6,4,4,4,1624,1536,1713,1457,1344,166.9,148,192,356.9,243.6,465,0.103,0.0864,0.125,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.915,0.905,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.25,17.96,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.06,47.62,45.91,45.14,46.67,0,0,0,0,0,0,1.02,0,0.317,0.1,0.68,0.32,31.4
1241388000000,2009,5,2008,8,31,7,0.863,0.116,0.665,32018.1,192.8,192.8,190.6,4,4,4,1426,1327,1507,1234,1135,192,192,192,134.1,35.49,214.8,0.135,0.127,0.145,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.853,0.812,0.889,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.084,0.09,18.95,18.66,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,47.9,49.65,47.65,46.95,48.2,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
1241992800000,2009,5,2008,8,32,7,0.714,0.116,0.598,30621.2,192.8,192.8,182.3,4,4,4,1180,1087,1283,988.1,894.5,192,192,192,0,-1.137e-13,1.137e-13,0.163,0.15,0.177,988.1,894.5,1091,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.643,0.535,0.783,0.458,0.372,0.628,0.021,0.017,0.03,1.37,1.15,1.71,0.064,0.053,0.081,20.16,19.5,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.58,43.31,49.75,45.57,42.44,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
1242597600000,2009,5,2008,8,33,7,0.604,0.101,0.504,26981.1,166.1,166.1,160.6,4,4,4,999.2,943.8,1063,832.9,796.8,166.3,147,192,-3.248e-14,-1.137e-13,0,0.166,0.148,0.189,832.9,796.8,870.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.475,0.438,0.513,0.342,0.325,0.36,0.015,0.015,0.016,1.04,0.974,1.11,0.047,0.044,0.051,21.08,20.79,21.35,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.935,41.05,39.75,42.38,40.15,38.78,41.53,0,0,0,0,0,0,0.892,0,0.1,0.17,0.83,0.17,44.7
1243202400000,2009,5,2008,8,34,7,0.536,0.0889,0.447,24155.4,144.6,144.6,143.8,3,3,3,885.4,850.3,927.6,738.4,703.3,147,147,147,0,0,0,0.166,0.158,0.173,738.4,703.3,780.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.386,0.36,0.424,0.293,0.271,0.317,0.013,0.012,0.014,0.953,0.889,1.03,0.042,0.039,0.046,21.61,21.36,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.88,47.97,52.12,47.93,47.01,48.2,0,0,0,0,0,0,0.799,0,0.089,0.17,0.83,0.17,45.1
1243807200000,2009,6,2008,9,35,7,0.492,0.072,0.42,23572.7,144.6,144.6,140.3,3,3,3,813.5,788.4,840.4,694.5,669.4,119,119,119,0,0,0,0.146,0.142,0.151,694.5,669.4,721.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.352,0.338,0.368,0.265,0.248,0.283,0.012,0.011,0.012,0.872,0.83,0.918,0.038,0.036,0.04,21.97,21.82,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.73,46.31,49.24,46.77,45.39,48.2,0,0,0,0,0,0,0.78,0,0.072,0.15,0.85,0.15,47.9
1244412000000,2009,6,2008,9,36,7,0.462,0.0865,0.376,21340.2,134.9,134.9,127,3,3,3,764.5,736.5,781.4,621.5,575.5,143,119,161,0,0,0,0.188,0.152,0.219,621.5,575.5,662.4,990,990,990,967,966.8,967,23,23,23.2,0.314,0.29,0.334,0.216,0.185,0.243,0.0094,0.008,0.011,0.752,0.677,0.818,0.033,0.029,0.036,22.29,22.16,22.48,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.24,40.28,45.9,42.34,39.33,44.98,0,0,0,0,0,0,0.706,0,0.086,0.19,0.81,0.19,46.2
1245016800000,2009,6,2008,9,37,7,0.418,0.0974,0.32,18280.6,115.4,115.4,108.8,3,3,3,690.4,658.5,723.6,529.4,497.5,161,161,161,-1.624e-14,-5.684e-14,0,0.233,0.222,0.244,529.4,497.5,562.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.264,0.246,0.283,0.155,0.134,0.177,0.0066,0.0057,0.0076,0.599,0.546,0.655,0.026,0.023,0.028,22.74,22.55,22.92,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.928,37.33,35.27,39.47,36.27,34.21,38.47,0,0,0,0,0,0,0.605,0,0.098,0.23,0.77,0.23,43.7
1245621600000,2009,6,2008,9,38,7,0.377,0.0974,0.28,16077,96.4,96.4,95.7,2,2,2,623.3,599.2,649.5,462.3,438.2,161,161,161,0,-5.684e-14,5.684e-14,0.259,0.248,0.269,462.3,438.2,488.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.213,0.241,0.117,0.106,0.13,0.005,0.0045,0.0055,0.598,0.557,0.642,0.025,0.023,0.027,23.01,22.86,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.91,47.62,52.35,47.85,46.66,48.2,0,0,0,0,0,0,0.532,0,0.097,0.26,0.74,0.26,42.6
1246226400000,2009,6,2008,9,39,7,0.345,0.0861,0.259,15413.5,94.67,94.67,91.75,2,2,2,570.8,550.3,591.8,428.4,415.3,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.249,0.234,0.275,428.4,415.3,442.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.203,0.213,0.101,0.095,0.108,0.0042,0.004,0.0045,0.541,0.521,0.562,0.023,0.022,0.024,23.29,23.19,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.81,45.55,48.3,45.87,44.64,47.34,0,0,0,0,0,0,0.51,0,0.086,0.25,0.75,0.25,44.7
1246831200000,2009,7,2008,10,40,7,0.318,0.0905,0.227,13586.3,88.14,88.14,80.87,2,2,2,525.6,506.8,544.5,376.1,320.8,149.6,135,186,1.624e-14,0,5.684e-14,0.286,0.248,0.367,376.1,320.8,409.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.19,0.173,0.201,0.0765,0.0504,0.0923,0.0032,0.0021,0.0039,0.463,0.383,0.512,0.019,0.016,0.021,23.57,23.44,23.74,0.952,0.944,0.956,0.977,0.97,0.98,0.93,0.916,0.936,41.36,35.25,44.97,40.44,34.19,44.07,0,0,0,0,0,0,0.449,0,0.091,0.28,0.71,0.29,42.7
1247436000000,2009,7,2008,10,41,7,0.292,0.112,0.18,10670,67.08,67.08,63.51,2,2,2,483.4,467.1,500.5,297.4,281.1,186,186,186,0,0,0,0.385,0.372,0.398,297.4,281.1,314.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.171,0.0394,0.0317,0.0474,0.0016,0.0013,0.002,0.348,0.323,0.373,0.014,0.013,0.015,23.88,23.77,23.97,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.74,30.96,34.58,31.76,30.04,33.54,0,0,0,0,0,0,0.353,0,0.112,0.38,0.62,0.38,36.5
1248040800000,2009,7,2008,10,42,7,0.27,0.112,0.158,9350.32,58.97,58.97,55.66,2,2,2,446.4,431.3,461.9,260.4,245.3,186,186,186,0,-2.842e-14,2.842e-14,0.417,0.403,0.431,260.4,245.3,275.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.157,0.0222,0.0166,0.0292,0.00091,0.00068,0.0012,0.292,0.271,0.315,0.012,0.011,0.013,24.1,24.01,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.69,27.01,30.39,27.83,26.2,29.48,0,0,0,0,0,0,0.309,0,0.112,0.41,0.59,0.41,34.6
1248645600000,2009,7,2008,10,43,7,0.25,0.107,0.143,8452.94,53.64,53.64,50.32,2,1,1.5714285714285714,413.2,398.2,426.7,236,223.7,177.1,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.383,0.454,236,223.7,249.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.139,0.145,0.0158,0.0148,0.017,0.00064,0.0006,0.00069,0.326,0.261,0.412,0.013,0.011,0.017,24.21,24.11,24.34,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.4,25.95,52.36,35.49,25.18,48.2,0,0,0,0,0,0,0.28,0,0.107,0.43,0.57,0.43,33.8
1249250400000,2009,8,2008,11,44,7,0.227,0.0937,0.133,8072.26,50.85,50.85,48.05,2,1,1.1428571428571428,374.9,359.1,391.9,219.9,204.1,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.395,0.432,219.9,204.1,236.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.129,0.141,0.0144,0.0131,0.0159,0.00058,0.00053,0.00064,0.366,0.259,0.408,0.015,0.011,0.017,24.36,24.26,24.44,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.898,0.94,46.29,26.21,52.56,44.42,25.43,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1249855200000,2009,8,2008,11,45,7,0.206,0.0937,0.113,7010.45,44.67,44.67,41.73,1,1,1,341.1,328.8,353.9,186.1,173.8,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.455,0.438,0.471,186.1,173.8,198.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.118,0.127,0.0116,0.0105,0.0127,0.00046,0.00042,0.00051,0.328,0.306,0.351,0.013,0.012,0.014,24.57,24.48,24.65,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.62,39.78,45.59,41.73,38.81,44.67,0,0,0,0,0,0,0.232,0,0.093,0.45,0.55,0.45,34
1250460000000,2009,8,2008,11,46,7,0.19,0.0834,0.106,6621.82,44.12,44.12,39.42,1,1,1,313.7,303.9,324.7,175.8,158.5,137.9,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.371,0.494,175.8,158.5,194.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.113,0.122,0.0107,0.00922,0.0123,0.00043,0.00037,0.00049,0.308,0.279,0.34,0.012,0.011,0.014,24.72,24.68,24.75,0.947,0.942,0.953,0.975,0.97,0.98,0.924,0.914,0.934,40.41,36.24,45.02,39.42,35.16,44.12,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.9
1251064800000,2009,8,2008,11,47,7,0.177,0.0696,0.107,6700.22,42.06,42.06,39.88,1,1,1,291.9,282.8,300.9,176.9,167.8,115,115,115,0,-2.842e-14,2.842e-14,0.394,0.382,0.407,176.9,167.8,185.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.82,24.77,24.88,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.8,38.69,42.92,39.88,37.65,42.06,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
1251669600000,2009,8,2008,11,48,7,0.163,0.0571,0.106,6667.9,42.21,42.21,39.69,1,1,1,269.9,260.7,279.8,175.5,164.8,94.43,91,115,0,-2.842e-14,2.842e-14,0.35,0.329,0.411,175.5,164.8,185.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.117,0.0107,0.00976,0.0115,0.00042,0.00039,0.00046,0.303,0.286,0.322,0.012,0.011,0.013,24.92,24.87,24.96,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.917,0.931,40.62,37.98,43.07,39.69,36.91,42.21,0,0,0,0,0,0,0.22,0,0.057,0.35,0.65,0.35,40.9
1252274400000,2009,9,2008,12,49,7,0.151,0.055,0.0955,5952.84,37.52,37.52,35.43,1,1,1,248.9,240.7,257.7,157.9,149.7,91,91,91,0,0,0,0.366,0.353,0.378,157.9,149.7,166.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00917,0.00848,0.00992,0.00036,0.00033,0.00039,0.272,0.257,0.287,0.011,0.01,0.011,25.04,24.98,25.1,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.5,34.6,38.56,35.43,33.56,37.52,0,0,0,0,0,0,0.197,0,0.0555,0.36,0.63,0.37,39.4
1252879200000,2009,9,2008,12,50,7,0.14,0.055,0.085,5287.87,33,33,31.48,1,1,1,231.6,225.7,238.3,140.6,134.7,91,91,91,0,0,0,0.393,0.382,0.403,140.6,134.7,147.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.103,0.0077,0.0072,0.00827,0.0003,0.00028,0.00033,0.241,0.23,0.253,0.0095,0.009,0.01,25.17,25.12,25.22,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.45,31.06,34.02,31.48,30.13,33,0,0,0,0,0,0,0.175,0,0.055,0.39,0.61,0.39,37.8
1253484000000,2009,9,2008,12,51,7,0.132,0.055,0.0768,4767.95,29.69,29.69,28.38,1,1,1,218,212.3,223.8,127,121.3,91,91,91,0,-1.421e-14,1.421e-14,0.418,0.407,0.429,127,121.3,132.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0939,0.0979,0.00655,0.00606,0.00704,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.28,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.26,27.89,30.61,28.38,27.05,29.69,0,0,0,0,0,0,0.158,0,0.0552,0.42,0.58,0.42,36.1
1254088800000,2009,9,2008,12,52,7,0.125,0.0488,0.0763,4744.33,30.06,30.06,28.24,1,1,1,206.9,203.8,210.4,126.2,116.6,80.71,73,91,0,-1.421e-14,1.421e-14,0.39,0.353,0.438,126.2,116.6,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0922,0.0962,0.00648,0.00566,0.00712,0.00025,0.00022,0.00028,0.214,0.198,0.226,0.0084,0.0077,0.0089,25.34,25.33,25.36,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,29.11,26.76,30.99,28.24,25.96,30.06,0,0,0,0,0,0,0.157,0,0.0487,0.39,0.61,0.39,38
1254693600000,2009,10,2009,1,1,7,0.12,0.0442,0.0758,4719.76,29.06,29.06,28.09,1,1,1,198.3,194.3,202.4,125.3,121.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.368,0.361,0.376,125.3,121.3,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0917,0.0946,0.0064,0.00606,0.00675,0.00025,0.00024,0.00026,0.211,0.204,0.219,0.0083,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.96,27.94,29.96,28.09,27.1,29.06,0,0,0,0,0,0,0.156,0,0.0442,0.37,0.63,0.37,39.3
1255298400000,2009,10,2009,1,2,7,0.115,0.0442,0.0709,4390.33,27.04,27.04,26.13,1,1,1,190.3,186.3,194,117.3,113.3,73,73,73,2.03e-15,0,1.421e-14,0.384,0.376,0.392,117.3,113.3,121,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0889,0.0916,0.00572,0.00538,0.00603,0.00022,0.00021,0.00024,0.197,0.19,0.203,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.94,25.95,27.87,26.13,25.18,27.04,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.2
1255903200000,2009,10,2009,1,3,7,0.11,0.0442,0.0658,4049.21,24.84,24.84,24.1,1,1,1,181.9,177.8,184.9,108.9,104.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.401,0.395,0.41,108.9,104.8,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0859,0.0885,0.005,0.00466,0.00527,0.0002,0.00018,0.00021,0.182,0.175,0.187,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.85,23.85,25.61,24.1,23.14,24.84,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
1256508000000,2009,10,2009,1,4,7,0.105,0.0436,0.0616,3764.77,24.11,24.11,22.41,1,1,1,173.9,171.8,176.5,101.8,98.82,72.14,67,73,4.06e-15,0,1.421e-14,0.415,0.381,0.425,101.8,98.82,108.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0838,0.0863,0.0044,0.00415,0.00501,0.00017,0.00016,0.0002,0.169,0.164,0.181,0.0066,0.0064,0.0071,25.38,25.37,25.38,0.913,0.911,0.917,0.969,0.968,0.97,0.884,0.883,0.89,23.12,22.43,24.85,22.41,21.72,24.11,0,0,0,0,0,0,0.124,0,0.0434,0.42,0.59,0.41,35.9
1257112800000,2009,11,2009,2,5,7,0.116,0.0405,0.0753,4681.57,29.39,29.39,27.87,1,1,1,191.5,180.6,197.8,124.5,113.6,67,67,67,2.03e-15,0,1.421e-14,0.35,0.339,0.371,124.5,113.6,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.088,0.094,0.00633,0.0054,0.00687,0.00025,0.00021,0.00027,0.209,0.189,0.22,0.0082,0.0074,0.0086,25.37,25.37,25.38,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.73,26.01,30.3,27.87,25.23,29.39,0,0,0,0,0,0,0.155,0,0.0407,0.35,0.65,0.35,40.4
1257717600000,2009,11,2009,2,6,7,0.119,0.0405,0.0785,4898.19,29.65,29.65,29.16,1,1,1,196.8,195.1,198.9,129.8,128.1,67,67,67,0,0,0,0.34,0.337,0.343,129.8,128.1,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0931,0.0944,0.00679,0.00664,0.00696,0.00027,0.00026,0.00027,0.218,0.215,0.222,0.0085,0.0084,0.0087,25.38,25.38,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,30.06,29.63,30.56,29.16,28.74,29.65,0,0,0,0,0,0,0.162,0,0.0405,0.34,0.66,0.34,41.2
1258322400000,2009,11,2009,2,7,7,0.13,0.0405,0.089,5571.91,34.67,34.67,33.17,1,1,1,214.2,203,220.8,147.2,136,67,67,67,0,0,0,0.313,0.303,0.33,147.2,136,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.0959,0.102,0.00826,0.00731,0.00882,0.00032,0.00029,0.00035,0.249,0.229,0.261,0.0098,0.009,0.01,25.27,25.21,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.19,31.54,35.74,33.17,30.6,34.67,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.9
1258927200000,2009,11,2009,2,8,7,0.134,0.0405,0.0937,5868.34,36.83,36.83,34.93,1,1,1,221.9,218,230.1,154.9,151,67,67,67,0,0,0,0.302,0.291,0.307,154.9,151,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00892,0.00859,0.00961,0.00035,0.00034,0.00038,0.263,0.256,0.278,0.01,0.01,0.011,25.21,25.14,25.24,0.94,0.939,0.943,0.97,0.97,0.972,0.912,0.911,0.916,36,35.1,37.91,34.93,34.04,36.83,0,0,0,0,0,0,0.194,0,0.0403,0.3,0.7,0.3,43.8
1259532000000,2009,11,2009,2,9,7,0.14,0.0364,0.104,6574.98,40.32,40.32,39.14,1,1,1,232.3,230.3,235.8,172.1,163.3,60.14,59,67,0,0,0,0.259,0.25,0.291,172.1,163.3,176.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0104,0.00963,0.0108,0.00041,0.00038,0.00042,0.293,0.278,0.302,0.012,0.011,0.012,25.11,25.08,25.14,0.946,0.943,0.947,0.976,0.972,0.979,0.923,0.916,0.927,40.09,37.97,41.2,39.14,36.9,40.32,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,47
1260136800000,2009,12,2009,3,10,7,0.154,0.0357,0.119,7535.02,47.73,47.73,44.85,1,1,1,255.3,241,267.8,196.3,182,59,59,59,0,0,0,0.231,0.22,0.245,196.3,182,208.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0124,0.0112,0.0135,0.00049,0.00044,0.00054,0.336,0.311,0.359,0.013,0.012,0.014,24.95,24.87,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.77,42.42,48.7,44.85,41.57,47.73,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1260741600000,2009,12,2009,3,11,7,0.166,0.0357,0.13,8096.68,48.2,48.2,48.19,1,1,1,273.7,269.7,275.2,214.7,210.7,59,59,59,-8.12e-15,-2.842e-14,0,0.215,0.214,0.219,214.7,210.7,216.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.123,0.014,0.0137,0.0141,0.00056,0.00054,0.00056,0.369,0.362,0.372,0.015,0.014,0.015,24.84,24.83,24.86,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.08,49.14,50.41,48.19,48.16,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1261346400000,2009,12,2009,3,12,7,0.172,0.0357,0.137,8265.44,50.07,50.07,49.2,2,1,1.5714285714285714,284.9,277.1,288,225.9,218.1,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.207,0.205,0.213,225.9,218.1,229,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.128,0.015,0.0143,0.0152,0.00059,0.00057,0.00061,0.301,0.239,0.39,0.012,0.0095,0.016,24.86,24.77,24.91,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.95,25.65,52.73,34.93,24.88,48.2,0,0,0,0,0,0,0.273,0,0.035,0.21,0.8,0.2,48.1
1261951200000,2009,12,2009,3,13,7,0.184,0.0393,0.144,8756.86,53.76,53.76,52.12,2,2,2,303.4,290.5,313.5,238.4,231.5,65,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.214,0.194,0.236,238.4,231.5,245.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.129,0.134,0.016,0.0154,0.0166,0.00064,0.00061,0.00066,0.252,0.243,0.259,0.01,0.0097,0.01,24.83,24.78,24.89,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.87,26.1,27.71,26.06,25.31,26.88,0,0,0,0,0,0,0.29,0,0.04,0.21,0.78,0.22,47.6
1262556000000,2010,1,2009,4,14,7,0.2,0.0442,0.156,9448.43,60.44,60.44,56.24,2,2,2,330.5,313.7,349.8,257.5,240.7,73,73,73,-8.12e-15,-2.842e-14,0,0.221,0.209,0.233,257.5,240.7,276.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.134,0.147,0.0213,0.0162,0.0297,0.00086,0.00065,0.0012,0.277,0.255,0.306,0.011,0.01,0.012,24.67,24.55,24.78,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.99,27.09,31.16,28.12,26.28,30.22,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.2
1263160800000,2010,1,2009,4,15,7,0.229,0.0442,0.185,11183.7,71.6,71.6,66.57,2,2,2,378.3,356.7,402.1,305.3,283.7,73,73,73,0,0,0,0.193,0.182,0.205,305.3,283.7,329.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.149,0.165,0.0431,0.0329,0.0543,0.0017,0.0013,0.0022,0.348,0.316,0.384,0.014,0.013,0.016,24.36,24.21,24.5,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.31,31.92,36.91,33.28,30.96,35.8,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.8
1263765600000,2010,1,2009,4,16,7,0.273,0.0442,0.229,13856.7,91.14,91.14,82.48,2,2,2,451,412.7,492,378,339.7,73,73,73,0,0,0,0.162,0.148,0.177,378,339.7,419,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.169,0.197,0.0774,0.0593,0.0968,0.0032,0.0024,0.004,0.457,0.4,0.519,0.019,0.016,0.021,23.91,23.67,24.14,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.937,42.17,38.07,46.5,41.24,37,45.57,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.8
1264370400000,2010,1,2009,4,17,7,0.349,0.0442,0.305,17708.2,119.3,119.3,105.4,3,2,2.5714285714285716,576.6,507.6,644.3,503.6,434.6,73,73,73,1.624e-14,0,5.684e-14,0.127,0.113,0.144,503.6,434.6,571.3,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.236,0.202,0.273,0.141,0.104,0.183,0.0059,0.0043,0.0078,0.59,0.542,0.655,0.025,0.022,0.028,23.22,22.87,23.57,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.55,36.3,52.31,41.97,35.21,48.2,0,0,0,0,0,0,0.586,0,0.044,0.13,0.87,0.13,50.7
1264975200000,2010,2,2009,5,18,7,0.439,0.0635,0.376,21472.8,137.7,137.7,127.8,3,3,3,726.3,663.2,781.4,621.3,558.2,105,105,105,0,0,0,0.145,0.134,0.158,621.3,558.2,676.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.306,0.27,0.338,0.216,0.174,0.253,0.0093,0.0074,0.011,0.744,0.638,0.837,0.032,0.027,0.036,22.45,22.14,22.81,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.51,39.6,46.85,42.6,38.61,45.91,0,0,0,0,0,0,0.71,0,0.063,0.14,0.86,0.14,48.9
1265580000000,2010,2,2009,5,19,7,0.532,0.0746,0.458,24910.4,162.8,162.8,148.3,4,3,3.2857142857142856,880.4,797.7,977.1,757.1,692.7,123.3,105,137,0,0,0,0.14,0.124,0.157,757.1,692.7,840.1,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.398,0.347,0.474,0.302,0.264,0.346,0.013,0.012,0.016,0.957,0.865,1.05,0.042,0.038,0.047,21.62,21.15,22.04,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,47.21,40.15,51.68,45.62,39.2,48.2,0,0,0,0,0,0,0.824,0,0.074,0.14,0.86,0.14,46.8
1266184800000,2010,2,2009,5,20,7,0.744,0.085,0.624,31301.5,192.8,192.8,186.3,4,4,4,1230,1024,1441,1090,887.3,140.6,137,162,57.93,-1.137e-13,178.7,0.115,0.0983,0.134,1032,887.3,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.715,0.517,0.867,0.538,0.368,0.648,0.025,0.017,0.031,1.54,1.13,1.82,0.072,0.051,0.088,19.84,18.89,20.9,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.75,43.42,50.1,46.58,42.55,48.2,0,0,0,0,0,0,1.04,0,0.12,0.11,0.84,0.16,42.1
1266789600000,2010,2,2009,5,21,7,1.03,0.098,0.665,30370.3,188.2,188.2,180.8,4,4,4,1708,1494,1930,1546,1332,162,162,162,445.9,232.1,667.5,0.0955,0.084,0.108,1100,1100,1100,990,990,990,970.2,969.5,970.9,19.8,19.1,20.5,0.912,0.89,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.098,17.98,17.25,18.7,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.12,44.15,48.01,45.19,43.27,47.05,0,0,0,0,0,0,1,0,0.365,0.095,0.65,0.35,29.5
1267394400000,2010,3,2009,6,22,7,1.35,0.145,0.665,27645.2,170.6,170.6,164.6,4,4,4,2235,2004,2439,1996,1765,239,239,239,896,664.8,1100,0.107,0.098,0.119,1100,1100,1100,990,990,990,971.7,971.1,972.2,18.3,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.46,15.97,17.02,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.01,40.69,43.51,41.14,39.77,42.64,0,0,0,0,0,0,0.914,0,0.685,0.11,0.49,0.51,20.5
1267999200000,2010,3,2009,6,23,7,1.7,0.145,0.665,25028.2,157.1,157.1,149,4,4,4,2804,2511,3123,2565,2272,239,239,239,1465,1172,1784,0.0857,0.0765,0.0952,1100,1100,1100,990,990,990,973,972.3,973.8,17,16.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.08,14.32,15.79,0.941,0.937,0.944,0.973,0.97,0.976,0.915,0.909,0.922,38.28,36.17,40.21,37.24,35.09,39.27,0,0,0,0,0,0,0.828,0,1.035,0.085,0.39,0.61,14.7
1268604000000,2010,3,2009,6,24,7,2.06,0.145,0.665,22507.5,137.9,137.9,134,4,4,4,3400,3226,3511,3161,2987,239,239,239,2061,1887,2172,0.0704,0.0681,0.0741,1100,1100,1100,990,990,990,974.4,974,974.6,15.6,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.48,14.09,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.907,34.53,33.88,35.54,33.49,32.87,34.47,0,0,0,0,0,0,0.744,0,1.395,0.07,0.32,0.68,10.9
1269208800000,2010,3,2009,6,25,7,2.14,0.145,0.665,21963.5,131,131,130.7,4,4,4,3544,3532,3553,3305,3293,239,239,239,2205,2193,2214,0.0674,0.0673,0.0677,1100,1100,1100,990,990,990,974.7,974.7,974.7,15.3,15.3,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.39,13.44,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.69,33.64,33.76,32.68,32.63,32.75,0,0,0,0,0,0,0.726,0,1.475,0.068,0.31,0.69,10.3
1269813600000,2010,3,2009,6,26,7,2.09,0.164,0.665,22294.5,134.1,134.1,132.7,4,4,4,3456,3393,3519,3185,3098,271,239,295,2085,1998,2180,0.0785,0.0679,0.087,1100,1100,1100,990,990,990,974.5,974.4,974.7,15.5,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.46,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.2,33.84,34.57,33.18,32.82,33.53,0,0,0,0,0,0,0.737,0,1.425,0.078,0.32,0.68,10.7
1270418400000,2010,4,2009,7,27,7,2.02,0.172,0.665,22710.3,135.5,135.5,135.2,4,4,4,3346,3330,3372,3062,3039,283.9,217,295,1962,1939,2013,0.0848,0.0652,0.0885,1100,1100,1100,990,990,990,974.3,974.3,974.3,15.7,15.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.78,13.87,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.84,34.69,34.93,33.8,33.65,33.89,0,0,0,0,0,0,0.751,0,1.355,0.085,0.33,0.67,11.2
1271023200000,2010,4,2009,7,28,7,1.99,0.131,0.665,22906.9,137.3,137.3,136.4,4,4,4,3294,3251,3326,3077,3034,217,217,217,1977,1934,2009,0.0659,0.0652,0.0668,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.94,13.87,14.03,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.14,34.96,35.39,34.09,33.91,34.33,0,0,0,0,0,0,0.758,0,1.325,0.066,0.33,0.67,11.5
1271628000000,2010,4,2009,7,29,7,1.91,0.165,0.665,23403.1,141,141,139.3,4,4,4,3166,3098,3230,2893,2803,272.7,217,295,1793,1703,1913,0.0863,0.0672,0.0952,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.22,14.08,14.37,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.9,35.52,36.33,34.83,34.45,35.24,0,0,0,0,0,0,0.774,0,1.245,0.086,0.35,0.65,12.3
1272232800000,2010,4,2009,7,30,7,1.81,0.175,0.665,24122.7,145.8,145.8,143.6,4,4,4,2999,2916,3078,2709,2640,289.6,276,295,1609,1540,1683,0.0965,0.0937,0.0992,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.42,14.81,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.909,0.912,37,36.47,37.55,35.9,35.38,36.45,0,0,0,0,0,0,0.798,0,1.145,0.097,0.37,0.63,13.3
1272837600000,2010,5,2009,8,31,7,1.68,0.167,0.665,25163.1,153.2,153.2,149.8,4,4,4,2774,2651,2888,2498,2375,276,276,276,1398,1275,1512,0.0995,0.0956,0.104,1100,1100,1100,990,990,990,973,972.7,973.2,17,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.88,15.46,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.49,37.74,39.3,37.45,36.65,38.3,0,0,0,0,0,0,0.832,0,1.015,0.099,0.4,0.6,15
1273442400000,2010,5,2009,8,32,7,1.5,0.19,0.665,26528,161.4,161.4,157.9,4,4,4,2481,2355,2608,2166,2034,314.6,276,321,1066,934.4,1232,0.127,0.106,0.136,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.56,16.17,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.41,39.58,41.23,39.48,38.59,40.35,0,0,0,0,0,0,0.877,0,0.835,0.13,0.44,0.56,17.7
1274047200000,2010,5,2009,8,33,7,1.31,0.182,0.665,27975.5,170.6,170.6,166.5,4,4,4,2161,2000,2314,1860,1724,301.7,276,321,759.6,624.2,893.1,0.139,0.131,0.148,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.27,17.03,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.49,41.49,43.53,41.63,40.63,42.66,0,0,0,0,0,0,0.925,0,0.645,0.14,0.51,0.49,21.4
1274652000000,2010,5,2009,8,34,7,1.1,0.167,0.665,29699.5,181,181,176.8,4,4,4,1822,1700,1954,1546,1424,276,276,276,446,323.6,578.1,0.152,0.141,0.162,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.6,17.17,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.1,43.93,46.19,44.2,43.06,45.26,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
1275256800000,2010,5,2009,8,35,7,0.944,0.133,0.665,31214.9,189.2,189.2,185.8,4,4,4,1561,1469,1663,1342,1259,219.4,210,276,241.6,158.9,316.6,0.14,0.129,0.166,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.906,0.878,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.46,18.12,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.5,48.26,46.45,45.57,47.29,0,0,0,0,0,0,1.03,0,0.279,0.14,0.7,0.3,33.1
1275861600000,2010,6,2009,9,36,7,0.802,0.127,0.647,31921.7,192.8,192.8,190,4,4,4,1326,1202,1441,1116,992,210,210,210,45.69,0,130.7,0.159,0.146,0.175,1071,992,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.787,0.653,0.866,0.584,0.419,0.648,0.028,0.02,0.031,1.67,1.35,1.81,0.079,0.063,0.088,19.41,18.89,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.54,46.73,49.63,47.5,45.8,48.2,0,0,0,0,0,0,1.06,0,0.155,0.16,0.81,0.19,39.8
1276466400000,2010,6,2009,9,37,7,0.654,0.127,0.527,27762.3,178.2,178.2,165.3,4,4,4,1081,1007,1165,871.5,796.7,210,210,210,-3.248e-14,-1.137e-13,0,0.195,0.18,0.209,871.5,796.7,955.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.523,0.455,0.6,0.361,0.325,0.401,0.017,0.015,0.019,1.12,0.991,1.27,0.051,0.045,0.059,20.72,20.31,21.09,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.22,39.24,45.45,41.31,38.24,44.54,0,0,0,0,0,0,0.918,0,0.127,0.19,0.81,0.19,42.5
1277071200000,2010,6,2009,9,38,7,0.566,0.127,0.439,23745.3,144.6,144.6,141.3,3,3,3,935.2,887.6,984.4,725.2,677.6,210,210,210,0,0,0,0.225,0.213,0.237,725.2,677.6,774.4,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.391,0.355,0.434,0.285,0.254,0.314,0.013,0.011,0.014,0.944,0.856,1.03,0.042,0.038,0.047,21.42,21.13,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.54,45.97,51.16,47.11,45.05,48.2,0,0,0,0,0,0,0.785,0,0.127,0.22,0.78,0.22,42
1277676000000,2010,6,2009,9,39,7,0.504,0.119,0.385,21604.5,132.6,132.6,128.6,3,3,3,833.5,800.9,872.7,637.2,614.9,196.3,186,210,0,0,0,0.235,0.224,0.249,637.2,614.9,662.7,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.33,0.315,0.347,0.227,0.212,0.244,0.01,0.0092,0.011,0.786,0.746,0.831,0.035,0.033,0.037,21.98,21.78,22.15,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.74,42.51,45.11,42.87,41.66,44.21,0,0,0,0,0,0,0.714,0,0.119,0.24,0.76,0.24,42.9
1278280800000,2010,7,2009,10,40,7,0.465,0.116,0.349,19774.2,123.6,123.6,117.7,3,3,3,769.4,740.9,793,577.5,513.9,191.9,186,227,0,0,0,0.25,0.235,0.306,577.5,513.9,607,990,990,990,967,966.9,967.1,23,22.9,23.1,0.295,0.264,0.311,0.187,0.144,0.206,0.0081,0.0062,0.009,0.684,0.582,0.733,0.03,0.025,0.032,22.34,22.2,22.55,0.952,0.948,0.954,0.977,0.97,0.98,0.93,0.919,0.935,40.16,35.9,42.03,39.23,34.82,41.19,0,0,0,0,0,0,0.654,0,0.116,0.25,0.75,0.25,42.5
1278885600000,2010,7,2009,10,41,7,0.421,0.137,0.284,16165.6,102.3,102.3,96.22,3,2,2.142857142857143,696.2,664.6,729.1,469.2,437.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.326,0.311,0.342,469.2,437.6,502.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.239,0.221,0.257,0.121,0.106,0.136,0.0052,0.0045,0.0059,0.602,0.562,0.655,0.026,0.024,0.028,22.71,22.58,22.88,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.4,35.14,51.91,45.68,34.08,48.2,0,0,0,0,0,0,0.535,0,0.137,0.33,0.67,0.33,38.4
1279490400000,2010,7,2009,10,42,7,0.38,0.137,0.242,14243.5,90.34,90.34,84.78,2,2,2,627.7,601.4,655.5,400.7,374.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.377,400.7,374.4,428.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.216,0.0881,0.0757,0.101,0.0037,0.0032,0.0043,0.506,0.467,0.549,0.021,0.02,0.023,23.08,22.93,23.23,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,43.28,40.58,46.09,42.39,39.66,45.17,0,0,0,0,0,0,0.471,0,0.138,0.36,0.64,0.36,37.5
1280095200000,2010,7,2009,10,43,7,0.344,0.134,0.211,12388.7,77.46,77.46,73.74,2,2,2,569.2,545.9,592.9,348.3,327.4,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.388,0.337,0.409,348.3,327.4,365.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.179,0.193,0.0634,0.0535,0.0717,0.0027,0.0022,0.003,0.427,0.396,0.454,0.018,0.017,0.019,23.41,23.28,23.51,0.948,0.945,0.951,0.972,0.97,0.975,0.922,0.917,0.927,37.92,35.67,39.71,36.87,34.6,38.73,0,0,0,0,0,0,0.41,0,0.133,0.39,0.61,0.39,36
1280700000000,2010,8,2009,11,44,7,0.311,0.111,0.2,11848.7,75.51,75.51,70.53,2,2,2,514.8,492.6,538,330.8,308.6,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.358,0.342,0.374,330.8,308.6,354,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.169,0.186,0.0551,0.0446,0.0661,0.0023,0.0018,0.0028,0.398,0.365,0.433,0.017,0.015,0.018,23.69,23.55,23.82,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.33,33.96,38.79,35.26,32.94,37.76,0,0,0,0,0,0,0.392,0,0.111,0.36,0.64,0.36,38.1
1281304800000,2010,8,2009,11,45,7,0.282,0.111,0.171,10153.5,64.46,64.46,60.44,2,2,2,466.8,448,485.7,282.8,264,184,184,184,0,0,0,0.395,0.379,0.411,282.8,264,301.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0325,0.0236,0.0414,0.0013,0.00097,0.0017,0.326,0.298,0.355,0.013,0.012,0.015,23.97,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.15,29.09,33.23,30.22,28.22,32.23,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,36
1281909600000,2010,8,2009,11,46,7,0.258,0.111,0.146,8655.15,55.22,55.22,51.52,2,1,1.7142857142857142,426.1,410.5,442.3,242.1,226.5,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.416,0.448,242.1,226.5,258.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.152,0.0169,0.015,0.0209,0.00069,0.00061,0.00086,0.313,0.263,0.413,0.013,0.011,0.017,24.17,24.12,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.3,26.07,52.45,32.65,25.28,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.5
1282514400000,2010,8,2009,11,47,7,0.237,0.111,0.126,7747.62,48.2,48.2,46.12,1,1,1,391.6,378.5,405.3,207.5,194.5,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.47,0.454,0.486,207.5,194.5,221.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0123,0.0146,0.00054,0.0005,0.00059,0.37,0.347,0.395,0.015,0.014,0.016,24.27,24.18,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.23,44.31,50.29,46.12,43.42,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1283119200000,2010,8,2009,11,48,7,0.217,0.0914,0.126,7735.26,48.2,48.2,46.04,1,1,1,359.1,343.3,374.4,207.9,186.3,151.1,138,184,-1.218e-14,-2.842e-14,0,0.42,0.378,0.497,207.9,186.3,227.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.126,0.137,0.0134,0.0116,0.0151,0.00054,0.00047,0.00061,0.368,0.332,0.401,0.015,0.013,0.016,24.44,24.37,24.52,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.939,47.63,42.43,52.04,46.04,41.58,48.2,0,0,0,0,0,0,0.256,0,0.091,0.42,0.58,0.42,35.6
1283724000000,2010,9,2009,12,49,7,0.196,0.0835,0.113,7032.87,45.09,45.09,41.86,1,1,1,324.1,311.3,338.1,186.1,173.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.408,0.443,186.1,173.3,200.1,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0116,0.0105,0.0128,0.00046,0.00042,0.00051,0.327,0.304,0.352,0.013,0.012,0.014,24.65,24.56,24.74,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.936,42.76,39.8,46.01,41.86,38.83,45.09,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,35.9
1284328800000,2010,9,2009,12,50,7,0.179,0.0835,0.0953,5898.59,37.82,37.82,35.11,1,1,1,295.7,284.8,307.2,157.7,146.8,138,138,138,8.12e-15,0,2.842e-14,0.467,0.449,0.485,157.7,146.8,169.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00915,0.00822,0.0101,0.00036,0.00033,0.0004,0.276,0.257,0.297,0.011,0.01,0.012,24.84,24.77,24.9,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.17,33.62,38.85,35.11,32.61,37.82,0,0,0,0,0,0,0.195,0,0.0837,0.47,0.53,0.47,33
1284933600000,2010,9,2009,12,51,7,0.165,0.0835,0.0814,5013.74,31.8,31.8,29.84,1,1,1,272.6,263.7,281.2,134.6,125.7,138,138,138,-2.03e-15,-2.842e-14,2.842e-14,0.506,0.491,0.523,134.6,125.7,143.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.107,0.00719,0.00643,0.00792,0.00029,0.00025,0.00031,0.235,0.219,0.251,0.0093,0.0087,0.01,24.97,24.92,25.03,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,30.77,28.66,32.78,29.84,27.81,31.8,0,0,0,0,0,0,0.166,0,0.0836,0.51,0.49,0.51,30.4
1285538400000,2010,9,2009,12,52,7,0.153,0.0728,0.0804,4959.65,34.2,34.2,29.52,1,1,1,253.3,248.7,260.7,132.9,114.2,120.4,97,138,2.03e-15,0,1.421e-14,0.474,0.388,0.547,132.9,114.2,152.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0967,0.105,0.00704,0.00546,0.00873,0.00028,0.00022,0.00035,0.23,0.199,0.263,0.0091,0.0079,0.01,25.06,25.04,25.09,0.931,0.922,0.94,0.97,0.97,0.97,0.903,0.894,0.912,30.43,25.91,35.26,29.52,25.14,34.2,0,0,0,0,0,0,0.164,0,0.0726,0.48,0.53,0.47,32.4
1286143200000,2010,10,2010,1,1,7,0.144,0.0587,0.0854,5306.66,33.27,33.27,31.59,1,1,1,238.3,230.9,245.7,141.3,133.9,97,97,97,0,0,0,0.407,0.395,0.42,141.3,133.9,148.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0987,0.104,0.00776,0.00713,0.00839,0.00031,0.00028,0.00033,0.242,0.229,0.255,0.0095,0.009,0.01,25.13,25.07,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.56,30.83,34.3,31.59,29.91,33.27,0,0,0,0,0,0,0.175,0,0.0586,0.41,0.59,0.41,36.9
1286748000000,2010,10,2010,1,2,7,0.136,0.0587,0.0775,4803.16,29.59,29.59,28.59,1,1,1,225.1,221.3,229.5,128.1,124.3,97,97,97,2.03e-15,0,1.421e-14,0.431,0.423,0.438,128.1,124.3,132.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0966,0.0953,0.0982,0.00664,0.00632,0.00701,0.00026,0.00025,0.00028,0.219,0.212,0.227,0.0086,0.0083,0.0089,25.23,25.2,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.47,28.58,30.51,28.59,27.73,29.59,0,0,0,0,0,0,0.159,0,0.0585,0.43,0.57,0.43,35.3
1287352800000,2010,10,2010,1,3,7,0.13,0.0587,0.0713,4405.1,27.27,27.27,26.22,1,1,1,214.9,209.6,219.4,117.9,112.6,97,97,97,0,-1.421e-14,1.421e-14,0.452,0.442,0.463,117.9,112.6,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0911,0.0946,0.00577,0.00532,0.00615,0.00023,0.00021,0.00024,0.2,0.191,0.209,0.0079,0.0075,0.0082,25.31,25.28,25.35,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.03,25.74,28.12,26.22,24.97,27.27,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1287957600000,2010,10,2010,1,4,7,0.127,0.0587,0.0678,3615.01,25.93,25.93,21.52,1,1,1,209.2,203.3,213.7,112.2,106.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.464,0.454,0.477,112.2,106.3,116.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0889,0.0926,0.00528,0.00478,0.00567,0.00021,0.00019,0.00022,0.19,0.18,0.198,0.0074,0.007,0.0078,25.35,25.32,25.4,0.789,0,0.923,0.831,0,0.97,0.765,0,0.895,22.18,0,26.73,21.52,0,25.93,0,1,0,0,0.143,0,0.12,0.143,0.0592,0.46,0.53,0.47,28.5
