datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1288562400000,2010,11,2010,2,5,7,0.128,0.0562,0.072,4455.86,27.92,27.92,26.52,1,1,1,212.1,203,218,119.1,110,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.439,0.427,0.458,119.1,110,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0899,0.0952,0.00587,0.0051,0.00638,0.00023,0.0002,0.00025,0.202,0.186,0.213,0.0079,0.0073,0.0083,25.33,25.28,25.4,0.924,0.918,0.929,0.97,0.97,0.97,0.897,0.89,0.901,27.34,25.14,28.78,26.52,24.39,27.92,0,0,0,0,0,0,0.147,0,0.056,0.44,0.56,0.44,34.8
1289167200000,2010,11,2010,2,6,7,0.132,0.0562,0.076,4714.17,29.53,29.53,28.06,1,1,1,218.7,215.6,225.1,125.7,122.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.413,0.431,125.7,122.6,132.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0943,0.0977,0.00643,0.00617,0.00698,0.00025,0.00024,0.00027,0.214,0.208,0.226,0.0084,0.0082,0.0089,25.27,25.22,25.3,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.904,28.93,28.19,30.45,28.06,27.34,29.53,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
1289772000000,2010,11,2010,2,7,7,0.132,0.054,0.0784,4873.21,33.48,33.48,29.01,1,1,1,219,215.6,222.1,129.7,124.5,89.29,67,93,4.06e-15,0,1.421e-14,0.408,0.311,0.428,129.7,124.5,148.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.095,0.1,0.00677,0.00633,0.00838,0.00027,0.00025,0.00033,0.221,0.212,0.252,0.0087,0.0083,0.0099,25.27,25.25,25.28,0.93,0.928,0.938,0.97,0.97,0.97,0.903,0.9,0.91,29.9,28.65,34.52,29.01,27.79,33.48,0,0,0,0,0,0,0.161,0,0.0536,0.41,0.59,0.41,36.9
1290376800000,2010,11,2010,2,8,7,0.136,0.0405,0.0957,5995.79,36.83,36.83,35.69,1,1,1,225.2,216.9,230.1,158.2,149.9,67,67,67,0,0,0,0.298,0.291,0.309,158.2,149.9,163.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.105,0.0092,0.00849,0.00961,0.00036,0.00033,0.00038,0.269,0.254,0.278,0.011,0.01,0.011,25.18,25.14,25.24,0.941,0.939,0.943,0.971,0.97,0.972,0.914,0.91,0.916,36.77,34.84,37.91,35.69,33.8,36.83,0,0,0,0,0,0,0.198,0,0.0403,0.3,0.7,0.3,44.1
1290981600000,2010,11,2010,2,9,7,0.148,0.0448,0.103,6486.55,40.16,40.16,38.61,1,1,1,244.7,234.2,253.9,170.5,163.7,74.14,67,77,0,0,0,0.303,0.282,0.32,170.5,163.7,176.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.112,0.0102,0.00967,0.0108,0.0004,0.00038,0.00043,0.292,0.28,0.304,0.012,0.011,0.012,25.04,24.98,25.11,0.945,0.943,0.947,0.975,0.972,0.978,0.922,0.917,0.927,39.59,37.98,41.05,38.61,36.9,40.16,0,0,0,0,0,0,0.215,0,0.045,0.3,0.7,0.3,43.8
1291586400000,2010,12,2010,3,10,7,0.16,0.0435,0.117,7377.82,48.2,48.2,43.92,1,1,1,264.8,255.2,271.6,192.9,178.2,71.86,59,77,-8.12e-15,-2.842e-14,0,0.272,0.217,0.302,192.9,178.2,212.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.0121,0.0109,0.0138,0.00048,0.00043,0.00055,0.332,0.306,0.366,0.013,0.012,0.015,24.91,24.85,24.97,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,44.88,41.37,49.59,43.92,40.5,48.2,0,0,0,0,0,0,0.244,0,0.043,0.27,0.73,0.27,46.1
1292191200000,2010,12,2010,3,11,7,0.171,0.0357,0.135,8172.65,50.01,50.01,48.65,2,1,1.2857142857142858,282.8,275.2,287.8,223.8,216.2,59,59,59,4.06e-15,0,2.842e-14,0.209,0.205,0.214,223.8,216.2,228.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.128,0.0148,0.0141,0.0152,0.00059,0.00056,0.0006,0.342,0.238,0.39,0.014,0.0094,0.016,24.83,24.77,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.33,25.52,52.73,41.54,24.76,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,47.8
1292796000000,2010,12,2010,3,12,7,0.191,0.0357,0.155,9425.83,60.81,60.81,56.11,2,2,2,315.2,295.1,336.7,256.2,236.1,59,59,59,4.06e-15,0,2.842e-14,0.187,0.175,0.2,256.2,236.1,277.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.145,0.0211,0.0158,0.0301,0.00084,0.00063,0.0012,0.274,0.248,0.305,0.011,0.0099,0.012,24.75,24.61,24.87,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.92,26.63,31.34,28.05,25.84,30.4,0,0,0,0,0,0,0.312,0,0.036,0.19,0.81,0.19,49.3
1293400800000,2010,12,2010,3,13,7,0.236,0.0381,0.197,11985.1,78.71,78.71,71.34,2,2,2,389.5,347.4,433.2,326.5,288.4,63,59,73,0,0,0,0.162,0.146,0.174,326.5,288.4,360.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.163,0.149,0.176,0.0531,0.0351,0.069,0.0022,0.0014,0.0028,0.379,0.321,0.431,0.015,0.013,0.018,24.28,24.02,24.54,0.944,0.938,0.95,0.972,0.97,0.977,0.918,0.909,0.928,36.7,32.54,40.3,35.67,31.56,39.36,0,0,0,0,0,0,0.396,0,0.039,0.16,0.83,0.17,50.8
1294005600000,2011,1,2010,4,14,7,0.297,0.0442,0.253,15136.9,96.4,96.4,90.1,2,2,2,491.3,447.7,543.4,418.3,374.7,73,73,73,-8.12e-15,-5.684e-14,0,0.149,0.134,0.163,418.3,374.7,470.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.197,0.181,0.215,0.0964,0.0759,0.121,0.004,0.0031,0.0051,0.518,0.452,0.597,0.021,0.019,0.025,23.67,23.36,23.93,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.36,41.85,51.54,45.05,41.01,48.2,0,0,0,0,0,0,0.501,0,0.044,0.15,0.85,0.15,51
1294610400000,2011,1,2010,4,15,7,0.384,0.0685,0.315,18143.6,120.5,120.5,108,3,2,2.857142857142857,634.2,566.1,702.8,520.9,468.8,113.3,73,120,8.12e-15,0,5.684e-14,0.178,0.129,0.204,520.9,468.8,582.8,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.25,0.222,0.287,0.15,0.12,0.19,0.0064,0.0051,0.0082,0.593,0.525,0.682,0.025,0.022,0.029,22.97,22.61,23.33,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.938,39.56,35.13,50.92,38.29,34.07,48.2,0,0,0,0,0,0,0.6,0,0.069,0.18,0.82,0.18,47.2
1295215200000,2011,1,2010,4,16,7,0.477,0.0775,0.399,22546.6,141.3,141.3,134.2,3,3,3,788.1,727.2,842.4,660,607.2,128.1,120,139,0,0,0,0.162,0.152,0.172,660,607.2,703.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.333,0.301,0.36,0.242,0.207,0.271,0.011,0.0089,0.012,0.814,0.723,0.89,0.035,0.031,0.039,22.13,21.84,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.65,42.57,48.05,44.74,41.72,47.09,0,0,0,0,0,0,0.746,0,0.078,0.16,0.84,0.16,47.3
1295820000000,2011,1,2010,4,17,7,0.564,0.0841,0.48,25887.9,169.4,169.4,154.1,4,3,3.5714285714285716,932.7,860.3,1022,793.7,721.3,139,139,139,0,0,0,0.15,0.136,0.162,793.7,721.3,882.7,990,990,990,967.6,967.3,968,22.4,22,22.7,0.436,0.37,0.517,0.322,0.283,0.366,0.014,0.012,0.017,1,0.92,1.12,0.045,0.041,0.051,21.37,20.91,21.74,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.05,39.47,51.32,43.68,38.48,48.2,0,0,0,0,0,0,0.856,0,0.084,0.15,0.85,0.15,45.9
1296424800000,2011,1,2010,4,18,7,0.746,0.096,0.627,31485.3,192.8,192.8,187.4,4,4,4,1234,1065,1410,1075,926.5,158.7,139,162,39.43,0,147.6,0.129,0.115,0.145,1036,926.5,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.719,0.557,0.854,0.534,0.387,0.648,0.025,0.018,0.031,1.54,1.2,1.8,0.072,0.055,0.087,19.82,19.01,20.69,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.96,44.91,49.94,46.85,44.01,48.2,0,0,0,0,0,0,1.04,0,0.119,0.13,0.84,0.16,42.2
1297029600000,2011,2,2010,5,19,7,0.961,0.098,0.665,31066,189.9,189.9,184.9,4,4,4,1589,1450,1723,1427,1288,162,162,162,327.4,188.1,461.1,0.102,0.094,0.112,1100,1100,1100,990,990,990,969.8,969.3,970.2,20.2,19.8,20.7,0.901,0.871,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.38,17.93,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.17,45.99,48.43,46.23,45.07,47.46,0,0,0,0,0,0,1.03,0,0.296,0.1,0.69,0.31,32.3
1297634400000,2011,2,2010,5,20,7,1.13,0.098,0.665,29451.4,179,179,175.3,4,4,4,1865,1760,1954,1703,1598,162,162,162,603.1,498.3,692.1,0.087,0.0829,0.092,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.46,17.17,17.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.72,43.93,45.66,43.83,43.06,44.74,0,0,0,0,0,0,0.974,0,0.465,0.087,0.59,0.41,26.1
1298239200000,2011,2,2010,5,21,7,1.23,0.098,0.665,28535,171.4,171.4,169.9,4,4,4,2032,1979,2072,1870,1817,162,162,162,770.4,716.9,809.8,0.0797,0.0782,0.0819,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.85,17.09,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.33,43.07,43.72,42.46,42.21,42.84,0,0,0,0,0,0,0.944,0,0.565,0.08,0.54,0.46,23.2
1298844000000,2011,2,2010,5,22,7,1.29,0.138,0.665,28091.4,168.5,168.5,167.2,4,4,4,2135,2083,2199,1907,1862,228,162,239,807,761.7,860.2,0.107,0.0778,0.114,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.54,16.83,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.66,42.24,43,41.8,41.39,42.14,0,0,0,0,0,0,0.929,0,0.625,0.11,0.52,0.48,21.8
1299448800000,2011,3,2010,6,23,7,1.37,0.145,0.665,27508,164.9,164.9,163.7,4,4,4,2270,2225,2307,2031,1986,239,239,239,931,886,967.6,0.105,0.104,0.107,1100,1100,1100,990,990,990,971.8,971.6,971.8,18.2,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.29,16.48,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.54,42.07,40.93,40.68,41.23,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
1300053600000,2011,3,2010,6,24,7,1.42,0.145,0.665,27161.1,162.4,162.4,161.7,4,4,4,2345,2318,2363,2106,2079,239,239,239,1006,978.9,1024,0.102,0.101,0.103,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.15,16.26,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.29,41.18,41.47,40.42,40.3,40.61,0,0,0,0,0,0,0.898,0,0.755,0.1,0.47,0.53,19.1
1300658400000,2011,3,2010,6,25,7,1.43,0.111,0.665,27039,161.1,161.1,160.9,4,4,4,2372,2367,2378,2189,2184,183,183,183,1089,1084,1095,0.0772,0.077,0.0773,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.11,16.14,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.925,0.925,41.12,41.08,41.15,40.24,40.19,40.27,0,0,0,0,0,0,0.894,0,0.765,0.078,0.47,0.53,18.9
1301263200000,2011,3,2010,6,26,7,1.45,0.119,0.665,26956.4,161,161,160.5,4,4,4,2389,2370,2423,2192,2176,197.6,183,217,1092,1076,1106,0.0827,0.0768,0.0907,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16,16.13,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,41.01,40.79,41.13,40.11,39.88,40.24,0,0,0,0,0,0,0.891,0,0.785,0.082,0.46,0.54,18.6
1301868000000,2011,4,2010,7,27,7,1.53,0.131,0.665,26311.6,159,159,156.6,4,4,4,2527,2442,2612,2310,2225,217,217,217,1210,1125,1295,0.0859,0.0831,0.0888,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.55,15.96,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.924,40.11,39.55,40.66,39.15,38.57,39.75,0,0,0,0,0,0,0.87,0,0.865,0.086,0.43,0.57,17.2
1302472800000,2011,4,2010,7,28,7,1.6,0.131,0.665,25746.4,153.7,153.7,153.3,4,4,4,2648,2631,2658,2431,2414,217,217,217,1331,1314,1341,0.082,0.0816,0.0825,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.44,15.5,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.919,39.31,39.25,39.43,38.31,38.24,38.43,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1303077600000,2011,4,2010,7,29,7,1.55,0.131,0.665,26131.5,157.7,157.7,155.5,4,4,4,2566,2488,2635,2349,2271,217,217,217,1249,1171,1318,0.0846,0.0824,0.0872,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.49,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.85,39.4,40.36,38.89,38.41,39.43,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.9
1303682400000,2011,4,2010,7,30,7,1.43,0.136,0.665,27094.9,164.1,164.1,161.3,4,4,4,2359,2258,2461,2134,1982,225.4,217,276,1034,882.3,1144,0.0958,0.0882,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.91,16.4,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.54,41.86,40.32,39.61,41.02,0,0,0,0,0,0,0.896,0,0.765,0.095,0.47,0.53,18.9
1304287200000,2011,5,2010,8,31,7,1.25,0.167,0.665,28388.7,172.8,172.8,169,4,4,4,2070,1937,2210,1794,1661,276,276,276,693.9,560.5,834.2,0.134,0.125,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.52,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.11,42.17,44.09,42.25,41.32,43.21,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
1304892000000,2011,5,2010,8,32,7,1.08,0.131,0.665,29911.5,181.7,181.7,178,4,4,4,1786,1680,1898,1570,1488,216,192,276,469.6,387.6,529.8,0.12,0.105,0.148,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.36,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.42,44.43,46.36,44.51,43.54,45.44,0,0,0,0,0,0,0.989,0,0.415,0.12,0.62,0.38,27.7
1305496800000,2011,5,2010,8,33,7,0.945,0.116,0.665,31218,189,189,185.8,4,4,4,1562,1475,1650,1370,1283,192,192,192,269.9,183.2,357.7,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.874,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.47,18.17,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.62,48.21,46.46,45.69,47.25,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1306101600000,2011,5,2010,8,34,7,0.808,0.116,0.655,32111.8,192.8,192.8,191.1,4,4,4,1336,1213,1447,1144,1021,192,192,192,61.61,-1.137e-13,154.9,0.144,0.133,0.158,1083,1021,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.797,0.681,0.862,0.609,0.471,0.648,0.029,0.022,0.031,1.7,1.44,1.81,0.081,0.067,0.087,19.34,18.88,19.99,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.92,47.81,49.96,47.79,46.86,48.2,0,0,0,0,0,0,1.06,0,0.153,0.14,0.81,0.19,39.7
1306706400000,2011,5,2010,8,35,7,0.66,0.103,0.558,29297.2,182.8,182.8,174.4,4,4,4,1092,1017,1177,922.2,855.7,169.9,161,192,-4.872e-14,-1.137e-13,0,0.155,0.144,0.168,922.2,855.7,984.6,990,990,990,968.2,968,968.5,21.8,21.5,22,0.56,0.497,0.628,0.385,0.353,0.416,0.018,0.016,0.019,1.2,1.08,1.32,0.055,0.049,0.061,20.61,20.23,20.97,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.49,41.98,46.64,43.6,41.14,45.71,0,0,0,0,0,0,0.969,0,0.102,0.16,0.85,0.15,44.4
1307311200000,2011,6,2010,9,36,7,0.571,0.0974,0.474,25250.6,160.8,160.8,150.3,4,3,3.4285714285714284,944.4,896.3,994.3,783.4,735.3,161,161,161,0,0,0,0.171,0.162,0.18,783.4,735.3,833.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.431,0.387,0.476,0.318,0.292,0.342,0.014,0.013,0.015,1,0.952,1.04,0.045,0.042,0.047,21.32,21.08,21.56,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.36,39.74,52.09,44.46,38.76,48.2,0,0,0,0,0,0,0.835,0,0.097,0.17,0.83,0.17,44.2
1307916000000,2011,6,2010,9,37,7,0.509,0.0974,0.411,22979.2,143.4,143.4,136.8,3,3,3,841.1,807.6,881.1,680.1,646.6,161,161,161,0,0,0,0.192,0.183,0.199,680.1,646.6,720.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.33,0.373,0.255,0.233,0.282,0.011,0.01,0.012,0.853,0.797,0.921,0.038,0.035,0.041,21.88,21.65,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.52,44.6,48.77,45.59,43.71,47.8,0,0,0,0,0,0,0.76,0,0.098,0.19,0.81,0.19,45.1
1308520800000,2011,6,2010,9,38,7,0.47,0.0974,0.372,21104.1,129.7,129.7,125.6,3,3,3,776.5,750.1,799.3,615.5,589.1,161,161,161,0,0,0,0.207,0.201,0.215,615.5,589.1,638.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.298,0.326,0.212,0.195,0.227,0.0092,0.0084,0.0099,0.744,0.7,0.783,0.032,0.03,0.034,22.25,22.12,22.4,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.74,41.13,44.11,41.87,40.25,43.22,0,0,0,0,0,0,0.698,0,0.098,0.21,0.79,0.21,44.9
1309125600000,2011,6,2010,9,39,7,0.426,0.104,0.322,18295.6,118.5,118.5,108.9,3,2,2.857142857142857,704.8,672.2,738.9,533.1,486.2,171.7,161,186,8.12e-15,0,5.684e-14,0.244,0.218,0.277,533.1,486.2,577.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.267,0.242,0.291,0.158,0.128,0.187,0.0068,0.0055,0.0081,0.623,0.548,0.681,0.027,0.023,0.029,22.66,22.46,22.82,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40,35.06,51.91,38.6,34.01,48.2,0,0,0,0,0,0,0.605,0,0.104,0.24,0.76,0.24,42.9
1309730400000,2011,7,2010,10,40,7,0.383,0.112,0.27,15753.6,96.4,96.4,93.77,2,2,2,632.8,604.7,661.5,446.8,418.7,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.294,0.281,0.308,446.8,418.7,475.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.221,0.208,0.236,0.11,0.0966,0.123,0.0047,0.0041,0.0053,0.575,0.529,0.623,0.024,0.022,0.027,22.99,22.83,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.21,45.44,50.93,46.89,44.53,48.2,0,0,0,0,0,0,0.521,0,0.113,0.29,0.7,0.3,41.1
1310335200000,2011,7,2010,10,41,7,0.346,0.112,0.233,13845.1,87.5,87.5,82.41,2,2,2,571.9,548.6,596.8,385.9,362.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.326,0.312,0.339,385.9,362.6,410.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.205,0.0812,0.0702,0.0929,0.0034,0.0029,0.0039,0.48,0.445,0.517,0.02,0.019,0.022,23.35,23.2,23.49,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.936,42.1,39.68,44.64,41.21,38.7,43.75,0,0,0,0,0,0,0.458,0,0.113,0.32,0.67,0.33,40
1310940000000,2011,7,2010,10,42,7,0.314,0.112,0.202,11942.6,75.77,75.77,71.09,2,2,2,519.6,498.6,541.2,333.6,312.6,186,186,186,8.12e-15,0,5.684e-14,0.358,0.344,0.373,333.6,312.6,355.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.185,0.0564,0.0465,0.0667,0.0023,0.0019,0.0028,0.402,0.37,0.434,0.017,0.015,0.018,23.66,23.53,23.79,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.61,34.37,38.91,35.54,33.34,37.88,0,0,0,0,0,0,0.395,0,0.112,0.36,0.64,0.36,38
1311544800000,2011,7,2010,10,43,7,0.287,0.112,0.174,10343.1,65.5,65.5,61.57,2,2,2,474.2,456.2,492.8,288.2,270.2,186,186,186,0,0,0,0.392,0.377,0.408,288.2,270.2,306.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.155,0.168,0.035,0.0265,0.0438,0.0014,0.0011,0.0018,0.334,0.307,0.362,0.014,0.013,0.015,23.93,23.82,24.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.74,29.76,33.76,30.78,28.87,32.75,0,0,0,0,0,0,0.342,0,0.113,0.39,0.61,0.39,36
1312149600000,2011,8,2010,11,44,7,0.261,0.0937,0.167,9969.07,63.48,63.48,59.34,2,2,2,431.1,412.7,450.5,276.1,257.7,155,155,155,0,0,0,0.36,0.344,0.376,276.1,257.7,295.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.155,0.148,0.161,0.0293,0.0206,0.0385,0.0012,0.00084,0.0016,0.313,0.285,0.342,0.013,0.012,0.014,24.15,24.03,24.26,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.59,28.56,32.72,29.67,27.7,31.74,0,0,0,0,0,0,0.33,0,0.094,0.36,0.64,0.36,38.2
1312754400000,2011,8,2010,11,45,7,0.237,0.0937,0.143,8550.84,54.17,54.17,50.9,2,1,1.7142857142857142,391.9,376.9,407,236.9,221.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.381,0.411,236.9,221.9,252,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.146,0.016,0.0146,0.0179,0.00065,0.00059,0.00073,0.302,0.253,0.4,0.012,0.01,0.016,24.34,24.29,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.77,25.63,51.73,32.33,24.86,48.2,0,0,0,0,0,0,0.283,0,0.094,0.4,0.6,0.4,36.1
1313359200000,2011,8,2010,11,46,7,0.217,0.0937,0.124,7694.53,48.2,48.2,45.8,1,1,1,359.4,347.1,372.3,204.4,192.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.416,0.447,204.4,192.1,217.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0131,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.339,0.384,0.015,0.014,0.016,24.44,24.36,24.53,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.81,44.01,49.69,45.8,43.13,48.2,0,0,0,0,0,0,0.254,0,0.093,0.43,0.57,0.43,35.5
1313964000000,2011,8,2010,11,47,7,0.2,0.0937,0.107,6628.87,42.2,42.2,39.46,1,1,1,331.5,320.6,343,176.5,165.6,155,155,155,4.06e-15,0,2.842e-14,0.468,0.452,0.484,176.5,165.6,188,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0108,0.00982,0.0117,0.00043,0.00039,0.00047,0.311,0.291,0.331,0.012,0.012,0.013,24.63,24.55,24.71,0.948,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.4,37.89,43.07,39.46,36.81,42.2,0,0,0,0,0,0,0.219,0,0.093,0.47,0.53,0.47,33.1
1314568800000,2011,8,2010,11,48,7,0.185,0.081,0.104,6472.22,42.73,42.73,38.53,1,1,1,305.7,292.4,317,171.8,156,133.9,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.437,0.384,0.498,171.8,156,188.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.12,0.0104,0.00901,0.0118,0.00041,0.00036,0.00047,0.3,0.274,0.329,0.012,0.011,0.013,24.77,24.73,24.83,0.946,0.941,0.951,0.975,0.97,0.98,0.923,0.913,0.932,39.5,35.68,43.6,38.53,34.61,42.73,0,0,0,0,0,0,0.214,0,0.081,0.44,0.56,0.44,35
1315173600000,2011,9,2010,12,49,7,0.167,0.0714,0.096,5963.73,38.38,38.38,35.5,1,1,1,276.8,265.3,288.9,158.8,147.3,118,118,118,-8.12e-15,-2.842e-14,0,0.427,0.409,0.445,158.8,147.3,170.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00925,0.00827,0.0103,0.00037,0.00033,0.00041,0.275,0.255,0.297,0.011,0.01,0.012,24.92,24.85,24.98,0.942,0.938,0.946,0.971,0.97,0.975,0.915,0.91,0.922,36.55,33.87,39.38,35.5,32.85,38.38,0,0,0,0,0,0,0.197,0,0.071,0.43,0.57,0.43,35.7
1315778400000,2011,9,2010,12,50,7,0.153,0.0714,0.0815,5031.75,32.03,32.03,29.95,1,1,1,252.7,243.7,261.8,134.7,125.7,118,118,118,2.03e-15,-2.842e-14,2.842e-14,0.467,0.451,0.484,134.7,125.7,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0976,0.104,0.0072,0.00644,0.00797,0.00028,0.00025,0.00032,0.232,0.216,0.248,0.0092,0.0085,0.0098,25.06,25,25.12,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,30.88,28.78,33.02,29.95,27.92,32.03,0,0,0,0,0,0,0.166,0,0.0715,0.47,0.53,0.47,32.9
1316383200000,2011,9,2010,12,51,7,0.141,0.0714,0.0695,4266.64,27.22,27.22,25.4,1,1,1,232.9,225.4,240.7,114.9,107.4,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.507,0.49,0.523,114.9,107.4,122.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0937,0.0911,0.0965,0.00551,0.00488,0.00618,0.00022,0.00019,0.00024,0.197,0.183,0.211,0.0077,0.0072,0.0083,25.21,25.14,25.26,0.922,0.917,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.18,24.4,28.06,25.4,23.66,27.22,0,0,0,0,0,0,0.141,0,0.0715,0.51,0.49,0.51,30.3
1316988000000,2011,9,2010,12,52,7,0.131,0.0636,0.0679,4176.3,32.12,32.12,24.86,1,1,1,217.4,212.8,223,112.2,96.75,105.1,73,118,0,-1.421e-14,1.421e-14,0.483,0.338,0.549,112.2,96.75,142.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0916,0.0873,0.0994,0.00529,0.00397,0.00789,0.00021,0.00016,0.00031,0.191,0.164,0.243,0.0075,0.0064,0.0095,25.3,25.26,25.35,0.919,0.911,0.936,0.969,0.967,0.97,0.891,0.883,0.908,25.65,21.99,33.12,24.86,21.27,32.12,0,0,0,0,0,0,0.138,0,0.0631,0.49,0.52,0.48,31.9
1317592800000,2011,10,2011,1,1,7,0.129,0.0442,0.0844,5270.34,32.69,32.69,31.37,1,1,1,212.6,206.8,218.3,139.6,133.8,73,73,73,0,0,0,0.343,0.334,0.353,139.6,133.8,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0962,0.1,0.00761,0.00712,0.0081,0.0003,0.00028,0.00032,0.237,0.226,0.247,0.0093,0.0089,0.0097,25.29,25.24,25.33,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.34,30.99,33.7,31.37,30.06,32.69,0,0,0,0,0,0,0.174,0,0.0446,0.34,0.65,0.35,40.9
1318197600000,2011,10,2011,1,2,7,0.12,0.0566,0.0639,710.862,29.62,29.62,4.231,1,1,1,199.2,193.4,204.9,105.6,96.43,93.57,73,97,0,-1.421e-14,1.421e-14,0.47,0.356,0.501,105.6,96.43,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0854,0.0955,0.00473,0.00395,0.00696,0.00018,0.00015,0.00027,0.178,0.162,0.223,0.007,0.0063,0.0087,25.41,25.35,25.43,0.133,0,0.931,0.139,0,0.97,0.129,0,0.903,4.362,0,30.54,4.231,0,29.62,0,6,0,0,0.857,0,0.0235,0.857,0.0561,0.47,0.53,0.47,5.92
1318802400000,2011,10,2011,1,3,7,0.116,0.0524,0.0635,1901.82,26.84,26.84,11.32,1,1,1,191.8,189.9,194,105.1,93.69,86.71,73,97,0,-1.421e-14,1.421e-14,0.452,0.378,0.509,105.1,93.69,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0845,0.0913,0.00468,0.00371,0.00596,0.00018,0.00015,0.00023,0.176,0.157,0.202,0.0069,0.0061,0.0079,25.41,25.38,25.42,0.396,0,0.925,0.416,0,0.97,0.384,0,0.897,11.67,0,27.67,11.32,0,26.84,0,4,0,0,0.571,0,0.0629,0.571,0.0525,0.45,0.55,0.45,16.4
1319407200000,2011,10,2011,1,4,7,0.111,0.0442,0.0668,4114.03,25.7,25.7,24.49,1,1,1,183.5,178.7,188.5,110.5,105.7,73,73,73,-4.06e-15,-1.421e-14,0,0.398,0.387,0.409,110.5,105.7,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0862,0.0897,0.00514,0.00473,0.00557,0.0002,0.00019,0.00022,0.185,0.176,0.194,0.0072,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.887,0.894,25.25,24.05,26.5,24.49,23.33,25.7,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37.1
1320012000000,2011,10,2011,1,5,7,0.108,0.041,0.067,4123.29,25.49,25.49,24.54,1,1,1,178.6,175.9,181.7,110.7,103.8,67.86,67,73,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.369,0.413,110.7,103.8,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0856,0.0884,0.00516,0.00457,0.0055,0.0002,0.00018,0.00022,0.184,0.173,0.191,0.0072,0.0068,0.0075,25.37,25.37,25.38,0.918,0.913,0.921,0.97,0.97,0.97,0.891,0.886,0.893,25.3,23.58,26.28,24.54,22.88,25.49,0,0,0,0,0,0,0.136,0,0.041,0.38,0.62,0.38,38.2
1320616800000,2011,11,2011,2,6,7,0.113,0.0405,0.0726,4502.96,27.29,27.29,26.8,1,1,1,187.1,184.9,189.1,120.1,118,67,67,67,0,-1.421e-14,1.421e-14,0.358,0.354,0.362,120.1,118,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0895,0.091,0.00595,0.00578,0.00612,0.00023,0.00023,0.00024,0.201,0.197,0.204,0.0079,0.0077,0.008,25.37,25.37,25.37,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.899,27.63,27.1,28.13,26.8,26.29,27.29,0,0,0,0,0,0,0.149,0,0.0404,0.36,0.64,0.36,39.8
1321221600000,2011,11,2011,2,7,7,0.119,0.0405,0.0784,4893.12,30.22,30.22,29.13,1,1,1,196.7,191.5,201.4,129.7,124.5,67,67,67,-2.03e-15,-1.421e-14,0,0.341,0.333,0.35,129.7,124.5,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0918,0.0953,0.00678,0.00633,0.00717,0.00026,0.00025,0.00028,0.218,0.209,0.226,0.0085,0.0082,0.0088,25.37,25.37,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,30.03,28.76,31.16,29.13,27.89,30.22,0,0,0,0,0,0,0.162,0,0.0406,0.34,0.66,0.34,41.1
1321826400000,2011,11,2011,2,8,7,0.124,0.0302,0.0941,5922.67,37.95,37.95,35.25,1,1,1,205.7,199.4,216.9,155.7,149.4,50,50,50,0,0,0,0.243,0.23,0.251,155.7,149.4,166.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0985,0.105,0.00898,0.00845,0.00994,0.00035,0.00033,0.00039,0.262,0.251,0.282,0.01,0.0098,0.011,25.3,25.22,25.35,0.94,0.938,0.944,0.971,0.97,0.974,0.913,0.91,0.919,36.32,34.85,38.97,35.25,33.81,37.95,0,0,0,0,0,0,0.196,0,0.0299,0.24,0.76,0.24,47.8
1322431200000,2011,11,2011,2,9,7,0.137,0.0334,0.104,6566.85,40.47,40.47,39.09,1,1,1,226.9,220.5,230.9,171.7,168.3,55.14,50,59,0,0,0,0.243,0.22,0.26,171.7,168.3,177.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0103,0.0101,0.0108,0.00041,0.0004,0.00042,0.292,0.286,0.301,0.011,0.011,0.012,25.15,25.12,25.19,0.946,0.944,0.947,0.976,0.974,0.979,0.923,0.92,0.927,40.04,39.21,41.35,39.09,38.21,40.47,0,0,0,0,0,0,0.217,0,0.033,0.24,0.76,0.24,47.9
1323036000000,2011,12,2011,3,10,7,0.148,0.0357,0.112,7128.46,45.11,45.11,42.43,1,1,1,244.8,236.1,256.3,185.8,177.1,59,59,59,0,0,0,0.241,0.23,0.25,185.8,177.1,197.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0115,0.0108,0.0125,0.00046,0.00043,0.0005,0.318,0.302,0.338,0.013,0.012,0.013,25.02,24.94,25.08,0.95,0.947,0.954,0.98,0.979,0.98,0.931,0.927,0.935,43.31,41.26,46.03,42.43,40.39,45.11,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1323640800000,2011,12,2011,3,11,7,0.165,0.0357,0.13,8025.76,48.2,48.2,47.77,1,1,1,273.6,261,282.8,214.6,202,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.216,0.209,0.226,214.6,202,223.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.118,0.126,0.014,0.0129,0.0148,0.00056,0.00051,0.00059,0.369,0.347,0.386,0.015,0.014,0.015,24.84,24.78,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,50.04,47.12,52.18,47.77,46.18,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.6
1324245600000,2011,12,2011,3,12,7,0.18,0.0357,0.144,8785.58,54.13,54.13,52.3,2,2,2,297.9,288,306.1,238.9,229,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.198,0.193,0.205,238.9,229,247.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.128,0.134,0.0161,0.0152,0.0168,0.00064,0.00061,0.00067,0.251,0.24,0.26,0.01,0.0096,0.01,24.86,24.81,24.91,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.96,25.81,27.9,26.15,25.04,27.06,0,0,0,0,0,0,0.291,0,0.036,0.2,0.8,0.2,48.8
1324850400000,2011,12,2011,3,13,7,0.187,0.0369,0.15,9113.54,56.05,56.05,54.25,2,2,2,308.7,303.6,316.2,247.7,243.2,61,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.197,0.187,0.231,247.7,243.2,255.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.134,0.137,0.0172,0.0164,0.0198,0.00069,0.00066,0.00079,0.262,0.258,0.272,0.01,0.01,0.011,24.79,24.75,24.82,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,27.96,27.38,28.89,27.12,26.55,28.03,0,0,0,0,0,0,0.301,0,0.037,0.2,0.8,0.2,48.7
1325455200000,2012,1,2011,4,14,7,0.197,0.0442,0.152,9252.78,57.13,57.13,55.08,2,2,2,325.1,318.1,334.5,252.1,245.1,73,73,73,-4.06e-15,-2.842e-14,0,0.225,0.218,0.229,252.1,245.1,261.5,990,990,990,965,965,965.1,25,24.9,25,0.138,0.135,0.141,0.0185,0.0166,0.0224,0.00074,0.00066,0.0009,0.269,0.26,0.283,0.011,0.01,0.011,24.71,24.64,24.75,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.39,27.6,29.45,27.54,26.77,28.56,0,0,0,0,0,0,0.306,0,0.045,0.22,0.77,0.23,47
1326060000000,2012,1,2011,4,15,7,0.212,0.0442,0.168,10174.5,63.58,63.58,60.56,2,2,2,350.4,338.1,364.3,277.4,265.1,73,73,73,0,0,0,0.208,0.2,0.216,277.4,265.1,291.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.142,0.152,0.0299,0.0241,0.0365,0.0012,0.00097,0.0015,0.306,0.288,0.327,0.012,0.012,0.013,24.54,24.45,24.62,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.22,29.84,32.77,30.28,28.95,31.79,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48
1326664800000,2012,1,2011,4,16,7,0.233,0.0442,0.189,11412.8,70.85,70.85,67.93,2,2,2,384.7,369.5,398.5,311.7,296.5,73,73,73,0,0,0,0.19,0.183,0.198,311.7,296.5,325.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.154,0.164,0.0461,0.039,0.0526,0.0019,0.0016,0.0021,0.358,0.335,0.379,0.015,0.014,0.015,24.32,24.23,24.42,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,35.02,33.35,36.52,33.97,32.35,35.42,0,0,0,0,0,0,0.377,0,0.044,0.19,0.81,0.19,49
1327269600000,2012,1,2011,4,17,7,0.259,0.0442,0.215,13018.8,84.95,84.95,77.49,2,2,2,428.1,404.3,461.7,355.1,331.3,73,73,73,0,0,0,0.171,0.158,0.181,355.1,331.3,388.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.166,0.186,0.0666,0.0554,0.0825,0.0027,0.0023,0.0034,0.423,0.387,0.473,0.017,0.016,0.019,24.05,23.85,24.19,0.949,0.945,0.954,0.975,0.97,0.98,0.925,0.917,0.934,39.73,37.15,43.34,38.75,36.03,42.47,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.3
1327874400000,2012,1,2011,4,18,7,0.311,0.0493,0.262,15563.5,96.4,96.4,92.64,2,2,2,514.4,472.9,559.3,432.8,399.9,81.57,73,85,-8.12e-15,-5.684e-14,0,0.159,0.151,0.17,432.8,399.9,474.3,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.203,0.19,0.219,0.103,0.0877,0.123,0.0043,0.0036,0.0051,0.541,0.49,0.605,0.022,0.02,0.025,23.54,23.28,23.78,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.78,44.53,51.77,46.32,43.64,48.2,0,0,0,0,0,0,0.515,0,0.049,0.16,0.84,0.16,50
1328479200000,2012,2,2011,5,19,7,0.369,0.0514,0.318,18434.5,114.7,114.7,109.7,3,3,3,610.9,574.9,635.6,525.9,489.9,85,85,85,-8.12e-15,-5.684e-14,0,0.139,0.134,0.148,525.9,489.9,550.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.249,0.228,0.263,0.153,0.13,0.169,0.0065,0.0055,0.0072,0.58,0.521,0.622,0.025,0.022,0.026,23.08,22.94,23.29,0.949,0.945,0.951,0.972,0.97,0.974,0.922,0.917,0.926,37.63,35.25,39.25,36.58,34.2,38.24,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,50
1329084000000,2012,2,2011,5,20,7,0.395,0.0514,0.344,19881.2,121,121,118.3,3,3,3,653.2,639.7,665.9,568.2,554.7,85,85,85,0,0,0,0.13,0.128,0.133,568.2,554.7,580.9,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.273,0.265,0.28,0.181,0.172,0.189,0.0077,0.0073,0.0081,0.651,0.629,0.673,0.028,0.027,0.029,22.84,22.76,22.91,0.952,0.951,0.953,0.977,0.975,0.979,0.93,0.927,0.933,40.38,39.51,41.2,39.45,38.53,40.32,0,0,0,0,0,0,0.657,0,0.051,0.13,0.87,0.13,50.3
1329688800000,2012,2,2011,5,21,7,0.406,0.0514,0.355,20509.8,123.4,123.4,122.1,3,3,3,671.5,667.3,678.2,586.5,582.3,85,85,85,0,0,0,0.126,0.125,0.127,586.5,582.3,593.2,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.283,0.281,0.287,0.193,0.19,0.197,0.0082,0.0081,0.0084,0.682,0.675,0.694,0.029,0.029,0.03,22.73,22.69,22.76,0.953,0.953,0.954,0.979,0.979,0.98,0.934,0.933,0.935,41.55,41.29,41.98,40.69,40.41,41.14,0,0,0,0,0,0,0.678,0,0.051,0.13,0.87,0.13,50.5
1330293600000,2012,2,2011,5,22,7,0.438,0.059,0.379,21713.9,135.4,135.4,129.2,3,3,3,724.7,686.7,770.4,627.1,601.7,97.57,85,107,0,0,0,0.134,0.12,0.148,627.1,601.7,663.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.292,0.332,0.22,0.203,0.244,0.0095,0.0087,0.011,0.754,0.708,0.817,0.032,0.03,0.035,22.45,22.2,22.65,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.96,42.52,46.06,43.08,41.67,45.14,0,0,0,0,0,0,0.718,0,0.059,0.13,0.87,0.13,49.6
1330898400000,2012,3,2011,6,23,7,0.516,0.0666,0.449,24626.5,158,158,146.6,4,3,3.2857142857142856,853.3,780,939.1,743.1,673,110.1,107,129,0,0,0,0.129,0.118,0.137,743.1,673,810.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.388,0.337,0.448,0.294,0.251,0.331,0.013,0.011,0.015,0.932,0.833,1,0.041,0.036,0.045,21.76,21.35,22.15,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,46.63,40.31,51.96,45.11,39.37,48.2,0,0,0,0,0,0,0.814,0,0.067,0.13,0.87,0.13,47.7
1331503200000,2012,3,2011,6,24,7,0.632,0.078,0.554,29330.6,184.8,184.8,174.6,4,4,4,1045,965.1,1113,915.7,836.1,129,129,129,0,-1.137e-13,1.137e-13,0.124,0.116,0.134,915.7,836.1,984.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.545,0.472,0.611,0.382,0.344,0.415,0.017,0.015,0.019,1.18,1.04,1.3,0.054,0.047,0.06,20.79,20.44,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.54,41.46,47.14,43.65,40.6,46.2,0,0,0,0,0,0,0.97,0,0.078,0.12,0.88,0.12,46.4
1332108000000,2012,3,2011,6,25,7,0.679,0.078,0.601,31263.7,187,187,186.1,4,4,4,1123,1111,1130,993.6,981.6,129,129,129,4.872e-14,-1.137e-13,1.137e-13,0.115,0.114,0.116,993.6,981.6,1001,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.625,0.607,0.635,0.42,0.414,0.424,0.019,0.019,0.02,1.32,1.29,1.34,0.061,0.06,0.062,20.39,20.35,20.46,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.47,47.05,47.72,46.52,46.11,46.76,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,46
1332712800000,2012,3,2011,6,26,7,0.661,0.0797,0.581,30458,183.3,183.3,181.3,4,4,4,1092,1081,1103,960.6,933.3,131.7,129,148,3.248e-14,0,1.137e-13,0.121,0.117,0.137,960.6,933.3,973.6,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.587,0.57,0.597,0.404,0.391,0.41,0.019,0.018,0.019,1.26,1.22,1.28,0.058,0.056,0.059,20.55,20.5,20.63,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.25,45.09,46.76,45.32,44.19,45.82,0,0,0,0,0,0,1.01,0,0.08,0.12,0.88,0.12,46.1
1333317600000,2012,4,2011,7,27,7,0.639,0.0895,0.55,29095.4,175.6,175.6,173.2,4,4,4,1057,1047,1073,909.3,899.3,148,148,148,-1.624e-14,-1.137e-13,1.137e-13,0.14,0.138,0.141,909.3,899.3,925.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.548,0.539,0.562,0.379,0.374,0.387,0.017,0.017,0.018,1.18,1.16,1.2,0.054,0.053,0.055,20.74,20.67,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.18,43.8,44.79,43.3,42.92,43.9,0,0,0,0,0,0,0.962,0,0.089,0.14,0.86,0.14,45.5
1333922400000,2012,4,2011,7,28,7,0.637,0.0796,0.557,29469.6,177.8,177.8,175.4,4,4,4,1052,1045,1060,920.9,896.7,131.6,125,148,0,-1.137e-13,1.137e-13,0.125,0.118,0.142,920.9,896.7,935.3,990,990,990,968.1,968,968.1,21.9,21.9,22,0.553,0.536,0.564,0.385,0.373,0.392,0.018,0.017,0.018,1.19,1.15,1.21,0.054,0.053,0.055,20.74,20.7,20.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.75,43.69,45.35,43.85,42.82,44.44,0,0,0,0,0,0,0.975,0,0.08,0.12,0.87,0.13,46.3
1334527200000,2012,4,2011,7,29,7,0.637,0.0756,0.561,29678.6,178.5,178.5,176.7,4,4,4,1053,1027,1065,927.9,901.8,125,125,125,-4.872e-14,-1.137e-13,0,0.119,0.117,0.122,927.9,901.8,940.5,990,990,990,968.1,968,968.1,21.9,21.9,22,0.557,0.534,0.569,0.388,0.375,0.394,0.018,0.017,0.018,1.2,1.16,1.22,0.055,0.053,0.056,20.73,20.67,20.86,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.07,44.07,45.54,44.16,43.19,44.63,0,0,0,0,0,0,0.981,0,0.076,0.12,0.88,0.12,46.6
1335132000000,2012,4,2011,7,30,7,0.583,0.0756,0.507,27331.4,170.8,170.8,162.7,4,4,4,963.3,914,1014,838.3,789,125,125,125,0,0,0,0.13,0.123,0.137,838.3,789,889.2,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.475,0.43,0.522,0.345,0.321,0.369,0.015,0.014,0.017,1.05,0.96,1.13,0.047,0.043,0.051,21.2,20.92,21.48,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.57,39.6,43.57,40.67,38.61,42.7,0,0,0,0,0,0,0.904,0,0.076,0.13,0.87,0.13,46.9
1335736800000,2012,4,2011,7,31,7,0.517,0.087,0.43,23680.9,144.6,144.6,141,3,3,3,855.2,814.5,898.4,711.4,667.5,143.9,125,147,0,0,0,0.168,0.139,0.18,711.4,667.5,773.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.339,0.416,0.276,0.247,0.313,0.012,0.011,0.014,0.905,0.829,1.02,0.04,0.036,0.045,21.77,21.49,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.43,45.95,51.96,46.99,45.04,48.2,0,0,0,0,0,0,0.783,0,0.087,0.17,0.83,0.17,45.8
1336341600000,2012,5,2011,8,32,7,0.466,0.0889,0.377,21395.2,133,133,127.4,3,3,3,770.4,734.3,802.5,623.4,587.3,147,147,147,0,0,0,0.191,0.183,0.2,623.4,587.3,655.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.294,0.333,0.217,0.193,0.239,0.0094,0.0083,0.01,0.755,0.694,0.809,0.033,0.03,0.035,22.26,22.08,22.47,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.33,41.13,45.25,42.45,40.24,44.35,0,0,0,0,0,0,0.708,0,0.089,0.19,0.81,0.19,45.9
1336946400000,2012,5,2011,8,33,7,0.413,0.0889,0.324,18538.3,117.9,117.9,110.3,3,3,3,682.6,646.5,720.3,535.6,499.5,147,147,147,0,0,0,0.216,0.204,0.227,535.6,499.5,573.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.244,0.286,0.159,0.135,0.184,0.0068,0.0057,0.0079,0.607,0.546,0.67,0.026,0.023,0.029,22.76,22.55,22.97,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.83,35.49,40.25,36.78,34.42,39.3,0,0,0,0,0,0,0.613,0,0.089,0.22,0.78,0.22,44.9
1337551200000,2012,5,2011,8,34,7,0.366,0.0889,0.277,15983.2,96.4,96.4,95.14,2,2,2,604.6,575.1,635.3,457.6,428.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.243,0.231,0.256,457.6,428.1,488.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.207,0.238,0.115,0.101,0.129,0.0049,0.0042,0.0055,0.587,0.54,0.639,0.025,0.023,0.027,23.1,22.92,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.59,46.74,52.46,47.57,45.81,48.2,0,0,0,0,0,0,0.529,0,0.089,0.24,0.76,0.24,43.7
1338156000000,2012,5,2011,8,35,7,0.327,0.0816,0.245,14671.2,89.73,89.73,87.33,2,2,2,540.5,516.9,565.6,405.5,393.1,135,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.249,0.224,0.272,405.5,393.1,418.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.195,0.204,0.0904,0.0846,0.0966,0.0038,0.0035,0.004,0.505,0.488,0.526,0.021,0.02,0.022,23.46,23.33,23.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.56,43.19,45.78,43.66,42.32,44.86,0,0,0,0,0,0,0.485,0,0.082,0.25,0.75,0.25,44.9
1338760800000,2012,6,2011,9,36,7,0.295,0.072,0.223,13442.8,84.57,84.57,80.02,2,2,2,488.5,469.1,509.5,369.5,350.1,119,119,119,0,0,0,0.244,0.234,0.254,369.5,350.1,390.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.178,0.193,0.0734,0.0642,0.0833,0.003,0.0026,0.0035,0.451,0.421,0.482,0.019,0.017,0.02,23.75,23.62,23.87,0.951,0.948,0.954,0.977,0.974,0.98,0.93,0.923,0.935,40.93,38.86,43.15,40.01,37.83,42.28,0,0,0,0,0,0,0.445,0,0.072,0.24,0.76,0.24,45.6
1339365600000,2012,6,2011,9,37,7,0.269,0.072,0.197,11817.7,74.23,74.23,70.34,2,2,2,444.8,428.3,462.8,325.8,309.3,119,119,119,0,0,0,0.268,0.257,0.278,325.8,309.3,343.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.176,0.0528,0.045,0.0613,0.0022,0.0018,0.0025,0.385,0.36,0.412,0.016,0.015,0.017,24.01,23.91,24.11,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.24,34.45,38.18,35.17,33.42,37.12,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,43.9
1339970400000,2012,6,2011,9,38,7,0.247,0.072,0.175,10492,65.74,65.74,62.45,2,2,2,407.8,393,423.1,288.8,274,119,119,119,0,0,0,0.292,0.281,0.303,288.8,274,304.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.162,0.0353,0.0283,0.0425,0.0014,0.0012,0.0017,0.33,0.307,0.353,0.013,0.012,0.014,24.24,24.14,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.19,30.56,33.89,31.23,29.64,32.87,0,0,0,0,0,0,0.347,0,0.072,0.29,0.71,0.29,42.5
1340575200000,2012,6,2011,9,39,7,0.227,0.071,0.156,9405.39,58.29,58.29,55.98,2,2,2,376,363.8,388.4,258.6,248.9,117.4,108,119,0,-2.842e-14,2.842e-14,0.312,0.297,0.323,258.6,248.9,269.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.143,0.15,0.0211,0.0169,0.0262,0.00085,0.00068,0.0011,0.284,0.27,0.301,0.011,0.011,0.012,24.44,24.36,24.5,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.86,27.77,30.05,27.99,26.94,29.14,0,0,0,0,0,0,0.311,0,0.071,0.31,0.69,0.31,41.4
1341180000000,2012,7,2011,10,40,7,0.21,0.0653,0.145,8696.4,54.61,54.61,51.76,2,1,1.8571428571428572,347.6,336.2,359.7,239.6,228.2,108,108,108,0,-2.842e-14,2.842e-14,0.311,0.3,0.321,239.6,228.2,251.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0162,0.0151,0.0178,0.00065,0.00061,0.00072,0.281,0.25,0.4,0.011,0.01,0.016,24.58,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.65,25.87,52.59,29.32,25.09,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.4
1341784800000,2012,7,2011,10,41,7,0.195,0.0653,0.13,8028.03,48.2,48.2,47.79,1,1,1,322.6,313.5,332.6,214.6,205.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.335,0.325,0.345,214.6,205.5,224.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.133,0.014,0.0132,0.0148,0.00056,0.00053,0.0006,0.376,0.359,0.393,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.59,47.52,51.85,47.79,46.56,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.67,0.33,41.2
1342389600000,2012,7,2011,10,42,7,0.182,0.0653,0.117,7365.39,45.9,45.9,43.84,1,1,1,301.4,292.4,310.5,193.4,184.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.358,0.348,0.369,193.4,184.4,202.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.013,0.00049,0.00045,0.00052,0.338,0.321,0.354,0.013,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.74,42.62,46.83,43.84,41.77,45.9,0,0,0,0,0,0,0.244,0,0.065,0.36,0.64,0.36,40.5
1342994400000,2012,7,2011,10,43,7,0.171,0.0653,0.105,6591.5,41.08,41.08,39.24,1,1,1,282,274.6,289.4,174,166.6,108,108,108,0,-2.842e-14,2.842e-14,0.383,0.373,0.393,174,166.6,181.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00991,0.0112,0.00042,0.00039,0.00044,0.303,0.29,0.316,0.012,0.011,0.013,24.87,24.83,24.91,0.947,0.944,0.949,0.976,0.973,0.98,0.924,0.919,0.93,40.18,38.45,41.91,39.24,37.4,41.08,0,0,0,0,0,0,0.218,0,0.066,0.38,0.61,0.39,38.5
1343599200000,2012,7,2011,10,44,7,0.159,0.0588,0.1,6259.67,39.39,39.39,37.26,1,1,1,263.1,253.6,272.2,165.8,160.6,97.29,93,108,0,-2.842e-14,2.842e-14,0.369,0.348,0.4,165.8,160.6,174.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.113,0.00984,0.0094,0.0106,0.00039,0.00037,0.00042,0.287,0.277,0.302,0.011,0.011,0.012,24.96,24.93,25.01,0.944,0.942,0.947,0.972,0.97,0.977,0.918,0.914,0.925,38.31,37.12,40.33,37.26,36,39.39,0,0,0,0,0,0,0.207,0,0.059,0.37,0.63,0.37,39.4
1344204000000,2012,8,2011,11,45,7,0.146,0.0562,0.09,5598.66,35.32,35.32,33.33,1,1,1,241.8,233.6,250.6,148.8,140.6,93,93,93,0,0,0,0.385,0.371,0.398,148.8,140.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.0084,0.0077,0.00914,0.00033,0.0003,0.00036,0.256,0.241,0.272,0.01,0.0095,0.011,25.09,25.03,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.36,32.44,36.41,33.33,31.47,35.32,0,0,0,0,0,0,0.185,0,0.056,0.38,0.62,0.38,38.3
1344808800000,2012,8,2011,11,46,7,0.136,0.0562,0.0795,4936.64,30.91,30.91,29.38,1,1,1,224.5,218.6,231.2,131.5,125.6,93,93,93,2.03e-15,0,1.421e-14,0.414,0.402,0.425,131.5,125.6,138.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0961,0.101,0.00693,0.00642,0.00749,0.00027,0.00025,0.00029,0.225,0.215,0.237,0.0088,0.0084,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.29,28.91,31.86,29.38,28.04,30.91,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
1345413600000,2012,8,2011,11,47,7,0.128,0.0562,0.0713,4409.47,27.6,27.6,26.25,1,1,1,210.9,205.2,216.7,117.9,112.2,93,93,93,-4.06e-15,-1.421e-14,0,0.441,0.429,0.453,117.9,112.2,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0914,0.0954,0.00577,0.00529,0.00626,0.00023,0.00021,0.00025,0.201,0.191,0.211,0.0079,0.0075,0.0083,25.33,25.29,25.38,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.06,25.67,28.45,26.25,24.9,27.6,0,0,0,0,0,0,0.146,0,0.0567,0.44,0.56,0.44,34.4
1346018400000,2012,8,2011,11,48,7,0.119,0.0526,0.0668,1878.53,27.21,27.21,11.18,1,1,1,197.5,191.2,203.3,110.5,103.2,87,72,93,4.06e-15,-1.421e-14,1.421e-14,0.44,0.372,0.474,110.5,103.2,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.0926,0.00514,0.00452,0.00609,0.0002,0.00018,0.00024,0.187,0.174,0.205,0.0073,0.0068,0.008,25.4,25.38,25.42,0.395,0,0.926,0.416,0,0.97,0.384,0,0.898,11.53,0,28.05,11.18,0,27.21,0,4,0,0,0.571,0,0.0621,0.571,0.0522,0.44,0.56,0.44,15.8
1346623200000,2012,9,2011,12,49,7,0.109,0.0435,0.0653,4013.44,25.88,25.88,23.89,1,1,1,180,172.4,188.2,108,100.4,72,72,72,0,-1.421e-14,1.421e-14,0.401,0.383,0.418,108,100.4,116.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0851,0.0907,0.00493,0.00428,0.00563,0.00019,0.00017,0.00022,0.181,0.167,0.196,0.0071,0.0066,0.0077,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.894,24.63,22.75,26.68,23.89,22.05,25.88,0,0,0,0,0,0,0.133,0,0.0437,0.4,0.6,0.4,36.8
1347228000000,2012,9,2011,12,50,7,0.1,0.0435,0.0564,3458.38,21.75,21.75,20.59,1,1,1,165.3,159.5,171,93.26,87.52,72,72,72,0,-1.421e-14,1.421e-14,0.436,0.421,0.451,93.26,87.52,99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0805,0.0846,0.00368,0.00319,0.00417,0.00014,0.00012,0.00016,0.155,0.144,0.165,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.912,0.925,0.966,0.963,0.968,0.887,0.883,0.891,21.31,20.15,22.46,20.59,19.41,21.75,0,0,0,0,0,0,0.114,0,0.0436,0.43,0.56,0.44,34.6
1347832800000,2012,9,2011,12,51,7,0.0923,0.0435,0.0488,3021.55,19.01,19.01,17.99,1,1,1,152.6,148.3,157.6,80.65,76.31,72,72,72,0,-1.421e-14,1.421e-14,0.472,0.457,0.485,80.65,76.31,85.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0766,0.0799,0.0026,0.00224,0.00303,0.0001,0.000088,0.00012,0.132,0.124,0.141,0.0052,0.0049,0.0055,25.37,25.37,25.38,0.933,0.927,0.938,0.961,0.96,0.962,0.896,0.892,0.901,18.72,17.82,19.75,17.99,17.1,19.01,0,0,0,0,0,0,0.0999,0,0.0435,0.47,0.53,0.47,32.7
1348437600000,2012,9,2011,12,52,7,0.0866,0.0435,0.0431,2631.13,16.83,16.83,15.66,1,1,1,143.2,140.4,146.9,71.23,68.38,72,72,72,0,-1.421e-14,1.421e-14,0.503,0.49,0.513,71.23,68.38,74.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0738,0.0761,0.0018,0.00156,0.00212,0.000071,0.000061,0.000083,0.115,0.11,0.122,0.0045,0.0043,0.0048,25.38,25.38,25.39,0.92,0.904,0.94,0.96,0.96,0.96,0.883,0.868,0.902,16.31,15.39,17.53,15.66,14.78,16.83,0,0,0,0,0,0,0.087,0,0.0435,0.5,0.5,0.5,30.4
1349042400000,2012,10,2012,1,1,7,0.0829,0.0314,0.0515,3172.22,19.38,19.38,18.88,1,1,1,137.1,134.6,139.6,85.1,82.64,52,52,52,0,-1.421e-14,1.421e-14,0.379,0.373,0.386,85.1,82.64,87.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0753,0.077,0.00298,0.00277,0.00319,0.00012,0.00011,0.00013,0.137,0.132,0.141,0.0054,0.0052,0.0055,25.36,25.36,25.37,0.927,0.924,0.93,0.962,0.961,0.963,0.892,0.89,0.894,19.62,19.12,20.12,18.88,18.38,19.38,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1349647200000,2012,10,2012,1,2,7,0.082,0.0314,0.0506,3122.57,19.33,19.33,18.59,1,1,1,135.7,133,139.3,83.65,81,52,52,52,-4.06e-15,-1.421e-14,0,0.383,0.373,0.391,83.65,81,87.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0747,0.0769,0.00286,0.00264,0.00317,0.00011,0.0001,0.00012,0.134,0.129,0.14,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.924,0.932,0.962,0.96,0.963,0.893,0.89,0.895,19.33,18.79,20.07,18.59,18.04,19.33,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
1350252000000,2012,10,2012,1,3,7,0.0816,0.0314,0.0502,3099.75,18.94,18.94,18.45,1,1,1,135,133.3,137.4,82.99,81.27,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.385,0.379,0.39,82.99,81.27,85.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0748,0.0762,0.0028,0.00266,0.00301,0.00011,0.0001,0.00012,0.133,0.13,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.932,0.961,0.961,0.962,0.894,0.892,0.895,19.19,18.84,19.68,18.45,18.1,18.94,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38
