datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350856800000,2012,10,2012,1,4,7,0.0815,0.0314,0.0501,3093.08,18.66,18.66,18.41,1,1,1,134.8,132.7,136,82.79,80.72,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.382,0.392,82.79,80.72,84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0746,0.0758,0.00279,0.00261,0.00289,0.00011,0.0001,0.00011,0.132,0.129,0.135,0.0052,0.005,0.0053,25.37,25.37,25.37,0.93,0.928,0.933,0.961,0.96,0.962,0.894,0.893,0.896,19.15,18.73,19.4,18.41,17.99,18.66,0,0,0,0,0,0,0.102,0,0.0314,0.39,0.61,0.39,38
1351461600000,2012,10,2012,1,5,7,0.0808,0.0308,0.0501,3094.35,19.4,19.4,18.42,1,1,1,133.7,129.7,137.6,82.8,77.71,50.86,50,52,6.09e-15,-1.421e-14,1.421e-14,0.381,0.363,0.401,82.8,77.71,87.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0735,0.0767,0.00279,0.00236,0.0032,0.00011,0.000092,0.00013,0.132,0.123,0.141,0.0052,0.0048,0.0055,25.37,25.36,25.38,0.93,0.924,0.937,0.962,0.96,0.963,0.894,0.89,0.899,19.15,18.12,20.14,18.42,17.39,19.4,0,0,0,0,0,0,0.102,0,0.0307,0.38,0.62,0.38,38.3
1352066400000,2012,11,2012,2,6,7,0.084,0.0302,0.0537,3301.12,20.96,20.96,19.65,1,1,1,138.9,135.7,145.3,88.86,85.73,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.36,0.344,0.368,88.86,85.73,95.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.076,0.0794,0.0033,0.00304,0.00385,0.00013,0.00012,0.00015,0.143,0.137,0.154,0.0056,0.0054,0.0061,25.36,25.35,25.36,0.923,0.916,0.926,0.964,0.962,0.967,0.889,0.885,0.892,20.39,19.75,21.69,19.65,19.01,20.96,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1352671200000,2012,11,2012,2,7,7,0.0886,0.0302,0.0583,3562.98,22.05,22.05,21.21,1,1,1,146.5,143.7,150.5,96.47,93.66,50,50,50,-4.06e-15,-1.421e-14,0,0.341,0.332,0.348,96.47,93.66,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0788,0.0812,0.00395,0.00371,0.00429,0.00015,0.00015,0.00017,0.157,0.151,0.164,0.0061,0.0059,0.0064,25.34,25.34,25.35,0.915,0.911,0.917,0.967,0.966,0.969,0.885,0.883,0.886,21.93,21.36,22.76,21.21,20.63,22.05,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1353276000000,2012,11,2012,2,8,7,0.0921,0.0302,0.0619,3777.59,23.96,23.96,22.49,1,1,1,152.3,149.9,158.4,102.3,99.95,50,50,50,0,-1.421e-14,1.421e-14,0.328,0.316,0.333,102.3,99.95,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.081,0.084,0.00445,0.00425,0.00497,0.00017,0.00017,0.00019,0.167,0.163,0.178,0.0065,0.0064,0.007,25.34,25.34,25.34,0.913,0.911,0.917,0.969,0.969,0.97,0.885,0.882,0.889,23.2,22.63,24.7,22.49,21.92,23.96,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
1353880800000,2012,11,2012,2,9,7,0.104,0.0318,0.0725,4489.59,28.39,28.39,26.72,1,1,1,172.4,162.5,180.6,119.8,112.5,52.57,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.305,0.283,0.327,119.8,112.5,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0855,0.0905,0.00594,0.00532,0.00652,0.00023,0.00021,0.00026,0.199,0.185,0.211,0.0078,0.0073,0.0082,25.35,25.34,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.55,25.72,29.27,26.72,24.95,28.39,0,0,0,0,0,0,0.148,0,0.0315,0.31,0.7,0.3,43.2
1354485600000,2012,12,2012,3,10,7,0.113,0.0357,0.0771,4802.72,29.58,29.58,28.59,1,1,1,186.5,180.8,190.7,127.5,121.8,59,59,59,2.03e-15,0,1.421e-14,0.316,0.309,0.326,127.5,121.8,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0902,0.0937,0.00659,0.00611,0.00694,0.00026,0.00024,0.00027,0.213,0.203,0.221,0.0083,0.008,0.0086,25.36,25.36,25.36,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.47,28.07,30.5,28.59,27.23,29.58,0,0,0,0,0,0,0.159,0,0.0359,0.32,0.68,0.32,42.5
1355090400000,2012,12,2012,3,11,7,0.118,0.0357,0.0827,5172.93,31.73,31.73,30.79,1,1,1,195.8,192.6,199.7,136.8,133.6,59,59,59,0,0,0,0.301,0.295,0.306,136.8,133.6,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0943,0.0968,0.00738,0.00711,0.00771,0.00029,0.00028,0.0003,0.23,0.224,0.237,0.009,0.0088,0.0093,25.36,25.36,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.74,30.97,32.71,30.79,30.04,31.73,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
1355695200000,2012,12,2012,3,12,7,0.126,0.0357,0.0898,5632.54,35.8,35.8,33.53,1,1,1,207.5,200.5,217.5,148.5,141.5,59,59,59,0,0,0,0.284,0.271,0.294,148.5,141.5,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0996,0.0971,0.103,0.00837,0.00778,0.00922,0.00033,0.0003,0.00036,0.251,0.238,0.269,0.0098,0.0093,0.011,25.3,25.23,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.56,32.91,36.91,33.53,31.92,35.8,0,0,0,0,0,0,0.186,0,0.0362,0.28,0.71,0.29,44.7
1356300000000,2012,12,2012,3,13,7,0.14,0.0357,0.104,6558.68,43.39,43.39,39.04,1,1,1,230.8,216.7,248.9,171.8,157.7,59,59,59,0,0,0,0.256,0.237,0.272,171.8,157.7,189.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.103,0.114,0.0104,0.00915,0.0119,0.00041,0.00036,0.00047,0.293,0.267,0.325,0.012,0.01,0.013,25.12,24.98,25.23,0.946,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,40.02,36.72,44.27,39.04,35.61,43.39,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.8
1356904800000,2012,12,2012,3,14,7,0.166,0.0429,0.123,7686.62,48.2,48.2,45.75,1,1,1,274.7,255.8,299.5,203.7,188,71,59,73,0,-2.842e-14,2.842e-14,0.259,0.231,0.28,203.7,188,226.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.129,0.0131,0.0117,0.015,0.00052,0.00046,0.0006,0.351,0.323,0.392,0.014,0.013,0.016,24.85,24.71,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.4,43.7,52.65,45.75,42.83,48.2,0,0,0,0,0,0,0.254,0,0.043,0.26,0.74,0.26,46.3
1357509600000,2013,1,2012,4,15,7,0.209,0.0442,0.165,9991.06,67.67,67.67,59.47,2,2,2,345.5,309.1,383.5,272.5,236.1,73,73,73,-4.06e-15,-2.842e-14,0,0.212,0.19,0.236,272.5,236.1,310.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.132,0.159,0.0285,0.0158,0.0455,0.0011,0.00063,0.0018,0.3,0.25,0.356,0.012,0.01,0.014,24.57,24.33,24.8,0.934,0.925,0.942,0.97,0.97,0.97,0.906,0.897,0.914,30.65,26.56,34.88,29.74,25.76,33.84,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1358114400000,2013,1,2012,4,16,7,0.271,0.0442,0.227,13726.1,93.88,93.88,81.7,2,2,2,447.8,397.4,505.7,374.8,324.4,73,73,73,0,0,0,0.164,0.144,0.184,374.8,324.4,432.7,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.181,0.163,0.202,0.0759,0.0521,0.103,0.0031,0.0021,0.0043,0.453,0.377,0.539,0.019,0.015,0.022,23.93,23.58,24.24,0.951,0.944,0.957,0.977,0.97,0.98,0.929,0.916,0.938,41.81,36.4,47.9,40.85,35.31,46.94,0,0,0,0,0,0,0.454,0,0.044,0.16,0.84,0.16,50.6
1358719200000,2013,1,2012,4,17,7,0.364,0.0442,0.32,18484.4,125.9,125.9,110,3,2,2.7142857142857144,601.9,529.5,678.2,528.9,456.5,73,73,73,0,0,0,0.122,0.108,0.138,528.9,456.5,605.2,990,990,990,966.3,966,966.6,23.7,23.4,24,0.249,0.21,0.292,0.156,0.114,0.205,0.0066,0.0048,0.0088,0.616,0.541,0.712,0.026,0.023,0.03,23.09,22.67,23.44,0.952,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.87,36.25,52.44,41.27,35.16,48.2,0,0,0,0,0,0,0.611,0,0.044,0.12,0.88,0.12,50.8
1359324000000,2013,1,2012,4,18,7,0.465,0.0607,0.405,22939.1,142.1,142.1,136.5,3,3,3,769.6,704.2,830.9,669.2,631.2,100.4,73,137,0,0,0,0.129,0.0947,0.174,669.2,631.2,697.6,990,990,990,967,966.7,967.2,23,22.8,23.3,0.333,0.307,0.352,0.248,0.223,0.267,0.011,0.0096,0.012,0.824,0.756,0.871,0.036,0.032,0.038,22.2,21.91,22.53,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.44,44.42,48.34,45.51,43.54,47.38,0,0,0,0,0,0,0.759,0,0.06,0.13,0.87,0.13,49.3
1359928800000,2013,2,2012,5,19,7,0.551,0.0829,0.468,25134.3,158,158,149.6,4,3,3.4285714285714284,910.9,856.3,948.5,773.9,719.3,137,137,137,0,0,0,0.151,0.144,0.16,773.9,719.3,811.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.414,0.367,0.448,0.313,0.281,0.332,0.014,0.012,0.015,0.978,0.914,1.03,0.044,0.04,0.046,21.48,21.31,21.76,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.16,39.67,52.27,44.28,38.69,48.2,0,0,0,0,0,0,0.831,0,0.083,0.15,0.85,0.15,45.6
1360533600000,2013,2,2012,5,20,7,0.585,0.0829,0.502,27060.6,164,164,161.1,4,4,4,966.9,955.6,984.4,829.9,818.6,137,137,137,0,0,0,0.142,0.139,0.143,829.9,818.6,847.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.465,0.455,0.481,0.341,0.335,0.349,0.015,0.015,0.016,1.03,1.01,1.06,0.046,0.045,0.048,21.2,21.1,21.27,0.954,0.954,0.954,0.979,0.978,0.98,0.933,0.932,0.935,41.15,40.71,41.84,40.27,39.79,41.01,0,0,0,0,0,0,0.895,0,0.083,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.627,0.0829,0.544,28910.8,180.7,180.7,172.1,4,4,4,1037,996.7,1095,900.1,859.7,137,137,137,-1.624e-14,-1.137e-13,0,0.132,0.125,0.137,900.1,859.7,957.5,990,990,990,968,967.9,968.2,22,21.8,22.1,0.529,0.492,0.582,0.375,0.355,0.402,0.017,0.016,0.018,1.15,1.08,1.25,0.052,0.049,0.057,20.83,20.55,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.9,42.32,46.1,43.02,41.47,45.18,0,0,0,0,0,0,0.956,0,0.083,0.13,0.87,0.13,46.1
1361743200000,2013,2,2012,5,22,7,0.734,0.0948,0.636,32025.9,192.8,192.8,190.6,4,4,4,1213,1119,1313,1056,981.7,156.7,137,183,4.221,-1.137e-13,29.55,0.128,0.113,0.147,1052,981.7,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.718,0.606,0.809,0.545,0.414,0.648,0.025,0.019,0.031,1.55,1.29,1.76,0.073,0.06,0.083,19.88,19.36,20.43,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.92,47,49.99,47.66,46.06,48.2,0,0,0,0,0,0,1.06,0,0.098,0.13,0.87,0.13,43.6
1362348000000,2013,3,2012,6,23,7,0.852,0.111,0.665,32139.8,192.8,192.8,191.3,4,4,4,1409,1346,1450,1226,1163,183,183,183,126,62.54,167.1,0.13,0.126,0.136,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.85,0.823,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.81,0.086,0.084,0.088,19.01,18.86,19.24,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.84,48.44,49.46,47.83,47.48,48.2,0,0,0,0,0,0,1.06,0,0.187,0.13,0.78,0.22,37.7
1362952800000,2013,3,2012,6,24,7,0.9,0.111,0.665,31657,189.6,189.6,188.4,4,4,4,1489,1459,1523,1306,1276,183,183,183,205.8,176.4,239.8,0.123,0.12,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.6,20.6,20.4,20.6,0.884,0.871,0.899,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.72,18.59,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.74,48.35,47.11,46.79,47.39,0,0,0,0,0,0,1.05,0,0.235,0.12,0.74,0.26,35.2
1363557600000,2013,3,2012,6,25,7,0.986,0.111,0.665,30819.2,186.6,186.6,183.4,4,4,4,1630,1539,1743,1447,1356,183,183,183,347,255.8,460.3,0.112,0.105,0.119,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.912,0.902,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.24,17.86,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,45.8,47.6,45.86,44.88,46.65,0,0,0,0,0,0,1.02,0,0.321,0.11,0.67,0.33,31.3
1364162400000,2013,3,2012,6,26,7,1.17,0.111,0.665,29050.6,177.7,177.7,172.9,4,4,4,1937,1794,2061,1754,1611,183,183,183,654.3,511.3,778,0.0947,0.0888,0.102,1100,1100,1100,990,990,990,970.9,970.4,971.2,19.1,18.8,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.88,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.14,45.34,43.23,42.27,44.43,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1364767200000,2013,4,2012,7,27,7,1.28,0.131,0.665,28156.2,168.5,168.5,167.6,4,4,4,2120,2086,2137,1903,1869,217,217,217,802.9,769.2,820,0.102,0.102,0.104,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.7,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.64,42.97,41.9,41.79,42.11,0,0,0,0,0,0,0.931,0,0.615,0.1,0.52,0.48,22
1365372000000,2013,4,2012,7,28,7,1.23,0.107,0.665,28530.1,172.5,172.5,169.8,4,4,4,2036,1947,2112,1859,1799,177.6,148,217,758.6,699.1,795.1,0.087,0.0724,0.105,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.76,17.2,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.81,44,42.46,41.95,43.12,0,0,0,0,0,0,0.943,0,0.565,0.087,0.54,0.46,23.2
1365976800000,2013,4,2012,7,29,7,1.1,0.0895,0.665,29696.6,180,180,176.8,4,4,4,1822,1730,1915,1674,1582,148,148,148,574.2,481.8,667.5,0.0813,0.0773,0.0856,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.6,17.3,17.9,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.09,44.27,45.91,44.19,43.39,44.99,0,0,0,0,0,0,0.982,0,0.435,0.081,0.6,0.4,27
1366581600000,2013,4,2012,7,30,7,0.974,0.0895,0.665,30920.8,187,187,184.1,4,4,4,1611,1523,1700,1463,1375,148,148,148,362.6,274.8,451.6,0.092,0.0871,0.0972,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.916,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,18,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.18,47.72,46.01,45.26,46.76,0,0,0,0,0,0,1.02,0,0.309,0.092,0.68,0.32,31.7
1367186400000,2013,4,2012,7,31,7,0.846,0.109,0.664,32098.4,192.8,192.8,191.1,4,4,4,1398,1280,1494,1219,1088,179.4,148,192,120.5,0,246.1,0.129,0.0991,0.15,1098,1088,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.846,0.779,0.907,0.644,0.621,0.648,0.031,0.029,0.032,1.79,1.7,1.85,0.086,0.08,0.09,19.05,18.68,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.88,47.97,49.68,47.77,47.01,48.2,0,0,0,0,0,0,1.06,0,0.182,0.13,0.78,0.22,37.9
1367791200000,2013,5,2012,8,32,7,0.687,0.108,0.579,30086,190,190,179.1,4,4,4,1137,1050,1236,957.5,902.9,179.1,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.157,0.137,0.174,957.5,902.9,1044,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.6,0.535,0.715,0.415,0.376,0.523,0.019,0.017,0.024,1.28,1.16,1.53,0.059,0.053,0.071,20.39,19.83,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.68,43.92,48.47,44.77,43.04,47.5,0,0,0,0,0,0,0.995,0,0.108,0.16,0.84,0.16,43.8
1368396000000,2013,5,2012,8,33,7,0.584,0.0889,0.495,26345.4,168.7,168.7,156.8,4,3,3.7142857142857144,965.2,911.7,1027,818.2,764.7,147,147,147,0,0,0,0.152,0.143,0.161,818.2,764.7,879.8,990,990,990,967.8,967.5,968,22.2,22,22.5,0.458,0.409,0.514,0.335,0.309,0.365,0.015,0.014,0.017,1.04,0.974,1.12,0.047,0.044,0.051,21.21,20.9,21.45,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,44.29,39.75,52.12,42.65,38.78,48.2,0,0,0,0,0,0,0.871,0,0.089,0.15,0.85,0.15,45.1
1369000800000,2013,5,2012,8,34,7,0.516,0.0889,0.427,23642.8,144.6,144.6,140.7,3,3,3,853.2,812.8,896.3,706.2,665.8,147,147,147,0,0,0,0.172,0.164,0.181,706.2,665.8,749.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.338,0.395,0.273,0.246,0.301,0.012,0.011,0.013,0.896,0.826,0.976,0.04,0.036,0.043,21.79,21.54,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.12,45.85,50.48,46.91,44.93,48.2,0,0,0,0,0,0,0.782,0,0.089,0.17,0.83,0.17,45.8
1369605600000,2013,5,2012,8,35,7,0.472,0.0841,0.388,21956.6,133.3,133.3,130.7,3,3,3,780,752.1,804.2,641,625.9,139,119,147,0,0,0,0.178,0.156,0.19,641,625.9,657.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.316,0.334,0.229,0.219,0.24,0.01,0.0095,0.01,0.784,0.759,0.812,0.034,0.033,0.035,22.2,22.07,22.32,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.45,43.49,45.35,43.56,42.62,44.44,0,0,0,0,0,0,0.726,0,0.084,0.18,0.82,0.18,46.5
1370210400000,2013,6,2012,9,36,7,0.428,0.072,0.356,20410.5,127.8,127.8,121.5,3,3,3,707.5,675.2,740.9,588.4,556.2,119,119,119,0,0,0,0.168,0.161,0.176,588.4,556.2,621.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.292,0.274,0.311,0.194,0.173,0.216,0.0083,0.0074,0.0094,0.694,0.639,0.75,0.03,0.027,0.032,22.58,22.39,22.76,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.4,39.36,43.47,40.5,38.37,42.6,0,0,0,0,0,0,0.675,0,0.072,0.17,0.83,0.17,47.7
1370815200000,2013,6,2012,9,37,7,0.385,0.072,0.313,18053.9,113,113,107.5,3,3,3,637.3,610.4,665.1,518.3,491.4,119,119,119,-8.12e-15,-5.684e-14,0,0.187,0.179,0.195,518.3,491.4,546.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.252,0.237,0.268,0.147,0.131,0.166,0.0063,0.0055,0.0071,0.575,0.532,0.622,0.024,0.022,0.027,22.98,22.82,23.13,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.9,35.12,38.71,35.82,34.07,37.68,0,0,0,0,0,0,0.597,0,0.072,0.19,0.81,0.19,46.9
1371420000000,2013,6,2012,9,38,7,0.349,0.0829,0.266,15439.7,96.4,96.4,91.9,2,2,2,577.4,554.4,601.9,440.4,393.4,137,119,161,1.624e-14,-5.684e-14,5.684e-14,0.238,0.198,0.29,440.4,393.4,482.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.197,0.232,0.107,0.0847,0.127,0.0045,0.0035,0.0054,0.561,0.49,0.628,0.024,0.02,0.026,23.24,23.06,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.96,43.09,52.22,45.95,42.23,48.2,0,0,0,0,0,0,0.511,0,0.083,0.24,0.76,0.24,44.2
1372024800000,2013,6,2012,9,39,7,0.318,0.0974,0.221,13151,82.95,82.95,78.28,2,2,2,525.8,506,547,364.8,345,161,161,161,0,-5.684e-14,5.684e-14,0.306,0.294,0.318,364.8,345,386,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.18,0.194,0.0712,0.0618,0.0812,0.003,0.0026,0.0034,0.447,0.417,0.479,0.019,0.017,0.02,23.59,23.46,23.71,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.09,38,42.32,39.14,36.93,41.47,0,0,0,0,0,0,0.435,0,0.097,0.31,0.69,0.31,41.4
1372629600000,2013,7,2012,10,40,7,0.291,0.0816,0.209,12514.5,78.7,78.7,74.49,2,2,2,480.9,462.5,499.7,345.9,327.5,135,135,135,0,0,0,0.281,0.27,0.292,345.9,327.5,364.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.185,0.0623,0.0536,0.0711,0.0026,0.0022,0.0029,0.417,0.389,0.445,0.017,0.016,0.018,23.82,23.71,23.93,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.29,36.32,40.29,37.25,35.23,39.35,0,0,0,0,0,0,0.414,0,0.082,0.28,0.72,0.28,43
1373234400000,2013,7,2012,10,41,7,0.267,0.0816,0.185,11080.7,69.25,69.25,65.96,2,2,2,441.1,425.6,456.8,306.1,290.6,135,135,135,0,0,0,0.306,0.296,0.317,306.1,290.6,321.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.159,0.17,0.0435,0.0361,0.0509,0.0018,0.0015,0.0021,0.357,0.334,0.38,0.015,0.014,0.016,24.06,23.96,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34,32.3,35.7,32.98,31.33,34.63,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,41.5
1373839200000,2013,7,2012,10,42,7,0.246,0.0816,0.164,9824.79,61.55,61.55,58.48,2,2,2,406.1,393,420.4,271.1,258,135,135,135,0,0,0,0.332,0.321,0.343,271.1,258,285.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.157,0.027,0.0208,0.0337,0.0011,0.00084,0.0014,0.305,0.285,0.326,0.012,0.012,0.013,24.27,24.18,24.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.14,28.7,31.72,29.24,27.84,30.77,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,39.9
1374444000000,2013,7,2012,10,43,7,0.228,0.0816,0.146,8723.78,54.79,54.79,51.93,2,1,1.8571428571428572,376.6,364.3,388.9,241.6,229.3,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.359,0.347,0.371,241.6,229.3,253.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.146,0.0165,0.0152,0.0189,0.00067,0.00062,0.00076,0.286,0.254,0.405,0.012,0.01,0.016,24.43,24.37,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.72,25.92,52.52,29.41,25.14,48.2,0,0,0,0,0,0,0.288,0,0.082,0.36,0.64,0.36,38.3
1375048800000,2013,7,2012,10,44,7,0.211,0.0747,0.136,8198,50.87,50.87,48.8,2,1,1.2857142857142858,348.9,335.6,360.8,225.4,218.7,123.6,115,135,0,-2.842e-14,2.842e-14,0.354,0.328,0.382,225.4,218.7,235.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.137,0.0149,0.0143,0.0157,0.0006,0.00058,0.00063,0.351,0.248,0.398,0.014,0.01,0.016,24.5,24.4,24.63,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.95,25.63,51.91,41.61,24.86,48.2,0,0,0,0,0,0,0.271,0,0.075,0.35,0.64,0.36,38.9
1375653600000,2013,8,2012,11,45,7,0.193,0.0696,0.124,7765.72,48.2,48.2,46.22,1,1,1,319.8,308,332.1,204.8,193,115,115,115,-8.12e-15,-2.842e-14,0,0.36,0.346,0.373,204.8,193,217.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0122,0.0142,0.00053,0.00049,0.00057,0.358,0.337,0.38,0.014,0.013,0.015,24.64,24.56,24.72,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.29,44.58,50.07,46.22,43.69,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.2
1376258400000,2013,8,2012,11,46,7,0.178,0.0696,0.109,6822.53,42.87,42.87,40.61,1,1,1,294.9,285.9,304.4,179.9,170.8,115,115,115,0,-2.842e-14,2.842e-14,0.39,0.378,0.402,179.9,170.8,189.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0119,0.00044,0.00041,0.00047,0.313,0.297,0.33,0.012,0.012,0.013,24.81,24.75,24.86,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.922,0.933,41.51,39.39,43.75,40.61,38.4,42.87,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1376863200000,2013,8,2012,11,47,7,0.166,0.0696,0.0962,5974.05,37.65,37.65,35.56,1,1,1,274.1,265.9,282.8,159.1,150.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.407,0.433,159.1,150.9,167.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00927,0.00858,0.01,0.00037,0.00034,0.0004,0.276,0.262,0.292,0.011,0.01,0.012,24.93,24.88,24.97,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.911,0.92,36.63,34.72,38.69,35.56,33.68,37.65,0,0,0,0,0,0,0.198,0,0.0698,0.42,0.58,0.42,36
1377468000000,2013,8,2012,11,48,7,0.155,0.0675,0.0874,5413.38,35.35,35.35,32.22,1,1,1,256,248.7,263.4,144.5,136.1,111.6,91,115,0,-2.842e-14,2.842e-14,0.436,0.366,0.458,144.5,136.1,157.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00803,0.00732,0.00915,0.00032,0.00029,0.00036,0.25,0.235,0.271,0.0099,0.0093,0.011,25.03,24.99,25.06,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.22,31.23,36.44,32.22,30.29,35.35,0,0,0,0,0,0,0.179,0,0.0676,0.44,0.56,0.44,34.9
1378072800000,2013,9,2012,12,49,7,0.142,0.055,0.0866,5385.1,34.43,34.43,32.05,1,1,1,234.1,224.9,244.6,143.1,133.9,91,91,91,0,0,0,0.389,0.372,0.405,143.1,133.9,153.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00792,0.00713,0.0088,0.00031,0.00028,0.00035,0.245,0.229,0.264,0.0097,0.009,0.01,25.15,25.07,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.05,30.87,35.49,32.05,29.94,34.43,0,0,0,0,0,0,0.178,0,0.0554,0.39,0.61,0.39,37.9
1378677600000,2013,9,2012,12,50,7,0.129,0.0468,0.0822,5123.66,32.36,32.36,30.5,1,1,1,213.3,205.5,221.9,135.9,127.9,77.43,72,91,2.03e-15,0,1.421e-14,0.362,0.334,0.416,135.9,127.9,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0962,0.1,0.0073,0.00662,0.00798,0.00029,0.00026,0.00031,0.231,0.218,0.245,0.0091,0.0086,0.0096,25.29,25.25,25.34,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.44,29.46,33.36,30.5,28.57,32.36,0,0,0,0,0,0,0.169,0,0.0468,0.36,0.64,0.36,39.7
1379282400000,2013,9,2012,12,51,7,0.119,0.0435,0.0757,4711.8,29.42,29.42,28.05,1,1,1,197.2,191.5,203,125.2,119.5,72,72,72,-4.06e-15,-1.421e-14,0,0.365,0.355,0.376,125.2,119.5,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0918,0.0959,0.00639,0.00591,0.00689,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.91,27.5,30.33,28.05,26.68,29.42,0,0,0,0,0,0,0.156,0,0.0433,0.37,0.64,0.36,39.6
1379887200000,2013,9,2012,12,52,7,0.111,0.0435,0.0677,4170.11,26.21,26.21,24.82,1,1,1,183.9,178.1,189.6,111.9,106.1,72,72,72,6.09e-15,0,1.421e-14,0.392,0.38,0.404,111.9,106.1,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0912,0.00526,0.00477,0.00575,0.00021,0.00019,0.00022,0.188,0.178,0.198,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.59,24.16,27.02,24.82,23.44,26.21,0,0,0,0,0,0,0.138,0,0.0433,0.39,0.61,0.39,37.6
1380492000000,2013,9,2012,12,53,7,0.105,0.0332,0.0722,4470.94,27.59,27.59,26.61,1,1,1,174.2,171.8,176.8,119.3,104.8,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.315,0.296,0.407,119.3,104.8,123.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0866,0.0897,0.00589,0.00465,0.00624,0.00023,0.00018,0.00024,0.198,0.175,0.205,0.0078,0.0069,0.008,25.35,25.35,25.38,0.924,0.914,0.927,0.97,0.97,0.97,0.897,0.887,0.9,27.44,23.83,28.44,26.61,23.11,27.59,0,0,0,0,0,0,0.148,0,0.0328,0.32,0.69,0.31,42.6
1381096800000,2013,10,2013,1,1,7,0.101,0.0314,0.0699,4313.59,26.52,26.52,25.68,1,1,1,167.5,163.9,171,115.5,111.9,52,52,52,0,-1.421e-14,1.421e-14,0.311,0.304,0.317,115.5,111.9,119,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0856,0.0881,0.00557,0.00526,0.00587,0.00022,0.00021,0.00023,0.191,0.184,0.197,0.0075,0.0072,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.897,26.47,25.56,27.34,25.68,24.8,26.52,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1381701600000,2013,10,2013,1,2,7,0.0973,0.0314,0.0658,4043.26,24.73,24.73,24.07,1,1,1,160.8,158.2,163.6,108.8,106.2,52,52,52,0,-1.421e-14,1.421e-14,0.323,0.318,0.329,108.8,106.2,111.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0836,0.0855,0.005,0.00477,0.00524,0.0002,0.00019,0.00021,0.179,0.174,0.184,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.81,24.15,25.5,24.07,23.42,24.73,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1382306400000,2013,10,2013,1,3,7,0.0978,0.0314,0.0663,4076.45,24.99,24.99,24.26,1,1,1,161.7,157.6,164.7,109.7,105.6,52,52,52,6.09e-15,0,1.421e-14,0.322,0.316,0.33,109.7,105.6,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0834,0.0859,0.00507,0.00473,0.00533,0.0002,0.00019,0.00021,0.18,0.173,0.186,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,25.02,24.01,25.77,24.26,23.29,24.99,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1382911200000,2013,10,2013,1,4,7,0.0981,0.0309,0.0672,4131.35,26.14,26.14,24.59,1,1,1,162.2,159.3,167.4,111,107.5,51.14,50,52,4.06e-15,-1.421e-14,1.421e-14,0.316,0.299,0.326,111,107.5,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0841,0.0872,0.00519,0.00489,0.00573,0.0002,0.00019,0.00022,0.183,0.177,0.194,0.0072,0.0069,0.0076,25.34,25.34,25.34,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.895,25.35,24.48,26.95,24.59,23.75,26.14,0,0,0,0,0,0,0.137,0,0.0309,0.31,0.69,0.31,42.1
1383516000000,2013,11,2013,2,5,7,0.105,0.0302,0.0751,4668.15,28.59,28.59,27.79,1,1,1,174.2,167.7,177.6,124.2,117.7,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.287,0.282,0.298,124.2,117.7,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0873,0.0908,0.00631,0.00576,0.00659,0.00025,0.00023,0.00026,0.206,0.194,0.212,0.0081,0.0076,0.0083,25.34,25.34,25.34,0.928,0.923,0.929,0.97,0.97,0.97,0.9,0.896,0.902,28.65,27.01,29.47,27.79,26.2,28.59,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.5
1384120800000,2013,11,2013,2,6,7,0.104,0.0302,0.0742,4606.93,27.87,27.87,27.42,1,1,1,172.7,170.2,174.6,122.7,120.2,50,50,50,-4.06e-15,-1.421e-14,0,0.29,0.286,0.294,122.7,120.2,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0891,0.0882,0.0897,0.00618,0.00597,0.00634,0.00024,0.00023,0.00025,0.203,0.199,0.207,0.008,0.0078,0.0081,25.34,25.34,25.34,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.27,27.63,28.73,27.42,26.8,27.87,0,0,0,0,0,0,0.152,0,0.0298,0.29,0.71,0.29,44.3
1384725600000,2013,11,2013,2,7,7,0.11,0.0302,0.0794,4953.47,31.32,31.32,29.48,1,1,1,181.4,173.7,189.1,131.4,123.7,50,50,50,0,-1.421e-14,1.421e-14,0.276,0.264,0.288,131.4,123.7,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0894,0.0948,0.00692,0.00627,0.00757,0.00027,0.00025,0.0003,0.219,0.205,0.233,0.0086,0.008,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.4,28.53,32.28,29.48,27.67,31.32,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
1385330400000,2013,11,2013,2,8,7,0.114,0.031,0.0829,5181.91,31.9,31.9,30.84,1,1,1,188.3,184.9,191.5,137.1,130.3,51.29,50,59,0,0,0,0.272,0.261,0.312,137.1,130.3,141.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0932,0.0957,0.0074,0.00683,0.00778,0.00029,0.00027,0.0003,0.229,0.218,0.237,0.009,0.0085,0.0093,25.35,25.34,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.8,30.16,32.89,30.84,29.26,31.9,0,0,0,0,0,0,0.171,0,0.0311,0.27,0.73,0.27,45.5
1385935200000,2013,12,2013,3,9,7,0.121,0.0357,0.0856,5362.62,33.69,33.69,31.92,1,1,1,200.6,192.3,208.2,141.6,133.3,59,59,59,0,0,0,0.294,0.283,0.307,141.6,133.3,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0942,0.0998,0.00778,0.00708,0.00843,0.0003,0.00028,0.00033,0.239,0.224,0.252,0.0093,0.0087,0.0099,25.35,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.91,30.9,34.73,31.92,29.97,33.69,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
1386540000000,2013,12,2013,3,10,7,0.135,0.0357,0.0997,6278.83,38.95,38.95,37.37,1,1,1,223.9,213.4,230.3,164.9,154.4,59,59,59,0,0,0,0.264,0.256,0.276,164.9,154.4,171.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00977,0.00887,0.0103,0.00038,0.00035,0.00041,0.28,0.261,0.292,0.011,0.01,0.011,25.18,25.13,25.26,0.943,0.94,0.945,0.973,0.97,0.976,0.918,0.912,0.923,38.41,35.95,39.92,37.37,34.87,38.95,0,0,0,0,0,0,0.208,0,0.0353,0.26,0.74,0.26,46.5
1387144800000,2013,12,2013,3,11,7,0.149,0.0357,0.113,7186.06,44.6,44.6,42.77,1,1,1,246.3,235.5,254.1,187.3,176.5,59,59,59,0,0,0,0.24,0.232,0.25,187.3,176.5,195.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.116,0.0117,0.0108,0.0123,0.00046,0.00042,0.00049,0.32,0.301,0.334,0.013,0.012,0.013,25,24.95,25.09,0.951,0.947,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.66,41.13,45.51,42.77,40.25,44.6,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.2
1387749600000,2013,12,2013,3,12,7,0.164,0.0357,0.128,8014.47,49.89,49.89,47.71,2,1,1.1428571428571428,271.1,257.1,287.2,212.1,198.1,59,59,59,-1.624e-14,-2.842e-14,2.842e-14,0.218,0.205,0.229,212.1,198.1,228.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.128,0.0138,0.0126,0.0151,0.00055,0.0005,0.0006,0.343,0.239,0.379,0.014,0.0095,0.015,24.87,24.8,24.93,0.952,0.922,0.958,0.979,0.97,0.98,0.931,0.895,0.939,45.53,25.71,51.36,44.14,24.94,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.9
1388354400000,2013,12,2013,3,13,7,0.197,0.0417,0.156,9440.42,61.15,61.15,56.19,2,2,2,326.1,295.1,353.1,257.1,236.1,69,59,73,-4.06e-15,-2.842e-14,0,0.211,0.193,0.23,257.1,236.1,280.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.131,0.148,0.0216,0.0158,0.0312,0.00087,0.00063,0.0013,0.277,0.248,0.311,0.011,0.0099,0.013,24.69,24.52,24.87,0.93,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.97,26.63,31.52,28.1,25.84,30.58,0,0,0,0,0,0,0.312,0,0.041,0.21,0.79,0.21,47.9
1388959200000,2014,1,2013,4,14,7,0.238,0.0442,0.194,11731.7,77.21,77.21,69.83,2,2,2,393.3,359.9,426.7,320.3,286.9,73,73,73,0,0,0,0.186,0.171,0.203,320.3,286.9,353.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.15,0.174,0.0502,0.0344,0.0659,0.002,0.0014,0.0027,0.371,0.321,0.421,0.015,0.013,0.017,24.27,24.06,24.48,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.95,32.29,39.59,34.92,31.32,38.6,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1389564000000,2014,1,2013,4,15,7,0.293,0.0442,0.249,14954.2,96.4,96.4,89.01,2,2,2,484.1,440.6,533.6,411.1,367.6,73,73,73,1.624e-14,0,5.684e-14,0.151,0.137,0.166,411.1,367.6,460.6,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.179,0.211,0.093,0.0725,0.116,0.0038,0.003,0.0048,0.507,0.442,0.581,0.021,0.018,0.024,23.71,23.42,23.98,0.955,0.951,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.63,41.09,50.63,44.51,40.2,48.2,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51
1390168800000,2014,1,2013,4,16,7,0.367,0.0535,0.314,17993.1,120.1,120.1,107.1,3,2,2.7142857142857144,606.9,552.5,668.4,518.5,477,88.43,73,91,8.12e-15,0,5.684e-14,0.146,0.132,0.16,518.5,477,577.4,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.221,0.279,0.149,0.124,0.187,0.0063,0.0052,0.008,0.601,0.529,0.668,0.025,0.022,0.029,23.08,22.76,23.3,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,42.16,35.5,52.36,40.29,34.44,48.2,0,0,0,0,0,0,0.595,0,0.053,0.15,0.86,0.14,49
1390773600000,2014,1,2013,4,17,7,0.464,0.063,0.401,22735.8,141.9,141.9,135.3,3,3,3,767.3,692.2,842.4,663.1,601.2,104.1,91,137,0,0,0,0.135,0.115,0.168,663.1,601.2,705.4,990,990,990,967,966.7,967.3,23,22.7,23.3,0.33,0.293,0.359,0.244,0.203,0.272,0.011,0.0087,0.012,0.815,0.708,0.891,0.035,0.03,0.039,22.22,21.84,22.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.03,42.44,48.25,45.11,41.59,47.29,0,0,0,0,0,0,0.752,0,0.063,0.14,0.86,0.14,49
1391378400000,2014,2,2013,5,18,7,0.575,0.0829,0.492,26412.7,167.4,167.4,157.2,4,3,3.7142857142857144,950.1,872.7,1007,813.1,735.7,137,137,137,0,0,0,0.145,0.136,0.157,813.1,735.7,869.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.45,0.379,0.501,0.332,0.292,0.36,0.015,0.013,0.016,1.02,0.945,1.1,0.046,0.042,0.05,21.28,20.98,21.66,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.1,39.86,51.57,42.75,38.9,48.2,0,0,0,0,0,0,0.873,0,0.083,0.14,0.86,0.14,45.9
1391983200000,2014,2,2013,5,19,7,0.643,0.0958,0.547,28909.1,176.7,176.7,172.1,4,4,4,1062,1019,1097,904,869.9,158.4,137,162,-1.624e-14,-1.137e-13,1.137e-13,0.149,0.134,0.157,904,869.9,935.2,990,990,990,968.1,968,968.2,21.9,21.8,22,0.54,0.51,0.57,0.377,0.36,0.392,0.017,0.016,0.018,1.16,1.11,1.22,0.053,0.05,0.056,20.74,20.58,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.9,42.54,45.07,43.02,41.69,44.17,0,0,0,0,0,0,0.956,0,0.096,0.15,0.85,0.15,45
1392588000000,2014,2,2013,5,20,7,0.67,0.098,0.572,29945.6,179,179,178.2,4,4,4,1108,1100,1113,945.9,937.9,162,162,162,3.248e-14,-1.137e-13,1.137e-13,0.146,0.146,0.147,945.9,937.9,951.3,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.579,0.572,0.584,0.397,0.393,0.399,0.018,0.018,0.018,1.24,1.22,1.25,0.057,0.056,0.057,20.52,20.5,20.56,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.47,45.17,45.67,44.56,44.27,44.76,0,0,0,0,0,0,0.99,0,0.098,0.15,0.85,0.15,44.7
1393192800000,2014,2,2013,5,21,7,0.648,0.102,0.546,28844.8,175.9,175.9,171.7,4,4,4,1071,1055,1092,903.1,872,168,162,183,0,-1.137e-13,1.137e-13,0.157,0.148,0.173,903.1,872,929.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.541,0.515,0.565,0.376,0.361,0.389,0.017,0.016,0.018,1.16,1.11,1.21,0.053,0.051,0.055,20.71,20.6,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.8,42.48,44.87,42.92,41.63,43.97,0,0,0,0,0,0,0.954,0,0.102,0.16,0.84,0.16,44.5
1393797600000,2014,3,2013,6,22,7,0.674,0.111,0.564,29460.6,187.1,187.1,175.4,4,4,4,1115,1063,1199,931.7,879.9,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.164,0.153,0.172,931.7,879.9,1016,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.574,0.522,0.674,0.394,0.365,0.459,0.018,0.017,0.021,1.22,1.13,1.42,0.056,0.051,0.066,20.52,20.06,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.73,42.79,47.73,43.84,41.94,46.78,0,0,0,0,0,0,0.974,0,0.11,0.16,0.84,0.16,43.7
1394402400000,2014,3,2013,6,23,7,0.826,0.111,0.662,32181.6,192.8,192.8,191.6,4,4,4,1366,1242,1459,1183,1059,183,183,183,89.33,0,176.4,0.134,0.125,0.147,1094,1059,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.826,0.737,0.871,0.635,0.556,0.648,0.03,0.026,0.031,1.76,1.58,1.82,0.084,0.074,0.088,19.19,18.83,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.35,50.04,47.89,47.39,48.2,0,0,0,0,0,0,1.06,0,0.164,0.13,0.8,0.2,39
1395007200000,2014,3,2013,6,24,7,0.938,0.111,0.665,31282.9,188.7,188.7,186.2,4,4,4,1551,1481,1623,1368,1298,183,183,183,267.6,198.5,340.3,0.118,0.113,0.124,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.901,0.88,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.5,18.26,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,46.86,48.14,46.55,45.92,47.18,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.4
1395612000000,2014,3,2013,6,25,7,1.05,0.111,0.665,30174.4,182.9,182.9,179.6,4,4,4,1741,1646,1836,1558,1463,183,183,183,457.9,363.4,552.5,0.105,0.0997,0.111,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.56,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.82,44.98,46.66,44.9,44.08,45.72,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1396216800000,2014,3,2013,6,26,7,1.15,0.0925,0.665,29194.1,175.5,175.5,173.8,4,4,4,1909,1860,1937,1756,1677,153,148,183,656,576.7,688.5,0.0802,0.0764,0.0984,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.23,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.33,44.09,44.76,43.44,43.21,43.87,0,0,0,0,0,0,0.965,0,0.485,0.08,0.58,0.42,25.4
1396821600000,2014,4,2013,7,27,7,1.15,0.0895,0.665,29243.2,175.4,175.4,174.1,4,4,4,1901,1863,1933,1753,1715,148,148,148,652.5,615.2,685,0.0779,0.0766,0.0794,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.35,17.24,17.47,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.4,44.12,44.73,43.52,43.24,43.84,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
1397426400000,2014,4,2013,7,28,7,1.09,0.0895,0.665,29800.3,178.5,178.5,177.4,4,4,4,1804,1770,1846,1656,1622,148,148,148,556.2,522.5,597.9,0.082,0.0802,0.0836,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.52,17.77,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.25,44.88,45.55,44.35,43.99,44.64,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1398031200000,2014,4,2013,7,29,7,1.05,0.0895,0.665,30158.7,180.1,180.1,179.5,4,4,4,1742,1726,1767,1594,1578,148,148,148,494.4,478.5,519.1,0.0849,0.0838,0.0857,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.86,17.78,17.91,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.79,45.58,45.94,44.88,44.67,45.02,0,0,0,0,0,0,0.997,0,0.385,0.085,0.63,0.37,28.7
1398636000000,2014,4,2013,7,30,7,1.02,0.105,0.665,30451.3,182.8,182.8,181.3,4,4,4,1693,1650,1723,1520,1458,173.1,148,192,419.8,357.7,475.1,0.102,0.0859,0.116,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.921,0.916,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.02,17.92,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.24,45.97,46.62,45.31,45.05,45.69,0,0,0,0,0,0,1.01,0,0.355,0.1,0.65,0.35,29.9
1399240800000,2014,5,2013,8,31,7,0.943,0.116,0.665,31234.6,188.4,188.4,185.9,4,4,4,1558,1491,1627,1366,1299,192,192,192,266.4,199,334.6,0.123,0.118,0.129,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.903,0.88,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.24,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,46.82,48.06,46.48,45.89,47.1,0,0,0,0,0,0,1.03,0,0.278,0.12,0.71,0.29,33.1
1399845600000,2014,5,2013,8,32,7,0.84,0.116,0.665,32166.7,192.8,192.8,191.5,4,4,4,1389,1286,1469,1197,1094,192,192,192,98.1,0,176.9,0.139,0.131,0.149,1099,1094,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.837,0.788,0.871,0.646,0.634,0.648,0.031,0.03,0.031,1.78,1.72,1.82,0.085,0.081,0.088,19.09,18.8,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.27,49.83,47.87,47.31,48.2,0,0,0,0,0,0,1.06,0,0.175,0.14,0.79,0.21,38.3
1400450400000,2014,5,2013,8,33,7,0.696,0.116,0.58,30044,191.3,191.3,178.8,4,4,4,1151,1065,1248,959.4,873.5,192,192,192,0,-1.137e-13,1.137e-13,0.167,0.154,0.18,959.4,873.5,1056,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.607,0.516,0.732,0.422,0.362,0.549,0.02,0.017,0.026,1.29,1.11,1.57,0.06,0.051,0.074,20.33,19.75,20.78,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.62,42.48,48.8,44.71,41.63,47.82,0,0,0,0,0,0,0.994,0,0.116,0.17,0.83,0.17,43.2
1401055200000,2014,5,2013,8,34,7,0.591,0.11,0.481,25613.4,162.8,162.8,152.5,4,3,3.5714285714285716,977.6,920.8,1042,796.1,744.8,181.6,119,192,1.624e-14,0,1.137e-13,0.185,0.129,0.205,796.1,744.8,850.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.443,0.398,0.494,0.324,0.299,0.35,0.015,0.013,0.016,1.01,0.974,1.07,0.046,0.044,0.049,21.18,20.89,21.44,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.938,44.9,39.71,51.78,43.28,38.73,48.2,0,0,0,0,0,0,0.847,0,0.11,0.19,0.81,0.19,43.3
1401660000000,2014,6,2013,9,35,7,0.521,0.072,0.449,24419.5,154.2,154.2,145.4,4,3,3.142857142857143,861.3,819.9,905.1,742.3,700.9,119,119,119,0,0,0,0.138,0.131,0.145,742.3,700.9,786.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.387,0.356,0.425,0.295,0.269,0.319,0.013,0.012,0.014,0.945,0.883,1.01,0.042,0.039,0.045,21.71,21.53,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.47,39.53,51.88,46.62,38.54,48.2,0,0,0,0,0,0,0.808,0,0.072,0.14,0.86,0.14,46.9
1402264800000,2014,6,2013,9,36,7,0.472,0.0901,0.382,21622.2,139.4,139.4,128.7,3,3,3,780.5,752.1,807.6,631.5,591.1,149,119,161,0,0,0,0.191,0.147,0.214,631.5,591.1,688.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.299,0.349,0.223,0.196,0.261,0.0097,0.0085,0.011,0.77,0.703,0.862,0.034,0.03,0.038,22.21,22.01,22.39,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.78,41.25,47.41,42.9,40.37,46.46,0,0,0,0,0,0,0.715,0,0.09,0.19,0.81,0.19,45.8
1402869600000,2014,6,2013,9,37,7,0.427,0.0974,0.329,18792.8,118.7,118.7,111.9,3,3,3,705.8,673,739.8,544.8,512,161,161,161,0,0,0,0.228,0.218,0.239,544.8,512,578.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.273,0.254,0.292,0.165,0.143,0.188,0.0071,0.0061,0.0081,0.625,0.57,0.682,0.027,0.024,0.029,22.65,22.46,22.84,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.33,36.22,40.48,37.29,35.13,39.55,0,0,0,0,0,0,0.621,0,0.098,0.23,0.77,0.23,44
1403474400000,2014,6,2013,9,38,7,0.383,0.0974,0.286,16310.2,103.4,103.4,97.08,3,2,2.142857142857143,633.2,605,662.4,472.2,443.9,161,161,161,0,-5.684e-14,5.684e-14,0.254,0.243,0.266,472.2,443.9,501.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.231,0.215,0.248,0.122,0.109,0.136,0.0052,0.0046,0.0058,0.598,0.552,0.647,0.025,0.024,0.028,22.97,22.84,23.11,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.26,35.52,52.6,46.08,34.45,48.2,0,0,0,0,0,0,0.539,0,0.097,0.25,0.75,0.25,42.6
1404079200000,2014,6,2013,9,39,7,0.345,0.0839,0.261,15533,96.4,96.4,92.46,2,2,2,570.5,545.6,595.9,431.8,410.6,138.7,135,161,-1.624e-14,-5.684e-14,0,0.243,0.23,0.27,431.8,410.6,451.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.201,0.217,0.103,0.0928,0.112,0.0043,0.0039,0.0047,0.546,0.514,0.577,0.023,0.021,0.024,23.29,23.17,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.18,45.08,49.21,46.23,44.18,48.2,0,0,0,0,0,0,0.514,0,0.084,0.24,0.76,0.24,45
1404684000000,2014,7,2013,10,40,7,0.312,0.0949,0.217,12972.5,86.78,86.78,77.22,2,2,2,516.2,495,537.7,359.4,309,156.9,135,186,8.12e-15,-5.684e-14,5.684e-14,0.305,0.251,0.376,359.4,309,402.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.169,0.198,0.0686,0.0449,0.0891,0.0029,0.0019,0.0037,0.438,0.365,0.502,0.018,0.015,0.021,23.64,23.48,23.81,0.949,0.942,0.955,0.976,0.97,0.98,0.926,0.914,0.936,39.55,34,44.28,38.61,32.98,43.39,0,0,0,0,0,0,0.429,0,0.095,0.3,0.7,0.3,41.6
1405288800000,2014,7,2013,10,41,7,0.284,0.112,0.172,10188.8,64.53,64.53,60.65,2,2,2,469.9,451.6,488.2,283.9,265.6,186,186,186,0,0,0,0.396,0.381,0.412,283.9,265.6,302.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.033,0.0243,0.0416,0.0014,0.001,0.0017,0.327,0.3,0.355,0.013,0.012,0.015,23.96,23.85,24.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.26,29.25,33.26,30.32,28.38,32.27,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1405893600000,2014,7,2013,10,42,7,0.26,0.112,0.148,8745.38,55.53,55.53,52.06,2,1,1.8571428571428572,430.1,414.6,445.8,244.1,228.6,186,186,186,0,-2.842e-14,2.842e-14,0.433,0.417,0.449,244.1,228.6,259.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0173,0.0152,0.0216,0.00071,0.00062,0.00089,0.293,0.258,0.407,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.69,25.71,51.82,29.47,24.93,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.6
1406498400000,2014,7,2013,10,43,7,0.239,0.104,0.134,8099.05,50.49,50.49,48.21,2,1,1.1428571428571428,394.4,378.3,409.4,221.7,208.9,172.7,155,186,0,-2.842e-14,2.842e-14,0.437,0.397,0.471,221.7,208.9,235.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0146,0.0135,0.0158,0.00059,0.00055,0.00064,0.371,0.257,0.405,0.015,0.01,0.016,24.26,24.16,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.53,26.03,52.23,44.6,25.25,48.2,0,0,0,0,0,0,0.268,0,0.105,0.44,0.56,0.44,33.9
1407103200000,2014,8,2013,11,44,7,0.217,0.0937,0.123,7653.05,48.2,48.2,45.55,1,1,1,358.5,344.1,373.6,203.5,189.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.415,0.45,203.5,189.1,218.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.134,0.013,0.0118,0.0143,0.00053,0.00048,0.00058,0.359,0.333,0.386,0.014,0.013,0.016,24.45,24.35,24.55,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.6,43.32,50,45.55,42.45,48.2,0,0,0,0,0,0,0.253,0,0.094,0.43,0.57,0.43,35.3
1407708000000,2014,8,2013,11,45,7,0.198,0.0937,0.104,6473.13,41.4,41.4,38.53,1,1,1,327.6,315.4,339.4,172.6,160.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.473,0.457,0.491,172.6,160.4,184.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0104,0.00938,0.0114,0.00042,0.00037,0.00046,0.304,0.282,0.325,0.012,0.011,0.013,24.66,24.58,24.74,0.947,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.51,36.69,42.24,38.53,35.59,41.4,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1408312800000,2014,8,2013,11,46,7,0.182,0.0799,0.102,6386.37,42.12,42.12,38.01,1,1,1,301.6,292.1,311.8,169.4,149.7,132.1,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.437,0.382,0.509,169.4,149.7,186.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.11,0.119,0.0101,0.00848,0.0116,0.0004,0.00034,0.00046,0.296,0.263,0.325,0.012,0.01,0.013,24.79,24.77,24.82,0.945,0.939,0.951,0.975,0.97,0.98,0.922,0.911,0.932,38.96,34.22,42.98,38.01,33.2,42.12,0,0,0,0,0,0,0.211,0,0.08,0.44,0.56,0.44,35.1
1408917600000,2014,8,2013,11,47,7,0.169,0.0696,0.0999,6216.15,39.21,39.21,37,1,1,1,280.1,271.1,289.1,165.1,156.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,165.1,156.1,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00978,0.00902,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.05,35.94,40.16,37,34.86,39.21,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
1409522400000,2014,9,2013,12,48,7,0.154,0.055,0.0994,6214.64,39.84,39.84,36.99,1,1,1,255.4,244,267,164.4,153,91,91,91,4.06e-15,0,2.842e-14,0.357,0.341,0.373,164.4,153,176,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00972,0.00876,0.0107,0.00038,0.00035,0.00042,0.283,0.263,0.304,0.011,0.01,0.012,25,24.93,25.07,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.02,35.36,40.75,36.99,34.3,39.84,0,0,0,0,0,0,0.206,0,0.0546,0.36,0.65,0.35,40.4
1410127200000,2014,9,2013,12,49,7,0.14,0.055,0.0855,5314.91,33.5,33.5,31.64,1,1,1,232.3,224.1,240.5,141.3,133.1,91,91,91,0,0,0,0.392,0.378,0.406,141.3,133.1,149.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.098,0.104,0.00776,0.00706,0.00845,0.00031,0.00028,0.00033,0.242,0.227,0.257,0.0095,0.0089,0.01,25.16,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.61,30.68,34.54,31.64,29.76,33.5,0,0,0,0,0,0,0.176,0,0.0545,0.39,0.61,0.39,38
1410732000000,2014,9,2013,12,50,7,0.129,0.055,0.0742,4597.21,29.07,29.07,27.36,1,1,1,213.7,206.3,221,122.7,115.3,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.426,0.412,0.441,122.7,115.3,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0917,0.097,0.00618,0.00555,0.0068,0.00024,0.00022,0.00027,0.209,0.195,0.222,0.0082,0.0076,0.0087,25.31,25.25,25.37,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.21,26.43,29.97,27.36,25.64,29.07,0,0,0,0,0,0,0.152,0,0.0548,0.43,0.58,0.42,35.6
1411336800000,2014,9,2013,12,51,7,0.12,0.055,0.065,1195.04,25.06,25.06,7.113,1,1,1,198.5,192.9,203.8,107.5,101.9,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.458,0.446,0.472,107.5,101.9,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.087,0.0909,0.00489,0.00441,0.00534,0.00019,0.00017,0.00021,0.182,0.171,0.191,0.0071,0.0067,0.0075,25.41,25.39,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.333,0,25.83,7.113,0,25.06,0,5,0,0,0.714,0,0.0395,0.714,0.055,0.46,0.54,0.46,9.96
1411941600000,2014,9,2013,12,52,7,0.113,0.0382,0.0749,3605.77,30.39,30.39,21.46,1,1,1,186.9,184.4,191,123.8,98.05,63.14,52,91,4.06e-15,0,1.421e-14,0.337,0.278,0.481,123.8,98.05,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0857,0.0938,0.00627,0.00408,0.00724,0.00025,0.00016,0.00028,0.207,0.165,0.226,0.0081,0.0064,0.0088,25.37,25.35,25.41,0.666,0,0.933,0.693,0,0.97,0.646,0,0.905,22.13,0,31.33,21.46,0,30.39,0,2,0,0,0.286,0,0.119,0.286,0.0381,0.34,0.66,0.34,31.9
