datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.121,0.055,0.066,1805.67,25.44,25.44,10.75,1,1,1,200.2,194.5,205.5,109.2,103.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.455,0.443,0.468,109.2,103.5,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0915,0.00503,0.00455,0.00548,0.0002,0.00018,0.00021,0.185,0.174,0.194,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.08,0,26.23,10.75,0,25.44,0,4,0,0,0.571,0,0.0597,0.571,0.055,0.45,0.55,0.45,14.9
1474840800000,2016,9,2015,12,52,7,0.113,0.0483,0.0648,1407.04,29.41,29.41,8.375,1,1,1,187,182.2,192.6,107.2,93.95,79.86,52,91,2.03e-15,-1.421e-14,1.421e-14,0.426,0.284,0.492,107.2,93.95,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0842,0.0924,0.00486,0.00374,0.00689,0.00019,0.00015,0.00027,0.179,0.157,0.219,0.007,0.0062,0.0086,25.39,25.35,25.41,0.266,0,0.931,0.277,0,0.97,0.258,0,0.903,8.634,0,30.32,8.375,0,29.41,0,5,0,0,0.714,0,0.0465,0.714,0.0482,0.43,0.57,0.43,12.5
1475445600000,2016,10,2016,1,1,7,0.108,0.0314,0.0762,4739.81,29.15,29.15,28.21,1,1,1,178,174.8,181.9,126,122.8,52,52,52,4.06e-15,0,1.421e-14,0.292,0.286,0.297,126,122.8,129.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0895,0.092,0.00646,0.00619,0.00679,0.00025,0.00024,0.00027,0.21,0.204,0.217,0.0082,0.008,0.0085,25.35,25.35,25.35,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.903,29.09,28.3,30.05,28.21,27.45,29.15,0,0,0,0,0,0,0.157,0,0.0318,0.29,0.71,0.29,43.9
1476050400000,2016,10,2016,1,2,7,0.102,0.0314,0.0704,4350.34,27.12,27.12,25.89,1,1,1,168.4,163.6,173.5,116.4,111.6,52,52,52,8.121e-15,0,1.421e-14,0.309,0.3,0.318,116.4,111.6,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0872,0.0855,0.089,0.00565,0.00524,0.00607,0.00022,0.00021,0.00024,0.193,0.184,0.202,0.0075,0.0072,0.0079,25.34,25.34,25.35,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.7,25.5,27.96,25.89,24.73,27.12,0,0,0,0,0,0,0.144,0,0.0316,0.31,0.69,0.31,42.7
1476655200000,2016,10,2016,1,3,7,0.0956,0.0314,0.0642,3934.89,24.4,24.4,23.42,1,1,1,158.2,154.1,162.3,106.2,102,52,52,52,0,-1.421e-14,1.421e-14,0.329,0.32,0.338,106.2,102,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.085,0.00477,0.00442,0.00512,0.00019,0.00017,0.0002,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.15,23.14,25.16,23.42,22.44,24.4,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.2
1477260000000,2016,10,2016,1,4,7,0.0909,0.0314,0.0595,3628.75,22.1,22.1,21.6,1,1,1,150.4,148.9,152.7,98.38,96.86,52,52,52,0,-1.421e-14,1.421e-14,0.346,0.341,0.349,98.38,96.86,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0803,0.0817,0.00411,0.00398,0.00431,0.00016,0.00016,0.00017,0.16,0.158,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.31,22,22.8,21.6,21.28,22.1,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1477864800000,2016,10,2016,1,5,7,0.094,0.0304,0.0636,3897.96,25.94,25.94,23.2,1,1,1,155.4,146.9,166.6,105.1,94.94,50.29,50,52,2.03e-15,-1.421e-14,1.421e-14,0.324,0.3,0.354,105.1,94.94,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0796,0.0869,0.00469,0.00382,0.00566,0.00018,0.00015,0.00022,0.172,0.154,0.193,0.0067,0.006,0.0075,25.34,25.34,25.35,0.916,0.912,0.923,0.969,0.966,0.97,0.888,0.883,0.895,23.94,21.62,26.74,23.2,20.89,25.94,0,0,0,0,0,0,0.129,0,0.0304,0.32,0.68,0.32,41.5
1478469600000,2016,11,2016,2,6,7,0.105,0.0302,0.0749,4649.44,29.56,29.56,27.68,1,1,1,173.8,166.1,181.7,123.8,116.1,50,50,50,4.06e-15,0,1.421e-14,0.288,0.275,0.301,123.8,116.1,131.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0867,0.0922,0.00627,0.00562,0.00694,0.00025,0.00022,0.00027,0.205,0.192,0.219,0.008,0.0075,0.0086,25.34,25.34,25.34,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.53,26.6,30.47,27.68,25.81,29.56,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1479074400000,2016,11,2016,2,7,7,0.109,0.0302,0.0784,4881.83,30.4,30.4,29.06,1,1,1,179.6,175.9,185.2,129.6,125.9,50,50,50,-2.03e-15,-1.421e-14,0,0.279,0.27,0.284,129.6,125.9,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0902,0.0935,0.00676,0.00645,0.00724,0.00026,0.00025,0.00028,0.216,0.209,0.226,0.0084,0.0082,0.0088,25.34,25.34,25.34,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.96,29.07,31.34,29.06,28.2,30.4,0,0,0,0,0,0,0.161,0,0.0306,0.28,0.72,0.28,44.8
1479679200000,2016,11,2016,2,8,7,0.115,0.0302,0.085,5320.67,32.49,32.49,31.67,1,1,1,190.5,186.6,194,140.5,136.6,50,50,50,0,0,0,0.262,0.258,0.268,140.5,136.6,144,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0966,0.0077,0.00736,0.00799,0.0003,0.00029,0.00031,0.235,0.228,0.241,0.0092,0.0089,0.0094,25.35,25.34,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.65,31.68,33.5,31.67,30.73,32.49,0,0,0,0,0,0,0.176,0,0.03,0.26,0.74,0.26,46.3
1480284000000,2016,11,2016,2,9,7,0.115,0.0334,0.0816,5099.3,31.97,31.97,30.35,1,1,1,190.1,188.5,192.1,135,130.6,55.14,50,59,0,0,0,0.29,0.261,0.311,135,130.6,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0933,0.0958,0.00722,0.00685,0.0078,0.00028,0.00027,0.0003,0.226,0.219,0.238,0.0088,0.0086,0.0093,25.35,25.35,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.29,30.23,32.96,30.35,29.32,31.97,0,0,0,0,0,0,0.169,0,0.0334,0.29,0.71,0.29,44.3
1480888800000,2016,12,2016,3,10,7,0.115,0.0357,0.0796,4966.71,30.95,30.95,29.56,1,1,1,190.6,187.4,196.4,131.6,128.4,59,59,59,0,0,0,0.31,0.3,0.315,131.6,128.4,137.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0925,0.0957,0.00694,0.00666,0.00743,0.00027,0.00026,0.00029,0.221,0.215,0.231,0.0086,0.0084,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.48,29.69,31.91,29.56,28.8,30.95,0,0,0,0,0,0,0.164,0,0.0354,0.31,0.69,0.31,43.2
1481493600000,2016,12,2016,3,11,7,0.125,0.0357,0.0894,5605.66,35.3,35.3,33.37,1,1,1,206.8,199.4,215.3,147.8,140.4,59,59,59,0,0,0,0.285,0.274,0.296,147.8,140.4,156.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0967,0.102,0.00832,0.00769,0.00904,0.00033,0.0003,0.00035,0.25,0.237,0.265,0.0098,0.0092,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,34.4,32.65,36.4,33.37,31.67,35.3,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.8
1482098400000,2016,12,2016,3,12,7,0.137,0.0357,0.101,6357.93,39.5,39.5,37.84,1,1,1,225.8,217.8,232.5,166.8,158.8,59,59,59,0,0,0,0.261,0.254,0.271,166.8,158.8,173.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00993,0.00924,0.0105,0.00039,0.00036,0.00041,0.284,0.269,0.296,0.011,0.011,0.012,25.16,25.11,25.22,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.924,38.87,36.97,40.43,37.84,35.86,39.5,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1482703200000,2016,12,2016,3,13,7,0.143,0.0369,0.107,6744.45,41.38,41.38,40.15,1,1,1,237.2,232.3,244.8,176.2,171.8,61,59,73,0,0,0,0.257,0.246,0.298,176.2,171.8,181.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.111,0.0107,0.0104,0.0112,0.00042,0.00041,0.00044,0.301,0.294,0.309,0.012,0.012,0.012,25.08,25.04,25.11,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,41.04,39.9,42.22,40.15,38.94,41.38,0,0,0,0,0,0,0.223,0,0.036,0.26,0.75,0.25,47.2
1483308000000,2017,1,2016,4,14,7,0.16,0.0442,0.116,7350.94,46.62,46.62,43.76,1,1,1,265,251.1,277.4,192,178.1,73,73,73,-4.06e-15,-2.842e-14,0,0.276,0.263,0.291,192,178.1,204.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.121,0.0121,0.0109,0.0131,0.00048,0.00043,0.00052,0.33,0.306,0.353,0.013,0.012,0.014,24.91,24.84,24.99,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.65,41.37,47.57,43.76,40.5,46.62,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1483912800000,2017,1,2016,4,15,7,0.184,0.0442,0.14,8567.03,56.18,56.18,50.99,2,1,1.5714285714285714,304.7,284.2,330.1,231.7,211.2,73,73,73,-8.12e-15,-2.842e-14,0,0.24,0.221,0.257,231.7,211.2,257.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.14,0.0158,0.0137,0.0204,0.00063,0.00054,0.00082,0.308,0.241,0.384,0.012,0.0096,0.015,24.76,24.67,24.85,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.22,25.68,51.66,35.82,24.91,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.6
1484517600000,2017,1,2016,4,16,7,0.219,0.0442,0.175,10612.7,68.25,68.25,63.17,2,2,2,362.5,337,386.2,289.5,264,73,73,73,0,0,0,0.202,0.189,0.217,289.5,264,313.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.159,0.0356,0.0236,0.0468,0.0014,0.00095,0.0019,0.325,0.286,0.36,0.013,0.011,0.015,24.46,24.31,24.63,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.56,29.72,35.18,31.59,28.83,34.13,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.249,0.0442,0.205,12421.4,78.02,78.02,73.94,2,2,2,412.3,394.7,430.2,339.3,321.7,73,73,73,0,0,0,0.177,0.17,0.185,339.3,321.7,357.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.162,0.175,0.0591,0.0508,0.0676,0.0024,0.0021,0.0028,0.399,0.373,0.426,0.016,0.015,0.017,24.15,24.04,24.25,0.947,0.944,0.949,0.972,0.97,0.976,0.92,0.915,0.926,38.02,36.1,39.97,36.97,35.02,39.01,0,0,0,0,0,0,0.411,0,0.044,0.18,0.82,0.18,49.9
1485727200000,2017,1,2016,4,18,7,0.281,0.0493,0.232,14041.6,89.01,89.01,83.58,2,2,2,464.8,436.5,494.5,383.2,363.5,81.57,73,85,0,0,0,0.175,0.165,0.187,383.2,363.5,409.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.177,0.195,0.0799,0.0706,0.0923,0.0033,0.0029,0.0038,0.466,0.436,0.506,0.019,0.018,0.021,23.84,23.67,24,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.67,40.65,45.42,41.79,39.73,44.51,0,0,0,0,0,0,0.464,0,0.049,0.18,0.83,0.17,50
1486332000000,2017,2,2016,5,19,7,0.323,0.0514,0.271,15939,96.4,96.4,94.88,2,2,2,533.7,503,562.6,448.7,418,85,85,85,1.624e-14,0,5.684e-14,0.159,0.151,0.169,448.7,418,477.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.198,0.221,0.111,0.0963,0.124,0.0046,0.004,0.0052,0.565,0.518,0.61,0.024,0.021,0.026,23.43,23.26,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.28,52.07,47.44,45.36,48.2,0,0,0,0,0,0,0.527,0,0.052,0.16,0.84,0.16,49.3
1486936800000,2017,2,2016,5,20,7,0.371,0.0514,0.319,18513.1,120.9,120.9,110.2,3,3,3,613,573.2,665.6,528,488.2,85,85,85,8.12e-15,0,5.684e-14,0.139,0.128,0.148,528,488.2,580.6,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.25,0.227,0.28,0.154,0.129,0.189,0.0065,0.0054,0.0081,0.584,0.519,0.672,0.025,0.022,0.029,23.07,22.76,23.3,0.949,0.945,0.953,0.973,0.97,0.979,0.923,0.917,0.933,37.76,35.14,41.18,36.73,34.09,40.3,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.466,0.0514,0.414,23125.7,144.6,144.6,137.7,3,3,3,769.9,689.4,854.3,684.9,604.4,85,85,85,0,0,0,0.111,0.0995,0.123,684.9,604.4,769.3,990,990,990,967,966.7,967.3,23,22.7,23.3,0.34,0.293,0.397,0.258,0.205,0.311,0.011,0.0088,0.014,0.849,0.713,0.993,0.037,0.031,0.044,22.17,21.69,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.42,42.69,52.16,45.88,41.83,48.2,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,49.6
1488146400000,2017,2,2016,5,22,7,0.636,0.0704,0.564,29555.1,192.8,192.8,175.9,4,4,4,1051,894.1,1245,935.1,809.1,116.4,85,129,2.283,0,15.98,0.11,0.0907,0.131,932.8,809.1,1100,990,990,990,968,967.5,968.7,22,21.3,22.5,0.572,0.433,0.787,0.426,0.331,0.648,0.019,0.015,0.03,1.25,0.979,1.74,0.057,0.043,0.081,20.71,19.59,21.54,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,45.07,40.76,50.41,43.98,39.85,48.2,0,0,0,0,0,0,0.977,0,0.072,0.11,0.89,0.11,46.5
1488751200000,2017,3,2016,6,23,7,0.901,0.0874,0.665,31618.9,192.8,192.8,188.2,4,4,4,1489,1325,1646,1345,1196,144.4,129,183,245,95.5,363.4,0.0965,0.084,0.115,1100,1100,1100,990,990,990,969.5,968.9,970,20.5,20,21.1,0.88,0.821,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.77,1.86,0.089,0.084,0.093,18.72,18.18,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.08,46.66,49.65,47.05,45.72,48.2,0,0,0,0,0,0,1.05,0,0.236,0.097,0.74,0.26,35.1
1489356000000,2017,3,2016,6,24,7,1.2,0.111,0.665,28871.6,180.7,180.7,171.9,4,4,4,1986,1710,2292,1803,1527,183,183,183,702.9,426.6,1009,0.093,0.0799,0.107,1100,1100,1100,990,990,990,971,970.2,971.8,19,18.2,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.14,16.32,17.97,0.949,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.84,41.64,46.1,42.96,40.79,45.18,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1489960800000,2017,3,2016,6,25,7,1.6,0.111,0.665,25785.1,161,161,153.5,4,4,4,2640,2370,2924,2457,2187,183,183,183,1357,1087,1641,0.0697,0.0626,0.0772,1100,1100,1100,990,990,990,972.6,972,973.3,17.4,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.48,14.8,16.13,0.943,0.94,0.945,0.975,0.971,0.978,0.919,0.912,0.925,39.37,37.5,41.13,38.37,36.4,40.24,0,0,0,0,0,0,0.853,0,0.935,0.069,0.42,0.58,16.1
1490565600000,2017,3,2016,6,26,7,1.94,0.117,0.665,23233.5,143.1,143.1,138.3,4,4,4,3212,3017,3338,3020,2834,192.7,183,217,1920,1734,2021,0.06,0.0557,0.0654,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.12,13.85,14.57,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.64,34.89,36.88,34.57,33.84,35.77,0,0,0,0,0,0,0.768,0,1.275,0.06,0.34,0.66,12
1491170400000,2017,4,2016,7,27,7,2.02,0.131,0.665,22726.1,135.8,135.8,135.3,4,4,4,3342,3317,3355,3125,3100,217,217,217,2025,2000,2038,0.0649,0.0647,0.0654,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.81,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.86,34.79,35.01,33.82,33.74,33.96,0,0,0,0,0,0,0.752,0,1.355,0.065,0.33,0.67,11.3
1491775200000,2017,4,2016,7,28,7,1.96,0.131,0.665,23126,139.7,139.7,137.7,4,4,4,3237,3148,3305,3020,2931,217,217,217,1920,1831,1988,0.067,0.0657,0.0689,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.92,14.26,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.906,0.908,35.48,35.08,36.01,34.41,34.03,34.93,0,0,0,0,0,0,0.765,0,1.295,0.067,0.34,0.66,11.8
1492380000000,2017,4,2016,7,29,7,1.8,0.131,0.665,24194.9,147.6,147.6,144,4,4,4,2984,2852,3111,2767,2635,217,217,217,1667,1535,1794,0.0728,0.0698,0.0761,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.34,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.1,36.25,37.98,36,35.16,36.91,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
1492984800000,2017,4,2016,7,30,7,1.62,0.131,0.665,25607.6,156,156,152.4,4,4,4,2678,2550,2808,2461,2333,217,217,217,1361,1233,1491,0.0811,0.0773,0.0851,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.08,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.12,38.27,39.96,38.11,37.21,39,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
1493589600000,2017,5,2016,8,31,7,1.45,0.167,0.665,26883.9,162.8,162.8,160,4,4,4,2405,2303,2507,2129,2027,276,276,276,1029,926.9,1131,0.115,0.11,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.8,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.24,41.57,40.01,39.29,40.71,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1494194400000,2017,5,2016,8,32,7,1.3,0.167,0.665,28007.3,169.4,169.4,166.7,4,4,4,2155,2050,2269,1879,1774,276,276,276,778.6,674.2,893.4,0.128,0.122,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.38,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.53,41.78,43.21,41.68,40.94,42.34,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1494799200000,2017,5,2016,8,33,7,1.15,0.167,0.665,29227.2,177.7,177.7,174,4,4,4,1904,1794,2018,1628,1518,276,276,276,528,418.3,642,0.145,0.137,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.98,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.42,45.34,43.49,42.55,44.43,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1495404000000,2017,5,2016,8,34,7,1.01,0.167,0.665,30563,185,185,181.9,4,4,4,1673,1584,1764,1397,1308,276,276,276,297.3,208.1,387.7,0.165,0.156,0.174,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.79,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.61,47.19,45.48,44.7,46.25,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1496008800000,2017,5,2016,8,35,7,0.889,0.144,0.665,31791.6,192.3,192.3,189.2,4,4,4,1469,1385,1555,1231,1175,238.3,210,276,131.1,75.05,178.9,0.162,0.143,0.184,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.843,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.8,18.49,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.47,49.07,47.31,46.52,48.09,0,0,0,0,0,0,1.05,0,0.224,0.16,0.75,0.25,35.8
1496613600000,2017,6,2016,9,36,7,0.734,0.127,0.605,30754.5,192.8,192.8,183.1,4,4,4,1214,1111,1333,1004,900.6,210,210,210,3.356,0,23.49,0.174,0.157,0.189,1001,900.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.673,0.55,0.821,0.477,0.375,0.648,0.022,0.017,0.031,1.43,1.17,1.77,0.067,0.054,0.084,20,19.28,20.58,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.76,43.4,49.57,45.77,42.53,48.2,0,0,0,0,0,0,1.02,0,0.129,0.17,0.82,0.18,41.9
1497218400000,2017,6,2016,9,37,7,0.613,0.127,0.486,25747.5,165.6,165.6,153.3,4,3,3.5714285714285716,1013,950.8,1081,803.2,740.8,210,210,210,1.624e-14,0,1.137e-13,0.208,0.194,0.221,803.2,740.8,871.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.461,0.404,0.523,0.328,0.296,0.361,0.015,0.013,0.017,1.04,0.975,1.12,0.047,0.044,0.051,21.03,20.72,21.32,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.93,39.45,51.41,43.48,38.46,48.2,0,0,0,0,0,0,0.851,0,0.127,0.21,0.79,0.21,42
1497823200000,2017,6,2016,9,38,7,0.537,0.127,0.41,22708.1,142.7,142.7,135.2,3,3,3,888.4,844.3,934.5,678.4,634.3,210,210,210,0,0,0,0.237,0.225,0.249,678.4,634.3,724.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.357,0.331,0.389,0.254,0.225,0.285,0.011,0.0099,0.013,0.859,0.783,0.942,0.038,0.034,0.042,21.69,21.42,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.98,43.46,48.53,45.06,42.59,47.56,0,0,0,0,0,0,0.751,0,0.127,0.24,0.76,0.24,42.3
1498428000000,2017,6,2016,9,39,7,0.487,0.123,0.364,20508.1,125.4,125.4,122.1,3,3,3,804.7,778.8,830.9,601.5,586.1,203.1,186,210,0,0,0,0.252,0.236,0.264,601.5,586.1,620.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.303,0.323,0.203,0.192,0.216,0.0089,0.0084,0.0095,0.727,0.702,0.761,0.032,0.031,0.033,22.15,22.02,22.28,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.56,40.56,42.67,40.69,39.64,41.81,0,0,0,0,0,0,0.678,0,0.123,0.25,0.75,0.25,42.1
1499032800000,2017,7,2016,10,40,7,0.448,0.112,0.335,19010.7,119.2,119.2,113.2,3,3,3,740.1,706.1,770.6,554.1,520.1,186,186,186,0,0,0,0.251,0.241,0.263,554.1,520.1,584.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.281,0.261,0.298,0.171,0.148,0.192,0.0074,0.0064,0.0083,0.644,0.586,0.695,0.028,0.025,0.03,22.5,22.32,22.69,0.951,0.948,0.953,0.974,0.97,0.977,0.926,0.92,0.932,38.74,36.58,40.66,37.72,35.48,39.74,0,0,0,0,0,0,0.629,0,0.113,0.25,0.75,0.25,42.4
1499637600000,2017,7,2016,10,41,7,0.402,0.134,0.269,15648.8,104.5,104.5,93.15,3,2,2.142857142857143,665.5,636.4,696,444.4,409.4,221.1,186,227,0,-5.684e-14,5.684e-14,0.333,0.267,0.357,444.4,409.4,510,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.224,0.208,0.256,0.109,0.0922,0.142,0.0047,0.0039,0.0061,0.559,0.519,0.6,0.024,0.022,0.026,22.88,22.75,23.04,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.04,35.92,48.97,44.08,34.84,47.99,0,0,0,0,0,0,0.517,0,0.133,0.33,0.67,0.33,38.9
1500242400000,2017,7,2016,10,42,7,0.364,0.137,0.227,13345.5,84.81,84.81,79.44,2,2,2,602.1,577.6,627.4,375.1,350.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.377,0.362,0.393,375.1,350.6,400.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.196,0.188,0.205,0.076,0.0645,0.088,0.0032,0.0027,0.0037,0.468,0.431,0.506,0.02,0.018,0.021,23.23,23.08,23.37,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.922,0.936,40.66,38.12,43.27,39.72,37.05,42.4,0,0,0,0,0,0,0.441,0,0.137,0.38,0.62,0.38,36.7
1500847200000,2017,7,2016,10,43,7,0.332,0.137,0.195,11435.5,72.59,72.59,68.07,2,2,2,548.9,527.6,570.8,321.9,300.6,227,227,227,8.12e-15,0,5.684e-14,0.414,0.398,0.43,321.9,300.6,343.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0509,0.0409,0.0613,0.0021,0.0017,0.0026,0.388,0.356,0.421,0.016,0.015,0.018,23.54,23.41,23.67,0.944,0.941,0.948,0.97,0.97,0.97,0.916,0.913,0.92,35.08,32.83,37.4,34.03,31.85,36.29,0,0,0,0,0,0,0.378,0,0.137,0.41,0.59,0.41,34.4
1501452000000,2017,7,2016,10,44,7,0.302,0.115,0.187,11103.4,70.41,70.41,66.09,2,2,2,500.1,478.6,521.8,310,294.6,190.1,184,227,1.624e-14,0,5.684e-14,0.38,0.358,0.435,310,294.6,330.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.17,0.165,0.177,0.0453,0.0381,0.055,0.0019,0.0016,0.0023,0.368,0.344,0.398,0.015,0.014,0.017,23.78,23.69,23.9,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.07,32.21,36.29,33.05,31.24,35.2,0,0,0,0,0,0,0.367,0,0.115,0.38,0.62,0.38,36.8
1502056800000,2017,8,2016,11,45,7,0.274,0.111,0.163,9683.03,61.5,61.5,57.64,2,2,2,453.6,435.7,471.8,269.6,251.7,184,184,184,0,0,0,0.406,0.39,0.422,269.6,251.7,287.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0263,0.0178,0.0348,0.0011,0.00073,0.0014,0.306,0.28,0.334,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.71,27.74,31.7,28.82,26.91,30.75,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1502661600000,2017,8,2016,11,46,7,0.251,0.111,0.14,8346.32,52.8,52.8,49.68,2,1,1.4285714285714286,415.5,400.4,431,231.5,216.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.443,0.427,0.46,231.5,216.4,247,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0154,0.0141,0.0167,0.00063,0.00058,0.00068,0.343,0.262,0.413,0.014,0.011,0.017,24.19,24.12,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.44,26.03,52.4,38.61,25.25,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.3
1503266400000,2017,8,2016,11,47,7,0.232,0.111,0.12,7456.66,47.21,47.21,44.38,1,1,1,382.9,370.6,395.8,198.9,186.6,184,184,184,0,-2.842e-14,2.842e-14,0.481,0.465,0.496,198.9,186.6,211.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0127,0.0116,0.0138,0.00051,0.00047,0.00056,0.354,0.332,0.377,0.014,0.013,0.015,24.33,24.24,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.29,42.49,48.17,44.38,41.64,47.21,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.1
1503871200000,2017,8,2016,11,48,7,0.214,0.0994,0.115,7114.98,47.62,47.62,42.35,1,1,1,353.7,339.7,366.5,189.4,170.2,164.3,138,184,0,-2.842e-14,2.842e-14,0.463,0.395,0.519,189.4,170.2,211.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.131,0.0118,0.0102,0.0137,0.00048,0.00041,0.00055,0.336,0.303,0.373,0.014,0.012,0.015,24.5,24.44,24.55,0.951,0.946,0.957,0.978,0.973,0.98,0.93,0.921,0.938,43.3,38.73,48.59,42.35,37.7,47.62,0,0,0,0,0,0,0.235,0,0.099,0.46,0.54,0.46,33.2
1504476000000,2017,9,2016,12,49,7,0.194,0.0835,0.111,6923.91,44.28,44.28,41.21,1,1,1,321.3,308.8,334.5,183.3,170.8,138,138,138,0,-2.842e-14,2.842e-14,0.43,0.413,0.447,183.3,170.8,196.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0113,0.0103,0.0125,0.00045,0.00041,0.0005,0.322,0.3,0.346,0.013,0.012,0.014,24.67,24.58,24.76,0.95,0.946,0.954,0.978,0.974,0.98,0.929,0.922,0.935,42.12,39.23,45.19,41.21,38.22,44.28,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.7
1505080800000,2017,9,2016,12,50,7,0.178,0.0835,0.0941,5817.49,37.22,37.22,34.63,1,1,1,293.6,282.8,304.7,155.6,144.8,138,138,138,-8.12e-15,-2.842e-14,0,0.47,0.453,0.488,155.6,144.8,166.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00897,0.00806,0.00992,0.00036,0.00032,0.0004,0.273,0.254,0.293,0.011,0.01,0.012,24.85,24.78,24.92,0.941,0.937,0.945,0.97,0.97,0.972,0.913,0.909,0.918,35.68,33.17,38.28,34.63,32.17,37.22,0,0,0,0,0,0,0.192,0,0.0839,0.47,0.53,0.47,32.7
1505685600000,2017,9,2016,12,51,7,0.164,0.0766,0.0876,5413.05,34.23,34.23,32.22,1,1,1,271.4,262.3,280.4,144.8,136.4,126.6,118,138,-4.06e-15,-2.842e-14,2.842e-14,0.466,0.435,0.503,144.8,136.4,153.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.107,0.00806,0.00734,0.00879,0.00032,0.00029,0.00035,0.252,0.238,0.266,0.01,0.0095,0.011,24.96,24.93,25,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.22,31.17,35.28,32.22,30.23,34.23,0,0,0,0,0,0,0.179,0,0.0764,0.47,0.53,0.47,33
1506290400000,2017,9,2016,12,52,7,0.152,0.0696,0.0829,5127.12,33.27,33.27,30.52,1,1,1,252.1,245.7,259.3,137.1,129,115,97,118,0,0,0,0.456,0.395,0.478,137.1,129,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0987,0.104,0.0074,0.00672,0.00839,0.00029,0.00027,0.00033,0.236,0.222,0.255,0.0093,0.0088,0.01,25.06,25.02,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.46,29.54,34.3,30.52,28.66,33.27,0,0,0,0,0,0,0.17,0,0.0691,0.46,0.55,0.45,33.7
1506895200000,2017,10,2017,1,1,7,0.145,0.0587,0.0865,5370.86,32.83,32.83,31.97,1,1,1,239.9,236.9,243.7,142.9,139.9,97,97,97,0,0,0,0.404,0.398,0.409,142.9,139.9,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.0079,0.00764,0.00822,0.00031,0.0003,0.00032,0.245,0.24,0.252,0.0097,0.0094,0.0099,25.12,25.09,25.14,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.96,32.24,33.85,31.97,31.27,32.83,0,0,0,0,0,0,0.178,0,0.0585,0.4,0.6,0.4,37
1507500000000,2017,10,2017,1,2,7,0.141,0.0587,0.0824,5112.18,31.52,31.52,30.43,1,1,1,233.2,228.2,238,136.2,131.2,97,97,97,0,0,0,0.416,0.408,0.425,136.2,131.2,141,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0977,0.101,0.00733,0.0069,0.00774,0.00029,0.00027,0.0003,0.233,0.224,0.242,0.0092,0.0088,0.0095,25.17,25.13,25.21,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.37,30.19,32.5,30.43,29.28,31.52,0,0,0,0,0,0,0.169,0,0.0586,0.42,0.58,0.42,36.3
1508104800000,2017,10,2017,1,3,7,0.134,0.0587,0.0752,4654.6,28.97,28.97,27.71,1,1,1,221.3,216.4,226.8,124.3,119.4,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.438,0.428,0.448,124.3,119.4,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0935,0.0972,0.00631,0.0059,0.00678,0.00025,0.00023,0.00027,0.212,0.203,0.222,0.0083,0.008,0.0087,25.26,25.22,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.56,27.39,29.87,27.71,26.57,28.97,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.7
1508709600000,2017,10,2017,1,4,7,0.127,0.0587,0.0681,4198.84,26.12,26.12,24.99,1,1,1,209.7,206.8,214.5,112.7,109.8,97,97,97,0,-1.421e-14,1.421e-14,0.463,0.452,0.469,112.7,109.8,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0902,0.0929,0.00533,0.00508,0.00574,0.00021,0.0002,0.00022,0.191,0.186,0.2,0.0075,0.0073,0.0078,25.35,25.31,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.77,25.08,26.93,24.99,24.32,26.12,0,0,0,0,0,0,0.139,0,0.0589,0.46,0.54,0.46,33.1
1509314400000,2017,10,2017,1,5,7,0.126,0.0569,0.069,4260.23,26.7,26.7,25.36,1,1,1,208.3,204.9,212.8,114.2,108.7,94.14,93,97,0,-1.421e-14,1.421e-14,0.452,0.437,0.471,114.2,108.7,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0898,0.0934,0.00545,0.00499,0.00594,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.36,25.32,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.14,24.81,27.52,25.36,24.07,26.7,0,0,0,0,0,0,0.141,0,0.057,0.45,0.55,0.45,33.8
1509919200000,2017,11,2017,2,6,7,0.131,0.0518,0.079,4907.82,35.6,35.6,29.21,1,1,1,216.2,210.1,224.9,130.6,117.1,85.57,67,93,4.06e-15,0,1.421e-14,0.397,0.298,0.443,130.6,117.1,157.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0924,0.104,0.00685,0.0057,0.00917,0.00027,0.00022,0.00036,0.222,0.199,0.268,0.0087,0.0078,0.011,25.28,25.18,25.34,0.93,0.923,0.941,0.97,0.97,0.97,0.902,0.895,0.913,30.12,26.86,36.7,29.21,26.06,35.6,0,0,0,0,0,0,0.162,0,0.052,0.4,0.6,0.4,37.5
1510524000000,2017,11,2017,2,7,7,0.134,0.0405,0.0933,5843.18,35.41,35.41,34.78,1,1,1,221.3,218.6,224.1,154.3,151.6,67,67,67,0,0,0,0.303,0.299,0.307,154.3,151.6,157.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00886,0.00863,0.0091,0.00035,0.00034,0.00036,0.262,0.257,0.267,0.01,0.01,0.01,25.21,25.19,25.23,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.86,35.23,36.5,34.78,34.17,35.41,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
1511128800000,2017,11,2017,2,8,7,0.134,0.0405,0.0939,5886.27,37.03,37.03,35.04,1,1,1,222.3,214.8,230.9,155.3,147.8,67,67,67,0,0,0,0.302,0.29,0.312,155.3,147.8,163.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.106,0.00895,0.00831,0.00968,0.00035,0.00033,0.00038,0.264,0.25,0.279,0.01,0.0098,0.011,25.2,25.14,25.26,0.94,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.1,34.32,38.1,35.04,33.29,37.03,0,0,0,0,0,0,0.195,0,0.0401,0.3,0.7,0.3,43.9
1511733600000,2017,11,2017,2,9,7,0.134,0.0384,0.096,6021.5,36.32,36.32,35.84,1,1,1,222.4,219.1,227.9,158.8,153.5,63.57,59,67,0,0,0,0.286,0.269,0.304,158.8,153.5,160.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.105,0.00925,0.0088,0.00942,0.00036,0.00035,0.00037,0.27,0.261,0.274,0.011,0.01,0.011,25.2,25.16,25.22,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.94,35.67,37.42,35.84,34.6,36.32,0,0,0,0,0,0,0.199,0,0.038,0.29,0.72,0.28,44.9
1512338400000,2017,12,2017,3,10,7,0.139,0.0357,0.104,6555.69,41.26,41.26,39.02,1,1,1,230.6,221,239.6,171.6,162,59,59,59,0,0,0,0.256,0.246,0.267,171.6,162,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00952,0.0111,0.00041,0.00037,0.00044,0.292,0.275,0.308,0.011,0.011,0.012,25.12,25.05,25.2,0.946,0.942,0.948,0.976,0.971,0.98,0.923,0.915,0.93,39.98,37.74,42.1,39.02,36.65,41.26,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
1512943200000,2017,12,2017,3,11,7,0.148,0.0357,0.112,7132.78,43.7,43.7,42.46,1,1,1,244.9,241.6,250.3,185.9,182.6,59,59,59,0,0,0,0.241,0.236,0.244,185.9,182.6,191.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.112,0.115,0.0115,0.0113,0.012,0.00046,0.00044,0.00047,0.318,0.312,0.327,0.013,0.012,0.013,25.01,24.97,25.04,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.32,42.55,44.6,42.46,41.69,43.7,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1513548000000,2017,12,2017,3,12,7,0.158,0.0357,0.123,7788.98,48.2,48.2,46.36,1,1,1,261.9,253.9,270.8,202.9,194.9,59,59,59,-8.12e-15,-2.842e-14,0,0.225,0.218,0.232,202.9,194.9,211.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.122,0.013,0.0123,0.0138,0.00051,0.00049,0.00055,0.348,0.334,0.364,0.014,0.013,0.014,24.9,24.85,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.34,45.44,49.4,46.36,44.53,48.2,0,0,0,0,0,0,0.258,0,0.035,0.23,0.78,0.22,49.3
1514152800000,2017,12,2017,3,13,7,0.176,0.0357,0.141,8549.63,54.13,54.13,50.89,2,1,1.7142857142857142,291.4,276.6,306.1,232.4,217.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.203,0.193,0.213,232.4,217.6,247.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.134,0.0155,0.0142,0.0168,0.00062,0.00057,0.00067,0.287,0.238,0.383,0.011,0.0095,0.015,24.85,24.79,24.92,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.78,25.56,51.8,32.33,24.79,48.2,0,0,0,0,0,0,0.283,0,0.035,0.2,0.8,0.2,48.6
1514757600000,2018,1,2017,4,14,7,0.202,0.0442,0.157,9547.14,60.62,60.62,56.83,2,2,2,333.2,312.9,350.6,260.2,239.9,73,73,73,0,-2.842e-14,2.842e-14,0.219,0.208,0.233,260.2,239.9,277.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.147,0.0224,0.0161,0.0301,0.0009,0.00064,0.0012,0.281,0.254,0.307,0.011,0.01,0.012,24.65,24.54,24.78,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,29.29,27,31.25,28.41,26.19,30.31,0,0,0,0,0,0,0.316,0,0.045,0.22,0.78,0.22,47.3
1515362400000,2018,1,2017,4,15,7,0.231,0.0442,0.186,11282.5,71.89,71.89,67.16,2,2,2,381.1,356.4,403.4,308.1,283.4,73,73,73,0,0,0,0.192,0.181,0.205,308.1,283.4,330.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.166,0.0444,0.0328,0.055,0.0018,0.0013,0.0022,0.353,0.316,0.386,0.014,0.013,0.016,24.34,24.2,24.5,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.62,31.89,37.06,33.58,30.93,35.95,0,0,0,0,0,0,0.373,0,0.045,0.19,0.81,0.19,48.8
1515967200000,2018,1,2017,4,16,7,0.261,0.0442,0.217,13167.4,81.84,81.84,78.38,2,2,2,431.8,410.8,446.9,358.8,337.8,73,73,73,0,0,0,0.169,0.163,0.178,358.8,337.8,373.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.176,0.168,0.181,0.0683,0.0584,0.0755,0.0028,0.0024,0.0031,0.429,0.397,0.451,0.018,0.016,0.019,24.03,23.94,24.15,0.949,0.946,0.952,0.976,0.971,0.98,0.927,0.919,0.932,40.14,37.86,41.76,39.19,36.78,40.92,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1516572000000,2018,1,2017,4,17,7,0.283,0.0442,0.239,14493.3,89.16,89.16,86.27,2,2,2,468.1,452.6,482.2,395.1,379.6,73,73,73,0,0,0,0.156,0.151,0.161,395.1,379.6,409.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.193,0.0855,0.0782,0.0921,0.0035,0.0032,0.0038,0.483,0.46,0.504,0.02,0.019,0.021,23.81,23.73,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.02,42.38,45.49,43.13,41.53,44.58,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
1517176800000,2018,1,2017,4,18,7,0.305,0.0483,0.257,15490.6,95.35,95.35,92.21,2,2,2,504.8,486.3,526.2,425,413.3,79.86,73,85,1.624e-14,0,5.684e-14,0.158,0.147,0.169,425,413.3,441.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.195,0.206,0.0996,0.0941,0.107,0.0041,0.0039,0.0045,0.528,0.51,0.553,0.022,0.021,0.023,23.6,23.48,23.7,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.04,45.91,48.65,46.1,44.99,47.67,0,0,0,0,0,0,0.512,0,0.048,0.16,0.84,0.16,50.8
1517781600000,2018,2,2017,5,19,7,0.348,0.0514,0.296,17173.6,110.8,110.8,102.2,3,2,2.5714285714285716,575.1,536.3,616.7,490.1,451.3,85,85,85,1.624e-14,0,5.684e-14,0.148,0.138,0.158,490.1,451.3,531.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.209,0.252,0.132,0.112,0.156,0.0055,0.0047,0.0066,0.568,0.521,0.607,0.024,0.022,0.025,23.25,23.04,23.42,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.67,35.22,51.87,40.96,34.16,48.2,0,0,0,0,0,0,0.568,0,0.052,0.15,0.85,0.15,49.3
1518386400000,2018,2,2017,5,20,7,0.424,0.0514,0.372,21361.6,141,141,127.2,3,3,3,700.7,631.8,777.5,615.7,546.8,85,85,85,0,0,0,0.122,0.109,0.135,615.7,546.8,692.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.3,0.261,0.343,0.212,0.166,0.264,0.0091,0.0071,0.011,0.731,0.615,0.861,0.031,0.026,0.037,22.57,22.13,22.96,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.31,39,47.94,42.38,37.98,46.98,0,0,0,0,0,0,0.706,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.585,0.06,0.525,27873.8,192.8,192.8,165.9,4,3,3.7142857142857144,966.8,805.9,1174,867.5,720.9,99.29,85,105,0,0,0,0.104,0.0895,0.118,867.5,720.9,1069,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.498,0.359,0.722,0.375,0.283,0.578,0.017,0.012,0.027,1.13,0.909,1.59,0.051,0.04,0.074,21.14,19.96,21.97,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.38,39.68,51.64,44.92,38.7,48.2,0,0,0,0,0,0,0.922,0,0.06,0.1,0.9,0.1,47.6
1519596000000,2018,2,2017,5,22,7,0.876,0.0905,0.665,31788.3,192.8,192.8,189.2,4,4,4,1448,1257,1604,1299,1152,149.6,105,183,198.5,51.59,320.6,0.102,0.0743,0.125,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.864,0.789,0.91,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.86,0.088,0.082,0.092,18.87,18.32,19.56,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.47,47.03,50.31,47.3,46.09,48.2,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.3
1520200800000,2018,3,2017,6,23,7,1.06,0.111,0.665,30060.2,182.9,182.9,178.9,4,4,4,1760,1646,1884,1577,1463,183,183,183,477.5,363.4,601,0.104,0.0971,0.111,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.4,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.65,44.55,46.66,44.73,43.66,45.72,0,0,0,0,0,0,0.994,0,0.395,0.1,0.63,0.37,28.4
1520805600000,2018,3,2017,6,24,7,1.24,0.111,0.665,28461.2,173.1,173.1,169.4,4,4,4,2053,1930,2174,1870,1747,183,183,183,770.4,646.5,890.5,0.0892,0.0842,0.0948,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.41,44.15,42.35,41.56,43.27,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,23
1521410400000,2018,3,2017,6,25,7,1.38,0.111,0.665,27474.4,165.4,165.4,163.5,4,4,4,2277,2207,2325,2094,2024,183,183,183,993.9,923.5,1042,0.0804,0.0787,0.0829,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.36,16.24,16.53,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.74,41.42,42.19,40.88,40.56,41.35,0,0,0,0,0,0,0.909,0,0.715,0.08,0.48,0.52,19.9
1522015200000,2018,3,2017,6,26,7,1.42,0.114,0.665,27168.6,162.1,162.1,161.7,4,4,4,2344,2329,2367,2156,2146,187.9,183,217,1056,1046,1072,0.0801,0.0777,0.0917,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.14,16.23,0.946,0.945,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.3,41.15,41.4,40.43,40.27,40.53,0,0,0,0,0,0,0.898,0,0.755,0.08,0.47,0.53,19.1
1522620000000,2018,4,2017,7,27,7,1.47,0.131,0.665,26769.4,160.8,160.8,159.3,4,4,4,2429,2378,2492,2212,2161,217,217,217,1112,1061,1175,0.0893,0.0871,0.0913,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.84,16.11,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.925,40.75,40.34,41.08,39.84,39.4,40.19,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1523224800000,2018,4,2017,7,28,7,1.57,0.131,0.665,26018,156.9,156.9,154.9,4,4,4,2590,2519,2643,2373,2302,217,217,217,1273,1202,1326,0.0838,0.0821,0.0862,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.47,15.77,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.7,39.35,40.16,38.72,38.35,39.21,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1523829600000,2018,4,2017,7,29,7,1.61,0.131,0.665,25715.3,153.3,153.3,153.1,4,4,4,2655,2647,2662,2438,2430,217,217,217,1338,1330,1345,0.0817,0.0815,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.43,15.46,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.919,0.919,39.27,39.22,39.32,38.27,38.22,38.32,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1524434400000,2018,4,2017,7,30,7,1.57,0.131,0.665,25971.7,155.6,155.6,154.6,4,4,4,2600,2565,2635,2383,2348,217,217,217,1283,1248,1318,0.0835,0.0824,0.0846,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.49,15.66,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.63,39.4,39.86,38.65,38.41,38.89,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1525039200000,2018,4,2017,7,31,7,1.51,0.162,0.665,26458.4,159.1,159.1,157.5,4,4,4,2496,2439,2553,2228,2163,267.6,217,276,1128,1063,1236,0.107,0.085,0.113,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.69,15.97,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.924,40.31,39.93,40.69,39.37,38.97,39.77,0,0,0,0,0,0,0.875,0,0.845,0.11,0.44,0.56,17.5
1525644000000,2018,5,2017,8,32,7,1.41,0.167,0.665,27254.9,165.1,165.1,162.2,4,4,4,2325,2218,2412,2049,1942,276,276,276,948.6,841.6,1036,0.119,0.114,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.03,16.5,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.43,40.86,42.12,40.56,39.96,41.28,0,0,0,0,0,0,0.901,0,0.745,0.12,0.47,0.53,19.3
1526248800000,2018,5,2017,8,33,7,1.23,0.167,0.665,28548.7,173.7,173.7,169.9,4,4,4,2036,1912,2170,1760,1636,276,276,276,659.5,536,793.8,0.136,0.127,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.62,17.31,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.43,44.3,42.48,41.58,43.42,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1526853600000,2018,5,2017,8,34,7,1.06,0.167,0.665,30054.4,182.7,182.7,178.9,4,4,4,1761,1650,1874,1485,1374,276,276,276,384.9,273.7,497.6,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.43,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.64,46.62,44.72,43.75,45.69,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
1527458400000,2018,5,2017,8,35,7,0.923,0.15,0.665,31433.4,190.2,190.2,187.1,4,4,4,1526,1441,1613,1279,1231,247.7,210,276,178.8,130.7,237.5,0.162,0.14,0.181,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.892,0.866,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.59,18.29,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.93,48.53,46.78,45.99,47.56,0,0,0,0,0,0,1.04,0,0.258,0.16,0.72,0.28,34.1
1528063200000,2018,6,2017,9,36,7,0.781,0.127,0.637,31689.1,192.8,192.8,188.6,4,4,4,1292,1171,1413,1082,961,210,210,210,28.75,0,102.7,0.163,0.149,0.179,1053,961,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.755,0.608,0.854,0.553,0.404,0.648,0.026,0.019,0.031,1.6,1.28,1.8,0.076,0.059,0.087,19.58,18.99,20.28,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.18,45.65,49.57,47.16,44.73,48.2,0,0,0,0,0,0,1.05,0,0.144,0.16,0.82,0.18,40.6
1528668000000,2018,6,2017,9,37,7,0.642,0.127,0.515,27078.9,174.5,174.5,161.2,4,3,3.857142857142857,1061,989.3,1141,850.8,779.3,210,210,210,3.248e-14,0,1.137e-13,0.198,0.184,0.212,850.8,779.3,930.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.504,0.439,0.577,0.351,0.316,0.389,0.016,0.014,0.018,1.1,0.999,1.22,0.05,0.045,0.056,20.81,20.44,21.1,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.25,39.45,51.41,42.02,38.46,48.2,0,0,0,0,0,0,0.895,0,0.127,0.2,0.8,0.2,42.2
1529272800000,2018,6,2017,9,38,7,0.559,0.127,0.432,23544.2,144.6,144.6,140.1,3,3,3,923.7,876.9,972.3,713.7,666.9,210,210,210,0,0,0,0.228,0.216,0.239,713.7,666.9,762.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.382,0.349,0.423,0.277,0.247,0.308,0.012,0.011,0.014,0.923,0.838,1.01,0.041,0.037,0.046,21.48,21.2,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.93,45.36,50.52,46.71,44.45,48.2,0,0,0,0,0,0,0.779,0,0.127,0.23,0.77,0.23,42.1
1529877600000,2018,6,2017,9,39,7,0.502,0.125,0.377,21164.3,130.9,130.9,126,3,3,3,830.2,802.5,862.4,623.7,601,206.6,186,210,0,0,0,0.249,0.232,0.259,623.7,601,652.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.324,0.312,0.341,0.218,0.202,0.237,0.0096,0.0089,0.01,0.765,0.727,0.814,0.034,0.032,0.036,22.01,21.84,22.14,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.85,41.48,44.51,41.99,40.62,43.62,0,0,0,0,0,0,0.7,0,0.125,0.25,0.75,0.25,42.2
1530482400000,2018,7,2017,10,40,7,0.466,0.112,0.354,20046.1,123.8,123.8,119.3,3,3,3,771.2,742.8,794.5,585.2,556.8,186,186,186,0,0,0,0.241,0.234,0.25,585.2,556.8,608.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.282,0.312,0.192,0.173,0.207,0.0083,0.0075,0.0091,0.696,0.648,0.735,0.03,0.028,0.032,22.32,22.19,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.69,38.92,42.12,39.77,37.89,41.28,0,0,0,0,0,0,0.663,0,0.112,0.24,0.76,0.24,43
1531087200000,2018,7,2017,10,41,7,0.422,0.13,0.292,16717.2,111.3,111.3,99.51,3,2,2.2857142857142856,698.5,667,731,483.3,440,215.3,186,227,0,-5.684e-14,5.684e-14,0.309,0.254,0.34,483.3,440,545,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.245,0.222,0.275,0.129,0.107,0.165,0.0056,0.0046,0.0071,0.608,0.568,0.64,0.026,0.024,0.028,22.7,22.55,22.86,0.955,0.949,0.958,0.978,0.97,0.98,0.934,0.921,0.939,45.94,37.43,51.16,44.51,36.32,48.2,0,0,0,0,0,0,0.553,0,0.13,0.31,0.69,0.31,39.6
1531692000000,2018,7,2017,10,42,7,0.381,0.137,0.244,14350.3,90.81,90.81,85.42,2,2,2,630.8,605,658,403.8,377.9,227,227,227,0,-5.684e-14,5.684e-14,0.36,0.345,0.375,403.8,377.9,431,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0896,0.0774,0.102,0.0038,0.0033,0.0044,0.511,0.472,0.553,0.022,0.02,0.024,23.07,22.92,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.59,40.95,46.33,42.71,40.05,45.41,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.7
1532296800000,2018,7,2017,10,43,7,0.347,0.137,0.21,12316.4,78.24,78.24,73.31,2,2,2,573.8,551.6,596.5,346.8,324.6,227,227,227,-8.12e-15,-5.684e-14,0,0.396,0.381,0.412,346.8,324.6,369.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.194,0.0627,0.0522,0.0734,0.0026,0.0022,0.0031,0.425,0.392,0.459,0.018,0.016,0.019,23.39,23.26,23.53,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.916,0.928,37.71,35.38,40.07,36.66,34.32,39.12,0,0,0,0,0,0,0.407,0,0.137,0.39,0.61,0.39,35.5
1532901600000,2018,7,2017,10,44,7,0.316,0.119,0.197,11660.3,73.87,73.87,69.41,2,2,2,522.6,500.5,544.3,326.3,310.4,196.3,184,227,0,-5.684e-14,5.684e-14,0.375,0.347,0.422,326.3,310.4,346.6,990,990,990,966,965.9,966,24,24,24.1,0.177,0.172,0.183,0.053,0.0455,0.0626,0.0022,0.0019,0.0026,0.392,0.371,0.422,0.016,0.015,0.018,23.66,23.57,23.77,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.77,33.87,38.01,34.7,32.86,36.93,0,0,0,0,0,0,0.386,0,0.119,0.38,0.62,0.38,36.9
1533506400000,2018,8,2017,11,45,7,0.286,0.111,0.175,10399.5,65.99,65.99,61.9,2,2,2,473.7,454.8,493.1,289.7,270.8,184,184,184,0,0,0,0.389,0.373,0.405,289.7,270.8,309.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0357,0.0268,0.0449,0.0015,0.0011,0.0019,0.337,0.308,0.366,0.014,0.013,0.015,23.93,23.82,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.91,29.84,34.02,30.95,28.95,33,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.4
1534111200000,2018,8,2017,11,46,7,0.262,0.111,0.151,8936.81,56.67,56.67,53.2,2,2,2,433,417.4,449.1,249,233.4,184,184,184,-4.06e-15,-2.842e-14,0,0.425,0.41,0.441,249,233.4,265.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0185,0.0156,0.0241,0.00076,0.00064,0.00099,0.277,0.259,0.3,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.42,25.66,29.21,26.6,24.89,28.34,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.1
1534716000000,2018,8,2017,11,47,7,0.241,0.111,0.13,7922.56,48.2,48.2,47.16,1,1,1,398.6,385.9,412.2,214.6,201.9,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.462,0.446,0.477,214.6,201.9,228.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.014,0.0129,0.0151,0.00057,0.00052,0.00062,0.383,0.36,0.407,0.016,0.015,0.017,24.23,24.14,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.79,45.99,51.74,47.16,45.07,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1535320800000,2018,8,2017,11,48,7,0.223,0.103,0.12,7390.76,48.2,48.2,43.99,1,1,1,369.1,355.6,381.8,198.3,181.4,170.9,138,184,8.12e-15,-2.842e-14,2.842e-14,0.462,0.383,0.504,198.3,181.4,222.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.135,0.0126,0.0112,0.0146,0.00051,0.00045,0.00059,0.352,0.323,0.392,0.014,0.013,0.016,24.4,24.34,24.45,0.954,0.95,0.958,0.98,0.979,0.98,0.934,0.929,0.939,45.26,41.31,50.98,43.99,40.43,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
1535925600000,2018,9,2017,12,49,7,0.203,0.0835,0.12,7491.18,47.8,47.8,44.59,1,1,1,336,323,350.4,198,185,138,138,138,-8.12e-15,-2.842e-14,0,0.411,0.394,0.427,198,185,212.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.122,0.131,0.0126,0.0115,0.0138,0.0005,0.00046,0.00056,0.349,0.325,0.374,0.014,0.013,0.015,24.57,24.47,24.66,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.5,42.52,48.78,44.59,41.67,47.8,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
