datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,0.819,0.196,0.624,38438.2,77.03,77.03,51.66,2,1,1.4516129032258065,305.9,244.9,425.9,232.9,171.9,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.246,0.171,0.298,232.9,171.9,352.9,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.131,0.11,0.173,0.0218,0.0104,0.0656,0.00088,0.00041,0.0027,0.324,0.242,0.42,0.013,0.0096,0.017,24.73,24.06,25.04,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.81,25.75,51.93,37.74,24.98,48.2,0,0,0,0,0,0,0.287,0,0.195,0.24,0.76,0.24,46.9
1264975200000,2010,2,2009,5,28,1.73,0.219,1.5,83798.7,192.8,192.8,124.7,4,2,2.892857142857143,713.9,436.6,1254,623.1,351.6,90.71,85,105,1.761,-5.684e-14,49.32,0.137,0.0837,0.195,621.4,351.6,1100,990,990,990,966.7,965.6,968.7,23.3,21.3,24.4,0.333,0.174,0.788,0.227,0.0649,0.648,0.01,0.0027,0.03,0.787,0.419,1.74,0.034,0.017,0.082,22.5,19.56,24.02,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.27,35,51.18,43.11,33.95,48.2,0,0,0,0,0,0,0.693,0,0.23,0.13,0.87,0.13,48.4
1267394400000,2010,3,2009,6,31,5.28,0.49,2.95,128642,192.8,192.8,172.9,4,4,4,1971,1316,2319,1788,1133,183,183,183,687.7,33.18,1036,0.0962,0.0789,0.139,1100,1100,1100,990,990,990,970.9,968.9,971.9,19.1,18.1,21.1,0.912,0.811,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.76,1.87,0.098,0.083,0.1,17.25,16.26,19.35,0.949,0.946,0.953,0.98,0.979,0.98,0.929,0.926,0.934,44.14,41.47,49.75,43.23,40.6,48.2,0,0,0,0,0,0,0.961,0,2.33,0.093,0.56,0.44,24.4
1270072800000,2010,4,2009,7,30,6.02,0.562,2.85,116823,164.6,164.6,162.3,4,4,4,2324,2237,2379,2107,2020,217,217,217,1007,919.9,1062,0.0934,0.0912,0.097,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.11,16.45,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.43,41.08,42,40.56,40.19,41.16,0,0,0,0,0,0,0.901,0,3.17,0.093,0.47,0.53,19.4
1272664800000,2010,5,2009,8,31,5,0.739,2.94,130910,192.4,192.4,176,4,4,4,1865,1337,2341,1589,1061,276,276,276,490.4,0,965.2,0.152,0.118,0.206,1099,1061,1100,990,990,990,970.6,969,971.9,19.4,18.1,21,0.905,0.76,0.926,0.645,0.561,0.648,0.033,0.027,0.036,1.85,1.61,1.87,0.096,0.077,0.1,17.55,16.2,19.43,0.949,0.946,0.954,0.98,0.979,0.98,0.93,0.926,0.935,44.89,41.32,49.09,43.99,40.45,48.11,0,0,0,0,0,0,0.978,0,2.06,0.15,0.59,0.41,26.2
1275343200000,2010,6,2009,9,30,2.47,0.417,2.05,110056,192.8,192.8,152.9,4,3,3.433333333333333,952.9,772.1,1287,791.9,611.1,161,161,161,0.8507,-1.137e-13,25.52,0.173,0.125,0.209,791,611.1,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.453,0.31,0.803,0.328,0.209,0.648,0.015,0.0091,0.031,1.03,0.737,1.75,0.047,0.032,0.083,21.29,19.45,22.27,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.8,39.47,51.75,44.65,38.48,48.2,0,0,0,0,0,0,0.849,0,0.42,0.17,0.83,0.17,44.6
1277935200000,2010,7,2009,10,31,1.63,0.537,1.1,63426.9,117.6,117.6,85.25,3,2,2.225806451612903,609.7,488.5,762.5,409.2,261.5,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.338,0.244,0.465,409.2,261.5,576.5,990,990,990,966.3,965.8,967,23.7,23,24.2,0.212,0.156,0.293,0.0939,0.0224,0.186,0.004,0.00093,0.0081,0.497,0.298,0.681,0.021,0.012,0.03,23.18,22.37,23.9,0.949,0.933,0.958,0.975,0.97,0.98,0.925,0.905,0.939,39.69,28.59,52.59,38.47,27.73,48.2,0,0,0,0,0,0,0.474,0,0.53,0.33,0.67,0.33,38.9
1280613600000,2010,8,2009,11,31,1.06,0.44,0.623,37636.6,63.49,63.49,50.59,2,1,1.5483870967741935,397.1,330.2,481.1,232.7,175.2,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.416,0.371,0.469,232.7,175.2,297.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.165,0.0182,0.0106,0.0393,0.00074,0.00043,0.0016,0.319,0.254,0.402,0.013,0.01,0.016,24.3,23.89,24.64,0.942,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,36.42,25.66,51.91,35.36,24.89,48.2,0,0,0,0,0,0,0.281,0,0.437,0.42,0.59,0.41,35.5
1283292000000,2010,9,2009,12,30,0.7,0.306,0.394,24496.2,47.18,47.18,34.02,1,1,1,270.1,226.8,326.6,152.1,108.8,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.442,0.361,0.52,152.1,108.8,208.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0916,0.127,0.00867,0.005,0.0135,0.00034,0.0002,0.00054,0.263,0.186,0.364,0.01,0.0073,0.015,24.96,24.6,25.25,0.938,0.918,0.956,0.973,0.97,0.98,0.913,0.89,0.937,34.94,24.74,48.14,34.02,23.99,47.18,0,0,0,0,0,0,0.189,0,0.306,0.44,0.56,0.44,35
1285884000000,2010,10,2010,1,31,0.543,0.237,0.306,14528.3,28.43,28.43,19.53,1,1,1,202.7,185,224.4,114.2,99.77,88.48,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.436,0.375,0.493,114.2,99.77,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0866,0.0964,0.00546,0.00423,0.00658,0.00021,0.00017,0.00026,0.193,0.168,0.217,0.0076,0.0066,0.0085,25.36,25.24,25.43,0.685,0,0.93,0.72,0,0.97,0.665,0,0.902,20.13,0,29.31,19.53,0,28.43,0,8,0,0,0.258,0,0.108,0.258,0.237,0.44,0.56,0.44,26.8
1288562400000,2010,11,2010,2,30,0.506,0.159,0.347,21682.2,35.01,35.01,30.11,1,1,1,195.2,183.6,204.7,133.9,116.6,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.315,0.244,0.365,133.9,116.6,154.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.089,0.1,0.00713,0.00566,0.0089,0.00028,0.00022,0.00035,0.225,0.195,0.261,0.0088,0.0076,0.01,25.36,25.31,25.38,0.932,0.922,0.94,0.97,0.97,0.97,0.904,0.895,0.912,31.05,26.77,36.1,30.11,25.97,35.01,0,0,0,0,0,0,0.167,0,0.159,0.31,0.69,0.31,42.9
1291154400000,2010,12,2010,3,31,0.652,0.158,0.494,31065.9,52.92,52.92,41.76,2,1,1.064516129032258,243.6,207.7,300.7,184.6,148.7,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.244,0.196,0.284,184.6,148.7,241.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.112,0.0997,0.132,0.0114,0.00839,0.0163,0.00045,0.00033,0.00065,0.305,0.245,0.388,0.012,0.0097,0.015,25.05,24.77,25.3,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.17,26.29,52.5,40.08,25.5,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.6
1293832800000,2011,1,2010,4,31,1.28,0.213,1.07,63244.5,128.9,128.9,85.01,3,2,2.2580645161290325,478.5,308.1,714.9,399.2,235.1,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.173,0.127,0.237,399.2,235.1,623.9,990,990,990,965.7,964.9,966.8,24.3,23.2,25.1,0.196,0.132,0.306,0.0904,0.0157,0.218,0.0038,0.00063,0.0094,0.466,0.249,0.747,0.019,0.0099,0.032,23.8,22.49,24.81,0.946,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.73,26.44,52.24,37.57,25.65,48.2,0,0,0,0,0,0,0.472,0,0.21,0.17,0.84,0.16,49.4
1296511200000,2011,2,2010,5,28,2.94,0.343,2.38,119541,192.8,192.8,177.9,4,3,3.8214285714285716,1215,743.1,1470,1073,638.1,141.6,105,162,88.75,-1.137e-13,207.6,0.118,0.095,0.141,984.7,638.1,1100,990,990,990,968.5,966.9,969.4,21.5,20.6,23.1,0.693,0.316,0.879,0.517,0.227,0.648,0.024,0.0098,0.031,1.49,0.773,1.83,0.07,0.033,0.089,19.97,18.79,22.35,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.65,39.97,51.35,46.54,39.01,48.2,0,0,0,0,0,0,0.988,0,0.56,0.12,0.81,0.19,40.7
1298930400000,2011,3,2010,6,31,4.17,0.49,2.95,138352,189.1,189.1,186,4,4,4,1558,1473,1714,1375,1290,183,183,183,275.2,189.7,430.7,0.118,0.107,0.124,1100,1100,1100,990,990,990,969.7,969.4,970.2,20.3,19.8,20.6,0.9,0.876,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.089,0.094,18.48,17.96,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.44,46.07,48.23,46.49,45.14,47.26,0,0,0,0,0,0,1.03,0,1.22,0.12,0.71,0.29,33.2
1301608800000,2011,4,2010,7,30,5.39,0.384,2.85,121637,179.5,179.5,168.9,4,4,4,2080,1744,2267,1932,1596,148,148,148,831.8,496.1,1019,0.0716,0.0653,0.0849,1100,1100,1100,990,990,990,971.3,970.3,971.7,18.7,18.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.095,0.1,16.86,16.38,17.85,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.1,41.8,45.78,42.23,40.96,44.86,0,0,0,0,0,0,0.939,0,2.54,0.071,0.53,0.47,22.6
1304200800000,2011,5,2010,8,31,3.82,0.514,2.78,133925,192.8,192.8,180,4,3,3.967741935483871,1426,982.5,1888,1234,790.5,192,192,192,198.2,-1.137e-13,596.3,0.14,0.102,0.195,1036,790.5,1100,990,990,990,969.3,967.8,970.7,20.7,19.3,22.2,0.778,0.44,0.926,0.561,0.322,0.648,0.027,0.015,0.034,1.62,1.01,1.87,0.079,0.046,0.097,19.12,17.39,21.12,0.953,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.45,40.03,52.19,45.39,39.08,48.2,0,0,0,0,0,0,1,0,1.04,0.13,0.73,0.27,35.1
1306879200000,2011,6,2010,9,30,2,0.417,1.59,88640.7,155.1,155.1,123.1,4,2,2.9,773,616,960.8,612,454.9,161,161,161,3.79e-15,0,5.684e-14,0.212,0.168,0.261,612,454.9,799.8,990,990,990,967,966.4,967.7,23,22.3,23.6,0.314,0.221,0.446,0.21,0.114,0.326,0.0092,0.0048,0.015,0.752,0.539,1.04,0.033,0.023,0.046,22.26,21.27,23.05,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.12,34.98,52.11,42.75,33.93,48.2,0,0,0,0,0,0,0.684,0,0.41,0.21,0.8,0.2,44.3
1309471200000,2011,7,2010,10,31,1.33,0.454,0.875,51824.7,96.4,96.4,69.66,2,1,1.903225806451613,496.4,406.2,606.9,326.8,220.2,169.5,135,186,3.667e-15,-5.684e-14,5.684e-14,0.351,0.222,0.458,326.8,220.2,471.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.138,0.228,0.0545,0.0145,0.122,0.0023,0.00059,0.0051,0.407,0.261,0.611,0.017,0.011,0.026,23.76,23.06,24.24,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.939,38.39,25.93,52.21,37.16,25.15,48.2,0,0,0,0,0,0,0.387,0,0.455,0.34,0.66,0.34,39
1312149600000,2011,8,2010,11,31,0.896,0.415,0.481,29500.8,52.98,52.98,39.65,2,1,1.096774193548387,334.5,281.8,401.6,179.5,126.8,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.468,0.386,0.55,179.5,126.8,246.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.102,0.144,0.011,0.00653,0.0167,0.00044,0.00026,0.00068,0.301,0.222,0.406,0.012,0.0088,0.016,24.62,24.27,24.95,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.31,25.94,52.41,37.15,25.16,48.2,0,0,0,0,0,0,0.22,0,0.415,0.46,0.54,0.46,32.9
1314828000000,2011,9,2010,12,30,0.598,0.259,0.338,18676,35.66,35.66,25.94,1,1,1,230.6,195.4,277.7,130.6,104.4,100,91,118,-1.895e-15,-2.842e-14,1.421e-14,0.434,0.377,0.483,130.6,104.4,159.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0978,0.0879,0.11,0.00685,0.00462,0.00932,0.00027,0.00018,0.00037,0.223,0.176,0.277,0.0088,0.0069,0.011,25.2,24.91,25.42,0.808,0,0.942,0.841,0,0.97,0.783,0,0.914,26.74,0,36.77,25.94,0,35.66,0,4,0,0,0.133,0,0.144,0.133,0.26,0.43,0.57,0.43,31.2
1317420000000,2011,10,2011,1,31,0.482,0.196,0.287,17660.7,28.51,28.51,23.74,1,1,1,180.1,160.7,200.1,107.1,87.67,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.407,0.365,0.454,107.1,87.67,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0799,0.0938,0.00485,0.0032,0.00655,0.00019,0.00013,0.00026,0.179,0.144,0.214,0.007,0.0056,0.0084,25.38,25.38,25.39,0.919,0.911,0.929,0.969,0.963,0.97,0.89,0.882,0.901,24.5,20.18,29.39,23.74,19.45,28.51,0,0,0,0,0,0,0.132,0,0.195,0.41,0.6,0.4,36.6
1320098400000,2011,11,2011,2,30,0.447,0.13,0.317,19656.4,32.77,32.77,27.3,1,1,1,172.3,160.4,195.1,122.3,110.4,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.291,0.256,0.312,122.3,110.4,145.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0847,0.097,0.00614,0.00513,0.00809,0.00024,0.0002,0.00032,0.203,0.181,0.243,0.0079,0.0071,0.0095,25.34,25.34,25.35,0.926,0.918,0.936,0.97,0.97,0.97,0.898,0.891,0.908,28.14,25.19,33.78,27.3,24.44,32.77,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44
1322690400000,2011,12,2011,3,31,0.602,0.158,0.444,27990.7,41.58,41.58,37.62,1,1,1,224.6,194.8,241.1,165.6,135.8,59,59,59,0,0,0,0.264,0.245,0.303,165.6,135.8,182.1,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.106,0.0951,0.111,0.00983,0.0073,0.0112,0.00039,0.00029,0.00044,0.282,0.228,0.311,0.011,0.0089,0.012,25.17,25.04,25.36,0.943,0.933,0.949,0.975,0.97,0.98,0.92,0.905,0.93,38.57,31.52,42.43,37.62,30.57,41.58,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.5
1325368800000,2012,1,2011,4,31,0.731,0.196,0.536,33391.3,56.67,56.67,44.88,2,1,1.1612903225806452,273,241.1,332.4,200,168.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.27,0.22,0.303,200,168.1,259.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.12,0.108,0.14,0.0129,0.01,0.0214,0.00051,0.0004,0.00086,0.318,0.247,0.391,0.013,0.0098,0.016,24.89,24.66,25.07,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.71,26.22,52.48,40.52,25.43,48.2,0,0,0,0,0,0,0.249,0,0.195,0.27,0.73,0.27,45.7
1328047200000,2012,2,2011,5,29,1.06,0.213,0.843,50983.4,83.52,83.52,73.25,2,2,2,421.3,340.9,467.7,336.3,255.9,85,85,85,0,0,0,0.204,0.182,0.249,336.3,255.9,382.7,990,990,990,965.5,965.1,965.7,24.5,24.3,24.9,0.169,0.14,0.185,0.0577,0.0198,0.0797,0.0024,0.00079,0.0033,0.396,0.275,0.466,0.016,0.011,0.019,24.11,23.83,24.62,0.946,0.931,0.953,0.974,0.97,0.98,0.921,0.903,0.934,37.59,28.75,42.61,36.63,27.88,41.76,0,0,0,0,0,0,0.407,0,0.217,0.2,0.8,0.2,48.1
1330552800000,2012,3,2011,6,31,1.67,0.287,1.38,80171,129,129,107.8,3,2,2.6451612903225805,622.6,472.4,733.8,515.6,365.4,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.175,0.146,0.227,515.6,365.4,626.8,990,990,990,966.4,965.7,966.8,23.6,23.2,24.3,0.251,0.182,0.311,0.151,0.0715,0.22,0.0064,0.0029,0.0095,0.61,0.443,0.755,0.026,0.018,0.033,23.01,22.41,23.83,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.26,35.02,52.04,41.18,33.97,48.2,0,0,0,0,0,0,0.599,0,0.29,0.17,0.83,0.17,48
1333231200000,2012,4,2011,7,30,2.03,0.324,1.7,96378.3,141.2,141.2,133.9,3,3,3,782.5,739.5,825.7,657.5,614.5,125,125,125,0,0,0,0.16,0.151,0.169,657.5,614.5,700.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.333,0.309,0.358,0.24,0.212,0.269,0.01,0.0091,0.012,0.812,0.739,0.885,0.035,0.032,0.039,22.16,21.91,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.53,42.98,48.03,44.62,42.12,47.07,0,0,0,0,0,0,0.744,0,0.33,0.16,0.84,0.16,47.5
1335823200000,2012,5,2011,8,31,1.47,0.394,1.07,62907.9,119.5,119.5,84.55,3,2,2.225806451612903,547.6,411.4,728.1,400.6,264.4,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.277,0.202,0.357,400.6,264.4,581.1,990,990,990,966.1,965.5,966.8,23.9,23.2,24.5,0.203,0.15,0.29,0.0898,0.0238,0.189,0.0038,0.00097,0.0082,0.478,0.294,0.683,0.02,0.012,0.029,23.47,22.5,24.25,0.948,0.933,0.958,0.974,0.97,0.98,0.924,0.905,0.939,39.24,29.34,51.91,38.1,28.46,48.2,0,0,0,0,0,0,0.47,0,0.4,0.27,0.73,0.27,42.8
1338501600000,2012,6,2011,9,30,0.874,0.308,0.566,34619.9,61.89,61.89,48.08,2,1,1.3666666666666667,337.2,284,405.1,218.2,165,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.357,0.294,0.419,218.2,165,286.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.132,0.113,0.156,0.016,0.00977,0.0341,0.00064,0.00039,0.0014,0.321,0.253,0.403,0.013,0.01,0.016,24.59,24.25,24.88,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.01,26.03,52.64,37.82,25.25,48.2,0,0,0,0,0,0,0.267,0,0.308,0.35,0.65,0.35,39.6
1341093600000,2012,7,2011,10,31,0.652,0.289,0.363,22474.9,38.98,38.98,30.21,1,1,1,243.5,212.6,281,135.5,104.6,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.447,0.384,0.508,135.5,104.6,173,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0905,0.115,0.00727,0.00464,0.0105,0.00029,0.00018,0.00042,0.234,0.179,0.301,0.0092,0.007,0.012,25.12,24.87,25.35,0.932,0.914,0.946,0.97,0.97,0.976,0.904,0.887,0.924,31.12,23.77,39.94,30.21,23.06,38.98,0,0,0,0,0,0,0.168,0,0.289,0.44,0.56,0.44,34.5
1343772000000,2012,8,2011,11,31,0.483,0.249,0.234,1835.22,26.2,26.2,2.467,1,1,1,180.3,157.1,210.7,87.32,64.12,93,93,93,0,-1.421e-14,1.421e-14,0.519,0.441,0.592,87.32,64.12,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0826,0.0744,0.0933,0.00317,0.0012,0.00576,0.00012,0.000047,0.00023,0.146,0.105,0.2,0.0057,0.0041,0.0079,25.41,25.34,25.42,0.0891,0,0.923,0.0939,0,0.97,0.0865,0,0.896,2.543,0,27.01,2.467,0,26.2,0,28,0,0,0.903,0,0.0137,0.903,0.249,0.52,0.48,0.52,3.8
1346450400000,2012,9,2011,12,30,0.336,0.187,0.107,3865.23,18.63,18.63,5.368,1,0,0.6333333333333333,129.7,112.8,155.8,57.69,40.82,72,72,72,16.33,-1.421e-14,49.57,0.56,0.462,0.638,41.37,0,83.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0792,0.000824,0,0.00287,0.000032,0,0.00011,0.0927,0.0708,0.138,0.0036,0.0028,0.0054,25.41,25.37,25.43,0.306,0,0.939,0.32,0,0.962,0.294,0,0.901,5.591,0,19.37,5.368,0,18.63,11,20,0,0.367,0.667,0,0.0298,1.03,0.229,0.56,0.32,0.68,11.5
1349042400000,2012,10,2012,1,31,0.296,0.139,0.157,0,0,0,0,1,1,1,110.5,106.8,114.2,58.46,54.81,52,52,52,-2.292e-16,-7.105e-15,7.105e-15,0.471,0.455,0.487,58.46,54.81,62.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000719,0.000409,0.00104,0.000028,0.000016,0.000041,0.093,0.0877,0.0983,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.139,0.47,0.53,0.47,0
1351720800000,2012,11,2012,2,30,0.311,0.13,0.181,8068.3,20.98,20.98,11.21,1,1,1,119.9,110.1,145.4,69.89,60.09,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.419,0.344,0.454,69.89,60.09,95.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0794,0.00169,0.000858,0.00386,0.000066,0.000034,0.00015,0.11,0.0953,0.155,0.0043,0.0037,0.0061,25.39,25.35,25.4,0.637,0,0.938,0.673,0,0.967,0.612,0,0.9,11.66,0,21.7,11.21,0,20.98,0,9,0,0,0.3,0,0.0623,0.3,0.13,0.42,0.58,0.42,25.9
1354312800000,2012,12,2012,3,31,0.463,0.158,0.305,18825.6,33.64,33.64,25.3,1,1,1,172.8,149.5,208,113.8,90.46,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.344,0.284,0.395,113.8,90.46,149,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0791,0.0998,0.00542,0.00344,0.00841,0.00021,0.00013,0.00033,0.189,0.147,0.252,0.0074,0.0058,0.0099,25.35,25.3,25.36,0.922,0.911,0.938,0.969,0.965,0.97,0.893,0.883,0.91,26.1,20.71,34.68,25.3,19.97,33.64,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.7
1356991200000,2013,1,2012,4,31,0.876,0.196,0.68,41659.3,96.07,96.07,55.99,2,1,1.5161290322580645,327,209.1,516.7,254,136.1,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.242,0.141,0.349,254,136.1,443.7,990,990,990,965,964.5,965.9,25,24.1,25.5,0.139,0.097,0.206,0.0337,0.00732,0.108,0.0014,0.00029,0.0045,0.343,0.23,0.556,0.014,0.009,0.023,24.62,23.52,25.32,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.47,26.25,51.8,37.42,25.46,48.2,0,0,0,0,0,0,0.311,0,0.196,0.22,0.78,0.22,47.6
1359669600000,2013,2,2012,5,28,1.63,0.223,1.41,80979.2,140.4,140.4,120.5,3,2,2.892857142857143,674.7,531.2,774.2,582.6,446.2,92.14,85,105,-2.03e-15,-5.684e-14,0,0.138,0.11,0.16,582.6,446.2,689.2,990,990,990,966.6,966,967,23.4,23,24,0.282,0.207,0.341,0.191,0.11,0.261,0.0082,0.0046,0.011,0.689,0.541,0.856,0.029,0.023,0.037,22.72,22.15,23.45,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.01,36.11,52.6,41.89,35.03,48.2,0,0,0,0,0,0,0.669,0,0.22,0.14,0.87,0.13,49.7
1362088800000,2013,3,2012,6,31,2.91,0.327,2.4,123700,192.8,192.8,166.3,4,3,3.7096774193548385,1088,783,1644,966.4,676,121.9,107,129,70.96,-1.137e-13,414.8,0.117,0.0785,0.142,895.4,676,1100,990,990,990,968.1,967,969.9,21.9,20.1,23,0.574,0.339,0.912,0.426,0.253,0.648,0.02,0.011,0.032,1.26,0.838,1.86,0.059,0.037,0.093,20.61,18.19,22.13,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.33,39.33,52.2,45.02,38.33,48.2,0,0,0,0,0,0,0.924,0,0.51,0.11,0.82,0.18,42.5
1364767200000,2013,4,2012,7,30,3.95,0.384,2.81,133110,192.8,192.8,184.9,4,4,4,1523,1090,1744,1375,941.8,148,148,148,289.1,0,496.1,0.0993,0.0849,0.136,1086,941.8,1100,990,990,990,969.6,968.2,970.3,20.4,19.7,21.8,0.866,0.577,0.926,0.621,0.395,0.648,0.03,0.018,0.033,1.78,1.23,1.87,0.088,0.056,0.095,18.66,17.85,20.59,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.23,45.41,50.15,46.22,44.5,48.2,0,0,0,0,0,0,1.03,0,1.14,0.097,0.71,0.29,33.7
1367359200000,2013,5,2012,8,31,2.16,0.394,1.77,98024.8,173.9,173.9,131.8,4,2,3.129032258064516,806.9,623.9,1061,659.9,476.9,147,147,147,-3.667e-15,-1.137e-13,5.684e-14,0.186,0.139,0.236,659.9,476.9,913.8,990,990,990,967.1,966.4,968.1,22.9,21.9,23.6,0.345,0.231,0.545,0.238,0.124,0.381,0.01,0.0053,0.017,0.811,0.543,1.18,0.036,0.023,0.054,22.06,20.73,22.98,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.58,35.36,52.34,42.31,34.3,48.2,0,0,0,0,0,0,0.732,0,0.39,0.18,0.82,0.18,45.4
1370037600000,2013,6,2012,9,30,1.3,0.308,0.996,59097.8,103.1,103.1,82.08,3,2,2.033333333333333,503.3,413.3,614.9,384.3,294.3,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.24,0.194,0.288,384.3,294.3,495.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.191,0.159,0.24,0.0804,0.0379,0.133,0.0033,0.0015,0.0056,0.47,0.338,0.633,0.02,0.014,0.027,23.67,23.05,24.2,0.95,0.939,0.958,0.976,0.97,0.98,0.928,0.911,0.939,41.73,32.81,52.52,40.47,31.83,48.2,0,0,0,0,0,0,0.456,0,0.304,0.24,0.77,0.23,45.5
1372629600000,2013,7,2012,10,31,0.925,0.289,0.635,38755.1,65.03,65.03,52.09,2,1,1.5483870967741935,345.2,293.8,408.1,237.2,185.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.316,0.265,0.368,237.2,185.8,300.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.119,0.159,0.0195,0.0115,0.0407,0.00079,0.00046,0.0017,0.322,0.248,0.397,0.013,0.01,0.016,24.55,24.22,24.8,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.59,25.69,52.26,36.44,24.92,48.2,0,0,0,0,0,0,0.289,0,0.29,0.31,0.69,0.31,41.9
1375308000000,2013,8,2012,11,31,0.66,0.249,0.411,25665.7,44.72,44.72,34.5,1,1,1,246.4,212.6,289.7,153.4,119.6,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.381,0.321,0.437,153.4,119.6,196.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.094,0.121,0.00879,0.00592,0.0125,0.00035,0.00023,0.0005,0.264,0.204,0.342,0.01,0.008,0.014,25.07,24.8,25.32,0.939,0.925,0.954,0.973,0.97,0.98,0.914,0.897,0.935,35.45,27.47,45.63,34.5,26.65,44.72,0,0,0,0,0,0,0.192,0,0.249,0.38,0.62,0.38,38.9
1377986400000,2013,9,2012,12,30,0.453,0.187,0.266,16453.8,30.93,30.93,22.85,1,1,1,174.8,150.8,209.6,102.8,78.83,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.416,0.343,0.477,102.8,78.83,137.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0775,0.0982,0.00449,0.00245,0.00745,0.00018,0.000096,0.00029,0.172,0.129,0.234,0.0067,0.0051,0.0092,25.37,25.31,25.38,0.924,0.911,0.935,0.967,0.96,0.97,0.893,0.882,0.906,23.63,18.34,31.89,22.85,17.61,30.93,0,0,0,0,0,0,0.127,0,0.187,0.41,0.59,0.41,36.3
1380578400000,2013,10,2013,1,31,0.376,0.139,0.236,14526,21.29,21.29,19.52,1,1,1,140.2,133.3,148.9,88.24,81.33,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.371,0.349,0.39,88.24,81.33,96.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0748,0.0803,0.00325,0.00266,0.00399,0.00013,0.0001,0.00016,0.142,0.13,0.158,0.0056,0.0051,0.0062,25.36,25.34,25.37,0.923,0.914,0.932,0.964,0.961,0.967,0.89,0.884,0.895,20.26,18.86,22.01,19.52,18.11,21.29,0,0,0,0,0,0,0.108,0,0.14,0.37,0.63,0.37,38.6
1383256800000,2013,11,2013,2,30,0.391,0.13,0.261,15973.4,25.03,25.03,22.19,1,1,1,150.7,136.6,162.9,100.7,86.61,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.332,0.307,0.366,100.7,86.61,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0763,0.0856,0.00431,0.00311,0.00534,0.00017,0.00012,0.00021,0.164,0.139,0.186,0.0064,0.0054,0.0073,25.34,25.34,25.36,0.915,0.911,0.925,0.968,0.963,0.97,0.886,0.883,0.892,22.91,19.93,25.8,22.19,19.19,25.03,0,0,0,0,0,0,0.123,0,0.13,0.33,0.67,0.33,40.9
1385848800000,2013,12,2013,3,31,0.518,0.158,0.36,22476.1,39.44,39.44,30.21,1,1,1,193.5,157.9,232.3,134.5,98.94,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.308,0.254,0.374,134.5,98.94,173.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0947,0.0821,0.108,0.00719,0.00416,0.0105,0.00028,0.00016,0.00041,0.226,0.162,0.295,0.0088,0.0064,0.012,25.32,25.11,25.36,0.931,0.912,0.946,0.97,0.968,0.977,0.903,0.883,0.924,31.13,22.43,40.38,30.21,21.72,39.44,0,0,0,0,0,0,0.168,0,0.158,0.31,0.69,0.31,43.4
1388527200000,2014,1,2013,4,31,0.932,0.196,0.737,45024.4,96.4,96.4,60.52,2,1,1.6129032258064515,348,239.2,528.5,275,166.2,73,73,73,-9.168e-16,-2.842e-14,5.684e-14,0.222,0.138,0.305,275,166.2,455.4,990,990,990,965.1,964.6,966,24.9,24,25.4,0.146,0.108,0.21,0.0378,0.00987,0.114,0.0015,0.00039,0.0047,0.362,0.243,0.574,0.015,0.0097,0.024,24.49,23.45,25.08,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.939,39.76,25.81,51.43,38.7,25.04,48.2,0,0,0,0,0,0,0.336,0,0.195,0.21,0.79,0.21,48.3
1391205600000,2014,2,2013,5,28,1.69,0.237,1.45,83304.6,133.9,133.9,124,3,2,2.9285714285714284,699.3,547.3,759.5,601.4,462.3,97.86,85,105,-2.03e-15,-5.684e-14,5.684e-14,0.14,0.125,0.155,601.4,462.3,654.5,990,990,990,966.7,966.1,966.9,23.3,23.1,23.9,0.294,0.213,0.325,0.203,0.117,0.238,0.0087,0.0049,0.01,0.718,0.544,0.8,0.031,0.023,0.035,22.59,22.26,23.35,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,43.56,36.22,52.55,42.47,35.13,48.2,0,0,0,0,0,0,0.689,0,0.24,0.14,0.86,0.14,49.3
1393624800000,2014,3,2013,6,31,2.65,0.307,2.25,119094,192.8,192.8,160.1,4,3,3.5483870967741935,988.6,733.5,1473,873.8,626.5,114.8,107,129,32.22,-1.137e-13,243.7,0.121,0.0876,0.146,841.6,626.5,1100,990,990,990,967.8,966.8,969.4,22.2,20.6,23.2,0.514,0.311,0.883,0.383,0.22,0.648,0.018,0.0095,0.031,1.15,0.755,1.83,0.053,0.033,0.089,21.08,18.77,22.41,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.23,39.42,51.33,45.11,38.42,48.2,0,0,0,0,0,0,0.889,0,0.4,0.12,0.85,0.15,44.9
1396303200000,2014,4,2013,7,30,4.02,0.384,2.85,133974,188,188,186.1,4,4,4,1551,1495,1575,1403,1347,148,148,148,303.3,246.8,327.1,0.0954,0.094,0.099,1100,1100,1100,990,990,990,969.7,969.5,969.7,20.3,20.3,20.5,0.911,0.907,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.49,18.41,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.47,47.26,47.96,46.52,46.32,47,0,0,0,0,0,0,1.03,0,1.17,0.096,0.71,0.29,33.3
1398895200000,2014,5,2013,8,31,3.3,0.514,2.58,129658,192.8,192.8,174.3,4,3,3.806451612903226,1231,877.4,1572,1039,685.4,192,192,192,75.06,-1.137e-13,279.8,0.162,0.122,0.219,964,685.4,1100,990,990,990,968.6,967.4,969.7,21.4,20.3,22.6,0.668,0.354,0.91,0.49,0.259,0.648,0.023,0.011,0.032,1.43,0.864,1.86,0.068,0.038,0.092,19.95,18.43,21.73,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.95,39.34,51.31,45.86,38.34,48.2,0,0,0,0,0,0,0.968,0,0.72,0.16,0.78,0.22,39.3
1401573600000,2014,6,2013,9,30,1.8,0.381,1.42,80815.2,144.6,144.6,112.2,3,2,2.6,693.5,544.9,862.8,546.5,383.9,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.219,0.138,0.295,546.5,383.9,743.8,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.274,0.194,0.386,0.171,0.0802,0.298,0.0074,0.0033,0.013,0.672,0.475,0.961,0.029,0.02,0.042,22.66,21.69,23.47,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.73,35.27,52.25,43.49,34.21,48.2,0,0,0,0,0,0,0.624,0,0.38,0.21,0.79,0.21,44.9
1404165600000,2014,7,2013,10,31,1.17,0.362,0.812,48597.5,86.52,86.52,65.32,2,1,1.935483870967742,438.2,359.7,536.4,303.2,224.7,135,135,135,-2.75e-15,-5.684e-14,2.842e-14,0.312,0.252,0.375,303.2,224.7,401.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.136,0.198,0.0432,0.0149,0.0885,0.0018,0.0006,0.0037,0.364,0.253,0.5,0.015,0.01,0.021,24.07,23.49,24.51,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.34,25.8,52.42,34.21,25.03,48.2,0,0,0,0,0,0,0.363,0,0.358,0.31,0.69,0.31,41.5
1406844000000,2014,8,2013,11,31,0.79,0.308,0.482,29830.9,51.85,51.85,40.1,2,1,1.096774193548387,294.8,247.9,354.5,179.8,132.9,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.394,0.324,0.464,179.8,132.9,239.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.117,0.1,0.138,0.011,0.00705,0.0161,0.00044,0.00028,0.00065,0.298,0.229,0.393,0.012,0.0091,0.016,24.81,24.51,25.08,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.74,25.6,51.75,37.64,24.83,48.2,0,0,0,0,0,0,0.223,0,0.308,0.39,0.61,0.39,37.8
1409522400000,2014,9,2013,12,30,0.53,0.203,0.327,20289.2,34.63,34.63,28.18,1,1,1,204.5,173,245.4,126.2,101,78.33,72,91,-1.421e-15,-1.421e-14,1.421e-14,0.383,0.339,0.422,126.2,101,154.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0853,0.106,0.00647,0.00433,0.00888,0.00025,0.00017,0.00035,0.214,0.168,0.265,0.0084,0.0066,0.01,25.3,25.06,25.38,0.927,0.911,0.94,0.97,0.969,0.97,0.899,0.883,0.912,29.05,22.9,35.7,28.18,22.2,34.63,0,0,0,0,0,0,0.157,0,0.203,0.38,0.62,0.38,38.3
1412114400000,2014,10,2014,1,31,0.421,0.139,0.282,17313.9,26.53,26.53,23.27,1,1,1,157.2,139.9,171.1,105.2,87.89,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.332,0.304,0.372,105.2,87.89,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0771,0.0881,0.0047,0.00322,0.00587,0.00018,0.00013,0.00023,0.173,0.142,0.197,0.0068,0.0055,0.0077,25.34,25.34,25.36,0.918,0.911,0.924,0.969,0.963,0.97,0.889,0.883,0.897,24.02,20.19,27.35,23.27,19.45,26.53,0,0,0,0,0,0,0.129,0,0.139,0.33,0.67,0.33,41.1
1414792800000,2014,11,2014,2,30,0.395,0.13,0.265,16220.6,24.3,24.3,22.53,1,1,1,152.2,139.6,159.8,102.2,89.62,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.329,0.313,0.358,102.2,89.62,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0774,0.0845,0.00444,0.00337,0.00509,0.00017,0.00013,0.0002,0.167,0.144,0.18,0.0065,0.0057,0.0071,25.34,25.34,25.36,0.915,0.912,0.922,0.969,0.964,0.97,0.887,0.884,0.89,23.25,20.54,25.06,22.53,19.81,24.3,0,0,0,0,0,0,0.125,0,0.13,0.33,0.67,0.33,41.1
1417384800000,2014,12,2014,3,31,0.482,0.158,0.324,20087.7,30.57,30.57,27,1,1,1,179.9,154.9,194.8,120.9,95.93,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.329,0.303,0.381,120.9,95.93,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.081,0.0951,0.00603,0.0039,0.0073,0.00024,0.00015,0.00029,0.202,0.157,0.228,0.0079,0.0062,0.0089,25.36,25.35,25.36,0.925,0.913,0.933,0.97,0.967,0.97,0.897,0.884,0.905,27.84,21.83,31.52,27,21.1,30.57,0,0,0,0,0,0,0.15,0,0.158,0.33,0.67,0.33,41.7
1420063200000,2015,1,2014,4,31,0.648,0.196,0.452,28145.4,56.43,56.43,37.83,2,1,1.096774193548387,241.8,196.8,331.3,168.8,123.8,73,73,73,-4.584e-16,-2.842e-14,2.842e-14,0.309,0.22,0.371,168.8,123.8,258.3,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.109,0.0926,0.14,0.0102,0.00627,0.0209,0.0004,0.00025,0.00084,0.273,0.208,0.392,0.011,0.0081,0.016,25.1,24.67,25.39,0.94,0.924,0.959,0.973,0.97,0.98,0.915,0.897,0.94,36.33,26.41,52.6,35.23,25.62,48.2,0,0,0,0,0,0,0.21,0,0.196,0.3,0.7,0.3,43.4
1422741600000,2015,2,2014,5,28,1.34,0.206,1.14,66396.4,134.7,134.7,98.8,3,2,2.4642857142857144,554.4,344.7,740.9,469.4,259.7,85,85,85,6.09e-15,0,5.684e-14,0.163,0.115,0.247,469.4,259.7,655.9,990,990,990,966.1,965.1,966.9,23.9,23.1,24.9,0.228,0.142,0.323,0.129,0.0216,0.239,0.0055,0.00087,0.01,0.555,0.281,0.799,0.023,0.011,0.035,23.37,22.34,24.6,0.95,0.931,0.958,0.976,0.97,0.98,0.928,0.904,0.939,41.08,29.17,52.5,39.93,28.3,48.2,0,0,0,0,0,0,0.549,0,0.2,0.15,0.85,0.15,49.5
1425160800000,2015,3,2014,6,31,2.21,0.287,1.92,106881,165.3,165.3,143.7,4,3,3.2580645161290325,824.1,746.6,956.1,717.1,639.6,107,107,107,0,0,0,0.131,0.112,0.143,717.1,639.6,849.1,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.371,0.318,0.478,0.276,0.228,0.35,0.012,0.0099,0.016,0.889,0.777,1.06,0.039,0.034,0.047,21.91,21.22,22.34,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,45.47,39.42,51.55,44.41,38.42,48.2,0,0,0,0,0,0,0.798,0,0.29,0.13,0.87,0.13,48.4
1427839200000,2015,4,2014,7,30,2.52,0.324,2.2,116714,185.2,185.2,162.1,4,3,3.7333333333333334,972.8,883.8,1111,847.8,758.8,125,125,125,7.579e-15,-1.137e-13,1.137e-13,0.129,0.112,0.141,847.8,758.8,986.2,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.485,0.403,0.617,0.349,0.306,0.416,0.016,0.014,0.019,1.08,0.953,1.31,0.049,0.042,0.06,21.15,20.44,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.35,39.43,52.33,43.74,38.44,48.2,0,0,0,0,0,0,0.901,0,0.32,0.13,0.87,0.13,46.3
1430431200000,2015,5,2014,8,31,2.28,0.394,1.89,104015,177.9,177.9,139.8,4,3,3.2903225806451615,852.1,681.8,1087,705.1,534.8,147,147,147,3.667e-15,-1.137e-13,1.137e-13,0.176,0.135,0.216,705.1,534.8,940.1,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.377,0.264,0.57,0.265,0.158,0.394,0.012,0.0068,0.018,0.873,0.605,1.22,0.039,0.026,0.056,21.83,20.6,22.77,0.954,0.95,0.957,0.978,0.971,0.98,0.934,0.922,0.938,43.65,37.8,51.55,42.56,36.71,48.2,0,0,0,0,0,0,0.777,0,0.39,0.17,0.83,0.17,45.6
1433109600000,2015,6,2014,9,30,1.69,0.345,1.34,77507.4,117.1,117.1,107.6,3,2,2.6666666666666665,651,563.2,684.9,518,402.2,133,119,161,0,-5.684e-14,5.684e-14,0.207,0.174,0.286,518,402.2,565.9,990,990,990,966.5,966.1,966.6,23.5,23.4,23.9,0.255,0.2,0.279,0.151,0.0888,0.179,0.0064,0.0037,0.0077,0.614,0.503,0.655,0.026,0.021,0.028,22.88,22.71,23.36,0.953,0.949,0.958,0.976,0.971,0.98,0.93,0.922,0.939,42.22,37.71,51.73,41.05,36.62,48.2,0,0,0,0,0,0,0.598,0,0.35,0.2,0.79,0.21,45.9
1435701600000,2015,7,2014,10,31,1.19,0.362,0.824,49350.6,90.05,90.05,66.33,2,1,1.903225806451613,442.8,354.5,554.1,307.8,219.5,135,135,135,9.168e-16,-2.842e-14,5.684e-14,0.31,0.244,0.381,307.8,219.5,419.1,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.165,0.134,0.204,0.0457,0.0144,0.0968,0.0019,0.00058,0.0041,0.376,0.254,0.527,0.015,0.01,0.022,24.04,23.38,24.5,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.65,25.93,52.42,35.5,25.15,48.2,0,0,0,0,0,0,0.369,0,0.366,0.3,0.69,0.31,41.5
1438380000000,2015,8,2014,11,31,0.771,0.308,0.463,28666.6,50.82,50.82,38.53,2,1,1.064516129032258,287.7,240,349.9,172.7,125,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.405,0.329,0.479,172.7,125,234.9,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.114,0.0976,0.136,0.0104,0.00637,0.0157,0.00042,0.00025,0.00063,0.29,0.215,0.393,0.012,0.0085,0.016,24.85,24.51,25.14,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38,25.6,51.75,36.91,24.83,48.2,0,0,0,0,0,0,0.214,0,0.308,0.4,0.6,0.4,37.2
1441058400000,2015,9,2014,12,30,0.498,0.187,0.311,19294.5,37.11,37.11,26.8,1,1,1,192.1,159.6,236.4,120.1,87.58,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.38,0.305,0.451,120.1,87.58,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.092,0.0806,0.108,0.00596,0.00319,0.00972,0.00023,0.00013,0.00038,0.203,0.144,0.282,0.0079,0.0057,0.011,25.33,25.1,25.38,0.926,0.911,0.943,0.969,0.963,0.972,0.897,0.883,0.917,27.65,20.16,38.18,26.8,19.42,37.11,0,0,0,0,0,0,0.149,0,0.187,0.38,0.62,0.38,38.7
1443650400000,2015,10,2015,1,31,0.384,0.139,0.245,15028.3,23.44,23.44,20.2,1,1,1,143.3,127.6,158.2,91.33,75.59,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.364,0.329,0.408,91.33,75.59,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0728,0.0836,0.00351,0.00218,0.00478,0.00014,0.000085,0.00019,0.148,0.12,0.174,0.0058,0.0047,0.0068,25.36,25.34,25.38,0.922,0.911,0.94,0.965,0.96,0.97,0.89,0.883,0.902,20.92,17.68,24.16,20.2,16.97,23.44,0,0,0,0,0,0,0.112,0,0.139,0.36,0.64,0.36,39.1
1446328800000,2015,11,2015,2,30,0.372,0.13,0.242,14878.6,24.04,24.04,20.66,1,1,1,143.5,128.9,158.8,93.46,78.95,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.35,0.315,0.388,93.46,78.95,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0736,0.0842,0.00369,0.00246,0.00499,0.00014,0.000097,0.0002,0.151,0.125,0.178,0.0059,0.0049,0.007,25.35,25.34,25.37,0.921,0.912,0.935,0.965,0.96,0.97,0.89,0.883,0.898,21.4,18.37,24.79,20.66,17.64,24.04,0,0,0,0,0,0,0.115,0,0.13,0.35,0.65,0.35,40
1448920800000,2015,12,2015,3,31,0.497,0.158,0.339,21060.4,33.51,33.51,28.31,1,1,1,185.4,155.5,207.4,126.4,96.48,59,59,59,0,-1.421e-14,1.421e-14,0.32,0.284,0.379,126.4,96.48,148.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0812,0.0996,0.0065,0.00395,0.00837,0.00025,0.00015,0.00033,0.211,0.158,0.251,0.0083,0.0062,0.0098,25.35,25.3,25.36,0.928,0.911,0.938,0.97,0.967,0.97,0.9,0.883,0.91,29.19,21.94,34.55,28.31,21.22,33.51,0,0,0,0,0,0,0.157,0,0.158,0.32,0.68,0.32,42.4
1451599200000,2016,1,2015,4,31,0.69,0.196,0.495,30704.8,54.59,54.59,41.27,2,1,1.1612903225806452,257.7,204.2,322.8,184.7,131.2,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.289,0.226,0.358,184.7,131.2,249.8,990,990,990,964.7,964.4,965,25.3,25,25.6,0.114,0.0952,0.137,0.0115,0.0069,0.017,0.00045,0.00027,0.00068,0.292,0.222,0.39,0.012,0.0087,0.016,25,24.72,25.35,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.33,25.56,52.43,37.09,24.79,48.2,0,0,0,0,0,0,0.229,0,0.195,0.28,0.72,0.28,44.5
1454277600000,2016,2,2015,5,29,1.19,0.213,0.976,58010.3,123.3,123.3,83.35,3,2,2.2413793103448274,474.6,328.6,677.5,389.6,243.6,85,85,85,1.96e-15,0,5.684e-14,0.187,0.125,0.259,389.6,243.6,592.5,990,990,990,965.7,965,966.6,24.3,23.4,25,0.191,0.136,0.287,0.0848,0.0165,0.197,0.0035,0.00066,0.0084,0.452,0.259,0.692,0.019,0.01,0.03,23.82,22.7,24.7,0.946,0.927,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.23,27.35,51.25,37.18,26.53,48.2,0,0,0,0,0,0,0.463,0,0.214,0.18,0.82,0.18,48.7
1456783200000,2016,3,2015,6,31,2.75,0.307,2.35,122568,192.8,192.8,164.7,4,3,3.6129032258064515,1027,698.5,1426,912.1,591.5,114.8,107,129,35.66,-1.137e-13,196.8,0.116,0.0905,0.153,876.5,591.5,1100,990,990,990,967.9,966.7,969.2,22.1,20.8,23.3,0.548,0.291,0.863,0.413,0.196,0.648,0.019,0.0084,0.031,1.22,0.696,1.81,0.056,0.03,0.087,20.87,18.94,22.61,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.89,39.69,52.1,45.62,38.71,48.2,0,0,0,0,0,0,0.915,0,0.4,0.11,0.85,0.15,44.6
1459461600000,2016,4,2015,7,30,3.63,0.384,2.84,137347,192.8,192.8,190.8,4,4,4,1400,1194,1457,1252,1046,148,148,148,155,0,209,0.106,0.102,0.124,1097,1046,1100,990,990,990,969.2,968.5,969.3,20.8,20.7,21.5,0.856,0.716,0.883,0.642,0.527,0.648,0.031,0.025,0.031,1.8,1.53,1.83,0.086,0.071,0.089,19.04,18.82,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.79,48.34,50.3,47.69,47.38,48.2,0,0,0,0,0,0,1.06,0,0.79,0.11,0.78,0.22,37.8
1462053600000,2016,5,2015,8,31,2.42,0.433,1.98,107787,181.8,181.8,144.9,4,3,3.3548387096774195,901.8,707.5,1169,740.3,560.5,161.5,147,192,-7.335e-15,-1.137e-13,1.137e-13,0.18,0.153,0.208,740.3,560.5,976.8,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.404,0.279,0.616,0.287,0.175,0.412,0.013,0.0075,0.019,0.931,0.649,1.3,0.042,0.028,0.06,21.58,20.27,22.62,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.63,39.44,52.14,43.39,38.45,48.2,0,0,0,0,0,0,0.805,0,0.44,0.18,0.82,0.18,44.5
1464732000000,2016,6,2015,9,30,1.47,0.308,1.16,67967.1,119.3,119.3,94.4,3,2,2.3,566.6,461.4,695.8,447.6,342.4,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.213,0.171,0.258,447.6,342.4,576.8,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.219,0.176,0.286,0.112,0.0606,0.186,0.0047,0.0025,0.008,0.54,0.41,0.674,0.023,0.017,0.029,23.32,22.64,23.91,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.93,35.46,52.57,41.65,34.39,48.2,0,0,0,0,0,0,0.524,0,0.31,0.21,0.79,0.21,46.2
1467324000000,2016,7,2015,10,31,1.03,0.362,0.667,40309,69.04,69.04,54.18,2,1,1.6129032258064515,383.9,325.6,455.7,248.9,190.6,135,135,135,0,-2.842e-14,2.842e-14,0.355,0.296,0.415,248.9,190.6,320.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.144,0.124,0.17,0.0232,0.0119,0.0504,0.00094,0.00048,0.0021,0.332,0.254,0.404,0.013,0.01,0.016,24.35,23.97,24.64,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.25,25.9,52.48,36.06,25.12,48.2,0,0,0,0,0,0,0.301,0,0.363,0.35,0.65,0.35,39.1
1470002400000,2016,8,2015,11,31,0.731,0.268,0.463,29028.8,46.72,46.72,39.02,1,1,1,273.1,235.6,321.4,173,142.6,100.1,93,115,-2.75e-15,-2.842e-14,2.842e-14,0.367,0.326,0.4,173,142.6,206.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.126,0.0105,0.00787,0.0133,0.00041,0.00031,0.00053,0.3,0.245,0.361,0.012,0.0096,0.014,24.91,24.63,25.14,0.946,0.936,0.956,0.976,0.97,0.98,0.923,0.908,0.937,39.98,32.9,47.67,39.02,31.92,46.72,0,0,0,0,0,0,0.217,0,0.268,0.37,0.63,0.37,39.7
1472680800000,2016,9,2015,12,30,0.506,0.187,0.319,19779.2,36.18,36.18,27.47,1,1,1,195.1,167.2,232.6,123.1,95.24,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.373,0.31,0.431,123.1,95.24,160.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0833,0.106,0.00621,0.00385,0.0094,0.00024,0.00015,0.00037,0.208,0.158,0.275,0.0081,0.0062,0.011,25.33,25.13,25.38,0.925,0.911,0.942,0.97,0.967,0.97,0.897,0.883,0.914,28.33,21.72,37.29,27.47,20.99,36.18,0,0,0,0,0,0,0.153,0,0.187,0.37,0.63,0.37,39.1
1475272800000,2016,10,2016,1,31,0.397,0.139,0.258,15851.7,25.27,25.27,21.31,1,1,1,148.4,131.4,165.9,96.36,79.41,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.353,0.313,0.396,96.36,79.41,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0741,0.0863,0.00394,0.0025,0.00543,0.00015,0.000098,0.00021,0.157,0.126,0.188,0.0061,0.005,0.0074,25.35,25.34,25.37,0.921,0.911,0.934,0.966,0.96,0.97,0.89,0.883,0.897,22.04,18.46,26.06,21.31,17.73,25.27,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.9
1477951200000,2016,11,2016,2,30,0.403,0.13,0.274,16843.7,26.82,26.82,23.39,1,1,1,155.7,132.2,170.2,105.7,82.24,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.323,0.294,0.378,105.7,82.24,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0748,0.0882,0.00473,0.00274,0.00597,0.00019,0.00011,0.00023,0.173,0.131,0.199,0.0068,0.0051,0.0078,25.34,25.34,25.37,0.92,0.912,0.931,0.968,0.961,0.97,0.891,0.883,0.897,24.15,19.04,27.65,23.39,18.3,26.82,0,0,0,0,0,0,0.13,0,0.129,0.32,0.68,0.32,41.8
1480543200000,2016,12,2016,3,31,0.504,0.158,0.346,21516,34.07,34.07,28.92,1,1,1,188.1,166.4,209.9,129.1,107.4,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.316,0.281,0.355,129.1,107.4,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0851,0.1,0.00672,0.00488,0.00858,0.00026,0.00019,0.00034,0.216,0.177,0.255,0.0085,0.007,0.01,25.34,25.29,25.36,0.928,0.916,0.939,0.97,0.97,0.97,0.901,0.889,0.911,29.81,24.47,35.13,28.92,23.73,34.07,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.7
1483221600000,2017,1,2016,4,31,0.719,0.196,0.524,32431.3,56.84,56.84,43.59,2,1,1.2903225806451613,268.6,213.4,333.2,195.6,140.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.277,0.219,0.342,195.6,140.4,260.2,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.118,0.0985,0.141,0.0126,0.00769,0.0218,0.0005,0.0003,0.00088,0.289,0.238,0.387,0.011,0.0093,0.015,24.95,24.65,25.28,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.95,25.81,52.05,35.86,25.04,48.2,0,0,0,0,0,0,0.242,0,0.195,0.27,0.73,0.27,45.1
1485900000000,2017,2,2016,5,28,1.11,0.206,0.906,53984.3,118.4,118.4,80.33,3,2,2.142857142857143,459.7,341.1,653.7,374.7,256.1,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.191,0.13,0.249,374.7,256.1,568.7,990,990,990,965.7,965.1,966.5,24.3,23.5,24.9,0.185,0.14,0.273,0.0768,0.0199,0.181,0.0032,0.0008,0.0077,0.44,0.276,0.652,0.018,0.011,0.028,23.9,22.83,24.62,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.67,28.78,52.55,37.51,27.91,48.2,0,0,0,0,0,0,0.446,0,0.204,0.19,0.82,0.18,48.6
1488319200000,2017,3,2016,6,31,3.93,0.378,2.56,122437,192.8,192.8,164.6,4,3,3.774193548387097,1467,675.8,2554,1326,568.8,141.1,107,183,368.5,-1.137e-13,1271,0.105,0.0716,0.158,957.1,568.8,1100,990,990,990,969.3,966.6,972.4,20.7,17.6,23.4,0.696,0.278,0.926,0.5,0.181,0.648,0.025,0.0077,0.037,1.47,0.658,1.87,0.073,0.028,0.11,19.26,15.69,22.74,0.952,0.944,0.957,0.979,0.975,0.98,0.932,0.921,0.938,44.65,39.33,50.36,43.64,38.33,48.2,0,0,0,0,0,0,0.914,0,1.37,0.096,0.65,0.35,31.2
1490997600000,2017,4,2016,7,30,6.46,0.562,2.85,113441,168,168,157.6,4,4,4,2492,2105,2655,2275,1888,217,217,217,1175,788.1,1338,0.0875,0.0817,0.103,1100,1100,1100,990,990,990,972.3,971.4,972.7,17.7,17.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.44,16.77,0.944,0.943,0.947,0.977,0.974,0.98,0.922,0.919,0.928,40.33,39.27,42.85,39.39,38.26,41.99,0,0,0,0,0,0,0.875,0,3.61,0.087,0.44,0.56,17.6
1493589600000,2017,5,2016,8,31,4.64,0.594,2.95,133966,192,192,180.1,4,4,4,1731,1401,2065,1509,1125,221.8,192,276,408.8,25.07,773.4,0.132,0.093,0.197,1100,1100,1100,990,990,990,970.2,969.2,971.3,19.8,18.7,20.8,0.908,0.828,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.094,0.085,0.1,17.92,16.87,19.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,45.93,43.11,48.97,45.02,42.25,47.99,0,0,0,0,0,0,1,0,1.69,0.13,0.64,0.36,28.9
1496268000000,2017,6,2016,9,30,2.56,0.46,2.08,110565,192.8,192.8,153.6,4,3,3.5,987,780.3,1361,809.7,570.3,177.3,161,210,5.545,-1.137e-13,100.3,0.188,0.118,0.269,804.2,570.3,1100,990,990,990,967.8,967,969,22.2,21,23,0.478,0.294,0.834,0.344,0.182,0.648,0.016,0.0079,0.031,1.07,0.676,1.78,0.049,0.029,0.085,21.14,19.18,22.3,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.99,39.56,51.87,43.81,38.58,48.2,0,0,0,0,0,0,0.853,0,0.48,0.18,0.81,0.19,43.2
1498860000000,2017,7,2016,10,31,1.67,0.573,1.1,63687.2,119.5,119.5,85.6,3,2,2.2903225806451615,624.7,505.8,772.1,410.9,278.8,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.351,0.241,0.449,410.9,278.8,586.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.214,0.162,0.299,0.0953,0.0306,0.193,0.0041,0.0013,0.0084,0.494,0.323,0.698,0.021,0.013,0.03,23.12,22.31,23.8,0.949,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.938,38.52,30.46,51.96,37.44,29.55,48.2,0,0,0,0,0,0,0.476,0,0.57,0.34,0.66,0.34,38.1
1501538400000,2017,8,2016,11,31,1.11,0.493,0.616,37140.6,67.08,67.08,49.92,2,1,1.4516129032258065,414.1,346.9,498.4,230.1,162.9,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.449,0.369,0.53,230.1,162.9,314.4,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.118,0.172,0.0197,0.00959,0.0474,0.0008,0.00039,0.002,0.331,0.261,0.411,0.014,0.011,0.017,24.21,23.78,24.58,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.88,25.95,52.25,36.75,25.17,48.2,0,0,0,0,0,0,0.277,0,0.494,0.44,0.55,0.45,33.5
1504216800000,2017,9,2016,12,30,0.743,0.323,0.42,26106.7,46.25,46.25,36.26,1,1,1,286.6,243,343.3,161.9,125,124.7,118,138,-5.211e-15,-2.842e-14,2.842e-14,0.437,0.395,0.486,161.9,125,205.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.111,0.0973,0.129,0.00952,0.00637,0.0132,0.00038,0.00025,0.00053,0.282,0.215,0.362,0.011,0.0085,0.015,24.87,24.52,25.13,0.942,0.929,0.956,0.974,0.97,0.98,0.918,0.901,0.937,37.22,28.6,47.19,36.26,27.74,46.25,0,0,0,0,0,0,0.201,0,0.323,0.43,0.57,0.43,35.1
1506808800000,2017,10,2017,1,31,0.593,0.26,0.333,19491.5,32.35,32.35,26.2,1,1,1,221.4,202.8,241.6,124.4,105.8,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.44,0.401,0.478,124.4,105.8,144.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0953,0.0887,0.102,0.00633,0.00474,0.00804,0.00025,0.00019,0.00032,0.212,0.179,0.248,0.0083,0.007,0.0098,25.26,25.1,25.4,0.868,0,0.937,0.907,0,0.97,0.841,0,0.909,27.01,0,33.35,26.2,0,32.35,0,2,0,0,0.0645,0,0.146,0.0645,0.26,0.44,0.56,0.44,32.9
1509487200000,2017,11,2017,2,30,0.542,0.196,0.346,20960.6,34.24,34.24,29.11,1,1,1,209,202,218.9,133.4,109,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.363,0.306,0.46,133.4,109,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0895,0.101,0.00709,0.00501,0.00866,0.00028,0.0002,0.00034,0.226,0.184,0.258,0.0088,0.0072,0.01,25.32,25.23,25.4,0.9,0,0.939,0.938,0,0.97,0.873,0,0.911,30.01,0,35.3,29.11,0,34.24,0,1,0,0,0.0333,0,0.162,0.0333,0.196,0.36,0.64,0.36,38.7
1512079200000,2017,12,2017,3,31,0.627,0.158,0.469,29665.7,47.31,47.31,39.87,1,1,1,234.3,206.3,265.9,175.3,147.3,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.253,0.222,0.286,175.3,147.3,206.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0992,0.12,0.0106,0.00827,0.0133,0.00042,0.00032,0.00053,0.299,0.249,0.355,0.012,0.0097,0.014,25.1,24.88,25.31,0.947,0.937,0.956,0.976,0.97,0.98,0.924,0.909,0.937,40.84,34.29,48.27,39.87,33.26,47.31,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.3
1514757600000,2018,1,2017,4,31,0.873,0.196,0.678,41431,67.28,67.28,55.69,2,1,1.7096774193548387,326,269.5,381.6,253,196.5,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.226,0.191,0.271,253,196.5,308.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.138,0.118,0.158,0.0238,0.0125,0.0447,0.00095,0.00049,0.0018,0.316,0.241,0.384,0.013,0.0096,0.015,24.65,24.34,24.88,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.939,35.78,25.69,51.55,34.71,24.92,48.2,0,0,0,0,0,0,0.309,0,0.195,0.22,0.78,0.22,47.5
1517436000000,2018,2,2017,5,28,1.35,0.206,1.15,66643.3,157.6,157.6,99.17,4,2,2.4285714285714284,558.4,387.4,883.8,473.4,302.4,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.162,0.0962,0.219,473.4,302.4,798.8,990,990,990,966.1,965.3,967.4,23.9,22.6,24.7,0.232,0.157,0.424,0.132,0.0417,0.326,0.0056,0.0017,0.014,0.568,0.345,0.977,0.024,0.014,0.043,23.34,21.6,24.32,0.951,0.941,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.86,33.92,51.66,40.68,32.9,48.2,0,0,0,0,0,0,0.551,0,0.2,0.15,0.85,0.15,49.4
1519855200000,2018,3,2017,6,31,3.72,0.443,2.84,137860,192.8,192.8,185.3,4,4,4,1389,930.4,1677,1223,801.4,165.6,129,183,162.4,-1.137e-13,394,0.12,0.101,0.14,1061,801.4,1100,990,990,990,969.1,967.6,970.1,20.9,19.9,22.4,0.802,0.44,0.916,0.591,0.327,0.648,0.028,0.015,0.032,1.68,0.98,1.86,0.081,0.044,0.093,19.19,18.08,21.4,0.953,0.951,0.956,0.98,0.976,0.98,0.934,0.931,0.936,47.4,40.08,50.52,46.32,39.13,48.2,0,0,0,0,0,0,1.03,0,0.88,0.12,0.76,0.24,37.1
1522533600000,2018,4,2017,7,30,5.51,0.384,2.85,120831,181,181,167.8,4,4,4,2127,1700,2334,1979,1552,148,148,148,879.4,452.3,1086,0.0704,0.0634,0.087,1100,1100,1100,990,990,990,971.4,970.1,971.9,18.6,18.1,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.76,16.22,18,0.947,0.946,0.951,0.98,0.979,0.98,0.928,0.926,0.932,42.83,41.37,46.17,41.96,40.5,45.25,0,0,0,0,0,0,0.932,0,2.66,0.07,0.52,0.48,21.9
