datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537740000000,2018,9,2017,12,52,7,0.165,0.0835,0.082,5048.38,31.74,31.74,30.05,1,1,1,273.6,266.2,280.9,135.6,128.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.505,0.491,0.518,135.6,128.2,142.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.102,0.107,0.00727,0.00664,0.0079,0.00029,0.00026,0.00031,0.237,0.224,0.25,0.0094,0.0089,0.0099,24.97,24.93,25.01,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.98,29.24,32.72,30.05,28.37,31.74,0,0,0,0,0,0,0.167,0,0.083,0.51,0.5,0.5,30.6
1538344800000,2018,10,2018,1,1,7,0.155,0.0665,0.0885,5486.13,34.35,34.35,32.66,1,1,1,256.3,248.9,263.7,146.3,138.9,110,110,110,0,-2.842e-14,2.842e-14,0.429,0.417,0.442,146.3,138.9,153.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00819,0.00756,0.00882,0.00032,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.67,31.92,35.41,32.66,30.96,34.35,0,0,0,0,0,0,0.181,0,0.0665,0.43,0.57,0.43,35.4
1538949600000,2018,10,2018,1,2,7,0.145,0.062,0.0831,5151.32,32.02,32.02,30.66,1,1,1,240,233.9,246.5,137.4,131.6,102.6,97,110,0,0,0,0.427,0.404,0.455,137.4,131.6,143.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.102,0.00743,0.00693,0.00792,0.00029,0.00027,0.00031,0.236,0.227,0.246,0.0093,0.009,0.0097,25.12,25.09,25.16,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,30.19,33.01,30.66,29.29,32.02,0,0,0,0,0,0,0.17,0,0.0619,0.43,0.57,0.43,35.5
1539554400000,2018,10,2018,1,3,7,0.139,0.0587,0.0804,4990.08,30.84,30.84,29.7,1,1,1,230,224.3,235,133,127.3,97,97,97,2.03e-15,0,1.421e-14,0.422,0.413,0.432,133,127.3,138,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0964,0.1,0.00705,0.00657,0.00748,0.00028,0.00026,0.00029,0.227,0.217,0.236,0.0089,0.0085,0.0093,25.19,25.15,25.24,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.62,29.29,31.79,29.7,28.41,30.84,0,0,0,0,0,0,0.165,0,0.0586,0.42,0.58,0.42,35.9
1540159200000,2018,10,2018,1,4,7,0.131,0.0587,0.0724,4474.67,27.98,27.98,26.63,1,1,1,216.7,210.9,222.4,119.7,113.9,97,97,97,-4.06e-15,-1.421e-14,0,0.448,0.436,0.46,119.7,113.9,125.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0916,0.0957,0.00592,0.00543,0.00641,0.00023,0.00021,0.00025,0.204,0.193,0.214,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.46,26.07,28.85,26.63,25.29,27.98,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
1540764000000,2018,10,2018,1,5,7,0.125,0.0573,0.0678,4180.45,26.06,26.06,24.88,1,1,1,206.9,204.4,210.1,112.2,108.2,94.71,93,97,6.09e-15,0,1.421e-14,0.458,0.443,0.473,112.2,108.2,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0896,0.0924,0.00528,0.00495,0.0057,0.00021,0.00019,0.00022,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.37,25.34,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.65,24.68,26.86,24.88,23.94,26.06,0,0,0,0,0,0,0.138,0,0.0572,0.46,0.54,0.46,33.4
1541368800000,2018,11,2018,2,6,7,0.131,0.0562,0.0745,4614.68,28.29,28.29,27.47,1,1,1,216.1,211.5,219.7,123.1,118.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.423,0.44,123.1,118.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0929,0.0958,0.00622,0.00582,0.00652,0.00024,0.00023,0.00026,0.209,0.201,0.216,0.0082,0.0079,0.0085,25.29,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.32,27.19,29.17,27.47,26.38,28.29,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
1541973600000,2018,11,2018,2,7,7,0.131,0.0562,0.0748,4635.17,28.05,28.05,27.59,1,1,1,216.6,213.9,218.6,123.6,120.9,93,93,93,6.09e-15,0,1.421e-14,0.429,0.425,0.435,123.6,120.9,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0937,0.0954,0.00626,0.00603,0.00643,0.00025,0.00024,0.00025,0.21,0.206,0.214,0.0082,0.0081,0.0084,25.29,25.27,25.31,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.44,27.79,28.91,27.59,26.96,28.05,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0857,5351.47,34.3,34.3,31.85,1,1,1,216.1,214.8,219.1,141.7,122,74.43,67,93,-2.03e-15,-1.421e-14,0,0.345,0.306,0.432,141.7,122,152.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0988,0.0941,0.102,0.00779,0.00612,0.00868,0.00031,0.00024,0.00034,0.24,0.208,0.258,0.0094,0.0081,0.01,25.26,25.23,25.3,0.935,0.926,0.939,0.97,0.97,0.97,0.907,0.899,0.911,32.84,28.06,35.36,31.85,27.21,34.3,0,0,0,0,0,0,0.177,0,0.0453,0.34,0.65,0.35,40.9
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0967,6066.23,38.55,38.55,36.11,1,1,1,224.5,220.5,228.7,159.8,153.5,64.71,59,67,0,0,0,0.289,0.258,0.304,159.8,153.5,169.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00933,0.0088,0.0102,0.00037,0.00035,0.0004,0.272,0.261,0.289,0.011,0.01,0.011,25.18,25.14,25.22,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.17,35.67,39.54,36.11,34.6,38.55,0,0,0,0,0,0,0.201,0,0.0393,0.29,0.71,0.29,44.6
1543788000000,2018,12,2018,3,10,7,0.143,0.0357,0.108,6812.06,42.07,42.07,40.55,1,1,1,236.8,229,243.2,177.8,170,59,59,59,0,0,0,0.249,0.243,0.258,177.8,170,184.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0102,0.0114,0.00043,0.0004,0.00045,0.303,0.289,0.315,0.012,0.011,0.012,25.08,25.03,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.44,39.6,42.93,40.55,38.62,42.07,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
1544392800000,2018,12,2018,3,11,7,0.144,0.0357,0.108,6844.9,41.76,41.76,40.74,1,1,1,237.6,234.7,241.8,178.6,175.7,59,59,59,0,0,0,0.248,0.244,0.251,178.6,175.7,182.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0109,0.0107,0.0113,0.00043,0.00042,0.00045,0.305,0.3,0.312,0.012,0.012,0.012,25.07,25.04,25.09,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.61,40.94,42.61,40.74,40.04,41.76,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.106,6685.11,40.39,40.39,39.79,1,1,1,233.7,231.2,236.1,174.7,172.2,59,59,59,0,0,0,0.252,0.25,0.255,174.7,172.2,177.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0104,0.0108,0.00042,0.00041,0.00043,0.298,0.293,0.302,0.012,0.012,0.012,25.1,25.08,25.12,0.947,0.946,0.947,0.978,0.976,0.979,0.925,0.923,0.927,40.71,40.11,41.27,39.79,39.16,40.39,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.145,0.0357,0.109,6932.68,42.64,42.64,41.27,1,1,1,239.8,235.5,245.7,180.8,176.5,59,59,59,0,0,0,0.246,0.24,0.25,180.8,176.5,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0111,0.0108,0.0116,0.00044,0.00042,0.00046,0.309,0.301,0.319,0.012,0.012,0.013,25.05,25.01,25.09,0.949,0.947,0.95,0.98,0.978,0.98,0.929,0.927,0.931,42.13,41.14,43.51,41.27,40.25,42.64,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6844.83,42.95,42.95,40.74,1,1,1,250.1,246.5,254.7,179.1,173.5,71,59,73,0,0,0,0.284,0.239,0.296,179.1,173.5,188,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.011,0.0105,0.0117,0.00043,0.00041,0.00046,0.307,0.297,0.322,0.012,0.012,0.013,25,24.97,25.02,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,41.63,40.29,43.83,40.74,39.35,42.95,0,0,0,0,0,0,0.226,0,0.043,0.28,0.72,0.28,45.3
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.112,7096.9,43.47,43.47,42.24,1,1,1,258.4,255.5,263.7,185.4,182.5,73,73,73,0,-2.842e-14,2.842e-14,0.282,0.277,0.286,185.4,182.5,190.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0115,0.0113,0.012,0.00046,0.00045,0.00047,0.319,0.313,0.328,0.013,0.012,0.013,24.95,24.92,24.96,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.11,42.41,44.36,42.24,41.56,43.47,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1547416800000,2019,1,2018,4,16,7,0.164,0.0442,0.119,7561.32,46.06,46.06,45.01,1,1,1,270.3,267.3,274.9,197.3,194.3,73,73,73,0,-2.842e-14,2.842e-14,0.27,0.266,0.273,197.3,194.3,201.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.12,0.0125,0.0123,0.0129,0.0005,0.00049,0.00051,0.34,0.335,0.348,0.013,0.013,0.014,24.88,24.85,24.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.93,45.2,47,45.01,44.29,46.06,0,0,0,0,0,0,0.25,0,0.045,0.27,0.73,0.27,46.1
1548021600000,2019,1,2018,4,17,7,0.177,0.0442,0.133,8185.89,51.16,51.16,48.73,2,1,1.2857142857142858,293,280.7,307.5,220,207.7,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.249,0.237,0.26,220,207.7,234.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.122,0.132,0.0145,0.0134,0.0157,0.00058,0.00053,0.00063,0.336,0.241,0.386,0.013,0.0096,0.015,24.79,24.73,24.85,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.25,25.65,51.85,41.52,24.88,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.2
1548626400000,2019,1,2018,4,18,7,0.208,0.0473,0.161,9753.09,62.08,62.08,58.05,2,2,2,344.3,317,370.1,266.1,244,78.14,73,85,-8.12e-15,-2.842e-14,0,0.227,0.211,0.241,266.1,244,285.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.135,0.151,0.0249,0.0165,0.0336,0.001,0.00066,0.0014,0.29,0.259,0.319,0.012,0.01,0.013,24.59,24.43,24.76,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.92,27.47,32,29.03,26.65,31.04,0,0,0,0,0,0,0.323,0,0.047,0.23,0.77,0.23,46.9
1549231200000,2019,2,2018,5,19,7,0.245,0.0514,0.193,11675.2,75.03,75.03,69.5,2,2,2,404.7,379.1,430,319.7,294.1,85,85,85,0,0,0,0.21,0.198,0.224,319.7,294.1,345,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.154,0.172,0.0499,0.0378,0.0618,0.002,0.0015,0.0025,0.371,0.333,0.409,0.015,0.013,0.017,24.21,24.06,24.37,0.943,0.939,0.948,0.97,0.97,0.973,0.916,0.911,0.922,35.8,33,38.56,34.75,32.01,37.51,0,0,0,0,0,0,0.386,0,0.052,0.21,0.79,0.21,47.7
1549836000000,2019,2,2018,5,20,7,0.285,0.0514,0.234,14151.4,90.39,90.39,84.23,2,2,2,471.8,439.5,501.3,386.8,354.5,85,85,85,0,0,0,0.181,0.17,0.193,386.8,354.5,416.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.175,0.197,0.0815,0.0663,0.0955,0.0034,0.0027,0.004,0.472,0.423,0.516,0.019,0.017,0.021,23.81,23.63,24,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.02,39.59,46.12,42.12,38.61,45.19,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.7
1550440800000,2019,2,2018,5,21,7,0.331,0.0514,0.279,16237.1,102.5,102.5,96.65,3,2,2.142857142857143,546.6,513.6,574.3,461.6,428.6,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.156,0.148,0.165,461.6,428.6,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.201,0.228,0.117,0.101,0.13,0.0049,0.0042,0.0055,0.57,0.521,0.62,0.024,0.022,0.026,23.37,23.22,23.55,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48,35.22,52.57,45.88,34.16,48.2,0,0,0,0,0,0,0.537,0,0.052,0.16,0.84,0.16,49.1
1551045600000,2019,2,2018,5,22,7,0.358,0.0571,0.301,17459.7,105.8,105.8,103.9,3,3,3,592.2,579.5,605.8,497.8,489.5,94.43,85,107,-8.12e-15,-5.684e-14,0,0.159,0.144,0.179,497.8,489.5,506.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.235,0.231,0.238,0.134,0.13,0.139,0.0057,0.0055,0.0059,0.536,0.526,0.547,0.023,0.022,0.023,23.2,23.14,23.26,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.71,35.07,36.34,34.64,34.02,35.25,0,0,0,0,0,0,0.577,0,0.057,0.16,0.84,0.16,48.8
1551650400000,2019,3,2018,6,23,7,0.379,0.0647,0.315,18155.5,110.5,110.5,108.1,3,3,3,627.3,610.4,639.4,520.3,503.4,107,107,107,-1.624e-14,-5.684e-14,0,0.171,0.167,0.175,520.3,503.4,532.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.241,0.257,0.149,0.137,0.157,0.0063,0.0058,0.0067,0.576,0.547,0.596,0.024,0.023,0.025,23.02,22.95,23.11,0.948,0.947,0.949,0.971,0.97,0.972,0.92,0.918,0.922,37.12,36,37.91,36.02,34.92,36.84,0,0,0,0,0,0,0.6,0,0.064,0.17,0.83,0.17,47.9
1552255200000,2019,3,2018,6,24,7,0.385,0.0647,0.32,18476.5,111.6,111.6,110,3,3,3,636.8,626,644.9,529.8,519,107,107,107,0,0,0,0.168,0.166,0.171,529.8,519,537.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.25,0.261,0.155,0.148,0.16,0.0066,0.0063,0.0068,0.592,0.574,0.605,0.025,0.024,0.026,22.96,22.92,23.02,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.75,37.04,38.27,36.66,35.93,37.21,0,0,0,0,0,0,0.611,0,0.065,0.17,0.83,0.17,48
1552860000000,2019,3,2018,6,25,7,0.364,0.0647,0.299,17168.1,107.2,107.2,102.2,3,2,2.7142857142857144,601.8,579.8,623,494.8,472.8,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.178,0.172,0.185,494.8,472.8,516,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.224,0.248,0.133,0.122,0.146,0.0056,0.0051,0.0062,0.565,0.523,0.62,0.024,0.022,0.026,23.13,23.04,23.2,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.44,34.94,52.09,38.65,33.9,48.2,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,47.2
1553464800000,2019,3,2018,6,26,7,0.34,0.0647,0.275,16181.6,96.4,96.4,96.32,2,2,2,561.4,553.8,574.1,454.4,446.8,107,107,107,0,-5.684e-14,5.684e-14,0.19,0.186,0.193,454.4,446.8,467.1,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.214,0.211,0.22,0.113,0.11,0.119,0.0048,0.0046,0.005,0.577,0.565,0.598,0.024,0.024,0.025,23.3,23.22,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.71,49,50.89,48.16,48.02,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47.6
1554069600000,2019,4,2018,7,27,7,0.336,0.0756,0.261,15545.2,94.03,94.03,92.53,2,2,2,555.8,553,563.4,430.8,428,125,125,125,0,-5.684e-14,5.684e-14,0.225,0.222,0.226,430.8,428,438.4,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.208,0.207,0.211,0.102,0.101,0.106,0.0043,0.0042,0.0044,0.544,0.539,0.555,0.023,0.023,0.023,23.36,23.31,23.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.21,46.93,47.98,46.27,45.99,47.02,0,0,0,0,0,0,0.514,0,0.075,0.22,0.78,0.22,46.3
1554674400000,2019,4,2018,7,28,7,0.346,0.0756,0.27,16078.3,96.4,96.4,95.7,2,2,2,572,566.4,576,447,441.4,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.219,0.217,0.221,447,441.4,451,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.214,0.212,0.216,0.11,0.107,0.112,0.0046,0.0045,0.0047,0.568,0.56,0.575,0.024,0.023,0.024,23.26,23.23,23.29,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.83,48.28,49.23,47.85,47.31,48.2,0,0,0,0,0,0,0.532,0,0.076,0.22,0.78,0.22,46.5
1555279200000,2019,4,2018,7,29,7,0.345,0.0756,0.27,16049.9,96.4,96.4,95.53,2,2,2,571.1,564.5,575.7,446.1,439.5,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.219,0.217,0.221,446.1,439.5,450.7,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.214,0.211,0.216,0.11,0.106,0.112,0.0046,0.0045,0.0047,0.567,0.557,0.574,0.024,0.023,0.024,23.26,23.24,23.3,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.74,48.09,49.2,47.77,47.12,48.2,0,0,0,0,0,0,0.531,0,0.075,0.22,0.78,0.22,46.5
1555884000000,2019,4,2018,7,30,7,0.335,0.0756,0.259,15455.3,94.19,94.19,92,2,2,2,553.1,539.6,564.2,428.1,414.6,125,125,125,-1.624e-14,-5.684e-14,0,0.226,0.222,0.232,428.1,414.6,439.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.207,0.202,0.211,0.101,0.0947,0.106,0.0042,0.004,0.0045,0.54,0.519,0.556,0.023,0.022,0.023,23.37,23.3,23.45,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,45.58,48.06,46,44.66,47.1,0,0,0,0,0,0,0.511,0,0.076,0.23,0.77,0.23,46.1
1556488800000,2019,4,2018,7,31,7,0.317,0.0851,0.232,13861.4,88.4,88.4,82.51,2,2,2,523.5,513.1,535,382.8,366.1,140.7,125,147,8.12e-15,-5.684e-14,5.684e-14,0.269,0.234,0.287,382.8,366.1,410,990,990,990,966,965.9,966,24,24,24.1,0.191,0.186,0.201,0.0797,0.0718,0.0925,0.0033,0.003,0.0039,0.472,0.447,0.512,0.02,0.019,0.021,23.57,23.48,23.64,0.953,0.951,0.956,0.979,0.977,0.98,0.932,0.929,0.936,42.15,40.35,45.1,41.25,39.41,44.2,0,0,0,0,0,0,0.458,0,0.085,0.27,0.73,0.27,43.7
1557093600000,2019,5,2018,8,32,7,0.302,0.0889,0.213,12696.7,78.14,78.14,75.58,2,2,2,498.6,485.5,510.1,351.6,338.5,147,147,147,0,0,0,0.295,0.288,0.303,351.6,338.5,363.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.176,0.184,0.065,0.0588,0.0704,0.0027,0.0024,0.0029,0.425,0.406,0.442,0.018,0.017,0.018,23.73,23.66,23.81,0.949,0.947,0.95,0.973,0.97,0.976,0.923,0.919,0.927,38.82,37.41,40.03,37.79,36.31,39.07,0,0,0,0,0,0,0.42,0,0.089,0.29,0.71,0.29,42
1557698400000,2019,5,2018,8,33,7,0.28,0.0889,0.191,11383,71.5,71.5,67.76,2,2,2,462.3,444.2,480.3,315.3,297.2,147,147,147,0,0,0,0.318,0.306,0.331,315.3,297.2,333.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.161,0.174,0.0478,0.0393,0.0563,0.002,0.0016,0.0023,0.371,0.344,0.398,0.015,0.014,0.016,23.95,23.84,24.06,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.93,32.96,36.86,33.88,31.97,35.75,0,0,0,0,0,0,0.376,0,0.089,0.32,0.68,0.32,40.7
1558303200000,2019,5,2018,8,34,7,0.253,0.0889,0.165,9835.89,62.6,62.6,58.55,2,2,2,419,400.1,437.9,272,253.2,147,147,147,-4.06e-15,-2.842e-14,0,0.351,0.336,0.367,272,253.2,290.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0274,0.0185,0.0363,0.0011,0.00075,0.0015,0.306,0.278,0.334,0.012,0.011,0.014,24.21,24.1,24.32,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.18,28.09,32.27,29.27,27.25,31.3,0,0,0,0,0,0,0.325,0,0.088,0.35,0.65,0.35,38.9
1558908000000,2019,5,2018,8,35,7,0.229,0.0841,0.144,8609.05,53.76,53.76,51.24,2,1,1.7142857142857142,377.9,362.1,394.4,238.9,225.5,139,119,147,4.06e-15,-2.842e-14,2.842e-14,0.368,0.324,0.395,238.9,225.5,248.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.136,0.144,0.0161,0.0149,0.0169,0.00065,0.0006,0.00068,0.304,0.257,0.406,0.012,0.01,0.016,24.41,24.31,24.53,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.2,26.14,52.56,32.51,25.36,48.2,0,0,0,0,0,0,0.285,0,0.085,0.37,0.63,0.37,37.6
1559512800000,2019,6,2018,9,36,7,0.207,0.072,0.135,8208.75,51.45,51.45,48.86,2,1,1.2857142857142858,342.3,329.1,356.9,223.3,210.1,119,119,119,4.06e-15,0,2.842e-14,0.348,0.333,0.362,223.3,210.1,237.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.139,0.0147,0.0136,0.016,0.00059,0.00055,0.00064,0.347,0.252,0.4,0.014,0.01,0.016,24.54,24.47,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.45,25.93,52.34,41.59,25.15,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.7
1560117600000,2019,6,2018,9,37,7,0.189,0.072,0.117,7360.07,46.57,46.57,43.81,1,1,1,312.7,300.9,325,193.7,181.9,119,119,119,-1.218e-14,-2.842e-14,0,0.381,0.366,0.395,193.7,181.9,206,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.34,0.318,0.361,0.014,0.013,0.014,24.7,24.61,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.7,41.96,47.52,43.81,41.12,46.57,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.9
1560722400000,2019,6,2018,9,38,7,0.174,0.072,0.102,6345.33,40.24,40.24,37.77,1,1,1,287.4,278.2,297.3,168.4,159.2,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.414,0.4,0.428,168.4,159.2,178.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0101,0.00928,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.312,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.928,38.79,36.64,41.12,37.77,35.54,40.24,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.5
1561327200000,2019,6,2018,9,39,7,0.161,0.072,0.089,5510.54,34.86,34.86,32.8,1,1,1,266.2,257.1,275.2,147.2,138.2,119,119,119,0,-2.842e-14,2.842e-14,0.447,0.432,0.463,147.2,138.2,156.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00826,0.00749,0.00903,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.82,31.68,35.94,32.8,30.73,34.86,0,0,0,0,0,0,0.182,0,0.072,0.45,0.55,0.45,34.2
1561932000000,2019,7,2018,10,40,7,0.149,0.0653,0.0834,5164.48,32.75,32.75,30.74,1,1,1,245.9,237.7,254.7,137.9,129.7,108,108,108,0,0,0,0.439,0.424,0.454,137.9,129.7,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.105,0.00747,0.00678,0.00822,0.0003,0.00027,0.00033,0.238,0.224,0.254,0.0094,0.0088,0.01,25.09,25.03,25.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.69,29.78,33.76,30.74,28.88,32.75,0,0,0,0,0,0,0.171,0,0.0656,0.44,0.56,0.44,34.7
1562536800000,2019,7,2018,10,41,7,0.138,0.0653,0.0727,4486.97,28.33,28.33,26.71,1,1,1,228.3,222.2,235.3,120.3,114.2,108,108,108,0,-1.421e-14,1.421e-14,0.473,0.459,0.486,120.3,114.2,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.096,0.0938,0.0984,0.00597,0.00545,0.00657,0.00023,0.00021,0.00026,0.207,0.196,0.219,0.0081,0.0077,0.0086,25.22,25.17,25.27,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.53,26.06,29.2,26.71,25.28,28.33,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
1563141600000,2019,7,2018,10,42,7,0.13,0.0653,0.0644,3946.55,24.83,24.83,23.49,1,1,1,214.5,208.8,220.2,106.5,100.8,108,108,108,0,-1.421e-14,1.421e-14,0.504,0.49,0.517,106.5,100.8,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0911,0.0891,0.0931,0.0048,0.00431,0.00529,0.00019,0.00017,0.00021,0.182,0.172,0.192,0.0071,0.0067,0.0076,25.33,25.29,25.38,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.22,22.85,25.6,23.49,22.14,24.83,0,0,0,0,0,0,0.131,0,0.0656,0.5,0.5,0.5,30.4
1563746400000,2019,7,2018,10,43,7,0.122,0.0653,0.0563,521.522,21.73,21.73,3.104,1,1,1,201.2,195.9,206.8,93.17,87.9,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.537,0.522,0.551,93.17,87.9,98.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0846,0.0884,0.00367,0.00322,0.00415,0.00014,0.00013,0.00016,0.158,0.149,0.168,0.0062,0.0058,0.0066,25.43,25.39,25.44,0.13,0,0.912,0.138,0,0.968,0.126,0,0.883,3.206,0,22.44,3.104,0,21.73,0,6,0,0,0.857,0,0.0172,0.857,0.0657,0.54,0.46,0.54,4.27
1564351200000,2019,7,2018,10,44,7,0.114,0.0601,0.0543,0,0,0,0,1,1,1,189.3,182.5,194.5,89.83,83.79,99.43,93,108,-2.03e-15,-1.421e-14,1.421e-14,0.525,0.488,0.563,89.83,83.79,97.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0831,0.0862,0.00339,0.00287,0.00403,0.00013,0.00011,0.00016,0.151,0.142,0.164,0.0059,0.0055,0.0064,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0597,0.53,0.48,0.52,0
1564956000000,2019,8,2018,11,45,7,0.106,0.0562,0.0495,0,0,0,0,1,1,1,174.8,169.1,180,81.76,76.1,93,93,93,-6.09e-15,-1.421e-14,0,0.533,0.517,0.55,81.76,76.1,87.04,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0786,0.0825,0.0027,0.00222,0.00315,0.00011,0.000087,0.00012,0.136,0.126,0.146,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1565560800000,2019,8,2018,11,46,7,0.0979,0.0562,0.0417,0,0,0,0,1,1,1,161.9,157.3,167.2,68.91,64.34,93,93,93,6.09e-15,0,1.421e-14,0.575,0.556,0.591,68.91,64.34,74.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0745,0.0779,0.00161,0.00122,0.00206,0.000063,0.000048,0.00008,0.113,0.105,0.123,0.0044,0.0041,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566165600000,2019,8,2018,11,47,7,0.0919,0.0562,0.0356,0,0,0,0,1,1,1,151.9,147.8,156,58.87,54.77,93,93,93,3.045e-15,-1.421e-14,1.421e-14,0.613,0.596,0.629,58.87,54.77,62.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0711,0.074,0.000754,0.000405,0.0011,0.00003,0.000016,0.000043,0.0953,0.0879,0.103,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1566770400000,2019,8,2018,11,48,7,0.0869,0.0544,0.0283,350.724,14.61,14.61,2.088,1,0,0.8571428571428571,143.6,139.8,146.4,53.63,48.21,90,72,93,6.887,-7.105e-15,48.21,0.626,0.515,0.659,46.74,0,67.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0736,0.00033,0,0.00152,0.000013,0,0.000059,0.0854,0.0708,0.109,0.0033,0.0028,0.0043,25.41,25.39,25.43,0.129,0,0.901,0.137,0,0.96,0.124,0,0.865,2.175,0,15.22,2.088,0,14.61,1,6,0,0.143,0.857,0,0.0116,1,0.0586,0.63,0.33,0.67,4.04
1567375200000,2019,9,2018,12,49,7,0.0803,0.0435,0.0367,667.914,14.2,14.2,3.976,1,1,1,132.7,127,138.5,60.73,54.99,72,72,72,-1.015e-15,-7.105e-15,7.105e-15,0.543,0.52,0.567,60.73,54.99,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.000912,0.000424,0.0014,0.000036,0.000017,0.000055,0.097,0.088,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.141,0,14.79,3.976,0,14.2,0,5,0,0,0.714,0,0.0221,0.714,0.0436,0.54,0.46,0.54,8.32
1567980000000,2019,9,2018,12,50,7,0.0735,0.0435,0.0135,0,0,0,0,1,0,0.42857142857142855,121.5,117.4,125.6,49.52,45.42,72,72,72,27.13,0,49.52,0.593,0.573,0.613,22.39,0,53.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000821,0,0.000308,0.0000032,0,0.000012,0.0765,0.0708,0.086,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.06,0.59,0.18,0.82,0
1568584800000,2019,9,2018,12,51,7,0.0687,0.0435,0,0,0,0,0,0,0,0,113.5,111.1,116,41.51,39.13,72,72,72,41.51,39.13,44.05,0.634,0.62,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0687,0.63,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0652,0.0435,0,0,0,0,0,0,0,0,107.9,105.4,110.3,35.85,33.39,72,72,72,35.85,33.39,38.31,0.668,0.653,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0652,0.67,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0609,0.0332,0.00438,0,0,0,0,1,0,0.14285714285714285,100.7,98,104.6,45.84,32.57,54.86,52,72,38.61,7.105e-15,49.29,0.544,0.507,0.689,7.236,0,50.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000789,0,0.0000552,3.1e-7,0,0.0000022,0.0724,0.0708,0.0818,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05652,0.55,0.072,0.93,0
1570399200000,2019,10,2019,1,1,7,0.0599,0.0314,0,0,0,0,0,0,0,0,99.02,96.36,101.8,47.02,44.36,52,52,52,47.02,44.36,49.83,0.526,0.511,0.54,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0599,0.52,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0584,0.0314,0,0,0,0,0,0,0,0,96.64,92.54,100.7,44.64,40.54,52,52,52,44.64,40.54,48.74,0.539,0.516,0.562,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0584,0.54,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0549,0.0314,0,0,0,0,0,0,0,0,90.74,89.53,92.26,38.74,37.53,52,52,52,38.74,37.53,40.26,0.573,0.564,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0549,0.57,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0555,0.0309,0,0,0,0,0,0,0,0,91.72,91.17,92.54,40.57,39.17,51.14,50,52,40.57,39.17,42.54,0.558,0.54,0.57,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0555,0.56,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0588,0.0302,0.00922,0,0,0,0,1,0,0.2857142857142857,97.14,92.81,103.8,47.14,42.81,50,50,50,31.9,0,48.82,0.516,0.482,0.539,15.24,0,53.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000811,0,0.000319,0.0000032,0,0.000013,0.0751,0.0708,0.0862,0.0029,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04958,0.51,0.16,0.84,0
1573423200000,2019,11,2019,2,6,7,0.0664,0.0302,0.0361,337.865,14.08,14.08,2.011,1,1,1,109.8,104.6,116,59.76,54.57,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.456,0.431,0.478,59.76,54.57,66.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00083,0.000388,0.00136,0.000033,0.000015,0.000053,0.0948,0.0874,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.891,0.137,0,0.96,0.122,0,0.856,2.095,0,14.66,2.011,0,14.08,0,6,0,0,0.857,0,0.0112,0.857,0.0303,0.45,0.54,0.46,5.09
1574028000000,2019,11,2019,2,7,7,0.0757,0.0302,0.0455,2815.84,17.68,17.68,16.76,1,1,1,125.2,118.5,129.2,75.19,68.51,50,50,50,2.03e-15,0,1.421e-14,0.4,0.387,0.422,75.19,68.51,79.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0737,0.00214,0.00157,0.00248,0.000084,0.000062,0.000097,0.119,0.107,0.126,0.0047,0.0042,0.0049,25.38,25.37,25.39,0.932,0.905,0.94,0.96,0.96,0.96,0.895,0.869,0.902,17.46,15.44,18.42,16.76,14.82,17.68,0,0,0,0,0,0,0.0931,0,0.0302,0.4,0.6,0.4,37.2
1574632800000,2019,11,2019,2,8,7,0.081,0.031,0.05,3090.41,19.07,19.07,18.4,1,1,1,134,128.6,136.8,82.69,77.83,51.29,50,59,0,-1.421e-14,1.421e-14,0.383,0.368,0.431,82.69,77.83,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0735,0.0761,0.00278,0.00237,0.00306,0.00011,0.000093,0.00012,0.132,0.125,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.38,0.93,0.926,0.936,0.961,0.96,0.963,0.894,0.891,0.899,19.13,18.14,19.81,18.4,17.41,19.07,0,0,0,0,0,0,0.102,0,0.031,0.38,0.62,0.38,38.2
1575237600000,2019,12,2019,3,9,7,0.0919,0.0357,0.0562,3445.42,22.61,22.61,20.51,1,1,1,151.9,139.3,161.7,92.91,80.29,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.365,0.424,92.91,80.29,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0755,0.0834,0.00365,0.00257,0.00448,0.00014,0.0001,0.00018,0.152,0.129,0.169,0.0059,0.0051,0.0066,25.36,25.35,25.37,0.92,0.912,0.933,0.966,0.96,0.97,0.888,0.884,0.896,21.23,18.64,23.31,20.51,17.9,22.61,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1575842400000,2019,12,2019,3,10,7,0.0975,0.0357,0.0618,3779.08,22.81,22.81,22.49,1,1,1,161.2,159.5,162.5,102.2,100.5,59,59,59,-4.06e-15,-1.421e-14,0,0.366,0.363,0.37,102.2,100.5,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0827,0.0837,0.00444,0.0043,0.00455,0.00017,0.00017,0.00018,0.168,0.165,0.171,0.0066,0.0065,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.97,0.969,0.97,0.885,0.883,0.886,23.2,22.78,23.51,22.49,22.07,22.81,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1576447200000,2019,12,2019,3,11,7,0.103,0.0357,0.0677,4171.56,26.56,26.56,24.83,1,1,1,171,165.5,178.1,112,106.5,59,59,59,-4.06e-15,-1.421e-14,0,0.345,0.331,0.356,112,106.5,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0848,0.0892,0.00527,0.00481,0.00588,0.00021,0.00019,0.00023,0.186,0.176,0.198,0.0073,0.0069,0.0078,25.36,25.36,25.36,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.897,25.6,24.25,27.38,24.83,23.52,26.56,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
1577052000000,2019,12,2019,3,12,7,0.112,0.0357,0.0765,4758.06,31.99,31.99,28.32,1,1,1,185.5,177.3,200.8,126.5,118.3,59,59,59,2.03e-15,0,1.421e-14,0.319,0.294,0.333,126.5,118.3,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0889,0.0972,0.0065,0.00581,0.0078,0.00025,0.00023,0.0003,0.212,0.197,0.239,0.0083,0.0077,0.0093,25.36,25.36,25.36,0.928,0.924,0.935,0.97,0.97,0.97,0.9,0.896,0.907,29.2,27.18,32.98,28.32,26.36,31.99,0,0,0,0,0,0,0.157,0,0.0355,0.32,0.68,0.32,42.5
1577656800000,2019,12,2019,3,13,7,0.131,0.0417,0.0893,5587.18,35.24,35.24,33.26,1,1,1,216.7,203.8,229.5,147.7,139,69,59,73,0,0,0,0.318,0.285,0.344,147.7,139,156.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.098,0.104,0.0083,0.00757,0.00906,0.00033,0.0003,0.00036,0.251,0.236,0.267,0.0098,0.0092,0.011,25.25,25.16,25.33,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.29,32.21,36.33,33.26,31.25,35.24,0,0,0,0,0,0,0.185,0,0.0417,0.32,0.68,0.32,42.7
1578261600000,2020,1,2019,4,14,7,0.145,0.0442,0.101,6361.69,40.37,40.37,37.87,1,1,1,240.5,232,250.6,167.5,159,73,73,73,0,0,0,0.304,0.291,0.315,167.5,159,177.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.112,0.00998,0.00926,0.0108,0.00039,0.00036,0.00043,0.287,0.271,0.305,0.011,0.011,0.012,25.07,24.99,25.14,0.944,0.942,0.948,0.974,0.97,0.979,0.92,0.913,0.927,38.88,36.91,41.25,37.87,35.8,40.37,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
1578866400000,2020,1,2019,4,15,7,0.162,0.0442,0.117,7435.06,47.54,47.54,44.26,1,1,1,267.1,254.1,281.5,194.1,181.1,73,73,73,1.218e-14,0,2.842e-14,0.273,0.259,0.287,194.1,181.1,208.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.334,0.311,0.36,0.013,0.012,0.014,24.9,24.81,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.16,42.09,48.52,44.26,41.25,47.54,0,0,0,0,0,0,0.246,0,0.045,0.27,0.72,0.28,45.9
1579471200000,2020,1,2019,4,16,7,0.187,0.0442,0.143,8714.89,56.71,56.71,51.87,2,1,1.7142857142857142,309.8,287.2,332.6,236.8,214.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.236,0.219,0.254,236.8,214.2,259.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.125,0.141,0.0164,0.014,0.0215,0.00066,0.00055,0.00086,0.293,0.244,0.384,0.012,0.0097,0.015,24.75,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.14,25.93,51.66,32.82,25.15,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
1580076000000,2020,1,2019,4,17,7,0.228,0.0462,0.181,10984.9,72.09,72.09,65.39,2,2,2,376.5,342.2,417.1,300.1,269.2,76.43,73,85,0,0,0,0.203,0.188,0.213,300.1,269.2,332.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.167,0.0406,0.0261,0.0558,0.0016,0.001,0.0023,0.341,0.294,0.39,0.014,0.012,0.016,24.38,24.13,24.59,0.94,0.933,0.945,0.97,0.97,0.97,0.912,0.905,0.917,33.7,30.3,37.16,32.69,29.39,36.04,0,0,0,0,0,0,0.363,0,0.047,0.2,0.79,0.21,48.2
1580680800000,2020,2,2019,5,18,7,0.283,0.0514,0.232,14029.5,92.3,92.3,83.51,2,2,2,468.7,429.4,510.9,383.7,344.4,85,85,85,0,0,0,0.182,0.166,0.198,383.7,344.4,425.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.172,0.2,0.0801,0.0616,0.1,0.0033,0.0025,0.0042,0.467,0.408,0.53,0.019,0.017,0.022,23.82,23.57,24.06,0.952,0.947,0.957,0.978,0.973,0.98,0.932,0.922,0.938,42.68,38.5,47.09,41.75,37.45,46.15,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1581285600000,2020,2,2019,5,19,7,0.355,0.0514,0.304,17637,120.5,120.5,105,3,2,2.5714285714285716,587.7,528.1,663.8,502.7,443.1,85,85,85,0,0,0,0.145,0.128,0.161,502.7,443.1,578.8,990,990,990,966.2,966,966.6,23.8,23.4,24,0.236,0.206,0.279,0.14,0.108,0.188,0.0059,0.0045,0.008,0.59,0.53,0.669,0.025,0.022,0.029,23.17,22.78,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.44,35.62,51.97,41.86,34.55,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.487,0.0566,0.431,23826,159.8,159.8,141.8,4,3,3.142857142857143,805.5,694.6,920.8,712,609.6,93.57,85,105,0,0,0,0.116,0.106,0.125,712,609.6,815.8,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.362,0.296,0.445,0.274,0.208,0.334,0.012,0.0089,0.015,0.885,0.721,1.01,0.039,0.031,0.045,21.99,21.42,22.6,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.91,40.86,52.21,45.37,39.96,48.2,0,0,0,0,0,0,0.788,0,0.056,0.12,0.89,0.11,48.9
1582495200000,2020,2,2019,5,21,7,0.639,0.0702,0.569,30029.7,188.5,188.5,178.7,4,4,4,1057,960.4,1124,940.6,855.4,116.1,105,183,3.248e-14,0,1.137e-13,0.11,0.0945,0.163,940.6,855.4,1006,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.563,0.481,0.629,0.396,0.353,0.436,0.018,0.016,0.02,1.22,1.07,1.35,0.056,0.048,0.062,20.71,20.41,21.19,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.6,42.43,48.09,44.69,41.58,47.13,0,0,0,0,0,0,0.993,0,0.07,0.11,0.89,0.11,47
1583100000000,2020,3,2019,6,22,7,0.721,0.111,0.61,31234.9,192.8,192.8,185.9,4,4,4,1192,1138,1251,1009,954.9,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.154,0.146,0.161,1009,954.9,1068,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.664,0.59,0.75,0.465,0.401,0.576,0.022,0.019,0.027,1.41,1.26,1.62,0.066,0.058,0.076,20.09,19.69,20.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.43,45.65,49.2,46.48,44.73,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.3
1583704800000,2020,3,2019,6,23,7,0.826,0.111,0.665,32266.2,192.8,192.8,192.1,4,4,4,1365,1277,1441,1182,1094,183,183,183,83.05,0,157.8,0.134,0.127,0.143,1099,1094,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.83,0.788,0.863,0.646,0.635,0.648,0.031,0.03,0.031,1.78,1.72,1.81,0.085,0.081,0.087,19.17,18.9,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.53,49.91,48.02,47.56,48.2,0,0,0,0,0,0,1.07,0,0.161,0.13,0.81,0.19,39.1
1584309600000,2020,3,2019,6,24,7,0.938,0.111,0.665,31277.5,189.2,189.2,186.2,4,4,4,1552,1469,1623,1369,1286,183,183,183,268.7,186,340.4,0.118,0.113,0.125,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.875,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.5,18.26,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,46.86,48.26,46.54,45.92,47.3,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.3
1584914400000,2020,3,2019,6,25,7,1.04,0.111,0.665,30327.9,182.9,182.9,180.5,4,4,4,1715,1646,1794,1532,1463,183,183,183,431.8,363.5,511.4,0.107,0.102,0.111,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.919,0.914,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.69,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46.05,45.34,46.65,45.13,44.43,45.72,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1585519200000,2020,3,2019,6,26,7,1.21,0.0956,0.665,28770.3,176.4,176.4,171.3,4,4,4,1995,1832,2174,1837,1649,158,148,183,736.9,549.2,925.6,0.0798,0.0681,0.0999,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.08,16.61,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.41,45,42.81,41.56,44.1,0,0,0,0,0,0,0.951,0,0.545,0.079,0.55,0.45,23.8
1586124000000,2020,4,2019,7,27,7,1.41,0.101,0.665,27187.7,164.8,164.8,161.8,4,4,4,2339,2229,2431,2171,2081,167.7,148,217,1071,980.8,1130,0.0715,0.0622,0.0902,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,15.99,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.33,40.74,42.05,40.46,39.83,41.21,0,0,0,0,0,0,0.899,0,0.745,0.072,0.47,0.53,19.3
1586728800000,2020,4,2019,7,28,7,1.51,0.131,0.665,26455.4,158.8,158.8,157.5,4,4,4,2497,2450,2534,2280,2233,217,217,217,1180,1133,1217,0.0869,0.0856,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.74,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.31,40.06,40.61,39.37,39.1,39.69,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1587333600000,2020,4,2019,7,29,7,1.54,0.131,0.665,26242.1,157.4,157.4,156.2,4,4,4,2542,2500,2561,2325,2283,217,217,217,1225,1183,1244,0.0853,0.0847,0.0868,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.67,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.01,39.88,40.29,39.05,38.92,39.35,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17
1587938400000,2020,4,2019,7,30,7,1.44,0.147,0.665,27011.7,163.6,163.6,160.8,4,4,4,2377,2277,2473,2135,2001,242.3,217,276,1035,901,1156,0.102,0.0877,0.121,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.88,16.36,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.08,40.46,41.74,40.2,39.53,40.89,0,0,0,0,0,0,0.893,0,0.775,0.1,0.46,0.54,18.8
1588543200000,2020,5,2019,8,31,7,1.26,0.167,0.665,28309.4,172.5,172.5,168.5,4,4,4,2087,1947,2229,1811,1671,276,276,276,711.1,571.2,852.8,0.132,0.124,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.47,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.99,42.05,44,42.13,41.21,43.12,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
1589148000000,2020,5,2019,8,32,7,1.08,0.167,0.665,29957.7,182.3,182.3,178.3,4,4,4,1778,1663,1902,1502,1387,276,276,276,401.6,287,525.6,0.156,0.145,0.166,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.75,17.34,18.12,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.4,46.5,44.58,43.51,45.57,0,0,0,0,0,0,0.991,0,0.415,0.15,0.62,0.38,27.7
1589752800000,2020,5,2019,8,33,7,0.923,0.138,0.665,31440.7,190.5,190.5,187.1,4,4,4,1526,1435,1627,1298,1243,228,192,276,197.8,142.5,250.7,0.149,0.126,0.177,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.89,0.857,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.59,18.24,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,46.82,48.6,46.79,45.88,47.63,0,0,0,0,0,0,1.04,0,0.258,0.15,0.72,0.28,34.1
1590357600000,2020,5,2019,8,34,7,0.772,0.116,0.637,31766.1,192.8,192.8,189.1,4,4,4,1276,1154,1407,1084,962.4,192,192,192,30.45,0,114.7,0.151,0.136,0.166,1054,962.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.742,0.597,0.845,0.554,0.405,0.648,0.026,0.019,0.031,1.59,1.27,1.79,0.075,0.059,0.086,19.65,19.02,20.35,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.37,45.86,49.76,47.27,44.94,48.2,0,0,0,0,0,0,1.05,0,0.135,0.15,0.83,0.17,41.1
1590962400000,2020,6,2019,9,35,7,0.627,0.0974,0.53,28145.7,180,180,167.5,4,4,4,1037,965.2,1119,876.4,804.2,161,161,161,-3.248e-14,-1.137e-13,0,0.156,0.144,0.167,876.4,804.2,957.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.516,0.45,0.59,0.363,0.328,0.403,0.017,0.015,0.019,1.12,0.992,1.26,0.051,0.045,0.058,20.87,20.47,21.25,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.78,39.93,45.92,41.88,38.97,45,0,0,0,0,0,0,0.931,0,0.097,0.16,0.85,0.15,44.9
1591567200000,2020,6,2019,9,36,7,0.543,0.0974,0.445,24036.7,144.6,144.6,143.1,3,3,3,897.1,852.3,943.9,736.1,691.3,161,161,161,0,0,0,0.18,0.171,0.189,736.1,691.3,782.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.356,0.43,0.291,0.263,0.318,0.013,0.012,0.014,0.953,0.872,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.61,47.18,52.09,47.69,46.23,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.3
1592172000000,2020,6,2019,9,37,7,0.486,0.0974,0.389,21904.6,136.4,136.4,130.4,3,3,3,803.5,774,838.6,642.5,613,161,161,161,0,0,0,0.201,0.192,0.208,642.5,613,677.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.328,0.311,0.348,0.23,0.21,0.254,0.01,0.0092,0.011,0.79,0.74,0.849,0.035,0.032,0.037,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.35,42.6,46.41,43.46,41.74,45.48,0,0,0,0,0,0,0.724,0,0.097,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.442,0.0974,0.344,19620.3,123.9,123.9,116.8,3,3,3,730.5,695.7,766.3,569.5,534.7,161,161,161,0,0,0,0.221,0.21,0.231,569.5,534.7,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.181,0.158,0.205,0.0078,0.0068,0.0089,0.667,0.608,0.727,0.029,0.026,0.032,22.51,22.31,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.89,37.69,42.13,38.93,36.6,41.29,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.396,0.108,0.288,16587.4,107.8,107.8,98.73,3,2,2.2857142857142856,655.1,626,685.6,476.3,440,178.9,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.274,0.235,0.297,476.3,440,524.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.216,0.261,0.125,0.107,0.151,0.0053,0.0045,0.0065,0.591,0.562,0.628,0.025,0.024,0.027,22.89,22.77,23.03,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.77,36.34,51.18,44.28,35.25,48.2,0,0,0,0,0,0,0.549,0,0.108,0.27,0.73,0.27,41.9
1593986400000,2020,7,2019,10,40,7,0.357,0.112,0.245,14485.4,91.38,91.38,86.22,2,2,2,590.5,565,616.4,404.5,379,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.315,0.302,0.329,404.5,379,430.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.212,0.0899,0.0779,0.102,0.0038,0.0033,0.0043,0.508,0.47,0.547,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44,41.39,46.62,43.11,40.52,45.69,0,0,0,0,0,0,0.479,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.323,0.112,0.211,12497.1,79.29,79.29,74.39,2,2,2,534.9,512.8,557.1,348.9,326.8,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.348,0.334,0.363,348.9,326.8,371.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0637,0.0533,0.0742,0.0027,0.0022,0.0031,0.425,0.392,0.458,0.018,0.016,0.019,23.57,23.43,23.7,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.93,38.23,35.89,40.57,37.19,34.82,39.64,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.7
1595196000000,2020,7,2019,10,42,7,0.295,0.112,0.182,10796.7,68.22,68.22,64.27,2,2,2,487,468.2,506,301,282.2,186,186,186,0,0,0,0.382,0.368,0.397,301,282.2,320,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0411,0.0322,0.05,0.0017,0.0013,0.0021,0.353,0.325,0.381,0.015,0.013,0.016,23.86,23.74,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.13,31.09,35.16,32.13,30.15,34.11,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1595800800000,2020,7,2019,10,43,7,0.269,0.107,0.162,9634.36,59.91,59.91,57.35,2,2,2,445,428,461.9,267.9,254.1,177.1,155,186,0,0,0,0.398,0.357,0.423,267.9,254.1,278.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.15,0.157,0.0254,0.0189,0.0306,0.001,0.00077,0.0013,0.302,0.282,0.317,0.012,0.012,0.013,24.09,24.01,24.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.56,27.99,30.88,28.67,27.15,29.96,0,0,0,0,0,0,0.319,0,0.107,0.4,0.6,0.4,35.8
1596405600000,2020,8,2019,11,44,7,0.244,0.0937,0.151,8988.63,57.33,57.33,53.5,2,2,2,404.1,387.9,421.8,249.1,232.8,155,155,155,8.12e-15,0,2.842e-14,0.384,0.368,0.4,249.1,232.8,266.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.0187,0.0155,0.0249,0.00076,0.00063,0.001,0.274,0.254,0.299,0.011,0.01,0.012,24.31,24.2,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.58,25.75,29.55,26.75,24.98,28.67,0,0,0,0,0,0,0.297,0,0.093,0.38,0.62,0.38,36.8
1597010400000,2020,8,2019,11,45,7,0.222,0.0937,0.129,7889.52,48.2,48.2,46.96,1,1,1,367.5,353.1,382.6,212.5,198.1,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.405,0.439,212.5,198.1,227.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0126,0.0151,0.00056,0.00051,0.00061,0.375,0.35,0.402,0.015,0.014,0.016,24.39,24.28,24.48,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.63,45.4,51.96,46.96,44.49,48.2,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.5
1597615200000,2020,8,2019,11,46,7,0.204,0.0937,0.11,6859.82,43.69,43.69,40.83,1,1,1,337.3,325,349.6,182.3,170,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.46,0.443,0.477,182.3,170,194.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.126,0.0112,0.0102,0.0123,0.00045,0.00041,0.00049,0.321,0.299,0.343,0.013,0.012,0.014,24.59,24.51,24.68,0.95,0.946,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.74,38.9,44.58,40.83,37.88,43.69,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.6
1598220000000,2020,8,2019,11,47,7,0.188,0.0937,0.0945,5823.19,37.01,37.01,34.66,1,1,1,311.2,301.7,321.4,156.2,146.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.498,0.482,0.514,156.2,146.7,166.4,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.116,0.00903,0.00822,0.00989,0.00036,0.00033,0.0004,0.275,0.258,0.293,0.011,0.01,0.012,24.77,24.7,24.83,0.941,0.938,0.945,0.97,0.97,0.972,0.913,0.91,0.918,35.72,33.52,38.08,34.66,32.52,37.01,0,0,0,0,0,0,0.193,0,0.0935,0.5,0.5,0.5,31
1598824800000,2020,8,2019,11,48,7,0.174,0.0746,0.0993,6175.41,40.22,40.22,36.76,1,1,1,287.4,275.2,298.7,164.1,143.7,123.3,118,155,-8.12e-15,-2.842e-14,2.842e-14,0.428,0.398,0.519,164.1,143.7,178.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.0097,0.00797,0.0109,0.00039,0.00032,0.00043,0.285,0.252,0.31,0.011,0.01,0.012,24.86,24.8,24.93,0.944,0.937,0.948,0.973,0.97,0.978,0.918,0.909,0.928,37.77,32.81,41.11,36.76,31.83,40.22,0,0,0,0,0,0,0.204,0,0.0747,0.43,0.57,0.43,35.5
1599429600000,2020,9,2019,12,49,7,0.158,0.0714,0.0871,5392.5,34.29,34.29,32.1,1,1,1,262.1,253,271.6,144.1,135,118,118,118,-8.12e-15,-2.842e-14,0,0.45,0.434,0.466,144.1,135,153.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.008,0.00723,0.00881,0.00032,0.00029,0.00035,0.249,0.233,0.266,0.0099,0.0092,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.09,30.96,35.35,32.1,30.03,34.29,0,0,0,0,0,0,0.178,0,0.0709,0.45,0.55,0.45,34.1
1600034400000,2020,9,2019,12,50,7,0.148,0.0714,0.0764,4709.86,29.46,29.46,28.03,1,1,1,244.3,238.6,250.6,126.3,120.5,118,118,118,0,-1.421e-14,1.421e-14,0.483,0.471,0.495,126.3,120.5,132.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0957,0.1,0.00648,0.006,0.00702,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0086,0.0082,0.009,25.12,25.07,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.9,27.54,30.38,28.03,26.71,29.46,0,0,0,0,0,0,0.156,0,0.0716,0.48,0.52,0.48,31.8
