datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0945,0.0357,0.0588,3589.09,22,22,21.36,1,1,1,156.2,152.4,159.2,97.19,93.4,59,59,59,0,-1.421e-14,1.421e-14,0.378,0.371,0.387,97.19,93.4,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0801,0.0826,0.00401,0.00369,0.00427,0.00016,0.00014,0.00017,0.159,0.152,0.165,0.0062,0.006,0.0065,25.35,25.35,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.883,0.886,22.08,21.31,22.71,21.36,20.58,22,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
787788000000,1994,12,1994,3,12,7,0.0951,0.0357,0.0595,3638.35,23.45,23.45,21.66,1,1,1,157.3,152.1,165.3,98.32,93.13,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.357,0.388,98.32,93.13,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.08,0.0847,0.00411,0.00367,0.00478,0.00016,0.00014,0.00019,0.161,0.152,0.175,0.0063,0.006,0.0069,25.35,25.35,25.36,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.884,0.888,22.38,21.25,24.18,21.66,20.53,23.45,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.63,0.37,38.3
788392800000,1994,12,1994,3,13,7,0.105,0.0369,0.0676,4166.45,26.76,26.76,24.8,1,1,1,172.8,167.7,179.8,111.8,106.8,61,59,73,2.03e-15,-1.421e-14,1.421e-14,0.353,0.33,0.406,111.8,106.8,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0855,0.0895,0.00526,0.00482,0.00594,0.00021,0.00019,0.00023,0.186,0.178,0.2,0.0073,0.007,0.0078,25.36,25.36,25.38,0.919,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.57,24.32,27.58,24.8,23.59,26.76,0,0,0,0,0,0,0.138,0,0.0374,0.35,0.64,0.36,39.7
788997600000,1995,1,1994,4,14,7,0.106,0.0442,0.0621,3801.15,23.99,23.99,22.63,1,1,1,175.6,168.5,181.4,102.6,95.54,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.416,0.402,0.433,102.6,95.54,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0827,0.0872,0.00447,0.00387,0.00496,0.00018,0.00015,0.00019,0.171,0.158,0.181,0.0067,0.0062,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.889,23.35,21.78,24.73,22.63,21.06,23.99,0,0,0,0,0,0,0.126,0,0.0439,0.42,0.59,0.41,35.9
789602400000,1995,1,1994,4,15,7,0.106,0.0442,0.0617,3778.21,23.99,23.99,22.49,1,1,1,174.9,167.2,181.4,101.9,94.17,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.418,0.402,0.437,101.9,94.17,108.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0822,0.0872,0.00442,0.00375,0.00496,0.00017,0.00015,0.00019,0.169,0.156,0.181,0.0066,0.0061,0.0071,25.38,25.38,25.38,0.915,0.911,0.917,0.969,0.966,0.97,0.886,0.882,0.889,23.21,21.5,24.73,22.49,20.78,23.99,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
790207200000,1995,1,1994,4,16,7,0.113,0.0442,0.0692,4276.87,26.43,26.43,25.46,1,1,1,187.5,184.9,191.5,114.5,111.9,73,73,73,6.09e-15,0,1.421e-14,0.39,0.381,0.395,114.5,111.9,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0884,0.0908,0.00548,0.00526,0.00582,0.00021,0.00021,0.00023,0.192,0.187,0.199,0.0075,0.0073,0.0078,25.38,25.38,25.38,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.892,0.896,26.24,25.61,27.25,25.46,24.84,26.43,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
790812000000,1995,1,1994,4,17,7,0.118,0.0442,0.0737,4575.64,28.04,28.04,27.24,1,1,1,194.8,192.3,198.1,121.8,119.3,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.369,0.38,121.8,119.3,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0911,0.0931,0.0061,0.00589,0.00638,0.00024,0.00023,0.00025,0.205,0.201,0.211,0.008,0.0078,0.0082,25.38,25.38,25.39,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.901,28.08,27.46,28.91,27.24,26.63,28.04,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
791416800000,1995,1,1994,4,18,7,0.122,0.0493,0.0725,3277.08,28.24,28.24,19.51,1,1,1,201.4,197,208.5,119.8,113.1,81.57,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.405,0.367,0.429,119.8,113.1,125.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0899,0.0936,0.00593,0.00536,0.00645,0.00023,0.00021,0.00025,0.202,0.19,0.212,0.0079,0.0074,0.0083,25.38,25.34,25.41,0.662,0,0.929,0.693,0,0.97,0.642,0,0.901,20.11,0,29.11,19.51,0,28.24,0,2,0,0,0.286,0,0.108,0.286,0.0495,0.4,0.59,0.41,26.9
792021600000,1995,2,1994,5,19,7,0.131,0.0514,0.0794,4937.81,30.79,30.79,29.39,1,1,1,216.3,210.9,222.4,131.3,125.9,85,85,85,-4.06e-15,-1.421e-14,0,0.393,0.382,0.403,131.3,125.9,137.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0944,0.0985,0.00691,0.00645,0.00743,0.00027,0.00025,0.00029,0.223,0.213,0.234,0.0087,0.0084,0.0092,25.28,25.23,25.32,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.3,29.04,31.74,29.39,28.17,30.79,0,0,0,0,0,0,0.163,0,0.0516,0.39,0.61,0.39,37.7
792626400000,1995,2,1994,5,20,7,0.136,0.0514,0.0847,5274.65,31.66,31.66,31.4,1,1,1,225.1,224,226.2,140.1,139,85,85,85,0,0,0,0.378,0.376,0.379,140.1,139,141.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0991,0.0998,0.00765,0.00757,0.00775,0.0003,0.0003,0.0003,0.239,0.237,0.241,0.0094,0.0093,0.0095,25.21,25.2,25.22,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.37,32.13,32.64,31.4,31.16,31.66,0,0,0,0,0,0,0.174,0,0.0513,0.38,0.62,0.38,38.8
793231200000,1995,2,1994,5,21,7,0.148,0.0514,0.0964,6032.53,40.5,40.5,35.91,1,1,1,244.5,229,263.4,159.5,144,85,85,85,0,-2.842e-14,2.842e-14,0.348,0.323,0.371,159.5,144,178.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.101,0.113,0.00931,0.00799,0.0109,0.00037,0.00031,0.00043,0.273,0.246,0.307,0.011,0.0097,0.012,25.07,24.94,25.18,0.942,0.936,0.948,0.972,0.97,0.979,0.916,0.908,0.928,36.92,33.29,41.37,35.91,32.29,40.5,0,0,0,0,0,0,0.199,0,0.0516,0.35,0.65,0.35,40.8
793836000000,1995,2,1994,5,22,7,0.172,0.0609,0.111,6992.7,43.96,43.96,41.62,1,1,1,284.4,268.6,300.9,183.7,172,100.7,85,107,-4.06e-15,-2.842e-14,0,0.353,0.31,0.384,183.7,172,193.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.122,0.0114,0.0104,0.0122,0.00045,0.00041,0.00049,0.319,0.299,0.338,0.013,0.012,0.013,24.84,24.76,24.91,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.51,39.71,44.86,41.62,38.74,43.96,0,0,0,0,0,0,0.231,0,0.061,0.35,0.65,0.35,40.7
794440800000,1995,3,1994,6,23,7,0.198,0.0647,0.134,8174.3,52.91,52.91,48.66,2,1,1.2857142857142858,327.9,306.6,350.9,220.9,199.6,107,107,107,1.218e-14,0,2.842e-14,0.327,0.305,0.349,220.9,199.6,243.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.124,0.139,0.0145,0.0127,0.0165,0.00058,0.00051,0.00066,0.34,0.254,0.398,0.014,0.01,0.016,24.62,24.53,24.72,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,42.87,26.36,52.47,41.22,25.57,48.2,0,0,0,0,0,0,0.27,0,0.064,0.33,0.68,0.32,41.3
795045600000,1995,3,1994,6,24,7,0.229,0.0647,0.164,9898.13,62.3,62.3,58.92,2,2,2,378.7,358.9,394.4,271.7,251.8,107,107,107,4.06e-15,0,2.842e-14,0.283,0.271,0.298,271.7,251.8,287.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.155,0.0272,0.0179,0.0346,0.0011,0.00072,0.0014,0.302,0.272,0.326,0.012,0.011,0.013,24.4,24.3,24.53,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.37,28.17,32.11,29.46,27.33,31.15,0,0,0,0,0,0,0.327,0,0.065,0.28,0.72,0.28,43.2
795650400000,1995,3,1994,6,25,7,0.248,0.0647,0.183,11026.3,67.33,67.33,65.63,2,2,2,409.9,396.9,417.9,302.9,289.9,107,107,107,0,0,0,0.261,0.256,0.27,302.9,289.9,310.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.155,0.163,0.042,0.0358,0.0457,0.0017,0.0015,0.0019,0.349,0.329,0.361,0.014,0.013,0.015,24.21,24.16,24.29,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,33.83,32.39,34.7,32.82,31.42,33.66,0,0,0,0,0,0,0.365,0,0.065,0.26,0.74,0.26,44.5
796255200000,1995,3,1994,6,26,7,0.252,0.0678,0.184,11055.7,67.62,67.62,65.81,2,2,2,416.2,408.1,419.3,304.1,283.1,112.1,107,125,0,0,0,0.269,0.255,0.306,304.1,283.1,312.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.156,0.163,0.0425,0.0326,0.0464,0.0017,0.0013,0.0019,0.352,0.322,0.363,0.014,0.013,0.015,24.18,24.15,24.24,0.941,0.937,0.942,0.97,0.97,0.97,0.913,0.909,0.914,33.92,31.53,34.85,32.9,30.58,33.81,0,0,0,0,0,0,0.366,0,0.068,0.27,0.73,0.27,43.9
796860000000,1995,4,1994,7,27,7,0.233,0.0756,0.157,9442.2,59.92,59.92,56.2,2,2,2,385,370.6,402.3,260,245.6,125,125,125,4.06e-15,0,2.842e-14,0.325,0.311,0.337,260,245.6,277.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.143,0.154,0.022,0.0166,0.0299,0.00089,0.00067,0.0012,0.288,0.268,0.313,0.012,0.011,0.013,24.39,24.28,24.48,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.97,27.36,30.89,28.1,26.54,29.96,0,0,0,0,0,0,0.312,0,0.076,0.32,0.67,0.33,40.5
797464800000,1995,4,1994,7,28,7,0.218,0.0756,0.142,8531.62,52.17,52.17,50.78,2,2,2,360.2,356.1,366.5,235.2,231.1,125,125,125,1.218e-14,0,2.842e-14,0.347,0.341,0.351,235.2,231.1,241.5,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.138,0.141,0.0157,0.0154,0.0163,0.00063,0.00062,0.00066,0.256,0.251,0.263,0.01,0.01,0.011,24.54,24.5,24.57,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.896,0.899,26.18,25.71,26.89,25.39,24.94,26.09,0,0,0,0,0,0,0.282,0,0.076,0.35,0.65,0.35,39.1
798069600000,1995,4,1994,7,29,7,0.212,0.0756,0.137,8167.93,49.7,49.7,48.62,2,1,1.2857142857142858,350.7,342.7,355.3,225.7,217.7,125,125,125,-8.12e-15,-2.842e-14,2.842e-14,0.356,0.352,0.365,225.7,217.7,230.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.133,0.137,0.0149,0.0143,0.0153,0.0006,0.00057,0.00062,0.353,0.25,0.403,0.014,0.01,0.016,24.49,24.43,24.57,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.09,25.59,52.5,41.52,24.82,48.2,0,0,0,0,0,0,0.27,0,0.075,0.36,0.65,0.35,38.5
798674400000,1995,4,1994,7,30,7,0.197,0.0756,0.121,7586.8,48.2,48.2,45.16,1,1,1,325.1,310.2,339.2,200.1,185.2,125,125,125,0,-2.842e-14,2.842e-14,0.385,0.369,0.403,200.1,185.2,214.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.121,0.132,0.0128,0.0115,0.014,0.00051,0.00046,0.00056,0.352,0.325,0.377,0.014,0.013,0.015,24.62,24.53,24.72,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.1,42.67,49.31,45.16,41.81,48.2,0,0,0,0,0,0,0.251,0,0.076,0.38,0.61,0.39,38.5
799279200000,1995,5,1994,8,31,7,0.177,0.0889,0.0884,5446.9,35.1,35.1,32.42,1,1,1,293.1,280.9,305,146.1,133.9,147,147,147,8.12e-15,-2.842e-14,2.842e-14,0.502,0.482,0.523,146.1,133.9,158,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00817,0.00713,0.00918,0.00033,0.00028,0.00037,0.256,0.234,0.277,0.01,0.0093,0.011,24.87,24.8,24.94,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.42,30.55,36.19,32.42,29.64,35.1,0,0,0,0,0,0,0.18,0,0.0886,0.5,0.5,0.5,30.8
799884000000,1995,5,1994,8,32,7,0.16,0.0889,0.0711,4345.91,28.7,28.7,25.87,1,1,1,264.5,252.2,276.8,117.5,105.2,147,147,147,4.06e-15,-1.421e-14,2.842e-14,0.556,0.531,0.583,117.5,105.2,129.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0978,0.0935,0.102,0.00574,0.00469,0.00678,0.00023,0.00019,0.00027,0.205,0.183,0.227,0.0081,0.0072,0.009,25.04,24.97,25.11,0.924,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,26.67,23.74,29.59,25.87,23.03,28.7,0,0,0,0,0,0,0.144,0,0.0889,0.56,0.44,0.56,27.2
800488800000,1995,5,1994,8,33,7,0.144,0.0889,0.0549,3334.45,22.06,22.06,19.85,1,1,1,237.8,228.4,248.1,90.83,81.42,147,147,147,0,-1.421e-14,1.421e-14,0.619,0.592,0.644,90.83,81.42,101.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0884,0.0851,0.092,0.00347,0.00267,0.00434,0.00014,0.00011,0.00017,0.157,0.14,0.175,0.0062,0.0055,0.0069,25.22,25.14,25.29,0.917,0.912,0.924,0.964,0.96,0.969,0.884,0.882,0.887,20.58,18.66,22.77,19.85,17.92,22.06,0,0,0,0,0,0,0.11,0,0.0891,0.62,0.38,0.62,23.2
801093600000,1995,5,1994,8,34,7,0.131,0.0889,0.042,1564.56,17.35,17.35,9.313,1,1,1,216.5,207.9,225.4,69.46,60.91,147,147,147,-3.045e-15,-1.421e-14,7.105e-15,0.68,0.652,0.707,69.46,60.91,78.41,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0809,0.0779,0.084,0.00165,0.000927,0.00241,0.000065,0.000036,0.000095,0.119,0.104,0.135,0.0047,0.0041,0.0053,25.38,25.31,25.45,0.528,0,0.934,0.549,0,0.96,0.507,0,0.897,9.701,0,18.08,9.313,0,17.35,0,3,0,0,0.429,0,0.0517,0.429,0.089,0.68,0.32,0.68,11.9
801698400000,1995,5,1994,8,35,7,0.12,0.0792,0.041,0,0,0,0,1,1,1,198.8,192.9,205.4,67.77,53.53,131,119,147,-5.075e-15,-1.421e-14,7.105e-15,0.658,0.601,0.733,67.77,53.53,79.07,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0795,0.0752,0.0828,0.00151,0.0003,0.00247,0.000059,0.000012,0.000097,0.115,0.0903,0.135,0.0045,0.0035,0.0053,25.47,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.079,0.66,0.34,0.66,0
802303200000,1995,6,1994,9,36,7,0.112,0.072,0.04,0,0,0,0,1,1,1,185.2,179.5,191,66.21,60.47,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.643,0.623,0.663,66.21,60.47,71.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0783,0.0763,0.0803,0.00138,0.00089,0.00187,0.000054,0.000035,0.000073,0.112,0.101,0.122,0.0044,0.004,0.0048,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
802908000000,1995,6,1994,9,37,7,0.105,0.072,0.0283,0,0,0,0,1,0,0.8571428571428571,173,168.8,177.6,53.99,49.81,119,119,119,7.116,-1.421e-14,49.81,0.688,0.67,0.705,46.87,0,58.56,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0738,0.0708,0.0756,0.000341,0,0.000728,0.000013,0,0.000028,0.0881,0.0708,0.0979,0.0034,0.0028,0.0038,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0767,0.69,0.27,0.73,0
803512800000,1995,6,1994,9,38,7,0.0988,0.072,0,0,0,0,0,0,0,0,163.3,159.2,167.4,44.34,40.24,119,119,119,44.34,40.24,48.44,0.729,0.711,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0988,0.73,0,1,0
804117600000,1995,6,1994,9,39,7,0.093,0.0701,0,0,0,0,0,0,0,0,153.8,149.7,157.9,37.91,33.4,115.9,108,119,37.91,33.4,43.04,0.753,0.715,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.093,0.75,0,1,0
804722400000,1995,7,1994,10,40,7,0.0882,0.0653,0,0,0,0,0,0,0,0,145.8,143.4,148.3,37.76,35.38,108,108,108,37.76,35.38,40.3,0.741,0.728,0.753,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0882,0.74,0,1,0
805327200000,1995,7,1994,10,41,7,0.0847,0.0653,0,0,0,0,0,0,0,0,140.1,137.6,142.6,32.1,29.64,108,108,108,32.1,29.64,34.56,0.771,0.758,0.785,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0847,0.77,0,1,0
805932000000,1995,7,1994,10,42,7,0.0813,0.0653,0,0,0,0,0,0,0,0,134.4,131.9,136.8,26.36,23.89,108,108,108,26.36,23.89,28.82,0.804,0.789,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0813,0.8,0,1,0
806536800000,1995,7,1994,10,43,7,0.0778,0.0653,0,0,0,0,0,0,0,0,128.6,126.2,131.1,20.61,18.15,108,108,108,20.61,18.15,23.07,0.84,0.824,0.856,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0778,0.84,0,1,0
807141600000,1995,7,1994,10,44,7,0.0728,0.0575,0,0,0,0,0,0,0,0,120.5,116,125.3,25.31,17.33,95.14,93,108,25.31,17.33,30.42,0.79,0.754,0.862,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0728,0.79,0,1,0
807746400000,1995,8,1994,11,45,7,0.0671,0.0562,0,0,0,0,0,0,0,0,111,108.1,114.7,17.96,15.11,93,93,93,17.96,15.11,21.67,0.839,0.811,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0671,0.84,0,1,0
808351200000,1995,8,1994,11,46,7,0.0634,0.0562,0,0,0,0,0,0,0,0,104.8,102.4,107.3,11.82,9.36,93,93,93,11.82,9.36,14.29,0.887,0.867,0.909,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0634,0.89,0,1,0
808956000000,1995,8,1994,11,47,7,0.0599,0.0562,0,0,0,0,0,0,0,0,99.08,96.62,101.5,6.08,3.62,93,93,93,6.08,3.62,8.54,0.939,0.916,0.963,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0599,0.94,0,1,0
809560800000,1995,8,1994,11,48,7,0.056,0.0508,0,0,0,0,0,0,0,0,92.56,88.14,95.8,8.557,0.34,84,72,93,8.557,0.34,19.97,0.905,0.783,0.996,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.056,0.91,0,1,0
810165600000,1995,9,1994,12,49,7,0.0488,0.0435,0,0,0,0,0,0,0,0,80.72,75.84,86.23,8.723,3.84,72,72,72,8.723,3.84,14.23,0.894,0.835,0.949,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0488,0.89,0,1,0
810770400000,1995,9,1994,12,50,7,0.0429,0.0426,0,0,0,0,0,0,0,0,71.01,67.92,74.47,0.5114,0,70.5,67.92,72,0.5114,0,2.47,0.993,0.967,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0429,0.99,0,1,0
811375200000,1995,9,1994,12,51,7,0.0399,0.0399,0,0,0,0,0,0,0,0,65.97,63.87,67.47,0,0,65.97,63.87,67.47,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0399,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0369,0.0362,0,0,0,0,0,0,0,0,60.93,59.28,63.4,1.04,0,59.89,52,63.4,1.04,0,7.28,0.982,0.877,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0369,0.98,0,1,0
812584800000,1995,10,1995,1,1,7,0.0354,0.0314,0,0,0,0,0,0,0,0,58.51,57.52,59.2,6.511,5.52,52,52,52,6.511,5.52,7.2,0.889,0.878,0.904,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0354,0.89,0,1,0
813189600000,1995,10,1995,1,2,7,0.0343,0.0314,0,0,0,0,0,0,0,0,56.7,55.6,57.64,4.696,3.6,52,52,52,4.696,3.6,5.64,0.917,0.902,0.935,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0343,0.92,0,1,0
813794400000,1995,10,1995,1,3,7,0.0339,0.0314,0,0,0,0,0,0,0,0,56.02,55.51,56.81,4.017,3.51,52,52,52,4.017,3.51,4.81,0.928,0.915,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0339,0.93,0,1,0
814399200000,1995,10,1995,1,4,7,0.0377,0.0314,0,0,0,0,0,0,0,0,62.42,59.82,63.97,10.42,7.82,52,52,52,10.42,7.82,11.97,0.833,0.813,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0377,0.83,0,1,0
815004000000,1995,10,1995,1,5,7,0.042,0.0306,0,0,0,0,0,0,0,0,69.38,65.29,71.05,18.81,13.29,50.57,50,52,18.81,13.29,21.05,0.73,0.704,0.796,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.042,0.73,0,1,0
815608800000,1995,11,1995,2,6,7,0.0428,0.0302,0,0,0,0,0,0,0,0,70.74,69.96,71.33,20.74,19.96,50,50,50,20.74,19.96,21.33,0.707,0.701,0.715,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0428,0.71,0,1,0
816213600000,1995,11,1995,2,7,7,0.0481,0.0302,0,0,0,0,0,0,0,0,79.61,74.88,86.91,29.61,24.88,50,50,50,29.61,24.88,36.91,0.629,0.575,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0481,0.63,0,1,0
816818400000,1995,11,1995,2,8,7,0.0578,0.0302,0,0,0,0,0,0,0,0,95.5,91.01,98.67,45.5,41.01,50,50,50,45.5,41.01,48.67,0.524,0.507,0.549,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0578,0.52,0,1,0
817423200000,1995,11,1995,2,9,7,0.0635,0.0326,0.0187,0,0,0,0,1,0,0.5714285714285714,105.1,96.21,115.3,51.22,46.21,53.86,50,59,20.35,-7.105e-15,48.15,0.512,0.478,0.551,30.86,0,56.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000195,0,0.00054,0.0000076,0,0.000021,0.0798,0.0708,0.0899,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0448,0.51,0.29,0.71,0
818028000000,1995,12,1995,3,10,7,0.0727,0.0357,0.037,656.229,13.71,13.71,3.906,1,1,1,120.2,115.6,123.8,61.19,56.62,59,59,59,0,-7.105e-15,7.105e-15,0.491,0.476,0.51,61.19,56.62,64.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000951,0.000563,0.00126,0.000037,0.000022,0.000049,0.0969,0.0903,0.102,0.0038,0.0035,0.004,25.4,25.4,25.41,0.253,0,0.885,0.274,0,0.96,0.242,0,0.849,4.069,0,14.28,3.906,0,13.71,0,5,0,0,0.714,0,0.0217,0.714,0.0357,0.49,0.51,0.49,9.03
818632800000,1995,12,1995,3,11,7,0.0714,0.0357,0.0357,0,0,0,0,1,1,1,118,114.3,121.6,59.04,55.26,59,59,59,0,-7.105e-15,7.105e-15,0.5,0.485,0.516,59.04,55.26,62.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000769,0.000447,0.00107,0.00003,0.000018,0.000042,0.0938,0.0884,0.099,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.5,0.5,0.5,0
819237600000,1995,12,1995,3,12,7,0.0729,0.0357,0.0372,0,0,0,0,1,1,1,120.5,118.9,122.2,61.5,59.9,59,59,59,-1.015e-15,-7.105e-15,7.105e-15,0.49,0.483,0.496,61.5,59.9,63.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000978,0.000841,0.00112,0.000038,0.000033,0.000044,0.0973,0.095,0.0997,0.0038,0.0037,0.0039,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.49,0.51,0.49,0
819842400000,1995,12,1995,3,13,7,0.0719,0.0357,0.0362,327.116,13.63,13.63,1.947,1,1,1,118.9,116.4,123.5,59.9,57.44,59,59,59,4.06e-15,0,7.105e-15,0.496,0.478,0.507,59.9,57.44,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000842,0.000632,0.00124,0.000033,0.000025,0.000048,0.095,0.0915,0.102,0.0037,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.028,0,14.2,1.947,0,13.63,0,6,0,0,0.857,0,0.0108,0.857,0.0357,0.5,0.5,0.5,4.55
820447200000,1996,1,1995,4,14,7,0.0744,0.0442,0.0142,0,0,0,0,1,0,0.42857142857142855,123,118.4,129.8,50,45.36,73,73,73,26.46,0,48.36,0.594,0.562,0.617,23.54,0,56.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000179,0,0.000581,0.000007,0,0.000023,0.0781,0.0708,0.0906,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0602,0.59,0.19,0.81,0
821052000000,1996,1,1995,4,15,7,0.0865,0.0442,0.0424,1957.25,18.55,18.55,11.65,1,1,1,143,132.3,156.4,70.04,59.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.512,0.467,0.552,70.04,59.3,83.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0784,0.0017,0.00079,0.00284,0.000067,0.000031,0.00011,0.113,0.0942,0.136,0.0044,0.0037,0.0053,25.39,25.38,25.41,0.657,0,0.938,0.686,0,0.961,0.631,0,0.901,12.13,0,19.29,11.65,0,18.55,0,2,0,0,0.286,0,0.0647,0.286,0.0441,0.51,0.49,0.51,22.6
821656800000,1996,1,1995,4,16,7,0.103,0.0442,0.0586,3582.5,21.91,21.91,21.32,1,1,1,169.9,161.6,172.8,96.88,88.56,73,73,73,0,-1.421e-14,1.421e-14,0.43,0.423,0.452,96.88,88.56,99.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0802,0.0842,0.00398,0.00328,0.00423,0.00016,0.00013,0.00017,0.16,0.146,0.166,0.0063,0.0057,0.0065,25.38,25.38,25.38,0.914,0.911,0.924,0.967,0.964,0.969,0.884,0.882,0.891,22.04,20.37,22.62,21.32,19.63,21.91,0,0,0,0,0,0,0.118,0,0.0444,0.43,0.57,0.43,34.8
822261600000,1996,1,1995,4,17,7,0.113,0.0442,0.0693,4284.29,29.27,29.27,25.5,1,1,1,187.7,175,203.4,114.7,102,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.39,0.359,0.417,114.7,102,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0849,0.095,0.0055,0.00442,0.00683,0.00021,0.00017,0.00027,0.192,0.169,0.22,0.0075,0.0066,0.0086,25.38,25.36,25.39,0.921,0.912,0.931,0.97,0.97,0.97,0.893,0.884,0.903,26.29,23.14,30.18,25.5,22.45,29.27,0,0,0,0,0,0,0.142,0,0.0437,0.39,0.61,0.39,37.9
822866400000,1996,1,1995,4,18,7,0.144,0.0483,0.0958,5999.87,40.46,40.46,35.71,1,1,1,238.3,211.9,263.3,158.5,138.9,79.86,73,85,-4.06e-15,-2.842e-14,0,0.335,0.318,0.357,158.5,138.9,178.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.098,0.113,0.00922,0.00755,0.0109,0.00036,0.0003,0.00043,0.271,0.235,0.307,0.011,0.0092,0.012,25.1,24.94,25.29,0.941,0.934,0.948,0.972,0.97,0.979,0.915,0.906,0.928,36.72,32.18,41.33,35.71,31.21,40.46,0,0,0,0,0,0,0.198,0,0.0482,0.34,0.67,0.33,41.7
823471200000,1996,2,1995,5,19,7,0.17,0.0514,0.118,7469.16,46.99,46.99,44.46,1,1,1,280.4,268.5,291.4,195.4,183.5,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.304,0.292,0.317,195.4,183.5,206.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.123,0.0124,0.0113,0.0133,0.00049,0.00045,0.00053,0.338,0.316,0.357,0.013,0.013,0.014,24.84,24.78,24.91,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.37,42.56,47.95,44.46,41.71,46.99,0,0,0,0,0,0,0.247,0,0.052,0.3,0.69,0.31,43.9
824076000000,1996,2,1995,5,20,7,0.18,0.0514,0.129,8040.2,48.2,48.2,47.86,1,1,1,298.2,292.5,305.4,213.2,207.5,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.285,0.278,0.291,213.2,207.5,220.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.123,0.128,0.0139,0.0134,0.0145,0.00055,0.00053,0.00058,0.369,0.359,0.382,0.015,0.014,0.015,24.74,24.69,24.77,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.49,48.2,51.14,47.86,47.24,48.2,0,0,0,0,0,0,0.266,0,0.051,0.29,0.72,0.28,44.7
824680800000,1996,2,1995,5,21,7,0.189,0.0514,0.137,8292.5,52.1,52.1,49.36,2,1,1.4285714285714286,312,303.5,324.3,227,218.5,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.272,0.262,0.28,227,218.5,239.3,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.134,0.015,0.0143,0.0161,0.0006,0.00057,0.00064,0.327,0.244,0.393,0.013,0.0097,0.016,24.71,24.65,24.78,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.66,25.73,52.49,38.45,24.96,48.2,0,0,0,0,0,0,0.274,0,0.052,0.27,0.72,0.28,43.9
825285600000,1996,2,1995,5,22,7,0.216,0.0571,0.159,9626.97,59.98,59.98,57.3,2,2,2,357.9,331.6,383.6,263.5,246.6,94.43,85,107,0,0,0,0.263,0.238,0.291,263.5,246.6,276.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.137,0.151,0.0236,0.0167,0.0296,0.00095,0.00067,0.0012,0.288,0.263,0.31,0.012,0.011,0.013,24.52,24.37,24.68,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.54,27.71,30.92,28.65,26.87,29.99,0,0,0,0,0,0,0.318,0,0.057,0.26,0.74,0.26,44.6
825890400000,1996,3,1995,6,23,7,0.252,0.0647,0.187,11265.5,72.14,72.14,67.06,2,2,2,416.7,390.4,440.7,309.7,283.4,107,107,107,0,0,0,0.257,0.243,0.274,309.7,283.4,333.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.153,0.171,0.0452,0.0328,0.0565,0.0018,0.0013,0.0023,0.359,0.32,0.395,0.015,0.013,0.016,24.17,24.02,24.33,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.57,31.68,37.19,33.53,30.73,36.07,0,0,0,0,0,0,0.373,0,0.065,0.26,0.74,0.26,44.7
826495200000,1996,3,1995,6,24,7,0.282,0.0647,0.218,13120.7,83.49,83.49,78.1,2,2,2,467.1,447,491.3,360.1,340,107,107,107,0,0,0,0.229,0.218,0.239,360.1,340,384.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.189,0.069,0.0595,0.0804,0.0028,0.0024,0.0033,0.435,0.405,0.471,0.018,0.017,0.019,23.86,23.72,23.98,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,40.01,37.87,42.6,39.05,36.78,41.74,0,0,0,0,0,0,0.434,0,0.064,0.23,0.77,0.23,46.5
827100000000,1996,3,1995,6,25,7,0.324,0.0647,0.259,15466.1,96.4,96.4,92.06,2,2,2,535.6,501.4,567.1,428.6,394.4,107,107,107,2.436e-14,0,5.684e-14,0.2,0.189,0.213,428.6,394.4,460.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.192,0.216,0.101,0.0852,0.116,0.0042,0.0035,0.0049,0.538,0.486,0.586,0.022,0.02,0.025,23.45,23.26,23.66,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.14,43.66,50.24,46.03,42.79,48.2,0,0,0,0,0,0,0.511,0,0.065,0.2,0.8,0.2,47.7
827704800000,1996,3,1995,6,26,7,0.364,0.0647,0.299,17168.3,107.1,107.1,102.2,3,2,2.7142857142857144,601.1,576.1,622.6,494.1,469.1,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.178,0.172,0.186,494.1,469.1,515.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.222,0.248,0.133,0.12,0.145,0.0056,0.0051,0.0062,0.564,0.522,0.617,0.024,0.022,0.026,23.13,23.04,23.21,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.37,34.92,51.95,38.65,33.87,48.2,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,47.2
828309600000,1996,4,1995,7,27,7,0.38,0.0756,0.305,17563.4,104.8,104.8,104.5,3,3,3,629.1,626.7,630.5,504.1,501.7,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.198,0.198,0.199,504.1,501.7,505.5,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.245,0.247,0.138,0.136,0.139,0.0058,0.0058,0.0059,0.553,0.549,0.555,0.023,0.023,0.024,23.03,23.02,23.04,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.93,35.77,36.02,34.85,34.69,34.94,0,0,0,0,0,0,0.581,0,0.075,0.2,0.8,0.2,46.2
828914400000,1996,4,1995,7,28,7,0.372,0.0756,0.296,16823.3,103.7,103.7,100.1,3,2,2.5714285714285716,614.6,601.8,624.8,489.6,476.8,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.204,0.2,0.208,489.6,476.8,499.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.238,0.23,0.243,0.13,0.124,0.135,0.0055,0.0052,0.0057,0.577,0.532,0.635,0.024,0.023,0.027,23.06,23.02,23.1,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.51,35.04,52.45,40.27,33.99,48.2,0,0,0,0,0,0,0.556,0,0.076,0.2,0.8,0.2,45.2
829519200000,1996,4,1995,7,29,7,0.347,0.0756,0.272,15961.6,96.4,96.4,95.01,2,2,2,574.3,550.7,595.5,449.3,425.7,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.218,0.21,0.227,449.3,425.7,470.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.206,0.227,0.111,0.0999,0.121,0.0047,0.0042,0.0051,0.573,0.536,0.608,0.024,0.022,0.026,23.24,23.11,23.39,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.01,46.69,51.02,47.5,45.76,48.2,0,0,0,0,0,0,0.528,0,0.075,0.22,0.78,0.22,46
830124000000,1996,4,1995,7,30,7,0.31,0.0756,0.235,14093.8,89.62,89.62,83.89,2,2,2,513.2,484.8,541.1,388.2,359.8,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.244,0.231,0.258,388.2,359.8,416.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.183,0.203,0.0822,0.0688,0.0954,0.0034,0.0028,0.004,0.48,0.437,0.522,0.02,0.018,0.022,23.61,23.44,23.78,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.84,39.85,45.73,41.95,38.88,44.81,0,0,0,0,0,0,0.466,0,0.075,0.24,0.76,0.24,45.5
830728800000,1996,4,1995,7,31,7,0.272,0.0851,0.187,11199.2,75.6,75.6,66.66,2,2,2,450.3,427.1,475.2,309.6,280.1,140.7,125,147,0,0,0,0.314,0.263,0.344,309.6,280.1,350.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.155,0.18,0.0451,0.0312,0.0643,0.0019,0.0013,0.0026,0.362,0.318,0.423,0.015,0.013,0.017,24.01,23.84,24.16,0.942,0.936,0.948,0.971,0.97,0.973,0.914,0.908,0.923,34.33,31.07,38.83,33.33,30.14,37.8,0,0,0,0,0,0,0.37,0,0.085,0.31,0.69,0.31,41.2
831333600000,1996,5,1995,8,32,7,0.241,0.0889,0.152,9089.8,58.69,58.69,54.11,2,2,2,398.5,378.7,419.7,251.5,231.7,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.369,0.35,0.388,251.5,231.7,272.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.138,0.153,0.0197,0.0154,0.0277,0.0008,0.00063,0.0011,0.277,0.252,0.307,0.011,0.01,0.013,24.33,24.2,24.45,0.929,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,27.89,25.66,30.25,27.05,24.89,29.34,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.7
831938400000,1996,5,1995,8,33,7,0.215,0.0889,0.126,7759.86,48.2,48.2,46.19,1,1,1,354.7,338.5,372.4,207.7,191.5,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.415,0.395,0.434,207.7,191.5,225.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.124,0.136,0.0134,0.012,0.0149,0.00054,0.00048,0.0006,0.366,0.337,0.398,0.015,0.014,0.016,24.46,24.34,24.57,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,47.62,43.94,51.58,46.19,43.06,48.2,0,0,0,0,0,0,0.257,0,0.089,0.41,0.59,0.41,36.1
832543200000,1996,5,1995,8,34,7,0.193,0.0889,0.104,6469.32,41.88,41.88,38.51,1,1,1,319.3,306.5,333.3,172.3,159.5,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.461,0.441,0.48,172.3,159.5,186.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.113,0.122,0.0104,0.00931,0.0116,0.00042,0.00037,0.00046,0.303,0.28,0.328,0.012,0.011,0.013,24.7,24.61,24.79,0.946,0.942,0.951,0.975,0.97,0.98,0.923,0.914,0.932,39.49,36.54,42.74,38.51,35.44,41.88,0,0,0,0,0,0,0.214,0,0.089,0.46,0.54,0.46,33.5
833148000000,1996,5,1995,8,35,7,0.176,0.0841,0.0917,5667.83,36.67,36.67,33.74,1,1,1,290.7,280.5,302.4,151.7,139.5,139,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.478,0.421,0.513,151.7,139.5,164,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.106,0.113,0.00864,0.00761,0.00969,0.00034,0.0003,0.00038,0.265,0.244,0.286,0.011,0.0097,0.011,24.87,24.82,24.91,0.94,0.935,0.944,0.97,0.97,0.971,0.912,0.907,0.916,34.77,31.87,37.76,33.74,30.91,36.67,0,0,0,0,0,0,0.187,0,0.0843,0.48,0.52,0.48,32.2
833752800000,1996,6,1995,9,36,7,0.162,0.072,0.0904,5599.02,35.38,35.38,33.33,1,1,1,268.5,259.4,277.5,149.5,140.4,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.443,0.429,0.459,149.5,140.4,158.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00846,0.00769,0.00922,0.00034,0.0003,0.00037,0.26,0.244,0.277,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.36,32.23,36.48,33.33,31.26,35.38,0,0,0,0,0,0,0.185,0,0.0716,0.44,0.56,0.44,34.6
834357600000,1996,6,1995,9,37,7,0.151,0.072,0.0787,4853.07,30.57,30.57,28.89,1,1,1,249.1,241.7,256.4,130.1,122.7,119,119,119,-2.03e-15,-1.421e-14,0,0.478,0.464,0.492,130.1,122.7,137.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.103,0.00681,0.00618,0.00743,0.00027,0.00024,0.00029,0.226,0.213,0.239,0.0089,0.0084,0.0095,25.08,25.04,25.14,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.78,28.04,31.52,28.89,27.2,30.57,0,0,0,0,0,0,0.16,0,0.0723,0.48,0.52,0.48,32.1
834962400000,1996,6,1995,9,38,7,0.141,0.072,0.0689,4228.33,26.63,26.63,25.17,1,1,1,232.9,227.2,239.2,113.9,108.2,119,119,119,-6.09e-15,-1.421e-14,0,0.511,0.497,0.524,113.9,108.2,120.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0952,0.0931,0.0974,0.00543,0.00495,0.00597,0.00021,0.00019,0.00024,0.197,0.187,0.208,0.0078,0.0073,0.0082,25.21,25.16,25.25,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,25.95,24.57,27.45,25.17,23.84,26.63,0,0,0,0,0,0,0.14,0,0.0721,0.51,0.49,0.51,30
835567200000,1996,6,1995,9,39,7,0.133,0.072,0.0608,3711.22,23.39,23.39,22.09,1,1,1,219.5,213.8,225.3,100.5,94.79,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.542,0.528,0.557,100.5,94.79,106.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0904,0.0884,0.0924,0.00429,0.00381,0.00478,0.00017,0.00015,0.00019,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.31,25.27,25.35,0.914,0.912,0.916,0.969,0.966,0.97,0.885,0.883,0.888,22.8,21.6,24.12,22.09,20.87,23.39,0,0,0,0,0,0,0.123,0,0.0722,0.54,0.46,0.54,27.9
836172000000,1996,7,1995,10,40,7,0.125,0.0653,0.0595,2133.16,22.88,22.88,12.7,1,1,1,206.4,201.5,211.9,98.36,93.48,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.523,0.51,0.536,98.36,93.48,103.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0865,0.0902,0.00411,0.0037,0.00458,0.00016,0.00014,0.00018,0.168,0.159,0.177,0.0066,0.0062,0.007,25.39,25.35,25.43,0.521,0,0.914,0.554,0,0.97,0.505,0,0.886,13.1,0,23.59,12.7,0,22.88,0,3,0,0,0.429,0,0.0705,0.429,0.0655,0.52,0.48,0.52,17.1
836776800000,1996,7,1995,10,41,7,0.119,0.0653,0.0532,0,0,0,0,1,1,1,196,191.9,200.1,88.01,83.91,108,108,108,0,-1.421e-14,1.421e-14,0.551,0.54,0.563,88.01,83.91,92.11,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0846,0.0831,0.086,0.00323,0.00288,0.00358,0.00013,0.00011,0.00014,0.149,0.142,0.156,0.0058,0.0055,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.55,0.45,0.55,0
837381600000,1996,7,1995,10,42,7,0.113,0.0653,0.0474,0,0,0,0,1,1,1,186.4,182.3,190.5,78.44,74.34,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.579,0.567,0.592,78.44,74.34,82.54,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0812,0.0798,0.0827,0.00242,0.00207,0.00277,0.000095,0.000081,0.00011,0.132,0.125,0.139,0.0052,0.0049,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.58,0.42,0.58,0
837986400000,1996,7,1995,10,43,7,0.107,0.0653,0.0417,0,0,0,0,1,1,1,177,173.9,181,69.03,65.86,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.61,0.597,0.621,69.03,65.86,72.97,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0779,0.0768,0.0793,0.00162,0.00135,0.00195,0.000063,0.000053,0.000076,0.115,0.11,0.122,0.0045,0.0043,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.61,0.39,0.61,0
838591200000,1996,7,1995,10,44,7,0.101,0.0601,0.0412,0,0,0,0,1,1,1,167.6,160.5,173,68.19,62.86,99.43,93,108,-1.015e-15,-1.421e-14,1.421e-14,0.593,0.55,0.632,68.19,62.86,75.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0756,0.0786,0.00155,0.00109,0.0022,0.000061,0.000043,0.000086,0.113,0.104,0.126,0.0044,0.0041,0.0049,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.6,0.41,0.59,0
839196000000,1996,8,1995,11,45,7,0.092,0.0562,0.0358,0,0,0,0,1,1,1,152.2,146.5,158,59.18,53.52,93,93,93,-2.03e-15,-1.421e-14,7.105e-15,0.612,0.589,0.635,59.18,53.52,65.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0747,0.000781,0.000299,0.00128,0.000031,0.000012,0.00005,0.0959,0.0859,0.106,0.0038,0.0034,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
839800800000,1996,8,1995,11,46,7,0.0845,0.0562,0.00446,0,0,0,0,1,0,0.14285714285714285,139.6,135.3,144.6,46.65,42.31,93,93,93,39.27,1.421e-14,49.69,0.666,0.643,0.687,7.373,0,51.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000195,0,0.000137,7.7e-7,0,0.0000054,0.0726,0.0708,0.0831,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.08004,0.67,0.053,0.95,0
840405600000,1996,8,1995,11,47,7,0.0788,0.0562,0,0,0,0,0,0,0,0,130.2,127.4,133.9,37.23,34.38,93,93,93,37.23,34.38,40.94,0.714,0.694,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0788,0.71,0,1,0
841010400000,1996,8,1995,11,48,7,0.075,0.0544,0,0,0,0,0,0,0,0,123.9,120.5,126.6,33.94,29.46,90,72,93,33.94,29.46,48.54,0.725,0.597,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.075,0.73,0,1,0
841615200000,1996,9,1995,12,49,7,0.0673,0.0435,0,0,0,0,0,0,0,0,111.2,105.5,117.5,39.25,33.51,72,72,72,39.25,33.51,45.54,0.648,0.613,0.682,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0673,0.65,0,1,0
842220000000,1996,9,1995,12,50,7,0.0597,0.0435,0,0,0,0,0,0,0,0,98.63,94.29,103.6,26.63,22.29,72,72,72,26.63,22.29,31.59,0.731,0.695,0.764,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0597,0.73,0,1,0
842824800000,1996,9,1995,12,51,7,0.0548,0.0435,0,0,0,0,0,0,0,0,90.55,88.01,92.93,18.55,16.01,72,72,72,18.55,16.01,20.93,0.796,0.775,0.818,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0548,0.79,0,1,0
843429600000,1996,9,1995,12,52,7,0.0512,0.0435,0,0,0,0,0,0,0,0,84.72,82.26,87.18,12.72,10.26,72,72,72,12.72,10.26,15.18,0.85,0.826,0.875,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0512,0.85,0,1,0
844034400000,1996,9,1995,12,53,7,0.0487,0.0332,0,0,0,0,0,0,0,0,80.54,79.8,81.44,25.69,9.44,54.86,52,72,25.69,9.44,28.9,0.681,0.643,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0487,0.68,0,1,0
844639200000,1996,10,1996,1,1,7,0.0484,0.0314,0,0,0,0,0,0,0,0,80.04,79.26,81.17,28.04,27.26,52,52,52,28.04,27.26,29.17,0.65,0.641,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0484,0.65,0,1,0
845244000000,1996,10,1996,1,2,7,0.0474,0.0314,0,0,0,0,0,0,0,0,78.43,77.61,79.26,26.43,25.61,52,52,52,26.43,25.61,27.26,0.663,0.656,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0474,0.66,0,1,0
845848800000,1996,10,1996,1,3,7,0.0478,0.0314,0,0,0,0,0,0,0,0,79.02,77.34,80.08,27.02,25.34,52,52,52,27.02,25.34,28.08,0.658,0.649,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0478,0.66,0,1,0
846453600000,1996,10,1996,1,4,7,0.0498,0.0309,0,0,0,0,0,0,0,0,82.42,79.26,86.36,31.28,27.26,51.14,50,52,31.28,27.26,36.36,0.621,0.579,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0498,0.62,0,1,0
847058400000,1996,11,1996,2,5,7,0.0547,0.0302,0,0,0,0,0,0,0,0,90.43,87.73,93.75,40.43,37.73,50,50,50,40.43,37.73,43.75,0.553,0.533,0.57,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0547,0.55,0,1,0
847663200000,1996,11,1996,2,6,7,0.0621,0.0302,0.0234,0,0,0,0,1,0,0.7142857142857143,102.7,98.4,110.4,52.65,48.4,50,50,50,14.02,0,49.76,0.488,0.453,0.508,38.63,0,60.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000248,0,0.000887,0.0000097,0,0.000035,0.0822,0.0708,0.0958,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0387,0.49,0.38,0.62,0
848268000000,1996,11,1996,2,7,7,0.0699,0.0302,0.0397,2026.9,14.78,14.78,12.06,1,1,1,115.6,112.9,118.4,65.59,62.89,50,50,50,-1.015e-15,-7.105e-15,0,0.432,0.422,0.443,65.59,62.89,68.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.0011,0.00156,0.000052,0.000043,0.000061,0.103,0.0993,0.107,0.004,0.0039,0.0042,25.4,25.39,25.4,0.764,0,0.904,0.823,0,0.96,0.733,0,0.868,12.57,0,15.39,12.06,0,14.78,0,1,0,0,0.143,0,0.067,0.143,0.0302,0.43,0.57,0.43,29
848872800000,1996,11,1996,2,8,7,0.0765,0.031,0.0455,2802.55,17.92,17.92,16.68,1,1,1,126.6,119.2,130.4,75.27,69.18,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.405,0.383,0.457,75.27,69.18,80.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0741,0.00215,0.00163,0.00258,0.000084,0.000064,0.0001,0.119,0.108,0.128,0.0047,0.0042,0.005,25.38,25.37,25.39,0.927,0.909,0.937,0.96,0.96,0.96,0.89,0.872,0.9,17.38,15.66,18.67,16.68,15.03,17.92,0,0,0,0,0,0,0.0927,0,0.031,0.41,0.59,0.41,36.6
849477600000,1996,12,1996,3,9,7,0.0807,0.0357,0.045,2787.1,17.27,17.27,16.59,1,1,1,133.4,130.4,136.1,74.4,71.39,59,59,59,0,-1.421e-14,1.421e-14,0.442,0.433,0.452,74.4,71.39,77.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0724,0.0744,0.00207,0.00182,0.00231,0.000081,0.000071,0.00009,0.118,0.113,0.123,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.933,0.921,0.94,0.96,0.96,0.96,0.896,0.884,0.902,17.28,16.37,17.99,16.59,15.71,17.27,0,0,0,0,0,0,0.0922,0,0.0357,0.44,0.56,0.44,34.5
850082400000,1996,12,1996,3,10,7,0.0836,0.0357,0.0479,2973.55,18.31,18.31,17.7,1,1,1,138.3,134.5,141.3,79.28,75.49,59,59,59,4.06e-15,0,1.421e-14,0.427,0.417,0.439,79.28,75.49,82.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0738,0.0762,0.00249,0.00217,0.00275,0.000098,0.000085,0.00011,0.127,0.12,0.133,0.005,0.0047,0.0052,25.37,25.37,25.38,0.934,0.93,0.94,0.96,0.96,0.961,0.897,0.894,0.902,18.43,17.66,19.06,17.7,16.95,18.31,0,0,0,0,0,0,0.0983,0,0.0357,0.43,0.57,0.43,35.6
850687200000,1996,12,1996,3,11,7,0.0864,0.0357,0.0508,3131.93,20.44,20.44,18.64,1,1,1,142.9,137.5,151.7,83.93,78.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.413,0.389,0.429,83.93,78.5,92.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0749,0.0799,0.00288,0.00242,0.00363,0.00011,0.000095,0.00014,0.135,0.126,0.151,0.0053,0.0049,0.0059,25.37,25.35,25.37,0.929,0.918,0.935,0.962,0.96,0.966,0.893,0.887,0.898,19.38,18.27,21.17,18.64,17.54,20.44,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.2
851292000000,1996,12,1996,3,12,7,0.0971,0.0357,0.0614,3752.71,23.68,23.68,22.34,1,1,1,160.5,155.3,166.2,101.5,96.27,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.368,0.355,0.38,101.5,96.27,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0812,0.085,0.00438,0.00393,0.00486,0.00017,0.00015,0.00019,0.167,0.158,0.177,0.0065,0.0062,0.0069,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.888,23.05,21.89,24.42,22.34,21.17,23.68,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
851896800000,1996,12,1996,3,13,7,0.104,0.0417,0.0623,3818.56,25,25,22.73,1,1,1,172.1,169.2,177.4,103.1,97.58,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.401,0.344,0.428,103.1,97.58,112.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0834,0.0869,0.00451,0.00404,0.00533,0.00018,0.00016,0.00021,0.171,0.162,0.187,0.0067,0.0063,0.0073,25.37,25.36,25.38,0.914,0.911,0.92,0.969,0.968,0.97,0.886,0.882,0.892,23.46,22.19,25.77,22.73,21.47,25,0,0,0,0,0,0,0.126,0,0.0417,0.4,0.6,0.4,36.7
852501600000,1997,1,1996,4,14,7,0.111,0.0442,0.0667,4110.27,27.07,27.07,24.47,1,1,1,183.4,177.7,194.1,110.4,104.7,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.398,0.376,0.411,110.4,104.7,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0859,0.0917,0.00513,0.00465,0.00604,0.0002,0.00018,0.00024,0.185,0.174,0.204,0.0072,0.0068,0.008,25.38,25.38,25.38,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.887,0.898,25.22,23.82,27.91,24.47,23.1,27.07,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
853106400000,1997,1,1996,4,15,7,0.129,0.0442,0.0847,5290.04,35.08,35.08,31.49,1,1,1,213.1,198.8,228.8,140.1,125.8,73,73,73,0,0,0,0.343,0.319,0.367,140.1,125.8,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0933,0.104,0.00766,0.00644,0.009,0.0003,0.00025,0.00035,0.238,0.212,0.266,0.0093,0.0083,0.01,25.28,25.16,25.39,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.912,32.46,29.07,36.17,31.49,28.2,35.08,0,0,0,0,0,0,0.175,0,0.0443,0.34,0.66,0.34,41
853711200000,1997,1,1996,4,16,7,0.156,0.0442,0.111,7038.78,47.82,47.82,41.9,1,1,1,257.3,234.6,282.7,184.3,161.6,73,73,73,4.06e-15,0,2.842e-14,0.285,0.258,0.311,184.3,161.6,209.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.123,0.0114,0.00948,0.0136,0.00045,0.00037,0.00054,0.317,0.276,0.362,0.013,0.011,0.014,24.96,24.81,25.12,0.95,0.942,0.956,0.978,0.971,0.98,0.928,0.915,0.937,42.85,37.51,48.79,41.9,36.41,47.82,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.1
