datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.684,0.158,0.525,33261.4,48.2,48.2,44.71,1,1,1,255.2,231,278.6,196.2,172,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.232,0.212,0.255,196.2,172,219.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.125,0.0124,0.0104,0.0144,0.00049,0.00041,0.00057,0.336,0.293,0.378,0.013,0.012,0.015,24.95,24.81,25.12,0.953,0.946,0.958,0.979,0.976,0.98,0.933,0.923,0.939,45.75,40.07,51.19,44.71,39.12,48.2,0,0,0,0,0,0,0.248,0,0.159,0.23,0.77,0.23,48.6
1262296800000,2010,1,2009,4,31,0.998,0.196,0.802,48575.6,105.2,105.2,65.29,3,1,1.8387096774193548,372.6,282.1,575.2,299.6,209.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.205,0.127,0.259,299.6,209.1,502.2,990,990,990,965.3,964.8,966.2,24.7,23.8,25.2,0.155,0.123,0.234,0.0444,0.0135,0.136,0.0018,0.00054,0.0057,0.37,0.24,0.581,0.015,0.0096,0.024,24.38,23.27,24.86,0.944,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.1,25.57,51.81,36.96,24.8,48.2,0,0,0,0,0,0,0.363,0,0.196,0.2,0.8,0.2,48.7
1264975200000,2010,2,2009,5,28,2.55,0.304,2.04,105736,192.8,192.8,157.3,4,3,3.5,1053,595.8,1728,927.4,510.8,125.6,85,162,82.4,-1.137e-13,465.7,0.123,0.0938,0.167,845,510.8,1100,990,990,990,968,966.3,970.2,22,19.8,23.7,0.546,0.24,0.916,0.399,0.142,0.648,0.019,0.006,0.033,1.2,0.555,1.86,0.056,0.023,0.094,20.83,17.92,23.16,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.96,36.64,52.08,44.8,35.54,48.2,0,0,0,0,0,0,0.874,0,0.51,0.12,0.8,0.2,41.5
1267394400000,2010,3,2009,6,31,7.17,0.64,2.95,113531,178.3,178.3,152.6,4,4,4,2678,1779,3215,2439,1540,239,239,239,1339,439.5,1876,0.0927,0.0743,0.134,1100,1100,1100,990,990,990,972.7,970.4,974,17.3,16,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.41,14.11,17.74,0.942,0.936,0.95,0.974,0.97,0.98,0.917,0.908,0.931,39.15,35.6,45.48,38.15,34.53,44.57,0,0,0,0,0,0,0.848,0,4.22,0.089,0.41,0.59,15.8
1270072800000,2010,4,2009,7,30,8.7,0.63,2.85,97158.1,138.1,138.1,134.9,4,4,4,3357,3215,3466,3114,2970,243,217,295,2014,1870,2149,0.0724,0.0626,0.0904,1100,1100,1100,990,990,990,974.3,974,974.5,15.7,15.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.58,14.11,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.78,34.14,35.6,33.74,33.12,34.53,0,0,0,0,0,0,0.75,0,5.85,0.072,0.33,0.67,11.2
1272664800000,2010,5,2009,8,31,6.72,0.86,2.95,116950,178.6,178.6,157.2,4,4,4,2509,1768,3227,2188,1447,321,321,321,1088,347.3,1806,0.132,0.0995,0.182,1100,1100,1100,990,990,990,972.3,970.4,974,17.7,16,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.82,14.08,17.77,0.944,0.935,0.951,0.976,0.97,0.98,0.921,0.907,0.932,40.27,35.53,45.57,39.3,34.46,44.65,0,0,0,0,0,0,0.873,0,3.77,0.13,0.44,0.56,17.4
1275343200000,2010,6,2009,9,30,3.2,0.544,2.42,121565,192.8,192.8,168.8,4,3,3.7,1235,863.1,1724,1025,653.1,210,210,210,89.34,-1.137e-13,414.3,0.179,0.122,0.243,935.2,653.1,1100,990,990,990,968.6,967.4,970.2,21.4,19.8,22.6,0.651,0.341,0.925,0.467,0.237,0.648,0.022,0.01,0.033,1.39,0.815,1.87,0.066,0.036,0.095,19.98,17.92,21.83,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.82,39.9,51.97,45.7,38.94,48.2,0,0,0,0,0,0,0.938,0,0.78,0.17,0.76,0.24,38
1277935200000,2010,7,2009,10,31,1.88,0.573,1.31,74757.6,133.3,133.3,100.5,3,2,2.4193548387096775,702.1,565.1,849,488.3,338.1,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.312,0.219,0.402,488.3,338.1,663,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.251,0.183,0.343,0.137,0.0586,0.244,0.0059,0.0025,0.011,0.604,0.412,0.827,0.026,0.017,0.036,22.69,21.88,23.44,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.96,35.43,52.31,41.8,34.37,48.2,0,0,0,0,0,0,0.558,0,0.57,0.3,0.7,0.3,39.8
1280613600000,2010,8,2009,11,31,1.22,0.493,0.727,43458.6,79.66,79.66,58.41,2,1,1.7096774193548387,455.6,375.6,556.6,271.6,191.6,184,184,184,0,-5.684e-14,5.684e-14,0.409,0.331,0.49,271.6,191.6,372.6,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.156,0.128,0.192,0.0322,0.012,0.0749,0.0013,0.00049,0.0031,0.355,0.259,0.461,0.015,0.011,0.019,24,23.43,24.38,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,36.99,25.67,51.76,35.9,24.9,48.2,0,0,0,0,0,0,0.325,0,0.493,0.4,0.6,0.4,35.6
1283292000000,2010,9,2009,12,30,0.795,0.358,0.438,27025.7,50.04,50.04,37.54,2,1,1.0333333333333334,306.8,257,370.4,168.8,119,138,138,138,1.421e-15,-2.842e-14,2.842e-14,0.455,0.373,0.537,168.8,119,232.4,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.116,0.0983,0.138,0.0101,0.00586,0.0155,0.0004,0.00023,0.00063,0.291,0.207,0.399,0.012,0.0082,0.016,24.76,24.38,25.06,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.79,25.79,51.84,36.7,25.02,48.2,0,0,0,0,0,0,0.209,0,0.357,0.45,0.55,0.45,34
1285884000000,2010,10,2010,1,31,0.613,0.26,0.353,21895.7,35.28,35.28,29.43,1,1,1,228.9,206.9,254.5,131.9,109.9,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.425,0.381,0.469,131.9,109.9,157.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.098,0.0902,0.107,0.00696,0.00509,0.00914,0.00027,0.0002,0.00036,0.225,0.186,0.271,0.0089,0.0073,0.011,25.2,25.01,25.37,0.931,0.918,0.941,0.97,0.97,0.97,0.903,0.89,0.913,30.34,25.1,36.37,29.43,24.35,35.28,0,0,0,0,0,0,0.163,0,0.26,0.42,0.58,0.42,35.7
1288562400000,2010,11,2010,2,30,0.57,0.219,0.352,21896.5,37.73,37.73,30.41,1,1,1,220,205.6,233.7,135.7,112.6,84.33,67,93,2.842e-15,-1.421e-14,1.421e-14,0.384,0.287,0.452,135.7,112.6,166.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0908,0.107,0.00728,0.00532,0.00992,0.00029,0.00021,0.00039,0.231,0.191,0.284,0.0091,0.0075,0.011,25.25,25.11,25.38,0.932,0.92,0.944,0.97,0.97,0.973,0.905,0.892,0.919,31.34,25.76,38.76,30.41,24.99,37.73,0,0,0,0,0,0,0.169,0,0.218,0.38,0.62,0.38,38.4
1291154400000,2010,12,2010,3,31,0.752,0.158,0.594,36815.3,65.1,65.1,49.48,2,1,1.3548387096774193,280.6,236.7,356.5,221.6,177.7,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.213,0.166,0.249,221.6,177.7,297.5,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.125,0.11,0.152,0.0163,0.0109,0.0394,0.00065,0.00043,0.0016,0.322,0.239,0.382,0.013,0.0095,0.015,24.85,24.48,25.08,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.76,25.69,51.7,39.56,24.92,48.2,0,0,0,0,0,0,0.275,0,0.158,0.21,0.79,0.21,49
1293832800000,2011,1,2010,4,31,1.58,0.256,1.33,76845,155.3,155.3,103.3,4,2,2.5161290322580645,591.1,367.2,912.6,495.6,294.2,95.48,73,120,5.501e-15,0,5.684e-14,0.165,0.131,0.199,495.6,294.2,792.6,990,990,990,966.2,965.2,967.6,23.8,22.4,24.8,0.244,0.153,0.427,0.144,0.0378,0.323,0.0062,0.0015,0.014,0.595,0.332,0.973,0.025,0.013,0.043,23.18,21.49,24.43,0.952,0.939,0.958,0.976,0.97,0.98,0.929,0.911,0.939,42.15,33.09,52.17,40.99,32.1,48.2,0,0,0,0,0,0,0.574,0,0.25,0.16,0.84,0.16,48.6
1296511200000,2011,2,2010,5,28,3.97,0.392,2.59,119697,192.8,192.8,178.1,4,4,4,1639,961.2,1987,1477,799.2,162,162,162,408.1,-1.137e-13,725.3,0.104,0.0815,0.169,1069,799.2,1100,990,990,990,969.9,967.7,971.1,20.1,18.9,22.3,0.848,0.445,0.926,0.605,0.326,0.648,0.03,0.015,0.034,1.75,0.983,1.87,0.088,0.044,0.099,18.32,17.07,21.27,0.951,0.948,0.955,0.98,0.975,0.98,0.932,0.929,0.936,45.47,39.73,49.9,44.53,38.75,48.2,0,0,0,0,0,0,0.99,0,1.38,0.099,0.65,0.35,30.2
1298930400000,2011,3,2010,6,31,5.79,0.539,2.95,123887,171,171,166.5,4,4,4,2161,1991,2448,1960,1752,201.1,183,239,859.5,651.8,1165,0.0939,0.0748,0.12,1100,1100,1100,990,990,990,971.5,971.1,972.2,18.5,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.64,15.95,17.06,0.947,0.945,0.948,0.98,0.977,0.98,0.928,0.923,0.929,42.49,40.63,43.61,41.63,39.71,42.74,0,0,0,0,0,0,0.925,0,2.84,0.093,0.51,0.49,21.4
1301608800000,2011,4,2010,7,30,7.72,0.63,2.85,103931,157.7,157.7,144.3,4,4,4,2977,2490,3232,2734,2273,243,217,295,1634,1173,1915,0.0821,0.0671,0.107,1100,1100,1100,990,990,990,973.5,972.3,974.1,16.5,15.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.07,15.84,0.939,0.935,0.944,0.971,0.97,0.977,0.912,0.907,0.922,37.15,35.51,40.35,36.09,34.44,39.42,0,0,0,0,0,0,0.802,0,4.87,0.082,0.37,0.63,13.5
1304200800000,2011,5,2010,8,31,5.44,0.739,2.95,127291,190.5,190.5,171.1,4,4,4,2033,1439,2715,1757,1163,276,276,276,656.9,62.69,1339,0.141,0.102,0.192,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.916,0.843,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.099,0.086,0.11,17.08,15.3,18.92,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.69,38.88,48.6,42.77,37.85,47.63,0,0,0,0,0,0,0.951,0,2.49,0.14,0.54,0.46,23.4
1306879200000,2011,6,2010,9,30,2.59,0.544,2.03,107671,192.8,192.8,149.5,4,3,3.4,999.4,775.5,1411,789.4,565.5,210,210,210,6.112,-1.137e-13,100.8,0.217,0.149,0.271,783.3,565.5,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.47,0.292,0.854,0.331,0.179,0.648,0.015,0.0078,0.031,1.05,0.667,1.8,0.048,0.029,0.087,21.12,19,22.33,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.927,0.938,45.01,39.29,51.97,43.9,38.29,48.2,0,0,0,0,0,0,0.831,0,0.56,0.21,0.78,0.22,41.6
1309471200000,2011,7,2010,10,31,1.65,0.573,1.08,62482.1,118.9,118.9,83.98,3,2,2.2580645161290325,617.3,497,768.8,403.5,270,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.355,0.242,0.457,403.5,270,582.8,990,990,990,966.4,965.8,967,23.6,23,24.2,0.211,0.159,0.297,0.0915,0.0265,0.19,0.0039,0.0011,0.0083,0.486,0.31,0.692,0.021,0.013,0.03,23.16,22.33,23.85,0.948,0.935,0.957,0.974,0.97,0.98,0.923,0.907,0.937,38.39,29.52,52.29,37.24,28.63,48.2,0,0,0,0,0,0,0.467,0,0.57,0.35,0.65,0.35,37.9
1312149600000,2011,8,2010,11,31,1.08,0.465,0.612,37141.8,65.27,65.27,49.92,2,1,1.3870967741935485,402.3,333.3,489.7,228.6,178.3,173.7,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.434,0.376,0.487,228.6,178.3,305.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.12,0.168,0.0183,0.0109,0.0433,0.00075,0.00044,0.0018,0.339,0.26,0.407,0.014,0.011,0.017,24.26,23.84,24.62,0.947,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.939,39.91,25.77,51.82,38.81,24.99,48.2,0,0,0,0,0,0,0.277,0,0.468,0.43,0.57,0.43,34.4
1314828000000,2011,9,2010,12,30,0.709,0.306,0.403,25066,47.85,47.85,34.81,1,1,1,273.5,229.9,329.7,155.5,111.9,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.436,0.358,0.513,155.5,111.9,211.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0927,0.128,0.00896,0.00526,0.0137,0.00036,0.00021,0.00055,0.269,0.191,0.37,0.011,0.0075,0.015,24.94,24.58,25.23,0.939,0.92,0.957,0.973,0.97,0.98,0.914,0.892,0.938,35.75,25.47,48.83,34.81,24.7,47.85,0,0,0,0,0,0,0.193,0,0.306,0.43,0.57,0.43,35.4
1317420000000,2011,10,2011,1,31,0.564,0.26,0.304,14616.2,30.61,30.61,19.65,1,1,1,210.4,187.5,234,113.4,90.51,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.463,0.415,0.517,113.4,90.51,137,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0914,0.0834,0.0998,0.00539,0.00344,0.00739,0.00021,0.00013,0.00029,0.192,0.151,0.235,0.0075,0.0059,0.0092,25.33,25.16,25.43,0.685,0,0.934,0.72,0,0.97,0.665,0,0.906,20.25,0,31.56,19.65,0,30.61,0,8,0,0,0.258,0,0.109,0.258,0.26,0.46,0.54,0.46,25.9
1320098400000,2011,11,2011,2,30,0.525,0.174,0.351,21900.5,36.72,36.72,30.42,1,1,1,202.4,186.7,229.6,135.4,119.7,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.332,0.292,0.359,135.4,119.7,162.6,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0957,0.0901,0.105,0.00726,0.00592,0.00957,0.00028,0.00023,0.00038,0.228,0.2,0.277,0.0089,0.0078,0.011,25.33,25.15,25.38,0.932,0.925,0.943,0.97,0.97,0.971,0.904,0.897,0.916,31.36,27.54,37.81,30.42,26.71,36.72,0,0,0,0,0,0,0.169,0,0.174,0.33,0.67,0.33,41.7
1322690400000,2011,12,2011,3,31,0.715,0.158,0.557,34527.1,51.76,51.76,46.41,2,1,1.3548387096774193,267.1,229.3,295.5,208.1,170.3,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.222,0.2,0.257,208.1,170.3,236.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.121,0.107,0.131,0.0134,0.0102,0.0159,0.00053,0.0004,0.00063,0.302,0.239,0.389,0.012,0.0095,0.015,24.94,24.77,25.13,0.942,0.922,0.959,0.976,0.97,0.98,0.919,0.895,0.94,38.65,25.63,52.63,37.45,24.86,48.2,0,0,0,0,0,0,0.258,0,0.158,0.22,0.78,0.22,48.3
1325368800000,2012,1,2011,4,31,0.922,0.196,0.726,43949.6,81.8,81.8,59.07,2,1,1.8709677419354838,344.1,295.8,446.7,271.1,222.8,73,73,73,-2.036e-31,-2.842e-14,2.842e-14,0.215,0.163,0.247,271.1,222.8,373.7,990,990,990,965.1,964.9,965.6,24.9,24.4,25.1,0.145,0.128,0.181,0.0297,0.0147,0.0754,0.0012,0.00058,0.0031,0.319,0.241,0.451,0.013,0.0096,0.018,24.56,23.94,24.86,0.938,0.922,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.95,25.6,52.61,32.65,24.83,48.2,0,0,0,0,0,0,0.328,0,0.196,0.21,0.79,0.21,47.7
1328047200000,2012,2,2011,5,29,1.52,0.213,1.3,75849.6,121.8,121.8,109,3,2,2.7586206896551726,605.2,462.9,670.1,520.2,377.9,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.142,0.127,0.184,520.2,377.9,585.1,990,990,990,966.3,965.7,966.6,23.7,23.4,24.3,0.248,0.183,0.282,0.152,0.0773,0.192,0.0064,0.0032,0.0082,0.599,0.458,0.68,0.025,0.019,0.029,23.09,22.74,23.86,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.1,35.31,51.81,39.99,34.25,48.2,0,0,0,0,0,0,0.605,0,0.22,0.14,0.86,0.14,49.9
1330552800000,2012,3,2011,6,31,2.44,0.307,2.13,115510,187.2,187.2,155.3,4,3,3.5483870967741935,909.5,678.6,1131,794.7,571.6,114.8,107,129,7.335e-15,-1.137e-13,1.137e-13,0.128,0.108,0.158,794.7,571.6,1002,990,990,990,967.5,966.6,968.3,22.5,21.7,23.4,0.442,0.28,0.636,0.316,0.183,0.427,0.014,0.0078,0.02,1,0.662,1.34,0.045,0.028,0.062,21.48,20.35,22.72,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.94,39.97,52,43.86,39.01,48.2,0,0,0,0,0,0,0.863,0,0.31,0.13,0.87,0.13,47.3
1333231200000,2012,4,2011,7,30,3.27,0.384,2.77,137485,192.8,192.8,191,4,4,4,1263,1104,1392,1115,955.5,148,148,148,46.99,-1.137e-13,144.3,0.118,0.106,0.134,1068,955.5,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.768,0.59,0.856,0.579,0.401,0.648,0.027,0.018,0.031,1.64,1.26,1.8,0.077,0.058,0.086,19.63,19.06,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.99,45.93,50.27,47.74,45.01,48.2,0,0,0,0,0,0,1.06,0,0.5,0.12,0.85,0.15,42
1335823200000,2012,5,2011,8,31,2.17,0.394,1.78,98343.9,176,176,132.2,4,2,3.129032258064516,810,614.4,1074,663,467.4,147,147,147,3.667e-15,0,1.137e-13,0.186,0.137,0.239,663,467.4,927.3,990,990,990,967.1,966.4,968.1,22.9,21.9,23.6,0.348,0.226,0.558,0.24,0.12,0.388,0.011,0.0051,0.018,0.817,0.547,1.2,0.036,0.023,0.055,22.05,20.67,23.04,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.81,35.51,52.44,42.52,34.45,48.2,0,0,0,0,0,0,0.734,0,0.39,0.18,0.82,0.18,45.3
1338501600000,2012,6,2011,9,30,1.27,0.308,0.963,57260.6,96.4,96.4,79.53,2,2,2,490.4,401.1,603.7,371.4,282.1,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.246,0.197,0.297,371.4,282.1,484.7,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.187,0.154,0.233,0.0743,0.0321,0.128,0.0031,0.0013,0.0054,0.454,0.32,0.631,0.019,0.013,0.027,23.74,23.05,24.28,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.99,31.45,52.38,39.76,30.5,48.2,0,0,0,0,0,0,0.442,0,0.307,0.24,0.76,0.24,45.1
1341093600000,2012,7,2011,10,31,0.902,0.289,0.612,37448.7,62.51,62.51,50.33,2,1,1.4516129032258065,336.6,287,396.4,228.6,179,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.324,0.272,0.376,228.6,179,288.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.134,0.117,0.155,0.0174,0.011,0.0351,0.0007,0.00044,0.0014,0.324,0.25,0.401,0.013,0.01,0.016,24.59,24.29,24.84,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.86,25.94,52.73,37.63,25.16,48.2,0,0,0,0,0,0,0.28,0,0.29,0.32,0.68,0.32,41.5
1343772000000,2012,8,2011,11,31,0.641,0.249,0.392,24446.6,43.28,43.28,32.86,1,1,1,239.4,205.8,283.5,146.4,112.8,93,93,93,3.226e-21,-2.842e-14,2.842e-14,0.392,0.328,0.452,146.4,112.8,190.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0916,0.119,0.0082,0.00534,0.0119,0.00032,0.00021,0.00047,0.252,0.192,0.331,0.0099,0.0075,0.013,25.12,24.84,25.37,0.936,0.92,0.952,0.972,0.97,0.98,0.91,0.892,0.933,33.79,25.82,44.16,32.86,25.05,43.28,0,0,0,0,0,0,0.183,0,0.249,0.39,0.61,0.39,38.1
1346450400000,2012,9,2011,12,30,0.442,0.187,0.255,15758.5,29.38,29.38,21.89,1,1,1,170.5,147.9,202.8,98.49,75.86,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.426,0.355,0.487,98.49,75.86,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0764,0.0958,0.00412,0.0022,0.00687,0.00016,0.000086,0.00027,0.164,0.124,0.222,0.0064,0.0048,0.0087,25.38,25.36,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.903,22.64,17.72,30.28,21.89,17.02,29.38,0,0,0,0,0,0,0.122,0,0.187,0.42,0.58,0.42,35.7
1349042400000,2012,10,2012,1,31,0.381,0.139,0.242,14854.6,20.97,20.97,19.97,1,1,1,142.4,136.1,147.3,90.41,84.1,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.365,0.353,0.382,90.41,84.1,95.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0758,0.0798,0.00343,0.0029,0.00385,0.00013,0.00011,0.00015,0.146,0.135,0.155,0.0057,0.0053,0.0061,25.35,25.35,25.37,0.921,0.916,0.928,0.965,0.962,0.967,0.888,0.885,0.893,20.7,19.42,21.69,19.97,18.68,20.97,0,0,0,0,0,0,0.111,0,0.139,0.36,0.64,0.36,39
1351720800000,2012,11,2012,2,30,0.39,0.13,0.261,15968.3,28.35,28.35,22.18,1,1,1,150.5,138.6,176.6,100.5,88.56,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.333,0.283,0.361,100.5,88.56,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0812,0.077,0.0904,0.0043,0.00328,0.00651,0.00017,0.00013,0.00025,0.164,0.142,0.21,0.0064,0.0056,0.0082,25.34,25.34,25.36,0.917,0.911,0.929,0.968,0.964,0.97,0.887,0.883,0.901,22.92,20.33,29.23,22.18,19.59,28.35,0,0,0,0,0,0,0.123,0,0.129,0.33,0.67,0.33,40.9
1354312800000,2012,12,2012,3,31,0.547,0.158,0.389,24399.6,43.03,43.03,32.8,1,1,1,204.3,180.7,247.4,145.3,121.7,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.291,0.238,0.327,145.3,121.7,188.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0985,0.0901,0.114,0.0081,0.00609,0.0118,0.00032,0.00024,0.00046,0.245,0.203,0.322,0.0096,0.0079,0.013,25.29,24.99,25.36,0.936,0.926,0.951,0.971,0.97,0.98,0.909,0.898,0.932,33.76,28.02,43.91,32.8,27.18,43.03,0,0,0,0,0,0,0.182,0,0.158,0.29,0.71,0.29,44.6
1356991200000,2013,1,2012,4,31,1.13,0.196,0.933,55791,134.4,134.4,74.99,3,1,1.967741935483871,421.5,250.9,725.6,348.5,177.9,73,73,73,0,-2.842e-14,2.842e-14,0.193,0.101,0.291,348.5,177.9,652.6,990,990,990,965.5,964.7,966.8,24.5,23.2,25.3,0.177,0.112,0.319,0.0723,0.0109,0.237,0.003,0.00043,0.01,0.432,0.245,0.792,0.018,0.0098,0.034,24.09,22.41,24.99,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,39.86,26.04,51.75,38.77,25.25,48.2,0,0,0,0,0,0,0.417,0,0.197,0.17,0.83,0.17,49.4
1359669600000,2013,2,2012,5,28,2.3,0.304,2,107871,183.6,183.6,160.5,4,3,3.7857142857142856,952.7,751.1,1114,827.2,646.1,125.6,105,137,0,-1.137e-13,1.137e-13,0.132,0.113,0.146,827.2,646.1,977.3,990,990,990,967.7,966.9,968.3,22.3,21.7,23.1,0.463,0.32,0.6,0.337,0.233,0.412,0.015,0.01,0.019,1.04,0.786,1.28,0.047,0.034,0.059,21.26,20.46,22.31,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.68,39.62,51.8,42.64,38.64,48.2,0,0,0,0,0,0,0.892,0,0.3,0.13,0.87,0.13,46.9
1362088800000,2013,3,2012,6,31,4.17,0.49,2.89,136395,192.8,192.8,183.3,4,4,4,1558,1133,2383,1375,950.3,183,183,183,295,-1.137e-13,1100,0.123,0.0768,0.161,1080,950.3,1100,990,990,990,969.6,968.3,972,20.4,18,21.7,0.83,0.586,0.926,0.608,0.399,0.648,0.03,0.018,0.036,1.73,1.25,1.87,0.086,0.058,0.1,18.62,16.1,20.43,0.952,0.945,0.955,0.98,0.978,0.98,0.933,0.925,0.936,46.89,41.05,49.97,45.83,40.16,48.2,0,0,0,0,0,0,1.02,0,1.28,0.12,0.69,0.31,32.7
1364767200000,2013,4,2012,7,30,6.02,0.562,2.85,116786,176.6,176.6,162.2,4,4,4,2324,1826,2563,2107,1609,217,217,217,1007,509.4,1246,0.0944,0.0847,0.119,1100,1100,1100,990,990,990,971.9,970.5,972.5,18.1,17.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.25,15.67,17.59,0.946,0.944,0.95,0.978,0.976,0.98,0.925,0.921,0.931,41.46,39.87,45.05,40.55,38.91,44.15,0,0,0,0,0,0,0.901,0,3.17,0.093,0.47,0.53,19.4
1367359200000,2013,5,2012,8,31,3.38,0.514,2.56,127560,192.8,192.8,171.5,4,3,3.774193548387097,1264,863.1,1782,1072,671.1,192,192,192,116.9,-1.137e-13,489.9,0.16,0.108,0.222,954.8,671.1,1100,990,990,990,968.7,967.4,970.4,21.3,19.6,22.6,0.669,0.346,0.926,0.485,0.249,0.648,0.023,0.011,0.033,1.43,0.84,1.87,0.068,0.037,0.096,19.85,17.73,21.81,0.954,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.57,39.15,51.08,45.51,38.14,48.2,0,0,0,0,0,0,0.953,0,0.82,0.15,0.76,0.24,37.7
1370037600000,2013,6,2012,9,30,1.8,0.381,1.42,80905.9,144.6,144.6,112.4,3,2,2.6,693.8,557.2,849,546.8,396.2,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.218,0.14,0.289,546.8,396.2,730,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.273,0.198,0.374,0.171,0.086,0.289,0.0074,0.0036,0.013,0.672,0.494,0.933,0.029,0.021,0.041,22.65,21.77,23.4,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.9,35.54,52.63,43.63,34.48,48.2,0,0,0,0,0,0,0.624,0,0.38,0.21,0.79,0.21,44.9
1372629600000,2013,7,2012,10,31,1.22,0.362,0.856,51273.9,89.09,89.09,68.92,2,2,2,454.7,378.1,549.3,319.7,243.1,135,135,135,3.667e-15,0,5.684e-14,0.301,0.246,0.357,319.7,243.1,414.3,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.169,0.142,0.203,0.05,0.0164,0.0945,0.0021,0.00066,0.004,0.377,0.265,0.519,0.016,0.011,0.022,23.98,23.41,24.44,0.943,0.927,0.956,0.973,0.97,0.98,0.917,0.9,0.937,35.4,27.02,45.45,34.46,26.21,44.54,0,0,0,0,0,0,0.383,0,0.364,0.3,0.7,0.3,42
1375308000000,2013,8,2012,11,31,0.833,0.308,0.525,32340.6,55.87,55.87,43.47,2,1,1.1935483870967742,310.8,261.9,372.9,195.8,146.9,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.374,0.308,0.439,195.8,146.9,257.9,990,990,990,965,964.7,965.3,25,24.7,25.3,0.123,0.105,0.145,0.0125,0.00823,0.0207,0.0005,0.00033,0.00084,0.31,0.251,0.399,0.012,0.01,0.016,24.73,24.45,25,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.51,25.92,52.45,38.33,25.14,48.2,0,0,0,0,0,0,0.241,0,0.308,0.37,0.63,0.37,38.8
1377986400000,2013,9,2012,12,30,0.562,0.236,0.326,14790.5,37.95,37.95,20.54,1,1,1,217,185.3,259.4,126,94.32,91,91,91,-4.737e-16,-1.421e-14,2.842e-14,0.424,0.351,0.491,126,94.32,168.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0955,0.0843,0.111,0.00646,0.00377,0.0101,0.00025,0.00015,0.0004,0.215,0.158,0.29,0.0084,0.0062,0.011,25.27,24.97,25.42,0.622,0,0.945,0.647,0,0.974,0.603,0,0.92,21.17,0,38.97,20.54,0,37.95,0,10,0,0,0.333,0,0.114,0.333,0.236,0.42,0.58,0.42,26.3
1380578400000,2013,10,2013,1,31,0.454,0.139,0.314,19429.6,29.63,29.63,26.12,1,1,1,169.3,160.7,183.9,117.3,108.7,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.308,0.283,0.324,117.3,108.7,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0845,0.0927,0.00572,0.00499,0.00697,0.00022,0.0002,0.00027,0.194,0.179,0.22,0.0076,0.007,0.0086,25.34,25.34,25.35,0.923,0.917,0.931,0.97,0.97,0.97,0.895,0.89,0.903,26.92,24.78,30.55,26.12,24.03,29.63,0,0,0,0,0,0,0.145,0,0.14,0.31,0.69,0.31,42.8
1383256800000,2013,11,2013,2,30,0.462,0.144,0.318,19742.2,31.99,31.99,27.42,1,1,1,178.4,162.9,191.9,122.8,104.1,55.67,50,67,1.421e-15,-1.421e-14,1.421e-14,0.313,0.261,0.392,122.8,104.1,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0846,0.0958,0.00618,0.0046,0.00781,0.00024,0.00018,0.00031,0.204,0.172,0.238,0.008,0.0067,0.0093,25.35,25.34,25.37,0.925,0.914,0.935,0.97,0.97,0.97,0.898,0.886,0.907,28.27,23.66,32.98,27.42,22.95,31.99,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.7
1385848800000,2013,12,2013,3,31,0.62,0.158,0.462,29074.6,48.2,48.2,39.08,1,1,1,231.6,189.2,284.9,172.6,130.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.258,0.207,0.312,172.6,130.2,225.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0931,0.127,0.0104,0.00681,0.0149,0.00041,0.00027,0.00059,0.294,0.218,0.389,0.012,0.0085,0.015,25.12,24.77,25.36,0.945,0.93,0.959,0.975,0.97,0.98,0.922,0.903,0.94,40.21,30.12,52.63,39.08,29.22,48.2,0,0,0,0,0,0,0.217,0,0.158,0.25,0.75,0.25,46.9
1388527200000,2014,1,2013,4,31,1.21,0.196,1.01,60034,136,136,80.69,3,1,2.193548387096774,450.1,294.4,734.7,377.1,221.4,73,73,73,2.75e-15,-2.842e-14,5.684e-14,0.174,0.0994,0.248,377.1,221.4,661.7,990,990,990,965.6,964.9,966.8,24.4,23.2,25.1,0.187,0.127,0.324,0.0812,0.0146,0.243,0.0034,0.00058,0.01,0.441,0.244,0.807,0.018,0.0097,0.035,23.95,22.35,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.939,37.75,25.91,51.6,36.64,25.13,48.2,0,0,0,0,0,0,0.448,0,0.2,0.16,0.83,0.17,49.6
1391205600000,2014,2,2013,5,28,2.44,0.343,2.1,111873,178.8,178.8,166.5,4,3,3.857142857142857,1008,770.5,1112,866.5,665.5,141.6,105,162,-4.06e-15,-1.137e-13,1.137e-13,0.139,0.106,0.161,866.5,665.5,949.6,990,990,990,967.9,967,968.3,22.1,21.7,23,0.503,0.331,0.583,0.357,0.246,0.399,0.016,0.011,0.018,1.11,0.819,1.24,0.05,0.036,0.057,21,20.5,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,44.26,39.35,50.83,43.3,38.35,48.2,0,0,0,0,0,0,0.925,0,0.34,0.14,0.86,0.14,45.8
1393624800000,2014,3,2013,6,31,3.8,0.443,2.75,133161,192.8,192.8,179,4,4,4,1419,1033,2106,1253,849.8,165.6,129,183,225.5,-1.137e-13,822.6,0.123,0.0863,0.177,1028,849.8,1100,990,990,990,969.2,968,971.4,20.8,18.6,22,0.762,0.494,0.926,0.553,0.35,0.648,0.027,0.016,0.035,1.6,1.07,1.87,0.078,0.049,0.1,19.18,16.77,20.92,0.953,0.947,0.955,0.98,0.979,0.98,0.933,0.928,0.936,45.76,41.59,50.41,44.74,40.74,48.2,0,0,0,0,0,0,0.994,0,1.05,0.12,0.72,0.28,35
1396303200000,2014,4,2013,7,30,5.91,0.562,2.85,117683,167.6,167.6,163.4,4,4,4,2279,2120,2349,2062,1903,217,217,217,962.4,803.1,1032,0.0953,0.0924,0.102,1100,1100,1100,990,990,990,971.8,971.4,971.9,18.2,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.18,16.74,0.946,0.946,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.72,41.27,42.75,40.86,40.39,41.9,0,0,0,0,0,0,0.908,0,3.06,0.095,0.48,0.52,19.9
1398895200000,2014,5,2013,8,31,4.28,0.514,2.88,134752,192.8,192.8,181.1,4,4,4,1599,1090,2095,1407,898.2,192,192,192,330.5,-1.137e-13,802.8,0.125,0.0917,0.176,1077,898.2,1100,990,990,990,969.8,968.2,971.3,20.2,18.7,21.8,0.85,0.538,0.926,0.609,0.374,0.648,0.03,0.017,0.035,1.75,1.16,1.87,0.087,0.053,0.1,18.44,16.8,20.66,0.952,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.23,42.92,49.81,45.28,42.06,48.2,0,0,0,0,0,0,1.01,0,1.4,0.12,0.67,0.33,31.5
1401573600000,2014,6,2013,9,30,2.16,0.417,1.74,96229.6,171.5,171.5,133.7,4,3,3.2,831.7,663,1061,670.7,502,161,161,161,3.79e-15,0,1.137e-13,0.197,0.152,0.243,670.7,502,900.2,990,990,990,967.2,966.6,968.1,22.8,21.9,23.4,0.354,0.248,0.538,0.245,0.136,0.375,0.011,0.0058,0.017,0.825,0.553,1.16,0.036,0.024,0.053,21.95,20.75,22.89,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,42.94,35.56,51.53,41.84,34.49,48.2,0,0,0,0,0,0,0.743,0,0.42,0.19,0.81,0.19,44.6
1404165600000,2014,7,2013,10,31,1.42,0.498,0.923,54571.4,96.4,96.4,73.35,2,2,2,530.6,432,652.9,344.6,246,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.356,0.285,0.431,344.6,246,466.9,990,990,990,966,965.5,966.5,24,23.5,24.5,0.182,0.147,0.231,0.0617,0.0167,0.119,0.0026,0.00068,0.0051,0.419,0.272,0.608,0.017,0.011,0.026,23.6,22.88,24.18,0.946,0.929,0.958,0.974,0.97,0.98,0.921,0.901,0.939,37.65,27.08,50.13,36.67,26.27,48.2,0,0,0,0,0,0,0.407,0,0.497,0.35,0.65,0.35,38.4
1406844000000,2014,8,2013,11,31,0.939,0.415,0.524,32011.9,58.17,58.17,43.03,2,1,1.2258064516129032,350.8,292.2,425.7,195.8,137.2,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.448,0.364,0.53,195.8,137.2,270.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.126,0.105,0.153,0.013,0.00742,0.0268,0.00052,0.0003,0.0011,0.307,0.241,0.406,0.012,0.0096,0.016,24.54,24.18,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.05,25.95,52.42,36.9,25.17,48.2,0,0,0,0,0,0,0.239,0,0.415,0.44,0.56,0.44,34.1
1409522400000,2014,9,2013,12,30,0.625,0.259,0.366,22739.3,38.2,38.2,31.58,1,1,1,241.3,204.7,288.1,141.3,113.7,100,91,118,1.421e-15,-2.842e-14,2.842e-14,0.414,0.361,0.464,141.3,113.7,170.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0912,0.113,0.00776,0.00542,0.0102,0.00031,0.00021,0.00041,0.243,0.193,0.296,0.0096,0.0075,0.012,25.12,24.85,25.38,0.935,0.92,0.946,0.97,0.97,0.974,0.907,0.893,0.921,32.55,26.06,39.21,31.58,25.27,38.2,0,0,0,0,0,0,0.175,0,0.259,0.41,0.59,0.41,36.4
1412114400000,2014,10,2014,1,31,0.496,0.196,0.301,18574.8,29.14,29.14,24.97,1,1,1,185.3,165.1,202.8,112.3,92.09,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.396,0.36,0.442,112.3,92.09,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0814,0.0948,0.0053,0.00358,0.00678,0.00021,0.00014,0.00027,0.188,0.152,0.219,0.0074,0.0059,0.0086,25.38,25.36,25.39,0.921,0.911,0.93,0.969,0.965,0.97,0.893,0.882,0.902,25.75,21.08,30.04,24.97,20.35,29.14,0,0,0,0,0,0,0.139,0,0.195,0.4,0.61,0.39,37.4
1414792800000,2014,11,2014,2,30,0.464,0.13,0.335,20831.5,30.88,30.88,28.93,1,1,1,179.1,164.8,187.2,129.1,114.8,50,50,50,0,-1.421e-14,1.421e-14,0.28,0.267,0.303,129.1,114.8,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0863,0.0942,0.00672,0.00551,0.00742,0.00026,0.00022,0.00029,0.215,0.189,0.229,0.0084,0.0074,0.009,25.34,25.34,25.35,0.93,0.921,0.933,0.97,0.97,0.97,0.902,0.894,0.905,29.83,26.29,31.84,28.93,25.5,30.88,0,0,0,0,0,0,0.161,0,0.129,0.28,0.72,0.28,44.9
1417384800000,2014,12,2014,3,31,0.544,0.158,0.386,24168.8,35.76,35.76,32.48,1,1,1,203.1,180.7,217.3,144.1,121.7,59,59,59,-9.168e-16,-1.421e-14,0,0.291,0.272,0.327,144.1,121.7,158.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0901,0.103,0.008,0.00609,0.00921,0.00031,0.00024,0.00036,0.243,0.203,0.268,0.0095,0.0079,0.011,25.31,25.23,25.36,0.936,0.926,0.941,0.97,0.97,0.97,0.908,0.898,0.913,33.49,28.02,36.87,32.48,27.18,35.76,0,0,0,0,0,0,0.18,0,0.158,0.29,0.71,0.29,44.4
1420063200000,2015,1,2014,4,31,0.753,0.196,0.557,34424.7,73.52,73.52,46.27,2,1,1.3225806451612903,281,220.3,410.6,208,147.3,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.268,0.178,0.331,208,147.3,337.6,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.122,0.101,0.168,0.017,0.00827,0.0584,0.00068,0.00032,0.0024,0.303,0.245,0.397,0.012,0.0098,0.016,24.87,24.16,25.23,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.69,26,52.06,36.58,25.22,48.2,0,0,0,0,0,0,0.257,0,0.196,0.26,0.74,0.26,45.7
1422741600000,2015,2,2014,5,28,1.88,0.242,1.64,90962.4,175,175,135.4,4,2,3.1785714285714284,778.1,432.2,1056,678.2,347.2,99.86,85,137,0,-1.137e-13,1.137e-13,0.133,0.0907,0.197,678.2,347.2,919,990,990,990,967,965.5,968.1,23,21.9,24.5,0.36,0.173,0.547,0.249,0.0629,0.384,0.011,0.0026,0.018,0.838,0.412,1.18,0.037,0.017,0.054,22.17,20.74,24.04,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,43.86,35.26,52.09,42.73,34.2,48.2,0,0,0,0,0,0,0.752,0,0.24,0.13,0.87,0.13,48.4
1425160800000,2015,3,2014,6,31,3.18,0.392,2.66,135200,192.8,192.8,181.7,4,4,4,1186,1059,1420,1039,875.6,146.4,129,183,47.03,-1.137e-13,191.1,0.127,0.0908,0.173,992.1,875.6,1100,990,990,990,968.5,968.1,969.2,21.5,20.8,21.9,0.665,0.518,0.861,0.489,0.363,0.648,0.023,0.017,0.031,1.43,1.12,1.81,0.067,0.051,0.087,20.09,18.96,20.8,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.49,42.62,50.56,45.43,41.77,48.2,0,0,0,0,0,0,1.01,0,0.52,0.12,0.84,0.16,42.5
1427839200000,2015,4,2014,7,30,3.44,0.384,2.85,138681,192.8,192.8,192.6,4,4,4,1326,1263,1411,1178,1115,148,148,148,78.44,15.48,162.8,0.112,0.105,0.117,1100,1100,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.828,0.802,0.864,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.75,1.81,0.084,0.082,0.087,19.3,18.99,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.61,48.79,50.22,48.15,47.81,48.2,0,0,0,0,0,0,1.07,0,0.59,0.11,0.83,0.17,40.3
1430431200000,2015,5,2014,8,31,2.53,0.433,2.09,112993,190.1,190.1,151.9,4,3,3.4838709677419355,943,748.1,1237,781.5,601.1,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.173,0.147,0.197,781.5,601.1,1045,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.439,0.302,0.717,0.314,0.203,0.525,0.014,0.0088,0.025,0.998,0.717,1.53,0.045,0.031,0.072,21.36,19.82,22.39,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,44.85,39.31,51.57,43.78,38.31,48.2,0,0,0,0,0,0,0.844,0,0.44,0.17,0.83,0.17,44.7
1433109600000,2015,6,2014,9,30,1.61,0.345,1.26,73224.8,127.3,127.3,101.7,3,2,2.566666666666667,620.6,514.5,737.9,487.6,353.5,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.219,0.161,0.313,487.6,353.5,618.9,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.241,0.183,0.31,0.135,0.0659,0.214,0.0057,0.0027,0.0093,0.577,0.43,0.745,0.024,0.018,0.032,23.05,22.4,23.65,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.29,34.98,52.12,40.1,33.93,48.2,0,0,0,0,0,0,0.565,0,0.35,0.21,0.78,0.22,45.5
1435701600000,2015,7,2014,10,31,1.13,0.362,0.772,46258.9,80.5,80.5,62.18,2,1,1.903225806451613,423.4,353.5,507.7,288.4,218.5,135,135,135,0,-2.842e-14,2.842e-14,0.323,0.266,0.382,288.4,218.5,372.7,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.158,0.133,0.188,0.0368,0.0143,0.0749,0.0015,0.00058,0.0031,0.347,0.251,0.457,0.014,0.01,0.019,24.15,23.66,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.55,25.62,51.98,33.42,24.85,48.2,0,0,0,0,0,0,0.345,0,0.358,0.32,0.68,0.32,40.9
1438380000000,2015,8,2014,11,31,0.781,0.308,0.473,29329.9,50.59,50.59,39.42,2,1,1.032258064516129,291.7,246.6,348.8,176.7,131.6,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.398,0.33,0.466,176.7,131.6,233.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.1,0.136,0.0108,0.00693,0.0156,0.00043,0.00027,0.00063,0.303,0.227,0.402,0.012,0.009,0.016,24.82,24.48,25.09,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.82,26.08,52.73,38.61,25.29,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
1441058400000,2015,9,2014,12,30,0.521,0.203,0.318,19722.1,34.33,34.33,27.39,1,1,1,201.2,168.9,244.1,122.8,96.92,78.33,72,91,4.737e-16,-1.421e-14,1.421e-14,0.39,0.343,0.427,122.8,96.92,153.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0935,0.0839,0.105,0.00619,0.00399,0.00876,0.00024,0.00016,0.00035,0.208,0.161,0.263,0.0082,0.0063,0.01,25.31,25.07,25.38,0.926,0.911,0.94,0.97,0.967,0.97,0.898,0.883,0.912,28.24,22.05,35.39,27.39,21.33,34.33,0,0,0,0,0,0,0.152,0,0.203,0.39,0.61,0.39,37.9
1443650400000,2015,10,2015,1,31,0.41,0.139,0.27,16584.8,25.68,25.68,22.29,1,1,1,152.9,137.5,167.6,100.9,85.47,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.341,0.31,0.378,100.9,85.47,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0763,0.0869,0.00433,0.00301,0.00557,0.00017,0.00012,0.00022,0.165,0.137,0.191,0.0065,0.0054,0.0075,25.35,25.34,25.36,0.918,0.911,0.927,0.968,0.962,0.97,0.888,0.882,0.894,23.03,19.7,26.48,22.29,18.96,25.68,0,0,0,0,0,0,0.124,0,0.14,0.34,0.66,0.34,40.5
1446328800000,2015,11,2015,2,30,0.413,0.13,0.284,17460.5,28.8,28.8,24.25,1,1,1,159.4,139.9,178.5,109.4,89.93,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.316,0.28,0.357,109.4,89.93,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0775,0.0911,0.00505,0.00339,0.00667,0.0002,0.00013,0.00026,0.18,0.145,0.214,0.007,0.0057,0.0084,25.34,25.34,25.36,0.92,0.911,0.93,0.969,0.964,0.97,0.891,0.883,0.902,25.02,20.6,29.7,24.25,19.87,28.8,0,0,0,0,0,0,0.135,0,0.129,0.31,0.69,0.31,42.3
1448920800000,2015,12,2015,3,31,0.552,0.158,0.394,24720.9,39.12,39.12,33.23,1,1,1,206.3,176.3,231,147.3,117.3,59,59,59,0,-1.421e-14,1.421e-14,0.288,0.255,0.335,147.3,117.3,172,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0992,0.0886,0.108,0.00827,0.00572,0.0104,0.00032,0.00022,0.00041,0.249,0.195,0.293,0.0097,0.0076,0.012,25.28,25.12,25.36,0.937,0.923,0.946,0.971,0.97,0.976,0.91,0.895,0.923,34.22,26.92,40.07,33.23,26.12,39.12,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
1451599200000,2016,1,2015,4,31,0.78,0.196,0.585,36011,65.49,65.49,48.4,2,1,1.4516129032258065,291.3,227.7,373.2,218.3,154.7,73,73,73,0,-2.842e-14,2.842e-14,0.256,0.196,0.321,218.3,154.7,300.2,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.126,0.104,0.155,0.0169,0.0089,0.0407,0.00067,0.00035,0.0016,0.301,0.243,0.388,0.012,0.0097,0.015,24.83,24.39,25.17,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.63,25.85,52.13,35.56,25.07,48.2,0,0,0,0,0,0,0.269,0,0.195,0.25,0.75,0.25,46.2
1454277600000,2016,2,2015,5,29,1.54,0.213,1.32,76074.4,159.9,159.9,109.3,4,2,2.6206896551724137,612.7,382.7,897,527.7,297.7,85,85,85,1.96e-15,0,5.684e-14,0.148,0.0948,0.222,527.7,297.7,812,990,990,990,966.3,965.3,967.5,23.7,22.5,24.7,0.26,0.155,0.436,0.164,0.0395,0.332,0.007,0.0016,0.015,0.635,0.338,0.984,0.027,0.014,0.044,23.05,21.53,24.35,0.952,0.94,0.958,0.977,0.97,0.98,0.93,0.912,0.939,42.84,33.41,51.78,41.65,32.41,48.2,0,0,0,0,0,0,0.607,0,0.22,0.14,0.86,0.14,49.4
1456783200000,2016,3,2015,6,31,3.68,0.346,2.78,135655,192.8,192.8,182.3,4,4,4,1374,926.1,1910,1245,797.1,129,129,129,205.4,-1.137e-13,680.8,0.0984,0.0675,0.139,1040,797.1,1100,990,990,990,969.1,967.6,970.8,20.9,19.2,22.4,0.765,0.436,0.926,0.56,0.325,0.648,0.027,0.015,0.034,1.61,0.972,1.87,0.078,0.043,0.098,19.31,17.32,21.42,0.953,0.949,0.956,0.98,0.976,0.98,0.934,0.93,0.936,46.67,39.91,50.56,45.58,38.94,48.2,0,0,0,0,0,0,1.01,0,0.9,0.094,0.76,0.24,36.9
1459461600000,2016,4,2015,7,30,5.16,0.384,2.85,123268,178.7,178.7,171.2,4,4,4,1992,1765,2095,1844,1617,148,148,148,743.9,516.9,846.8,0.0745,0.0707,0.0839,1100,1100,1100,990,990,990,971,970.3,971.3,19,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.08,16.8,17.79,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.68,42.92,45.6,42.8,42.06,44.68,0,0,0,0,0,0,0.951,0,2.31,0.074,0.55,0.45,23.9
1462053600000,2016,5,2015,8,31,3.41,0.514,2.6,129141,192.8,192.8,173.6,4,3,3.806451612903226,1274,888.4,1734,1082,696.4,192,192,192,112.8,-1.137e-13,442.4,0.158,0.111,0.216,969.4,696.4,1100,990,990,990,968.8,967.5,970.2,21.2,19.8,22.5,0.683,0.36,0.922,0.497,0.266,0.648,0.024,0.012,0.033,1.46,0.882,1.87,0.069,0.039,0.095,19.78,17.89,21.66,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.82,39.45,51.45,45.7,38.46,48.2,0,0,0,0,0,0,0.964,0,0.81,0.15,0.76,0.24,37.9
1464732000000,2016,6,2015,9,30,1.88,0.381,1.5,84851.6,144.6,144.6,117.8,3,2,2.7333333333333334,725.3,586.7,873.5,578.3,425.7,147,119,161,0,-5.684e-14,5.684e-14,0.208,0.136,0.274,578.3,425.7,754.5,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.29,0.208,0.396,0.19,0.0999,0.304,0.0082,0.0042,0.013,0.71,0.538,0.981,0.031,0.023,0.043,22.49,21.62,23.22,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.82,35.22,52.28,43.5,34.16,48.2,0,0,0,0,0,0,0.655,0,0.38,0.2,0.8,0.2,45.1
1467324000000,2016,7,2015,10,31,1.29,0.454,0.832,49558.2,94.91,94.91,66.61,2,1,1.8387096774193548,480,400,578.8,310.5,214,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.362,0.233,0.465,310.5,214,443.8,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.168,0.135,0.213,0.0476,0.0139,0.108,0.002,0.00057,0.0046,0.392,0.261,0.564,0.016,0.011,0.024,23.85,23.23,24.24,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.33,25.97,52.38,37.18,25.19,48.2,0,0,0,0,0,0,0.37,0,0.458,0.35,0.64,0.36,38.4
1470002400000,2016,8,2015,11,31,0.885,0.377,0.508,31419.5,51.48,51.48,42.23,2,1,1.064516129032258,330.4,279.9,394.8,189.6,157.5,140.8,115,155,9.168e-16,-2.842e-14,2.842e-14,0.426,0.372,0.496,189.6,157.5,239.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.112,0.142,0.0119,0.00913,0.0161,0.00048,0.00036,0.00066,0.323,0.255,0.404,0.013,0.01,0.016,24.62,24.28,24.89,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,41.72,25.82,52.2,40.59,25.05,48.2,0,0,0,0,0,0,0.235,0,0.377,0.43,0.57,0.43,35.5
1472680800000,2016,9,2015,12,30,0.604,0.236,0.368,21758.4,42.11,42.11,30.22,1,1,1,233.1,200.1,276.4,142.1,109.1,91,91,91,2.368e-15,-1.421e-14,2.842e-14,0.394,0.329,0.455,142.1,109.1,185.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0896,0.116,0.00782,0.00502,0.0115,0.00031,0.0002,0.00046,0.243,0.184,0.321,0.0096,0.0072,0.013,25.17,24.87,25.42,0.873,0,0.95,0.907,0,0.98,0.848,0,0.931,31.09,0,42.97,30.22,0,42.11,0,2,0,0,0.0667,0,0.168,0.0667,0.236,0.39,0.61,0.39,36
1475272800000,2016,10,2016,1,31,0.473,0.196,0.278,17135.6,28.07,28.07,23.03,1,1,1,176.8,156.6,198.2,103.8,83.61,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.415,0.368,0.466,103.8,83.61,125.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0785,0.0931,0.00457,0.00286,0.00639,0.00018,0.00011,0.00025,0.173,0.137,0.211,0.0068,0.0054,0.0082,25.38,25.38,25.39,0.921,0.911,0.93,0.968,0.962,0.97,0.891,0.883,0.901,23.79,19.35,28.93,23.03,18.6,28.07,0,0,0,0,0,0,0.128,0,0.195,0.41,0.59,0.41,36.2
1477951200000,2016,11,2016,2,30,0.474,0.13,0.345,21496,33.37,33.37,29.86,1,1,1,182.9,157.4,197.6,132.9,107.4,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.274,0.253,0.318,132.9,107.4,147.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0837,0.0979,0.00705,0.00488,0.0083,0.00028,0.00019,0.00032,0.222,0.176,0.248,0.0087,0.0069,0.0097,25.34,25.34,25.35,0.931,0.916,0.937,0.97,0.97,0.97,0.903,0.889,0.909,30.78,24.46,34.4,29.86,23.72,33.37,0,0,0,0,0,0,0.166,0,0.129,0.27,0.73,0.27,45.4
1480543200000,2016,12,2016,3,31,0.569,0.158,0.411,25817.4,40.41,40.41,34.7,1,1,1,212.4,191.1,236.2,153.4,132.1,59,59,59,0,0,0,0.279,0.25,0.309,153.4,132.1,177.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0938,0.11,0.00879,0.00698,0.0108,0.00034,0.00027,0.00043,0.26,0.222,0.302,0.01,0.0087,0.012,25.25,25.08,25.36,0.939,0.931,0.947,0.972,0.97,0.979,0.913,0.903,0.927,35.68,30.59,41.29,34.7,29.67,40.41,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.4
1483221600000,2017,1,2016,4,31,0.846,0.196,0.651,39960.4,74.34,74.34,53.71,2,1,1.5483870967741935,315.9,241.4,414.2,242.9,168.4,73,73,73,-2.036e-31,-2.842e-14,2.842e-14,0.238,0.176,0.302,242.9,168.4,341.2,990,990,990,965,964.6,965.5,25,24.5,25.4,0.135,0.108,0.169,0.0243,0.0101,0.06,0.00098,0.0004,0.0024,0.324,0.242,0.402,0.013,0.0097,0.016,24.68,24.13,25.06,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.73,25.75,51.94,36.68,24.98,48.2,0,0,0,0,0,0,0.298,0,0.195,0.23,0.77,0.23,47.2
1485900000000,2017,2,2016,5,28,1.47,0.206,1.26,72954.7,155,155,108.6,4,2,2.5714285714285716,606.6,425.4,869.3,521.6,340.4,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.146,0.0978,0.2,521.6,340.4,784.3,990,990,990,966.3,965.5,967.4,23.7,22.6,24.5,0.253,0.17,0.41,0.158,0.0597,0.319,0.0067,0.0024,0.014,0.627,0.402,0.968,0.027,0.016,0.043,23.07,21.69,24.08,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.77,34.93,51.88,42.53,33.88,48.2,0,0,0,0,0,0,0.603,0,0.21,0.14,0.86,0.14,49.6
1488319200000,2017,3,2016,6,31,5.33,0.443,2.84,123982,192.8,192.8,166.6,4,3,3.967741935483871,1992,901.4,3504,1826,772.4,165.6,129,183,767.8,-1.137e-13,2221,0.0937,0.0522,0.143,1058,772.4,1100,990,990,990,970.8,967.5,974.6,19.2,15.4,22.5,0.828,0.413,0.926,0.594,0.313,0.648,0.032,0.014,0.042,1.71,0.996,1.87,0.092,0.045,0.12,17.51,13.5,21.48,0.947,0.932,0.956,0.977,0.97,0.98,0.926,0.904,0.937,43.16,33.92,51.87,42.05,32.91,48.2,0,0,0,0,0,0,0.926,0,2.49,0.083,0.53,0.47,23.3
1490997600000,2017,4,2016,7,30,9.11,0.765,2.85,94612.9,142.9,142.9,131.4,4,4,4,3515,3022,3700,3220,2727,295,295,295,2120,1627,2305,0.0842,0.0797,0.0976,1100,1100,1100,990,990,990,974.7,973.6,975,15.3,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.48,13.08,14.56,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.902,0.91,33.87,32.79,36.84,32.85,31.81,35.74,0,0,0,0,0,0,0.73,0,6.26,0.084,0.31,0.69,10.4
1493589600000,2017,5,2016,8,31,6.17,0.778,2.95,121213,182.3,182.3,162.9,4,4,4,2305,1664,2970,2014,1388,290.5,276,321,914.4,288.1,1549,0.129,0.108,0.166,1100,1100,1100,990,990,990,971.8,970,973.4,18.2,16.6,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.093,0.11,16.33,14.68,18.12,0.946,0.939,0.951,0.977,0.97,0.98,0.924,0.911,0.932,41.67,37.19,46.49,40.73,36.08,45.56,0,0,0,0,0,0,0.905,0,3.22,0.13,0.48,0.52,19.6
1496268000000,2017,6,2016,9,30,3.03,0.544,2.34,118885,192.8,192.8,165.1,4,3,3.6333333333333333,1169,833.5,1628,959.1,623.5,210,210,210,57.85,-1.137e-13,317.8,0.188,0.129,0.252,901.2,623.5,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.607,0.325,0.918,0.436,0.217,0.648,0.021,0.0096,0.032,1.31,0.765,1.87,0.062,0.034,0.093,20.28,18.24,22,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.58,39.8,51.84,45.47,38.83,48.2,0,0,0,0,0,0,0.917,0,0.69,0.18,0.77,0.23,39.2
1498860000000,2017,7,2016,10,31,1.82,0.573,1.25,71698.4,128.4,128.4,96.37,3,2,2.3548387096774195,679.7,549,820.5,465.9,322,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.322,0.227,0.413,465.9,322,634.5,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.24,0.177,0.326,0.125,0.051,0.225,0.0054,0.0021,0.0099,0.575,0.388,0.779,0.025,0.016,0.034,22.81,22.04,23.54,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.24,35.06,51.79,41.13,34,48.2,0,0,0,0,0,0,0.535,0,0.57,0.31,0.69,0.31,39.4
1501538400000,2017,8,2016,11,31,1.19,0.493,0.698,41767.7,76.08,76.08,56.14,2,1,1.6451612903225807,444.5,368.8,540.5,260.5,184.8,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.419,0.34,0.499,260.5,184.8,356.5,990,990,990,965.6,965.2,966,24.4,24,24.8,0.153,0.126,0.186,0.0284,0.0115,0.0673,0.0012,0.00046,0.0028,0.349,0.26,0.437,0.014,0.011,0.018,24.05,23.53,24.43,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.24,25.77,51.93,36.14,24.99,48.2,0,0,0,0,0,0,0.312,0,0.492,0.41,0.59,0.41,35.1
1504216800000,2017,9,2016,12,30,0.789,0.358,0.431,26649.6,48.2,48.2,37.01,1,1,1,304.2,257.2,363.6,166.2,119.2,138,138,138,7.105e-15,-2.842e-14,2.842e-14,0.458,0.38,0.536,166.2,119.2,225.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0984,0.136,0.00988,0.00589,0.0149,0.00039,0.00023,0.0006,0.292,0.208,0.398,0.012,0.0082,0.016,24.78,24.38,25.06,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.898,0.94,38.11,27.12,51.73,37.01,26.31,48.2,0,0,0,0,0,0,0.206,0,0.358,0.45,0.55,0.45,33.8
1506808800000,2017,10,2017,1,31,0.626,0.26,0.366,22700.8,35.59,35.59,30.51,1,1,1,233.6,212.7,255.9,136.6,115.7,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.417,0.379,0.456,136.6,115.7,158.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0996,0.0922,0.107,0.00736,0.00558,0.00925,0.00029,0.00022,0.00037,0.234,0.196,0.274,0.0092,0.0077,0.011,25.17,25,25.33,0.933,0.922,0.942,0.97,0.97,0.97,0.905,0.894,0.914,31.46,26.49,36.69,30.51,25.69,35.59,0,0,0,0,0,0,0.17,0,0.26,0.42,0.58,0.42,36.3
1509487200000,2017,11,2017,2,30,0.578,0.219,0.359,22358.3,37.67,37.67,31.05,1,1,1,222.8,211.8,233.4,138.5,118.8,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.379,0.287,0.439,138.5,118.8,166.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0989,0.093,0.107,0.00752,0.00585,0.0099,0.0003,0.00023,0.00039,0.236,0.202,0.284,0.0093,0.0079,0.011,25.23,25.12,25.33,0.934,0.924,0.944,0.97,0.97,0.973,0.906,0.896,0.919,32,27.28,38.7,31.05,26.46,37.67,0,0,0,0,0,0,0.173,0,0.219,0.38,0.62,0.38,38.7
1512079200000,2017,12,2017,3,31,0.674,0.158,0.516,32381.2,50.89,50.89,43.52,2,1,1.096774193548387,251.7,221.1,291.7,192.7,162.1,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.236,0.202,0.267,192.7,162.1,232.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.115,0.104,0.129,0.0121,0.00953,0.0155,0.00048,0.00037,0.00062,0.315,0.239,0.387,0.012,0.0095,0.015,24.99,24.78,25.2,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.23,25.66,52.39,41.09,24.89,48.2,0,0,0,0,0,0,0.242,0,0.158,0.23,0.77,0.23,48
1514757600000,2018,1,2017,4,31,0.998,0.196,0.802,48615.7,82.74,82.74,65.34,2,1,1.967741935483871,372.5,296.3,451.1,299.5,223.3,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.199,0.162,0.246,299.5,223.3,378.1,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.155,0.128,0.182,0.0414,0.0147,0.0775,0.0017,0.00059,0.0032,0.346,0.244,0.458,0.014,0.0097,0.019,24.4,23.91,24.84,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.49,25.94,51.94,33.45,25.16,48.2,0,0,0,0,0,0,0.363,0,0.196,0.2,0.8,0.2,48.7
1517436000000,2018,2,2017,5,28,1.74,0.219,1.52,84693.7,192.8,192.8,126,4,2,2.892857142857143,719.6,460.7,1226,628.9,375.7,90.71,85,105,0.7446,-5.684e-14,20.85,0.134,0.0857,0.185,628.1,375.7,1100,990,990,990,966.7,965.7,968.6,23.3,21.4,24.3,0.332,0.183,0.776,0.227,0.0763,0.648,0.01,0.0031,0.03,0.791,0.455,1.72,0.035,0.019,0.081,22.46,19.67,23.87,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.91,35.31,52.24,43.62,34.25,48.2,0,0,0,0,0,0,0.7,0,0.22,0.13,0.87,0.13,48.7
1519855200000,2018,3,2017,6,31,4.77,0.49,2.95,132829,192.8,192.8,178.5,4,4,4,1781,1293,2271,1598,1110,183,183,183,498.3,9.86,987.8,0.105,0.0806,0.142,1100,1100,1100,990,990,990,970.4,968.8,971.8,19.6,18.2,21.2,0.906,0.801,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.75,1.87,0.095,0.083,0.1,17.79,16.37,19.43,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.58,41.78,49.97,44.63,40.93,48.2,0,0,0,0,0,0,0.992,0,1.82,0.1,0.62,0.38,27.8
1522533600000,2018,4,2017,7,30,7.33,0.562,2.85,106795,162.8,162.8,148.3,4,4,4,2828,2304,3075,2611,2087,217,217,217,1511,987.3,1758,0.0774,0.0706,0.0942,1100,1100,1100,990,990,990,973.1,971.8,973.7,16.9,16.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.03,14.43,16.29,0.941,0.938,0.946,0.972,0.97,0.979,0.915,0.909,0.926,38.13,36.49,41.56,37.08,35.39,40.7,0,0,0,0,0,0,0.824,0,4.48,0.077,0.39,0.61,14.6
