Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,4100,193,142000,25.6,1100,25.4,0.937,1.87,0.81,0.88,1,50.2,2
0.01,3300,187,137000,25.6,1100,25.4,0.936,1.87,0.617,0.87,0.804,49.6,1.63
0.02,2810,183,136000,25.6,1100,25.4,0.936,1.87,0.54,0.868,0.75,49.5,1.27
0.03,2570,181,134000,25.6,1100,25.4,0.935,1.87,0.512,0.86,0.682,49.2,0.918
0.04,2520,180,133000,25.6,1100,25.4,0.935,1.87,0.48,0.86,0.623,49.1,0.572
0.05,2410,179,132000,25.6,1100,25.4,0.935,1.87,0.47,0.86,0.59,48.7,0.356
0.06,2290,177,129000,25.5,1100,25.4,0.935,1.87,0.46,0.85,0.57,48.7,0.328
0.07,2140,174,128000,25.5,1100,25.4,0.935,1.87,0.45,0.84,0.56,48.6,0.287
0.08,1990,172,127000,25.5,1100,25.4,0.934,1.87,0.45,0.84,0.543,48.4,0.228
0.09,1930,171,124000,25.5,1100,25.4,0.934,1.86,0.44,0.837,0.53,48.1,0.133
0.1,1810,170,123000,25.5,1100,25.4,0.934,1.85,0.44,0.83,0.52,47.7,0.0978
0.11,1700,167,122000,25.5,1100,25.4,0.934,1.8,0.44,0.83,0.5,47.5,0.0656
0.12,1600,167,121000,25.5,1080,25.4,0.934,1.75,0.44,0.82,0.47,47.4,0
0.13,1490,166,120000,25.5,1070,25.4,0.934,1.72,0.43,0.82,0.47,47.3,0
0.14,1430,164,119000,25.5,1060,25.4,0.934,1.66,0.43,0.81,0.46,47,0
0.15,1380,162,118000,25.5,1030,25.3,0.933,1.6,0.43,0.81,0.451,46.9,0
0.16,1280,160,116000,25.5,991,25.3,0.933,1.5,0.43,0.8,0.45,46.7,0
0.17,1230,159,115000,25.5,956,25.3,0.933,1.43,0.42,0.8,0.45,46.2,0
0.18,1190,157,114000,25.5,937,25.3,0.933,1.39,0.42,0.8,0.444,45.8,0
0.19,1170,156,113000,25.5,909,25.3,0.933,1.33,0.41,0.79,0.44,45.6,0
0.2,1100,155,112000,25.5,876,25.3,0.932,1.22,0.41,0.79,0.44,45.4,0
0.21,1050,153,110000,25.5,852,25.3,0.932,1.19,0.4,0.79,0.44,45.4,0
0.22,1000,152,109000,25.5,827,25.3,0.932,1.11,0.4,0.78,0.43,45.2,0
0.23,982,150,107000,25.5,810,25.3,0.932,1.05,0.39,0.78,0.43,45.1,0
0.24,958,148,104000,25.5,797,25.3,0.931,1.05,0.39,0.77,0.43,44.9,0
0.25,913,139,99600,25.5,782,25.2,0.931,0.998,0.39,0.77,0.43,44.8,0
0.26,892,135,97400,25.4,744,25.2,0.93,0.944,0.387,0.77,0.42,44.7,0
0.27,832,132,96200,25.4,678,25.2,0.93,0.844,0.38,0.76,0.42,44.6,0
0.28,774,130,93100,25.4,650,25.1,0.929,0.803,0.38,0.76,0.42,44.5,0
0.29,748,126,90300,25.4,623,25.1,0.929,0.765,0.37,0.759,0.41,44.4,0
0.3,720,119,85000,25.4,592,25.1,0.928,0.724,0.36,0.75,0.41,44.2,0
0.31,694,116,82300,25.4,559,25.1,0.928,0.676,0.36,0.75,0.4,43.7,0
0.32,681,112,80500,25.3,545,25.1,0.927,0.665,0.35,0.74,0.4,42.9,0
0.33,668,109,76800,25.3,522,25,0.927,0.631,0.35,0.73,0.39,42.7,0
0.34,635,104,75500,25.3,497,25,0.926,0.6,0.35,0.73,0.39,42.5,0
0.35,621,102,73000,25.2,488,25,0.926,0.594,0.34,0.73,0.39,42.5,0
0.36,612,99.2,71600,25.2,478,24.9,0.925,0.577,0.34,0.72,0.39,42.3,0
0.37,605,96.2,68900,25.2,461,24.9,0.925,0.557,0.33,0.72,0.38,42,0
0.38,585,91.8,64900,25.2,433,24.9,0.925,0.516,0.33,0.72,0.38,41.7,0
0.39,558,85.8,63000,25.1,407,24.8,0.924,0.491,0.33,0.71,0.37,41.5,0
0.4,537,82.6,60600,25.1,392,24.8,0.924,0.472,0.32,0.71,0.37,40.9,0
0.41,513,80.6,60000,25.1,376,24.8,0.924,0.459,0.32,0.7,0.36,40.8,0
0.42,491,77.5,57300,25.1,364,24.8,0.923,0.437,0.32,0.7,0.36,40.5,0
0.43,462,74,54100,25,347,24.7,0.923,0.421,0.31,0.69,0.356,40.4,0
0.44,455,71.6,51800,25,332,24.7,0.922,0.403,0.31,0.69,0.35,40.3,0
0.45,445,69.3,50600,25,321,24.7,0.922,0.394,0.3,0.69,0.35,39.8,0
0.46,436,68.8,49500,24.9,317,24.6,0.922,0.382,0.29,0.68,0.34,39.6,0
0.47,427,65.7,48600,24.8,303,24.5,0.921,0.377,0.29,0.68,0.34,39.4,0
0.48,422,63.1,46900,24.7,290,24.4,0.921,0.355,0.287,0.677,0.337,39.3,0
0.49,415,59.9,44000,24.7,276,24.4,0.921,0.347,0.28,0.67,0.33,39.2,0
0.5,400,57.2,42400,24.6,266,24.3,0.921,0.342,0.28,0.67,0.33,39,0
0.51,382,53.7,39900,24.5,245,24.2,0.92,0.338,0.27,0.67,0.33,38.9,0
0.52,373,51.6,38400,24.5,235,24.1,0.92,0.331,0.27,0.663,0.323,38.6,0
0.53,355,50.2,37100,24.5,228,24.1,0.92,0.326,0.26,0.66,0.32,38.5,0
0.54,342,49.3,36500,24.4,224,24.1,0.919,0.324,0.25,0.66,0.32,38.4,0
0.55,322,48.3,35600,24.4,220,24,0.919,0.322,0.25,0.65,0.31,38.3,0
0.56,317,47,35000,24.4,211,24,0.919,0.319,0.24,0.65,0.31,38.1,0
0.57,312,45.8,34100,24.3,205,23.9,0.919,0.315,0.23,0.644,0.31,37.9,0
0.58,305,44.6,33200,24.2,201,23.7,0.918,0.313,0.23,0.64,0.3,37.9,0
0.59,298,43.6,32300,24.1,196,23.6,0.918,0.309,0.22,0.64,0.3,37.7,0
0.6,292,42.7,31500,24,190,23.5,0.918,0.307,0.21,0.63,0.29,37.5,0
0.61,287,42,31200,23.9,186,23.4,0.917,0.303,0.21,0.63,0.29,37,0
0.62,278,41.1,30600,23.8,184,23.2,0.916,0.301,0.21,0.62,0.28,36.5,0
0.63,274,40.1,29800,23.7,178,23.2,0.915,0.299,0.2,0.62,0.28,36.1,0
0.64,270,39.4,29300,23.7,176,23.1,0.914,0.294,0.2,0.61,0.28,35.7,0
0.65,267,39.2,29000,23.6,174,23.1,0.914,0.29,0.19,0.61,0.27,35.6,0
0.66,255,37.4,27100,23.6,166,23,0.913,0.286,0.19,0.61,0.27,35.5,0
0.67,251,36.5,26400,23.4,163,22.8,0.912,0.277,0.185,0.61,0.27,35.1,0
0.68,246,35,26000,23.4,157,22.7,0.912,0.269,0.18,0.6,0.26,35.1,0
0.69,242,34.7,25400,23.3,153,22.7,0.911,0.261,0.173,0.6,0.25,34.9,0
0.7,239,33.9,24700,23.3,152,22.5,0.909,0.258,0.17,0.59,0.25,34.7,0
0.71,235,33.4,24400,23.1,149,22.4,0.908,0.251,0.17,0.59,0.241,34.6,0
0.72,233,32.8,24200,23,146,22.2,0.907,0.248,0.165,0.58,0.24,34.4,0
0.73,230,32.3,23600,22.8,144,21.9,0.907,0.244,0.16,0.58,0.24,34.1,0
0.74,225,31.8,23100,22.5,142,21.6,0.906,0.243,0.16,0.58,0.23,34,0
0.75,222,31.2,22700,22.5,141,21.5,0.905,0.238,0.15,0.57,0.23,33.9,0
0.76,218,30.5,22400,22.3,139,21.3,0.905,0.235,0.15,0.57,0.23,33.6,0
0.77,215,30.3,21900,22.2,137,21.1,0.904,0.234,0.146,0.57,0.22,33.2,0
0.78,213,30,21800,22.2,135,21.1,0.903,0.231,0.14,0.57,0.22,32.1,0
0.79,212,29.8,21500,22,134,20.8,0.902,0.228,0.14,0.56,0.21,31.5,0
0.8,210,29,20900,21.8,132,20.7,0.9,0.225,0.14,0.56,0.21,30.8,0
0.81,208,28.4,20500,21.6,129,20.3,0.898,0.219,0.132,0.56,0.21,29.1,0
0.82,204,27.5,20000,21.5,127,20.1,0.897,0.216,0.13,0.556,0.2,27.9,0
0.83,201,27.1,19500,21.4,125,20,0.895,0.212,0.13,0.55,0.2,27,0
0.84,199,25.9,19100,21.2,123,19.6,0.893,0.207,0.13,0.55,0.2,26.3,0
0.85,194,25.4,18800,20.9,120,19.3,0.892,0.202,0.12,0.549,0.19,25.7,0
0.86,188,24.7,18400,20.7,116,19.1,0.89,0.193,0.12,0.54,0.19,24.1,0
0.87,184,23.9,17600,20.6,114,18.8,0.889,0.192,0.12,0.53,0.18,23.4,0
0.88,180,22.9,17000,20.2,112,18.4,0.888,0.188,0.111,0.53,0.18,21.5,0
0.89,176,22.1,16300,19.9,110,18.2,0.835,0.182,0.11,0.5,0.17,20.8,0
0.9,172,21.6,15600,19.6,106,17.8,0.808,0.179,0.1,0.48,0.17,19.8,0
0.91,170,20.3,14800,19.3,104,17.5,0.785,0.17,0.1,0.47,0.163,18.2,0
0.92,162,19.7,14500,19,99.9,17.1,0.698,0.164,0.097,0.457,0.16,17.2,0
0.93,160,17.5,13100,18.6,93.1,16.7,0.648,0.156,0.0951,0.44,0.16,16.6,0
0.94,152,15.1,11100,18.2,89.9,16.4,0.603,0.146,0.093,0.43,0.15,15.4,0
0.95,142,11.9,8580,17.9,81.4,16.1,0.578,0.134,0.089,0.41,0.14,14.5,0
0.96,136,10.9,8020,17.6,71.2,15.8,0.444,0.115,0.0844,0.377,0.14,11,0
0.97,124,3.51,2530,17.6,64.3,15.7,0.203,0.105,0.0838,0.318,0.14,7.81,0
0.98,120,1.09,810,17,31.3,15.1,0.0391,0.0857,0.0775,0.25,0.132,1.81,0
0.99,101,0,0,15.8,19.8,13.9,0,0.0761,0.0746,0.196,0.13,0,0
1,71.6,0,0,14.2,0,12.3,0,0.0708,0.066,0,0.12,0,0