datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.118,0.0302,0.0877,5499.24,33.83,33.83,32.73,1,1,1,195,190,199.5,145,140,50,50,50,0,0,0,0.257,0.251,0.263,145,140,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0952,0.0985,0.00807,0.00765,0.00846,0.00032,0.0003,0.00033,0.243,0.234,0.251,0.0095,0.0092,0.0098,25.35,25.35,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.75,32.51,34.88,32.73,31.54,33.83,0,0,0,0,0,0,0.182,0,0.0303,0.26,0.74,0.26,46.6
1101679200000,2004,11,2004,2,9,7,0.119,0.0341,0.0849,5318.97,32.64,32.64,31.66,1,1,1,196.9,192.4,203.6,140.5,134.8,56.43,50,59,0,0,0,0.286,0.257,0.304,140.5,134.8,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0948,0.0982,0.00769,0.00721,0.00804,0.0003,0.00028,0.00031,0.236,0.226,0.244,0.0092,0.0088,0.0095,25.35,25.33,25.36,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.64,31.26,33.65,31.66,30.32,32.64,0,0,0,0,0,0,0.176,0,0.0341,0.29,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.129,0.0357,0.0932,5849.82,35.76,35.76,34.82,1,1,1,213.2,208.8,217.3,154.2,149.8,59,59,59,0,0,0,0.277,0.272,0.283,154.2,149.8,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00885,0.00849,0.00921,0.00035,0.00033,0.00036,0.261,0.253,0.268,0.01,0.0099,0.011,25.26,25.23,25.29,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.9,34.88,36.87,34.82,33.84,35.76,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.126,0.0357,0.0906,5680.93,34.52,34.52,33.82,1,1,1,208.8,205.3,211.8,149.8,146.3,59,59,59,0,0,0,0.283,0.278,0.287,149.8,146.3,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0988,0.101,0.00848,0.00818,0.00874,0.00033,0.00032,0.00034,0.253,0.247,0.259,0.0099,0.0097,0.01,25.29,25.27,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.86,34.04,35.59,33.82,33.02,34.52,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1103493600000,2004,12,2004,3,12,7,0.127,0.0357,0.0917,5750.82,35.39,35.39,34.23,1,1,1,210.6,205.6,215.7,151.6,146.6,59,59,59,0,0,0,0.28,0.274,0.287,151.6,146.6,156.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.102,0.00864,0.00821,0.00907,0.00034,0.00032,0.00036,0.256,0.247,0.266,0.01,0.0097,0.01,25.28,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.29,34.1,36.48,34.23,33.08,35.39,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1104098400000,2004,12,2004,3,13,7,0.136,0.0381,0.098,6157.26,37.89,37.89,36.65,1,1,1,225.1,217.9,231.5,162.1,155,63,59,73,0,0,0,0.28,0.261,0.32,162.1,155,167.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00953,0.00892,0.00995,0.00037,0.00035,0.00039,0.276,0.264,0.284,0.011,0.01,0.011,25.17,25.14,25.22,0.943,0.94,0.944,0.972,0.97,0.974,0.916,0.912,0.919,37.72,35.97,38.92,36.65,34.89,37.89,0,0,0,0,0,0,0.204,0,0.038,0.28,0.72,0.28,45.3
1104703200000,2005,1,2004,4,14,7,0.143,0.0442,0.099,6204.11,38.02,38.02,36.93,1,1,1,236.7,233.4,241.1,163.7,160.4,73,73,73,0,0,0,0.309,0.303,0.313,163.7,160.4,168.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.00966,0.00939,0.01,0.00038,0.00037,0.0004,0.28,0.274,0.288,0.011,0.011,0.011,25.1,25.07,25.13,0.943,0.942,0.945,0.972,0.97,0.974,0.916,0.914,0.92,38,37.25,39.03,36.93,36.13,38.02,0,0,0,0,0,0,0.205,0,0.044,0.31,0.69,0.31,43.4
1105308000000,2005,1,2004,4,15,7,0.152,0.0442,0.108,6824.13,44.38,44.38,40.62,1,1,1,251.8,241.4,267.6,178.8,168.4,73,73,73,-4.06e-15,-2.842e-14,0,0.29,0.273,0.302,178.8,168.4,194.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.118,0.0109,0.0101,0.0123,0.00043,0.0004,0.00049,0.307,0.288,0.335,0.012,0.011,0.013,24.99,24.89,25.06,0.948,0.945,0.953,0.978,0.974,0.98,0.927,0.92,0.934,41.55,39.1,45.28,40.62,38.08,44.38,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,44.9
1105912800000,2005,1,2004,4,16,7,0.176,0.0442,0.132,8139.5,51.12,51.12,48.45,2,1,1.2857142857142858,291.4,275,307.3,218.4,202,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.251,0.238,0.265,218.4,202,234.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0143,0.0129,0.0157,0.00057,0.00051,0.00062,0.333,0.241,0.385,0.013,0.0096,0.015,24.8,24.73,24.85,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.87,25.63,51.68,41.25,24.86,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1106517600000,2005,1,2004,4,17,7,0.195,0.0442,0.151,9167.8,56.97,56.97,54.57,2,2,2,322.8,313,333.8,249.8,240,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.226,0.219,0.233,249.8,240,260.8,990,990,990,965,965,965.1,25,24.9,25,0.137,0.134,0.141,0.0182,0.0162,0.0221,0.00073,0.00065,0.00089,0.266,0.254,0.282,0.011,0.01,0.011,24.72,24.65,24.78,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.13,27.01,29.37,27.29,26.2,28.49,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1107122400000,2005,1,2004,4,18,7,0.216,0.0504,0.165,10017.8,62.45,62.45,59.63,2,2,2,356.9,339.5,371.8,273.6,261.9,83.29,73,85,0,0,0,0.234,0.215,0.245,273.6,261.9,286.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.142,0.151,0.0282,0.0226,0.0344,0.0011,0.00091,0.0014,0.302,0.284,0.322,0.012,0.011,0.013,24.51,24.42,24.61,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.74,29.42,32.19,29.81,28.54,31.23,0,0,0,0,0,0,0.331,0,0.051,0.23,0.76,0.24,46.4
1107727200000,2005,2,2004,5,19,7,0.241,0.0514,0.19,11446.8,73.67,73.67,68.14,2,2,2,398.4,376.4,424,313.4,291.4,85,85,85,0,0,0,0.214,0.2,0.226,313.4,291.4,339,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.153,0.17,0.0469,0.0366,0.059,0.0019,0.0015,0.0024,0.362,0.329,0.4,0.015,0.013,0.016,24.25,24.09,24.39,0.942,0.938,0.947,0.97,0.97,0.972,0.914,0.91,0.92,35.11,32.71,37.91,34.07,31.73,36.83,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.5
1108332000000,2005,2,2004,5,20,7,0.283,0.0514,0.231,14002.4,88.65,88.65,83.35,2,2,2,467.6,434.7,492.7,382.6,349.7,85,85,85,0,0,0,0.182,0.173,0.196,382.6,349.7,407.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.173,0.194,0.0796,0.0641,0.0914,0.0033,0.0026,0.0038,0.465,0.416,0.503,0.019,0.017,0.021,23.83,23.68,24.03,0.953,0.948,0.955,0.979,0.974,0.98,0.932,0.924,0.936,42.58,39.07,45.23,41.67,38.06,44.33,0,0,0,0,0,0,0.463,0,0.052,0.18,0.82,0.18,49.5
1108936800000,2005,2,2004,5,21,7,0.307,0.0514,0.256,15398.3,92.54,92.54,91.66,2,2,2,507.7,498.4,512.1,422.7,413.4,85,85,85,8.12e-15,0,5.684e-14,0.168,0.166,0.171,422.7,413.4,427.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.199,0.196,0.201,0.0985,0.0941,0.101,0.0041,0.0039,0.0042,0.525,0.512,0.532,0.022,0.021,0.022,23.59,23.56,23.65,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.76,45.82,47.21,45.83,44.9,46.27,0,0,0,0,0,0,0.509,0,0.051,0.17,0.83,0.17,50.2
1109541600000,2005,2,2004,5,22,7,0.302,0.0628,0.239,14405.5,91.94,91.94,85.75,2,2,2,499,487.2,509.1,395.1,380.2,103.9,85,107,0,0,0,0.208,0.167,0.22,395.1,380.2,424.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.192,0.187,0.2,0.0855,0.0785,0.0992,0.0035,0.0032,0.0041,0.487,0.465,0.528,0.02,0.019,0.022,23.67,23.58,23.74,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,43.75,42.16,46.91,42.87,41.31,45.97,0,0,0,0,0,0,0.476,0,0.063,0.21,0.79,0.21,47.7
1110146400000,2005,3,2004,6,23,7,0.295,0.0647,0.23,13881.7,83.08,83.08,82.63,2,2,2,487.2,485.8,489.4,380.2,378.8,107,107,107,0,0,0,0.22,0.219,0.22,380.2,378.8,382.4,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.187,0.187,0.188,0.0785,0.0778,0.0795,0.0032,0.0032,0.0033,0.465,0.463,0.468,0.019,0.019,0.019,23.74,23.73,23.75,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,42.16,42.01,42.39,41.31,41.17,41.54,0,0,0,0,0,0,0.459,0,0.065,0.22,0.78,0.22,47.1
1110751200000,2005,3,2004,6,24,7,0.294,0.0647,0.229,13818.7,82.74,82.74,82.25,2,2,2,485.4,482.6,487.7,378.4,375.6,107,107,107,0,0,0,0.221,0.219,0.222,378.4,375.6,380.7,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.187,0.186,0.188,0.0776,0.0763,0.0787,0.0032,0.0031,0.0033,0.462,0.458,0.466,0.019,0.019,0.019,23.75,23.74,23.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,41.97,41.66,42.22,41.13,40.82,41.37,0,0,0,0,0,0,0.457,0,0.065,0.22,0.78,0.22,47
1111356000000,2005,3,2004,6,25,7,0.306,0.0647,0.241,14532.4,92.54,92.54,86.5,2,2,2,506.2,484.2,536.1,399.2,377.2,107,107,107,0,0,0,0.212,0.2,0.221,399.2,377.2,429.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.205,0.0874,0.077,0.102,0.0036,0.0032,0.0042,0.493,0.46,0.538,0.02,0.019,0.022,23.63,23.45,23.76,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,44.13,41.84,47.22,43.25,41,46.27,0,0,0,0,0,0,0.481,0,0.065,0.21,0.79,0.21,47.5
1111960800000,2005,3,2004,6,26,7,0.367,0.0694,0.298,17214,113.9,113.9,102.5,3,2,2.5714285714285716,607.4,548.5,675.9,492.7,441.4,114.7,107,125,-8.12e-15,-5.684e-14,5.684e-14,0.189,0.177,0.2,492.7,441.4,550.9,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.237,0.209,0.273,0.134,0.107,0.169,0.0056,0.0045,0.0072,0.579,0.538,0.632,0.024,0.023,0.027,23.1,22.76,23.38,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,42.54,35.61,51.84,41.01,34.54,48.2,0,0,0,0,0,0,0.569,0,0.069,0.19,0.81,0.19,46.9
1112565600000,2005,4,2004,7,27,7,0.468,0.0756,0.393,22233.3,143.7,143.7,132.3,3,3,3,774.6,703.5,841.1,649.6,578.5,125,125,125,0,0,0,0.162,0.149,0.178,649.6,578.5,716.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.329,0.288,0.366,0.235,0.187,0.279,0.01,0.008,0.012,0.798,0.678,0.911,0.035,0.029,0.04,22.2,21.82,22.61,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,45.03,40.73,48.89,44.11,39.82,47.91,0,0,0,0,0,0,0.735,0,0.075,0.16,0.84,0.16,47.5
1113170400000,2005,4,2004,7,28,7,0.577,0.0756,0.501,26823.8,174,174,159.7,4,3,3.7142857142857144,953.3,867.2,1035,828.3,742.2,125,125,125,1.624e-14,0,1.137e-13,0.132,0.121,0.144,828.3,742.2,910.4,990,990,990,967.7,967.4,968,22.3,22,22.6,0.466,0.388,0.541,0.34,0.297,0.38,0.015,0.013,0.017,1.05,0.961,1.17,0.047,0.042,0.053,21.24,20.82,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.81,40.01,51.77,43.36,39.05,48.2,0,0,0,0,0,0,0.887,0,0.076,0.13,0.87,0.13,46.5
1113775200000,2005,4,2004,7,29,7,0.652,0.0756,0.576,30296.7,182.2,182.2,180.3,4,4,4,1078,1053,1090,952.7,928.4,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.116,0.115,0.119,952.7,928.4,965.2,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.58,0.558,0.592,0.4,0.388,0.406,0.018,0.018,0.019,1.24,1.2,1.27,0.057,0.055,0.058,20.61,20.55,20.73,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46,45.09,46.47,45.08,44.19,45.54,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
1114380000000,2005,4,2004,7,30,7,0.609,0.0775,0.531,28363.3,178.7,178.7,168.8,4,4,4,1006,942.3,1066,878.1,795.3,128.1,125,147,1.624e-14,0,1.137e-13,0.128,0.117,0.156,878.1,795.3,941.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.512,0.437,0.57,0.364,0.324,0.395,0.016,0.015,0.018,1.11,0.972,1.22,0.05,0.044,0.056,20.98,20.67,21.36,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.936,43.1,39.69,45.58,42.21,38.71,44.67,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
1114984800000,2005,5,2004,8,31,7,0.523,0.0889,0.434,23738.4,144.6,144.6,141.3,3,3,3,864.7,811.6,921.6,717.7,664.6,147,147,147,0,0,0,0.17,0.16,0.181,717.7,664.6,774.6,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.373,0.338,0.418,0.28,0.245,0.314,0.012,0.011,0.014,0.917,0.824,1.02,0.041,0.036,0.045,21.72,21.4,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.73,45.79,51.81,47.1,44.87,48.2,0,0,0,0,0,0,0.785,0,0.089,0.17,0.83,0.17,45.4
1115589600000,2005,5,2004,8,32,7,0.455,0.0889,0.366,20827.9,132,132,124,3,3,3,752.6,703.2,796.6,605.6,556.2,147,147,147,0,0,0,0.196,0.185,0.209,605.6,556.2,649.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.304,0.276,0.329,0.206,0.173,0.235,0.0089,0.0074,0.01,0.725,0.641,0.799,0.031,0.028,0.035,22.36,22.11,22.65,0.954,0.951,0.956,0.979,0.974,0.98,0.934,0.927,0.937,42.23,39.16,44.9,41.33,38.15,44,0,0,0,0,0,0,0.689,0,0.089,0.2,0.8,0.2,45.8
1116194400000,2005,5,2004,8,33,7,0.387,0.0889,0.299,17143.2,111,111,102,3,2,2.5714285714285716,640.6,597.4,686,493.6,450.4,147,147,147,8.12e-15,0,5.684e-14,0.23,0.214,0.246,493.6,450.4,539,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.241,0.216,0.266,0.134,0.112,0.161,0.0057,0.0047,0.0069,0.584,0.536,0.621,0.025,0.023,0.026,22.95,22.74,23.14,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.41,35.04,51.49,40.89,33.99,48.2,0,0,0,0,0,0,0.567,0,0.088,0.23,0.77,0.23,44.3
1116799200000,2005,5,2004,8,34,7,0.333,0.0889,0.244,14556.6,93.57,93.57,86.65,2,2,2,550.4,517.8,585.1,403.4,370.8,147,147,147,1.624e-14,0,5.684e-14,0.268,0.251,0.284,403.4,370.8,438.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.199,0.187,0.211,0.0894,0.074,0.106,0.0037,0.0031,0.0045,0.503,0.454,0.555,0.021,0.019,0.023,23.42,23.21,23.62,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.22,40.85,47.74,43.32,39.94,46.78,0,0,0,0,0,0,0.481,0,0.089,0.27,0.73,0.27,43.7
1117404000000,2005,5,2004,8,35,7,0.292,0.0768,0.215,12878.3,80.32,80.32,76.66,2,2,2,482,456.9,508.8,355,337.9,127,119,147,0,0,0,0.263,0.243,0.294,355,337.9,370.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.174,0.186,0.0666,0.0585,0.074,0.0027,0.0024,0.0031,0.429,0.403,0.452,0.018,0.017,0.019,23.8,23.67,23.94,0.949,0.947,0.951,0.975,0.971,0.978,0.925,0.919,0.931,39.33,37.54,41.05,38.33,36.45,40.16,0,0,0,0,0,0,0.426,0,0.077,0.26,0.74,0.26,44.1
1118008800000,2005,6,2004,9,36,7,0.259,0.072,0.187,11241.7,71.4,71.4,66.91,2,2,2,428.7,409,450,309.7,290,119,119,119,0,0,0,0.278,0.264,0.291,309.7,290,331,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.157,0.172,0.0452,0.0359,0.0552,0.0018,0.0015,0.0023,0.361,0.331,0.393,0.015,0.013,0.016,24.11,23.98,24.23,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.49,32.33,36.81,33.46,31.36,35.7,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.4
1118613600000,2005,6,2004,9,37,7,0.233,0.072,0.161,9696.06,61.36,61.36,57.71,2,2,2,385.7,369.9,402.7,266.7,250.9,119,119,119,0,0,0,0.309,0.296,0.322,266.7,250.9,283.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.143,0.155,0.0249,0.0174,0.0329,0.001,0.0007,0.0013,0.296,0.273,0.322,0.012,0.011,0.013,24.38,24.27,24.48,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.75,28,31.63,28.86,27.16,30.68,0,0,0,0,0,0,0.321,0,0.072,0.31,0.69,0.31,41.6
1119218400000,2005,6,2004,9,38,7,0.212,0.072,0.14,8417.6,53.17,53.17,50.1,2,1,1.5714285714285714,350.7,337.9,364.7,231.7,218.9,119,119,119,0,-2.842e-14,2.842e-14,0.339,0.326,0.352,231.7,218.9,245.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.132,0.142,0.0154,0.0144,0.0166,0.00062,0.00058,0.00067,0.315,0.251,0.398,0.013,0.01,0.016,24.53,24.47,24.6,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.17,25.75,52.14,35.38,24.98,48.2,0,0,0,0,0,0,0.278,0,0.072,0.34,0.66,0.34,39.7
1119823200000,2005,6,2004,9,39,7,0.195,0.0691,0.126,7887.37,48.2,48.2,46.95,1,1,1,322,310.8,333.8,207.7,202.5,114.3,108,119,0,-2.842e-14,2.842e-14,0.355,0.34,0.37,207.7,202.5,214.8,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.131,0.0134,0.013,0.014,0.00054,0.00052,0.00056,0.364,0.354,0.377,0.015,0.014,0.015,24.63,24.55,24.69,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.95,46.73,49.52,46.95,45.8,48.2,0,0,0,0,0,0,0.261,0,0.069,0.35,0.65,0.35,40.4
1120428000000,2005,7,2004,10,40,7,0.18,0.0653,0.115,7239.95,45.18,45.18,43.09,1,1,1,298.2,289.2,307.3,190.2,181.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.362,0.351,0.373,190.2,181.2,199.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.124,0.0119,0.0112,0.0127,0.00047,0.00044,0.00051,0.332,0.316,0.348,0.013,0.013,0.014,24.77,24.72,24.83,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.935,43.97,41.87,46.1,43.09,41.04,45.18,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
1121032800000,2005,7,2004,10,41,7,0.168,0.0653,0.102,6399.95,40.28,40.28,38.09,1,1,1,277.4,269.3,286.2,169.4,161.3,108,108,108,0,-2.842e-14,2.842e-14,0.389,0.377,0.401,169.4,161.3,178.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0102,0.00946,0.0109,0.0004,0.00037,0.00043,0.295,0.28,0.31,0.012,0.011,0.012,24.9,24.84,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.1,37.19,41.17,38.09,36.07,40.28,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,38.1
1121637600000,2005,7,2004,10,42,7,0.157,0.0653,0.0916,5683.79,35.51,35.51,33.83,1,1,1,259.4,252,266.8,151.4,144,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.416,0.405,0.429,151.4,144,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00862,0.00799,0.00925,0.00034,0.00032,0.00037,0.263,0.249,0.276,0.01,0.0099,0.011,25,24.96,25.04,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.88,33.13,36.61,33.83,32.14,35.51,0,0,0,0,0,0,0.188,0,0.0654,0.42,0.58,0.42,36.2
1122242400000,2005,7,2004,10,43,7,0.148,0.0653,0.0824,5103.35,31.58,31.58,30.38,1,1,1,244.3,238.6,249.6,136.3,130.6,108,108,108,0,0,0,0.442,0.433,0.453,136.3,130.6,141.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.103,0.00734,0.00685,0.00778,0.00029,0.00027,0.00031,0.235,0.225,0.245,0.0093,0.0089,0.0097,25.1,25.06,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.32,29.99,32.55,30.38,29.09,31.58,0,0,0,0,0,0,0.169,0,0.0656,0.44,0.56,0.44,34.5
1122847200000,2005,8,2004,11,44,7,0.137,0.0562,0.0805,4997.02,31.92,31.92,29.74,1,1,1,226.1,217,235.6,133.1,124,93,93,93,0,-1.421e-14,1.421e-14,0.412,0.395,0.428,133.1,124,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0955,0.102,0.00706,0.00629,0.00787,0.00028,0.00025,0.00031,0.228,0.212,0.245,0.009,0.0083,0.0097,25.22,25.14,25.29,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.66,28.54,32.91,29.74,27.69,31.92,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1123452000000,2005,8,2004,11,45,7,0.125,0.0562,0.0688,3098.39,26.98,26.98,18.44,1,1,1,206.8,200.4,214,113.8,107.4,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.45,0.435,0.464,113.8,107.4,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0897,0.0945,0.00542,0.00488,0.00604,0.00021,0.00019,0.00024,0.193,0.182,0.206,0.0076,0.0071,0.0081,25.37,25.31,25.42,0.659,0,0.926,0.693,0,0.97,0.639,0,0.898,19.01,0,27.81,18.44,0,26.98,0,2,0,0,0.286,0,0.102,0.286,0.0562,0.45,0.55,0.45,24.8
1124056800000,2005,8,2004,11,46,7,0.117,0.0562,0.0603,0,0,0,0,1,1,1,192.7,187,198.4,99.7,93.96,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.483,0.469,0.497,99.7,93.96,105.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0849,0.089,0.00422,0.00374,0.00471,0.00017,0.00015,0.00018,0.168,0.158,0.179,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.48,0.52,0.48,0
1124661600000,2005,8,2004,11,47,7,0.109,0.0562,0.0527,0,0,0,0,1,1,1,180.1,175.8,185.1,87.09,82.75,93,93,93,4.06e-15,0,1.421e-14,0.517,0.503,0.529,87.09,82.75,92.05,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0825,0.081,0.0843,0.00315,0.00278,0.00357,0.00012,0.00011,0.00014,0.146,0.138,0.155,0.0057,0.0054,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.52,0.48,0.52,0
1125266400000,2005,8,2004,11,48,7,0.102,0.049,0.0532,1988.97,21.61,21.61,11.84,1,1,1,169,161.8,174.4,87.95,78.65,81,72,93,6.09e-15,0,1.421e-14,0.478,0.423,0.542,87.95,78.65,98.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0795,0.0843,0.00323,0.00244,0.0041,0.00013,0.000095,0.00016,0.146,0.131,0.164,0.0057,0.0051,0.0064,25.39,25.38,25.41,0.524,0,0.922,0.552,0,0.968,0.507,0,0.89,12.25,0,22.32,11.84,0,21.61,0,3,0,0,0.429,0,0.0658,0.429,0.0488,0.48,0.52,0.48,19.5
1125871200000,2005,9,2004,12,49,7,0.0929,0.0435,0.0493,3052.3,19.37,19.37,18.17,1,1,1,153.5,147.9,159.3,81.52,75.86,72,72,72,6.09e-15,0,1.421e-14,0.469,0.452,0.487,81.52,75.86,87.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0764,0.0805,0.00268,0.0022,0.00317,0.00011,0.000086,0.00012,0.134,0.124,0.144,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.932,0.925,0.939,0.961,0.96,0.963,0.896,0.891,0.901,18.9,17.72,20.11,18.17,17.02,19.37,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
1126476000000,2005,9,2004,12,50,7,0.0851,0.0435,0.0415,2499.75,16.51,16.51,14.88,1,1,1,140.7,136.1,145.9,68.67,64.1,72,72,72,-4.06e-15,-1.421e-14,0,0.512,0.493,0.529,68.67,64.1,73.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0723,0.0757,0.00159,0.0012,0.00204,0.000062,0.000047,0.00008,0.111,0.103,0.12,0.0043,0.004,0.0047,25.39,25.38,25.4,0.906,0.88,0.934,0.96,0.96,0.96,0.869,0.845,0.897,15.5,14.06,17.2,14.88,13.49,16.51,0,0,0,0,0,0,0.0827,0,0.0436,0.51,0.49,0.51,29.4
1127080800000,2005,9,2004,12,51,7,0.0792,0.0435,0.0357,314.283,13.1,13.1,1.871,1,1,1,130.9,127.1,134.7,58.95,55.08,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.55,0.534,0.567,58.95,55.08,62.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000761,0.000432,0.00108,0.00003,0.000017,0.000042,0.0939,0.0881,0.1,0.0037,0.0035,0.0039,25.41,25.4,25.41,0.125,0,0.873,0.137,0,0.96,0.12,0,0.838,1.949,0,13.64,1.871,0,13.1,0,6,0,0,0.857,0,0.0104,0.857,0.0435,0.55,0.45,0.55,3.97
1127685600000,2005,9,2004,12,52,7,0.0746,0.0401,0.0345,709.665,14.99,14.99,4.224,1,1,1,123.3,119.7,125.7,57.04,50.98,66.29,52,72,1.015e-15,-7.105e-15,7.105e-15,0.537,0.43,0.585,57.04,50.98,69.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000599,0.0000833,0.00162,0.000023,0.0000033,0.000064,0.0909,0.0822,0.108,0.0036,0.0032,0.0042,25.41,25.39,25.42,0.258,0,0.908,0.274,0,0.96,0.248,0,0.872,4.4,0,15.62,4.224,0,14.99,0,5,0,0,0.714,0,0.0235,0.714,0.0401,0.54,0.46,0.54,9.51
1128290400000,2005,10,2005,1,1,7,0.07,0.0314,0.0386,1320.33,14.16,14.16,7.859,1,1,1,115.8,113.4,118.3,63.79,61.41,52,52,52,2.03e-15,0,7.105e-15,0.449,0.439,0.459,63.79,61.41,66.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00117,0.00097,0.00139,0.000046,0.000038,0.000054,0.101,0.0972,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.506,0,0.893,0.549,0,0.96,0.486,0,0.857,8.187,0,14.75,7.859,0,14.16,0,3,0,0,0.429,0,0.0437,0.429,0.0314,0.45,0.55,0.45,18.9
1128895200000,2005,10,2005,1,2,7,0.0663,0.0314,0.0349,0,0,0,0,1,1,1,109.7,107.1,112.6,57.66,55.12,52,52,52,0,-7.105e-15,7.105e-15,0.474,0.462,0.485,57.66,55.12,60.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000651,0.000435,0.0009,0.000026,0.000017,0.000035,0.0918,0.0882,0.096,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1129500000000,2005,10,2005,1,3,7,0.0637,0.0314,0.0322,0,0,0,0,1,1,1,105.3,103,107.4,53.32,51.02,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.494,0.484,0.505,53.32,51.02,55.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000282,0.0000867,0.000458,0.000011,0.0000034,0.000018,0.0856,0.0823,0.0886,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1130104800000,2005,10,2005,1,4,7,0.0612,0.0314,0.0131,0,0,0,0,1,0,0.42857142857142855,101.2,99.46,102.7,49.22,47.46,52,52,52,27.59,-7.105e-15,49.38,0.514,0.506,0.523,21.63,0,50.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000171,0,0.0000629,6.7e-7,0,0.0000025,0.0754,0.0708,0.0819,0.003,0.0028,0.0032,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0481,0.51,0.21,0.79,0
1130709600000,2005,10,2005,1,5,7,0.0641,0.0304,0.0296,322.853,13.45,13.45,1.922,1,0,0.8571428571428571,105.9,99.19,114,55.66,47.19,50.29,50,52,6.741,-7.105e-15,47.19,0.476,0.439,0.524,48.92,0,63.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000515,0,0.00119,0.00002,0,0.000047,0.0881,0.0708,0.101,0.0035,0.0028,0.004,25.41,25.4,25.43,0.126,0,0.88,0.137,0,0.96,0.121,0,0.844,2.002,0,14.01,1.922,0,13.45,1,6,0,0.143,0.857,0,0.0107,1,0.0345,0.47,0.46,0.54,5.04
1131314400000,2005,11,2005,2,6,7,0.0779,0.0302,0.0477,2934.76,19.87,19.87,17.47,1,1,1,128.8,117.5,139.9,78.8,67.51,50,50,50,0,0,0,0.389,0.357,0.425,78.8,67.51,89.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0775,0.00245,0.00149,0.00339,0.000096,0.000058,0.00013,0.125,0.106,0.145,0.0049,0.0042,0.0057,25.37,25.36,25.39,0.927,0.9,0.938,0.961,0.96,0.964,0.89,0.864,0.9,18.18,15.12,20.6,17.47,14.52,19.87,0,0,0,0,0,0,0.097,0,0.0302,0.39,0.61,0.39,37.7
1131919200000,2005,11,2005,2,7,7,0.0843,0.0302,0.0541,3319.17,20.6,20.6,19.76,1,1,1,139.4,136.9,143.5,89.38,86.92,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.359,0.348,0.365,89.38,86.92,93.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0764,0.0788,0.00335,0.00314,0.0037,0.00013,0.00012,0.00014,0.144,0.139,0.151,0.0056,0.0055,0.0059,25.36,25.35,25.36,0.922,0.917,0.925,0.964,0.963,0.966,0.889,0.886,0.891,20.49,19.99,21.32,19.76,19.25,20.6,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
1132524000000,2005,11,2005,2,8,7,0.0871,0.0302,0.0569,3482.34,22.81,22.81,20.73,1,1,1,144,138.3,153.6,94.03,88.29,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.348,0.326,0.362,94.03,88.29,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0769,0.0823,0.00374,0.00325,0.00456,0.00015,0.00013,0.00018,0.152,0.142,0.169,0.006,0.0056,0.0066,25.35,25.34,25.36,0.918,0.911,0.923,0.966,0.964,0.97,0.887,0.882,0.89,21.45,20.27,23.52,20.73,19.53,22.81,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
1133128800000,2005,11,2005,2,9,7,0.0973,0.0334,0.064,3921.36,24.71,24.71,23.34,1,1,1,160.9,157.7,164.8,105.8,101.4,55.14,50,59,0,-1.421e-14,1.421e-14,0.343,0.31,0.368,105.8,101.4,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.083,0.0851,0.00474,0.00437,0.00523,0.00019,0.00017,0.0002,0.174,0.167,0.183,0.0068,0.0065,0.0072,25.35,25.34,25.36,0.915,0.912,0.919,0.97,0.969,0.97,0.887,0.884,0.891,24.07,23,25.47,23.34,22.3,24.71,0,0,0,0,0,0,0.13,0,0.0333,0.34,0.66,0.34,40.3
1133733600000,2005,12,2005,3,10,7,0.102,0.0357,0.0665,4092.8,24.93,24.93,24.36,1,1,1,169,167.3,171.4,110,108.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.349,0.344,0.353,110,108.3,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0854,0.0868,0.0051,0.00495,0.0053,0.0002,0.00019,0.00021,0.182,0.179,0.186,0.0071,0.007,0.0073,25.36,25.36,25.36,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.12,24.68,25.7,24.36,23.94,24.93,0,0,0,0,0,0,0.135,0,0.0355,0.35,0.65,0.35,40.1
1134338400000,2005,12,2005,3,11,7,0.104,0.0357,0.0681,4198.77,26.38,26.38,24.99,1,1,1,171.7,169.5,177.4,112.6,110.5,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.344,0.333,0.348,112.6,110.5,118.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0862,0.089,0.00533,0.00514,0.00581,0.00021,0.0002,0.00023,0.187,0.183,0.197,0.0073,0.0072,0.0077,25.36,25.36,25.36,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.891,0.896,25.77,25.22,27.2,24.99,24.46,26.38,0,0,0,0,0,0,0.139,0,0.0359,0.34,0.65,0.35,40.4
1134943200000,2005,12,2005,3,12,7,0.109,0.0357,0.0734,4553.92,27.85,27.85,27.11,1,1,1,180.4,177.7,183.4,121.4,118.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.327,0.322,0.332,121.4,118.7,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0891,0.0911,0.00607,0.00584,0.00632,0.00024,0.00023,0.00025,0.202,0.198,0.208,0.0079,0.0077,0.0081,25.36,25.36,25.36,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.27,28.71,27.11,26.45,27.85,0,0,0,0,0,0,0.151,0,0.0356,0.33,0.67,0.33,41.8
1135548000000,2005,12,2005,3,13,7,0.114,0.0369,0.0771,4803.22,29.86,29.86,28.59,1,1,1,188.5,182.3,193.3,127.5,120.3,61,59,73,0,0,0,0.323,0.307,0.378,127.5,120.3,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0907,0.0941,0.00659,0.00597,0.00704,0.00026,0.00023,0.00028,0.214,0.202,0.223,0.0084,0.0079,0.0087,25.36,25.36,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.47,27.69,30.79,28.59,26.86,29.86,0,0,0,0,0,0,0.159,0,0.0369,0.32,0.68,0.32,42.1
1136152800000,2006,1,2005,4,14,7,0.122,0.0442,0.078,4861.99,30.89,30.89,28.94,1,1,1,202,195.2,210.5,129,122.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.347,0.374,129,122.2,137.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0921,0.0975,0.00672,0.00613,0.00744,0.00026,0.00024,0.00029,0.218,0.206,0.233,0.0085,0.008,0.0091,25.36,25.3,25.39,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.84,28.18,31.85,28.94,27.33,30.89,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
1136757600000,2006,1,2005,4,15,7,0.135,0.0442,0.0913,5708.87,36.2,36.2,33.98,1,1,1,224,213.5,233.7,151,140.5,73,73,73,0,0,0,0.326,0.312,0.342,151,140.5,160.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0985,0.106,0.00858,0.00769,0.00941,0.00034,0.0003,0.00037,0.257,0.238,0.275,0.01,0.0093,0.011,25.2,25.12,25.28,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.03,32.56,37.31,33.98,31.58,36.2,0,0,0,0,0,0,0.189,0,0.0437,0.33,0.68,0.32,42.3
1137362400000,2006,1,2005,4,16,7,0.158,0.0442,0.114,7198.37,48.2,48.2,42.85,1,1,1,261.4,238.9,284.9,188.4,165.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.28,0.256,0.306,188.4,165.9,211.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.124,0.0118,0.00985,0.0138,0.00047,0.00039,0.00055,0.324,0.284,0.366,0.013,0.011,0.015,24.93,24.79,25.08,0.951,0.944,0.957,0.978,0.973,0.98,0.93,0.918,0.938,43.8,38.52,49.29,42.85,37.48,48.2,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1137967200000,2006,1,2005,4,17,7,0.194,0.0442,0.15,9092.13,60.17,60.17,54.12,2,1,1.8571428571428572,320.7,292.8,348.6,247.7,219.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.228,0.209,0.249,247.7,219.8,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.146,0.0195,0.0144,0.0291,0.00078,0.00057,0.0012,0.287,0.241,0.38,0.011,0.0096,0.015,24.71,24.55,24.85,0.933,0.922,0.958,0.971,0.97,0.98,0.907,0.895,0.939,31.65,25.66,51.12,30.5,24.89,48.2,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,46.9
1138572000000,2006,1,2005,4,18,7,0.236,0.0493,0.186,11272.7,72.98,72.98,67.1,2,2,2,389.9,359.8,421,308.3,286.8,81.57,73,85,0,0,0,0.209,0.197,0.223,308.3,286.8,336,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.15,0.169,0.0445,0.0344,0.0576,0.0018,0.0014,0.0024,0.354,0.321,0.396,0.014,0.013,0.016,24.3,24.11,24.48,0.941,0.937,0.946,0.97,0.97,0.971,0.913,0.909,0.919,34.58,32.27,37.59,33.55,31.3,36.49,0,0,0,0,0,0,0.373,0,0.05,0.21,0.79,0.21,47.8
1139176800000,2006,2,2005,5,19,7,0.281,0.0514,0.23,13887.2,90.13,90.13,82.66,2,2,2,464.5,432.2,500.1,379.5,347.2,85,85,85,0,0,0,0.184,0.17,0.197,379.5,347.2,415.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.173,0.196,0.0781,0.0629,0.0949,0.0032,0.0026,0.0039,0.461,0.412,0.514,0.019,0.017,0.021,23.85,23.64,24.04,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.923,0.937,42.24,38.81,45.99,41.33,37.78,45.07,0,0,0,0,0,0,0.459,0,0.051,0.18,0.82,0.18,49.4
1139781600000,2006,2,2005,5,20,7,0.334,0.0514,0.282,16473.9,106.5,106.5,98.06,3,2,2.2857142857142856,551.9,511.3,594.9,466.9,426.3,85,85,85,0,-5.684e-14,5.684e-14,0.154,0.143,0.166,466.9,426.3,509.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.2,0.24,0.12,0.1,0.142,0.005,0.0042,0.006,0.563,0.53,0.616,0.024,0.022,0.026,23.35,23.17,23.57,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.82,35.66,52.38,44.02,34.59,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.84,0.16,49.3
1140386400000,2006,2,2005,5,21,7,0.4,0.0514,0.349,20125.9,131.3,131.3,119.8,3,3,3,661.5,607.8,721.5,576.5,522.8,85,85,85,0,0,0,0.129,0.118,0.14,576.5,522.8,636.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.277,0.247,0.312,0.186,0.15,0.226,0.0079,0.0063,0.0097,0.665,0.575,0.767,0.028,0.024,0.033,22.79,22.45,23.09,0.952,0.949,0.956,0.977,0.971,0.98,0.93,0.921,0.937,40.88,37.44,44.65,39.93,36.33,43.75,0,0,0,0,0,0,0.666,0,0.051,0.13,0.87,0.13,50.3
1140991200000,2006,2,2005,5,22,7,0.5,0.0609,0.439,24180.9,159.2,159.2,143.9,4,3,3.142857142857143,826.1,748.6,919.3,725.3,663.6,100.7,85,107,0,0,0,0.122,0.11,0.135,725.3,663.6,812.3,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.372,0.327,0.444,0.283,0.244,0.332,0.012,0.011,0.015,0.911,0.812,1.01,0.04,0.035,0.045,21.89,21.43,22.29,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,47.64,40.7,52.23,46.08,39.79,48.2,0,0,0,0,0,0,0.8,0,0.061,0.12,0.88,0.12,48.4
1141596000000,2006,3,2005,6,23,7,0.658,0.0685,0.589,30649.2,192.8,192.8,182.4,4,4,4,1088,958.8,1217,974.6,851.8,113.3,107,129,-1.624e-14,-1.137e-13,0,0.104,0.0944,0.112,974.6,851.8,1088,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.612,0.48,0.763,0.451,0.351,0.622,0.021,0.016,0.029,1.33,1.06,1.68,0.061,0.048,0.079,20.5,19.73,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.69,42.27,50.25,45.61,41.42,48.2,0,0,0,0,0,0,1.01,0,0.069,0.1,0.9,0.1,46.6
1142200800000,2006,3,2005,6,24,7,0.811,0.078,0.665,32344.8,192.8,192.8,192.5,4,4,4,1340,1261,1405,1211,1132,129,129,129,111.2,31.56,175.6,0.0963,0.0918,0.102,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.827,0.794,0.854,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.8,0.084,0.082,0.087,19.25,19.02,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.49,48.87,50.26,48.13,47.89,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.9
1142805600000,2006,3,2005,6,25,7,0.893,0.078,0.665,31724.4,191,191,188.8,4,4,4,1477,1420,1546,1348,1291,129,129,129,248,191.1,317.4,0.0874,0.0834,0.0908,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.883,0.861,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.76,18.51,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.53,48.72,47.21,46.58,47.74,0,0,0,0,0,0,1.05,0,0.228,0.087,0.74,0.26,35.5
1143410400000,2006,3,2005,6,26,7,1,0.0813,0.665,30679.5,185.3,185.3,182.6,4,4,4,1654,1576,1721,1520,1447,134.4,129,148,419.6,346.5,472.9,0.0812,0.0768,0.0868,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.907,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.15,17.93,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.59,45.99,47.27,45.65,45.07,46.33,0,0,0,0,0,0,1.01,0,0.335,0.081,0.67,0.33,30.7
1144015200000,2006,4,2005,7,27,7,1.06,0.0895,0.665,30131.6,179.9,179.9,179.4,4,4,4,1747,1731,1758,1599,1583,148,148,148,499,483.1,510.1,0.0847,0.0842,0.0855,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.81,17.9,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.75,45.66,45.9,44.84,44.74,44.98,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1144620000000,2006,4,2005,7,28,7,1.08,0.0895,0.665,29903.6,178.9,178.9,178,4,4,4,1786,1762,1802,1638,1614,148,148,148,538.3,513.5,554.4,0.0829,0.0821,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.72,17.66,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.41,45.27,45.63,44.5,44.36,44.71,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1145224800000,2006,4,2005,7,29,7,1.09,0.0895,0.665,29833,178.3,178.3,177.6,4,4,4,1799,1779,1809,1651,1631,148,148,148,550.5,530.5,561.3,0.0823,0.0818,0.0832,1100,1100,1100,990,990,990,970.4,970.4,970.5,19.6,19.5,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.68,17.64,17.74,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.3,45.21,45.48,44.39,44.3,44.57,0,0,0,0,0,0,0.987,0,0.425,0.082,0.61,0.39,27.4
1145829600000,2006,4,2005,7,30,7,1.03,0.0895,0.665,30424.6,183.5,183.5,181.1,4,4,4,1697,1628,1762,1549,1480,148,148,148,448.8,379.8,513.5,0.0873,0.084,0.0909,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.01,17.8,18.24,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.2,45.63,46.8,45.27,44.71,45.87,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1146434400000,2006,5,2005,8,31,7,0.914,0.116,0.665,31523.3,190.8,190.8,187.6,4,4,4,1512,1426,1598,1320,1234,192,192,192,219.7,134.3,306.3,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.853,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.64,18.34,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.07,48.68,46.91,46.13,47.71,0,0,0,0,0,0,1.04,0,0.249,0.13,0.73,0.27,34.5
1147039200000,2006,5,2005,8,32,7,0.772,0.116,0.639,31826.4,192.8,192.8,189.4,4,4,4,1276,1164,1398,1084,971.7,192,192,192,27.83,0,106.4,0.151,0.137,0.165,1056,971.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.744,0.609,0.841,0.556,0.409,0.648,0.026,0.019,0.031,1.59,1.29,1.79,0.075,0.06,0.086,19.64,19.05,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.46,46.19,49.78,47.36,45.27,48.2,0,0,0,0,0,0,1.05,0,0.133,0.15,0.83,0.17,41.2
1147644000000,2006,5,2005,8,33,7,0.64,0.112,0.527,27928.6,176.7,176.7,166.2,4,4,4,1058,987.8,1133,872,818.1,185.6,147,192,-4.872e-14,-1.137e-13,0,0.175,0.149,0.19,872,818.1,941.3,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.513,0.465,0.578,0.361,0.335,0.395,0.016,0.015,0.018,1.11,1.02,1.23,0.051,0.046,0.057,20.81,20.45,21.1,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.44,40.25,45.08,41.56,39.31,44.18,0,0,0,0,0,0,0.924,0,0.113,0.17,0.82,0.18,43.6
1148248800000,2006,5,2005,8,34,7,0.558,0.0889,0.469,25175.6,159.7,159.7,149.9,4,3,3.4285714285714284,922.3,875.6,970.8,775.3,728.6,147,147,147,0,0,0,0.16,0.151,0.168,775.3,728.6,823.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.419,0.376,0.463,0.314,0.288,0.338,0.014,0.013,0.015,0.984,0.934,1.02,0.044,0.041,0.046,21.43,21.2,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.12,39.5,51.81,44.35,38.51,48.2,0,0,0,0,0,0,0.833,0,0.089,0.16,0.84,0.16,45.1
1148853600000,2006,5,2005,8,35,7,0.5,0.0792,0.421,23553,142.8,142.8,140.2,3,3,3,826.5,798.3,861.1,695.5,679.3,131,119,147,0,0,0,0.158,0.144,0.176,695.5,679.3,714.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.344,0.366,0.266,0.255,0.278,0.012,0.011,0.012,0.875,0.847,0.908,0.038,0.037,0.04,21.92,21.75,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.69,46.88,48.57,46.73,45.94,47.6,0,0,0,0,0,0,0.779,0,0.079,0.16,0.84,0.16,47.1
1149458400000,2006,6,2005,9,36,7,0.464,0.0756,0.388,22033,136.5,136.5,131.1,3,3,3,767.1,738.2,790.5,642.1,577.2,125,119,161,0,0,0,0.163,0.151,0.218,642.1,577.2,671.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.323,0.291,0.339,0.23,0.187,0.25,0.01,0.0081,0.011,0.785,0.68,0.834,0.034,0.029,0.036,22.25,22.1,22.47,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.63,40.39,46.43,43.72,39.45,45.5,0,0,0,0,0,0,0.729,0,0.076,0.16,0.84,0.16,47.5
1150063200000,2006,6,2005,9,37,7,0.42,0.0974,0.323,18425.6,116,116,109.7,3,3,3,694.8,664.7,726.5,533.8,503.7,161,161,161,-8.12e-15,-5.684e-14,0,0.232,0.222,0.242,533.8,503.7,565.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.266,0.249,0.284,0.158,0.137,0.179,0.0068,0.0059,0.0077,0.606,0.556,0.66,0.026,0.024,0.028,22.71,22.53,22.89,0.949,0.947,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.62,35.67,39.64,36.56,34.6,38.66,0,0,0,0,0,0,0.609,0,0.097,0.23,0.77,0.23,43.9
1150668000000,2006,6,2005,9,38,7,0.38,0.0974,0.282,16247.7,102,102,96.71,3,2,2.142857142857143,627.9,602,655.1,466.9,441,161,161,161,0,-5.684e-14,5.684e-14,0.257,0.246,0.267,466.9,441,494.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.228,0.214,0.244,0.119,0.107,0.132,0.0051,0.0045,0.0056,0.589,0.541,0.635,0.025,0.023,0.027,23,22.88,23.13,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.8,35.04,51.98,45.93,33.99,48.2,0,0,0,0,0,0,0.537,0,0.098,0.26,0.74,0.26,42.8
1151272800000,2006,6,2005,9,39,7,0.345,0.0929,0.252,15011.6,92.22,92.22,89.35,2,2,2,570.9,548.7,593.6,417.3,402.5,153.6,135,161,0,-5.684e-14,5.684e-14,0.269,0.243,0.286,417.3,402.5,432.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.205,0.2,0.211,0.096,0.089,0.103,0.004,0.0037,0.0043,0.525,0.503,0.548,0.022,0.021,0.023,23.31,23.18,23.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.59,44.03,47.05,44.68,43.15,46.11,0,0,0,0,0,0,0.496,0,0.093,0.27,0.73,0.27,43.5
1151877600000,2006,7,2005,10,40,7,0.315,0.0816,0.233,13972.9,87.51,87.51,83.17,2,2,2,520.4,500.9,541.3,385.4,365.9,135,135,135,2.436e-14,0,5.684e-14,0.26,0.249,0.27,385.4,365.9,406.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.192,0.185,0.2,0.0809,0.0717,0.0908,0.0034,0.003,0.0038,0.476,0.447,0.507,0.02,0.018,0.021,23.58,23.46,23.7,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.46,40.42,44.65,41.59,39.48,43.76,0,0,0,0,0,0,0.462,0,0.082,0.26,0.74,0.26,44.4
1152482400000,2006,7,2005,10,41,7,0.288,0.0816,0.207,12356.4,77.55,77.55,73.55,2,2,2,476.6,460.1,494.6,341.7,325.1,135,135,135,0,0,0,0.283,0.273,0.293,341.7,325.1,359.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.171,0.183,0.0603,0.0525,0.0687,0.0025,0.0022,0.0028,0.41,0.386,0.437,0.017,0.016,0.018,23.84,23.74,23.94,0.947,0.945,0.95,0.972,0.97,0.975,0.921,0.916,0.926,37.83,36.06,39.75,36.77,34.98,38.78,0,0,0,0,0,0,0.409,0,0.081,0.28,0.72,0.28,42.9
1153087200000,2006,7,2005,10,42,7,0.266,0.0949,0.171,10193.4,68.87,68.87,60.67,2,2,2,439.4,424.3,454.9,282.6,238.3,156.9,135,186,-4.06e-15,-2.842e-14,0,0.358,0.297,0.438,282.6,238.3,319.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.144,0.169,0.0335,0.016,0.05,0.0014,0.00065,0.0021,0.324,0.263,0.378,0.013,0.011,0.016,24.1,23.98,24.23,0.936,0.926,0.944,0.97,0.97,0.97,0.908,0.898,0.916,31.28,26.21,35.5,30.34,25.43,34.44,0,0,0,0,0,0,0.337,0,0.095,0.36,0.64,0.36,38.3
1153692000000,2006,7,2005,10,43,7,0.246,0.112,0.134,8075.63,49.83,49.83,48.07,2,1,1.1428571428571428,406.8,394.5,419.7,220.8,208.5,186,186,186,8.12e-15,0,2.842e-14,0.457,0.443,0.471,220.8,208.5,233.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.142,0.0145,0.0135,0.0156,0.00059,0.00055,0.00064,0.37,0.258,0.408,0.015,0.011,0.017,24.2,24.12,24.26,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.24,25.69,51.89,44.51,24.92,48.2,0,0,0,0,0,0,0.267,0,0.112,0.46,0.54,0.46,32.8
1154296800000,2006,7,2005,10,44,7,0.227,0.0964,0.131,7963.73,48.2,48.2,47.4,1,1,1,375.4,360.9,390.4,216,204.4,159.4,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.402,0.476,216,204.4,230.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.134,0.13,0.138,0.0141,0.0131,0.0153,0.00057,0.00053,0.00062,0.382,0.363,0.407,0.015,0.015,0.016,24.34,24.27,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.35,46.52,52.47,47.4,45.59,48.2,0,0,0,0,0,0,0.263,0,0.096,0.42,0.58,0.42,35.1
1154901600000,2006,8,2005,11,45,7,0.208,0.0937,0.115,7139.29,45.19,45.19,42.5,1,1,1,344.4,332.2,356.2,189.4,177.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.45,0.435,0.467,189.4,177.2,201.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0129,0.00048,0.00043,0.00052,0.334,0.312,0.355,0.013,0.013,0.014,24.54,24.46,24.63,0.952,0.948,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.38,40.56,46.11,42.5,39.64,45.19,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.3
1155506400000,2006,8,2005,11,46,7,0.193,0.0937,0.0988,6100.24,38.77,38.77,36.31,1,1,1,318.3,308.9,328.6,163.3,153.9,155,155,155,1.218e-14,0,2.842e-14,0.487,0.472,0.502,163.3,153.9,173.6,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.118,0.00963,0.00883,0.0105,0.00039,0.00035,0.00042,0.287,0.271,0.306,0.011,0.011,0.012,24.72,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.975,0.917,0.913,0.924,37.37,35.2,39.74,36.31,34.14,38.77,0,0,0,0,0,0,0.202,0,0.0942,0.49,0.51,0.49,31.6
1156111200000,2006,8,2005,11,47,7,0.18,0.0696,0.11,6903.74,43.21,43.21,41.09,1,1,1,296.9,287.9,305.9,181.9,172.9,115,115,115,0,-2.842e-14,2.842e-14,0.387,0.376,0.399,181.9,172.9,190.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0104,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.98,39.87,44.09,41.09,38.9,43.21,0,0,0,0,0,0,0.228,0,0.07,0.39,0.61,0.39,38.4
1156716000000,2006,8,2005,11,48,7,0.168,0.0633,0.104,6538.74,41.92,41.92,38.92,1,1,1,277.4,267.9,285.4,172.7,163,104.7,91,115,-8.12e-15,-2.842e-14,2.842e-14,0.377,0.33,0.414,172.7,163,184.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0104,0.00961,0.0114,0.00041,0.00038,0.00045,0.299,0.283,0.319,0.012,0.011,0.013,24.89,24.86,24.92,0.946,0.943,0.95,0.976,0.971,0.98,0.923,0.916,0.931,39.89,37.56,42.77,38.92,36.46,41.92,0,0,0,0,0,0,0.216,0,0.064,0.38,0.62,0.38,38.9
1157320800000,2006,9,2005,12,49,7,0.154,0.055,0.0993,6206.18,39.18,39.18,36.94,1,1,1,255.2,246.3,264.4,164.2,155.3,91,91,91,4.06e-15,-2.842e-14,2.842e-14,0.357,0.344,0.369,164.2,155.3,173.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00971,0.00895,0.0105,0.00038,0.00035,0.00042,0.283,0.267,0.299,0.011,0.011,0.012,25,24.94,25.06,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.99,35.9,40.13,36.94,34.82,39.18,0,0,0,0,0,0,0.205,0,0.0547,0.36,0.64,0.36,40.3
1157925600000,2006,9,2005,12,50,7,0.143,0.055,0.0876,5453.39,34.14,34.14,32.46,1,1,1,235.9,228.5,243.3,144.9,137.5,91,91,91,0,0,0,0.386,0.374,0.398,144.9,137.5,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.105,0.00807,0.00744,0.00869,0.00032,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0092,0.01,25.14,25.08,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.46,31.73,35.2,32.46,30.77,34.14,0,0,0,0,0,0,0.18,0,0.0554,0.38,0.61,0.39,38.1
1158530400000,2006,9,2005,12,51,7,0.134,0.055,0.0785,4874.17,30.21,30.21,29.01,1,1,1,220.8,215.1,226.1,129.8,124.1,91,91,91,-4.06e-15,-1.421e-14,0,0.412,0.403,0.423,129.8,124.1,135.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0949,0.0987,0.00678,0.0063,0.00723,0.00027,0.00025,0.00028,0.221,0.211,0.231,0.0087,0.0083,0.0091,25.25,25.21,25.3,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.91,28.58,31.15,29.01,27.72,30.21,0,0,0,0,0,0,0.161,0,0.0555,0.41,0.59,0.41,36.4
1159135200000,2006,9,2005,12,52,7,0.126,0.0535,0.0727,4500.64,29.39,29.39,26.79,1,1,1,208.6,203.9,213.2,120.1,114.8,88.43,73,91,6.09e-15,-1.421e-14,1.421e-14,0.424,0.358,0.442,120.1,114.8,130.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0916,0.0951,0.00596,0.00551,0.00688,0.00023,0.00022,0.00027,0.204,0.195,0.221,0.008,0.0076,0.0087,25.34,25.31,25.37,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.62,26.32,30.3,26.79,25.53,29.39,0,0,0,0,0,0,0.149,0,0.0533,0.42,0.58,0.42,35.7
1159740000000,2006,10,2006,1,1,7,0.122,0.0442,0.0776,4835.78,29.45,29.45,28.78,1,1,1,201.3,199.3,204.2,128.3,126.3,73,73,73,2.03e-15,0,1.421e-14,0.363,0.358,0.366,128.3,126.3,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0952,0.00665,0.00648,0.0069,0.00026,0.00025,0.00027,0.217,0.213,0.222,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.67,29.2,30.37,28.78,28.33,29.45,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.6
1160344800000,2006,10,2006,1,2,7,0.116,0.0442,0.0721,4471.36,28,28,26.62,1,1,1,192.2,187,197.9,119.2,114,73,73,73,8.121e-15,0,1.421e-14,0.38,0.369,0.39,119.2,114,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0892,0.093,0.00589,0.00544,0.00637,0.00023,0.00021,0.00025,0.2,0.191,0.211,0.0078,0.0075,0.0082,25.38,25.38,25.39,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.44,26.11,28.87,26.62,25.33,28,0,0,0,0,0,0,0.148,0,0.0439,0.38,0.62,0.38,38.5
1160949600000,2006,10,2006,1,3,7,0.111,0.0442,0.0672,4141.52,25,25,24.65,1,1,1,184.2,181.2,185.6,111.2,108.2,73,73,73,0,0,0,0.397,0.393,0.403,111.2,108.2,112.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0887,0.0052,0.00495,0.00532,0.0002,0.00019,0.00021,0.186,0.181,0.189,0.0073,0.0071,0.0074,25.38,25.38,25.38,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.41,24.69,25.77,24.65,23.95,25,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1161554400000,2006,10,2006,1,4,7,0.106,0.0442,0.0617,3775.29,23.62,23.62,22.47,1,1,1,175,171.7,179.8,102,98.65,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.406,0.425,102,98.65,106.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0838,0.0867,0.00442,0.00414,0.00483,0.00017,0.00016,0.00019,0.17,0.164,0.178,0.0066,0.0064,0.007,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.888,23.18,22.4,24.35,22.47,21.68,23.62,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1162159200000,2006,10,2006,1,5,7,0.107,0.0416,0.0654,4019.2,25.65,25.65,23.92,1,1,1,176.8,170.8,182.3,108.1,97.83,68.71,67,73,2.03e-15,-1.421e-14,1.421e-14,0.389,0.368,0.427,108.1,97.83,115.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0835,0.0886,0.00494,0.00407,0.00555,0.00019,0.00016,0.00022,0.18,0.162,0.192,0.007,0.0063,0.0075,25.37,25.37,25.38,0.917,0.912,0.922,0.969,0.968,0.97,0.889,0.883,0.894,24.68,22.24,26.44,23.92,21.52,25.65,0,0,0,0,0,0,0.133,0,0.0416,0.39,0.61,0.39,37.6
