datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.91,0.573,1.34,76507.8,135.2,135.2,102.8,3,2,2.4516129032258065,714.9,580.3,859.8,501.2,353.3,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.306,0.216,0.391,501.2,353.3,673.8,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.257,0.188,0.349,0.144,0.0657,0.251,0.0062,0.0028,0.011,0.622,0.435,0.846,0.027,0.018,0.037,22.62,21.82,23.35,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.49,35.65,52.62,42.29,34.58,48.2,0,0,0,0,0,0,0.571,0,0.57,0.3,0.7,0.3,40.1
996616800000,2001,8,2000,11,31,1.26,0.493,0.764,45458.4,82.94,82.94,61.1,2,1,1.7741935483870968,469.2,390.8,571.8,285.2,206.8,184,184,184,-9.168e-16,-5.684e-14,5.684e-14,0.397,0.322,0.471,285.2,206.8,387.8,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.161,0.134,0.197,0.0366,0.0133,0.082,0.0015,0.00054,0.0034,0.366,0.262,0.484,0.015,0.011,0.02,23.92,23.34,24.28,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.13,25.97,52.39,35.93,25.19,48.2,0,0,0,0,0,0,0.339,0,0.496,0.39,0.61,0.39,36.1
999295200000,2001,9,2000,12,30,0.844,0.358,0.486,29967,53.39,53.39,41.62,2,1,1.1333333333333333,325.7,278.1,385.6,187.7,140.1,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.428,0.358,0.496,187.7,140.1,247.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.106,0.144,0.0117,0.00766,0.0168,0.00047,0.0003,0.00068,0.309,0.245,0.4,0.012,0.0097,0.016,24.66,24.38,24.94,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.3,25.74,51.97,38.18,24.97,48.2,0,0,0,0,0,0,0.231,0,0.358,0.42,0.58,0.42,35.5
1001887200000,2001,10,2001,1,31,0.667,0.295,0.372,23042.6,37.15,37.15,30.97,1,1,1,248.9,230.8,275.7,138.9,120.8,110,110,110,3.209e-15,-1.421e-14,2.842e-14,0.443,0.399,0.477,138.9,120.8,165.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0962,0.112,0.00756,0.00602,0.00983,0.0003,0.00024,0.00039,0.24,0.208,0.288,0.0095,0.0082,0.011,25.08,24.91,25.21,0.934,0.926,0.944,0.97,0.97,0.972,0.906,0.898,0.918,31.92,27.65,38.21,30.97,26.82,37.15,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.5
1004565600000,2001,11,2001,2,30,0.633,0.241,0.392,24401.5,37.88,37.88,33.89,1,1,1,244.2,229.5,261.2,151.2,136.5,93,93,93,0,-2.842e-14,2.842e-14,0.381,0.356,0.405,151.2,136.5,168.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0992,0.11,0.0086,0.00735,0.01,0.00034,0.00029,0.0004,0.26,0.233,0.29,0.01,0.0092,0.011,25.08,24.97,25.19,0.939,0.933,0.945,0.97,0.97,0.974,0.911,0.905,0.92,34.92,31.46,38.9,33.89,30.52,37.88,0,0,0,0,0,0,0.188,0,0.241,0.38,0.62,0.38,38.5
1007157600000,2001,12,2001,3,31,0.694,0.174,0.521,33011,48.02,48.02,44.37,1,1,1,259.2,251.3,269.1,194.4,179,64.81,59,77,-2.75e-15,-2.842e-14,2.842e-14,0.25,0.219,0.301,194.4,179,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.121,0.0123,0.011,0.0136,0.00049,0.00043,0.00054,0.334,0.308,0.361,0.013,0.012,0.014,24.93,24.86,24.97,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.929,0.937,45.28,41.55,49,44.37,40.69,48.02,0,0,0,0,0,0,0.246,0,0.173,0.25,0.75,0.25,47.6
1009836000000,2002,1,2001,4,31,0.766,0.196,0.57,35426,55.63,55.63,47.62,2,1,1.3225806451612903,286,257.9,327.6,213,184.9,73,73,73,6.418e-15,-2.842e-14,2.842e-14,0.257,0.223,0.283,213,184.9,254.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.124,0.114,0.139,0.014,0.0115,0.0192,0.00056,0.00045,0.00077,0.315,0.242,0.389,0.013,0.0097,0.015,24.84,24.69,24.95,0.945,0.923,0.959,0.977,0.97,0.98,0.923,0.895,0.94,40.16,25.77,52.21,39.09,24.99,48.2,0,0,0,0,0,0,0.265,0,0.196,0.26,0.74,0.26,46.2
1012514400000,2002,2,2001,5,28,1.02,0.206,0.815,48967,96.4,96.4,72.87,2,2,2,421.8,330.1,560,336.8,245.1,85,85,85,-3.045e-15,-5.684e-14,5.684e-14,0.207,0.152,0.258,336.8,245.1,475,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.169,0.136,0.22,0.058,0.0166,0.123,0.0024,0.00066,0.0052,0.397,0.261,0.606,0.016,0.01,0.025,24.12,23.27,24.69,0.944,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,37.52,27.53,51.84,36.43,26.7,48.2,0,0,0,0,0,0,0.405,0,0.205,0.2,0.8,0.2,48
1014933600000,2002,3,2001,6,31,1.78,0.287,1.49,85736.2,129.8,129.8,115.2,3,2,2.935483870967742,663.4,570.7,738.6,556.4,463.7,107,107,107,5.501e-15,0,5.684e-14,0.162,0.145,0.187,556.4,463.7,631.6,990,990,990,966.6,966.2,966.9,23.4,23.1,23.8,0.271,0.218,0.314,0.173,0.118,0.223,0.0074,0.0049,0.0096,0.644,0.523,0.763,0.027,0.022,0.033,22.8,22.38,23.24,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.55,34.96,51.85,39.45,33.91,48.2,0,0,0,0,0,0,0.64,0,0.29,0.16,0.84,0.16,48.2
1017612000000,2002,4,2001,7,30,2.48,0.324,2.15,115710,185.4,185.4,160.7,4,3,3.6,955.2,744.3,1113,830.2,619.3,125,125,125,-3.79e-15,-1.137e-13,1.137e-13,0.134,0.112,0.168,830.2,619.3,987.7,990,990,990,967.7,966.9,968.3,22.3,21.7,23.1,0.476,0.311,0.619,0.335,0.215,0.417,0.015,0.0093,0.019,1.06,0.747,1.31,0.048,0.032,0.06,21.25,20.43,22.38,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,45.77,40.6,52.28,44.7,39.68,48.2,0,0,0,0,0,0,0.893,0,0.33,0.13,0.87,0.13,46.7
1020204000000,2002,5,2001,8,31,2.82,0.433,2.38,123756,192.8,192.8,166.3,4,3,3.6451612903225805,1054,770.6,1273,892,623.6,161.5,147,192,2.663,-1.137e-13,26.44,0.157,0.115,0.197,889.3,623.6,1100,990,990,990,968,967,968.8,22,21.2,23,0.551,0.314,0.796,0.411,0.218,0.648,0.019,0.0095,0.031,1.23,0.755,1.74,0.056,0.033,0.082,20.75,19.5,22.26,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.09,39.88,51.85,45.68,38.92,48.2,0,0,0,0,0,0,0.924,0,0.44,0.15,0.84,0.16,43.9
1022882400000,2002,6,2001,9,30,1.5,0.308,1.2,69803.4,131.1,131.1,96.95,3,2,2.3666666666666667,580.1,446.3,759.4,461.1,327.3,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.21,0.157,0.267,461.1,327.3,640.4,990,990,990,966.2,965.6,966.9,23.8,23.1,24.4,0.227,0.17,0.322,0.121,0.0535,0.229,0.0051,0.0022,0.0099,0.556,0.387,0.781,0.023,0.016,0.034,23.25,22.28,24,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.54,35.57,52.59,41.33,34.51,48.2,0,0,0,0,0,0,0.539,0,0.3,0.21,0.8,0.2,46.5
1025474400000,2002,7,2001,10,31,0.964,0.313,0.651,39518.1,65.63,65.63,53.12,2,1,1.6451612903225807,359.8,297.8,439.5,243.1,189.8,116.7,108,135,0,-2.842e-14,2.842e-14,0.325,0.284,0.363,243.1,189.8,304.5,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.121,0.164,0.0204,0.0119,0.0427,0.00082,0.00047,0.0017,0.317,0.248,0.396,0.013,0.0099,0.016,24.49,24.07,24.78,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,35.88,25.67,52.12,34.77,24.9,48.2,0,0,0,0,0,0,0.295,0,0.313,0.32,0.68,0.32,41
1028152800000,2002,8,2001,11,31,0.67,0.249,0.421,26332.7,45.64,45.64,35.39,1,1,1,250.3,216.1,293.7,157.3,123.1,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.375,0.317,0.43,157.3,123.1,200.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0952,0.123,0.00912,0.00621,0.0128,0.00036,0.00024,0.00051,0.271,0.21,0.349,0.011,0.0082,0.014,25.05,24.78,25.29,0.941,0.927,0.955,0.973,0.97,0.98,0.915,0.899,0.936,36.35,28.3,46.57,35.39,27.45,45.64,0,0,0,0,0,0,0.197,0,0.249,0.37,0.63,0.37,39.3
1030831200000,2002,9,2001,12,30,0.473,0.187,0.286,17667.9,31.72,31.72,24.54,1,1,1,182.3,158.6,213.1,110.3,86.64,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.398,0.338,0.454,110.3,86.64,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0802,0.0994,0.00513,0.00311,0.00774,0.0002,0.00012,0.0003,0.185,0.143,0.24,0.0072,0.0056,0.0094,25.37,25.28,25.38,0.922,0.911,0.935,0.968,0.963,0.97,0.893,0.882,0.907,25.33,19.97,32.7,24.54,19.23,31.72,0,0,0,0,0,0,0.136,0,0.187,0.4,0.6,0.4,37.4
1033423200000,2002,10,2002,1,31,0.388,0.139,0.249,15290.9,23.6,23.6,20.55,1,1,1,145,132.1,158.9,93.03,80.11,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.36,0.327,0.394,93.03,80.11,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0744,0.0839,0.00366,0.00256,0.00484,0.00014,0.0001,0.00019,0.151,0.128,0.176,0.0059,0.005,0.0069,25.35,25.34,25.37,0.921,0.911,0.933,0.965,0.96,0.97,0.889,0.882,0.896,21.28,18.61,24.33,20.55,17.86,23.6,0,0,0,0,0,0,0.114,0,0.139,0.36,0.64,0.36,39.4
1036101600000,2002,11,2002,2,30,0.364,0.13,0.235,14406.2,20.62,20.62,20.01,1,1,1,140.6,132.4,143.6,90.62,82.39,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.356,0.348,0.378,90.62,82.39,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0748,0.0788,0.00345,0.00275,0.00371,0.00014,0.00011,0.00015,0.146,0.131,0.151,0.0057,0.0051,0.0059,25.35,25.35,25.37,0.921,0.917,0.931,0.965,0.961,0.966,0.888,0.886,0.894,20.74,19.07,21.35,20.01,18.33,20.62,0,0,0,0,0,0,0.111,0,0.129,0.36,0.65,0.35,39.6
1038693600000,2002,12,2002,3,31,0.453,0.158,0.295,18251.6,31.85,31.85,24.53,1,1,1,169.2,139.2,200.2,110.2,80.22,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.353,0.295,0.424,110.2,80.22,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0755,0.097,0.00511,0.00257,0.00775,0.0002,0.0001,0.0003,0.182,0.129,0.238,0.0071,0.0051,0.0093,25.36,25.35,25.37,0.924,0.911,0.935,0.968,0.96,0.97,0.895,0.883,0.907,25.33,18.63,32.83,24.53,17.88,31.85,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.3
1041372000000,2003,1,2002,4,31,0.692,0.196,0.496,30688.8,62.21,62.21,41.25,2,1,1.2903225806451613,258.3,200.5,358,185.3,127.5,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.294,0.204,0.364,185.3,127.5,285,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.114,0.0939,0.15,0.013,0.00658,0.0335,0.00052,0.00026,0.0014,0.269,0.215,0.378,0.011,0.0084,0.015,25.03,24.49,25.38,0.937,0.922,0.958,0.972,0.97,0.98,0.911,0.895,0.939,34.05,25.58,50.83,33.06,24.81,48.2,0,0,0,0,0,0,0.229,0,0.196,0.28,0.72,0.28,44.3
1044050400000,2003,2,2002,5,28,1.13,0.206,0.926,55132.9,110.5,110.5,82.04,3,2,2.142857142857143,467.8,363.7,615,382.8,278.7,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.187,0.138,0.234,382.8,278.7,530,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.187,0.148,0.251,0.08,0.0306,0.155,0.0033,0.0012,0.0066,0.451,0.31,0.612,0.019,0.012,0.026,23.85,23.05,24.47,0.948,0.936,0.958,0.974,0.97,0.98,0.923,0.908,0.939,39.69,31.29,52.17,38.49,30.35,48.2,0,0,0,0,0,0,0.456,0,0.204,0.18,0.82,0.18,48.8
1046469600000,2003,3,2002,6,31,2.1,0.287,1.81,101467,144.6,144.6,136.4,3,3,3,784,630.6,880.7,677,523.6,107,107,107,0,0,0,0.137,0.121,0.17,677,523.6,773.7,990,990,990,967,966.4,967.4,23,22.6,23.6,0.341,0.252,0.409,0.253,0.151,0.313,0.011,0.0064,0.014,0.841,0.581,1.01,0.037,0.025,0.045,22.12,21.57,23,0.956,0.949,0.957,0.979,0.97,0.98,0.936,0.92,0.938,46.74,37.34,52.16,45.46,36.23,48.2,0,0,0,0,0,0,0.758,0,0.29,0.14,0.86,0.14,48.3
1049148000000,2003,4,2002,7,30,4.41,0.344,2.61,119776,192.8,192.8,166.4,4,3,3.933333333333333,1702,891.4,2831,1569,766.4,132.7,125,148,562.3,0,1583,0.0908,0.0523,0.14,1007,766.4,1100,990,990,990,970,967.5,973.1,20,16.9,22.5,0.75,0.41,0.926,0.537,0.31,0.648,0.028,0.014,0.038,1.57,0.959,1.87,0.081,0.043,0.11,18.47,15.02,21.53,0.95,0.941,0.956,0.978,0.972,0.98,0.929,0.915,0.937,43.57,38.12,52.16,42.39,37.05,48.2,0,0,0,0,0,0,0.924,0,1.8,0.078,0.59,0.41,27.2
1051740000000,2003,5,2002,8,31,6.26,0.821,2.95,120497,181.2,181.2,162,4,4,4,2338,1692,2835,2031,1371,306.5,276,321,931.4,271.1,1459,0.136,0.0974,0.19,1100,1100,1100,990,990,990,971.9,970.1,973.1,18.1,16.9,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.24,15.01,18.02,0.945,0.941,0.951,0.977,0.972,0.98,0.924,0.915,0.932,41.43,38.1,46.23,40.49,37.03,45.31,0,0,0,0,0,0,0.9,0,3.31,0.13,0.47,0.53,19.2
1054418400000,2003,6,2002,9,30,3.09,0.544,2.37,120093,192.8,192.8,166.8,4,3,3.6666666666666665,1191,845.8,1656,981.1,635.8,210,210,210,66.24,-1.137e-13,345.5,0.184,0.127,0.248,914.9,635.8,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.623,0.332,0.92,0.448,0.226,0.648,0.021,0.0099,0.032,1.34,0.786,1.87,0.063,0.035,0.093,20.18,18.14,21.93,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.64,39.74,51.76,45.54,38.76,48.2,0,0,0,0,0,0,0.927,0,0.72,0.18,0.77,0.23,38.9
1057010400000,2003,7,2002,10,31,1.83,0.573,1.26,72265.7,130.5,130.5,97.13,3,2,2.3548387096774195,684.1,551.8,832.3,470.4,324.8,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.32,0.223,0.411,470.4,324.8,646.3,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.242,0.178,0.333,0.127,0.0523,0.233,0.0055,0.0022,0.01,0.582,0.393,0.799,0.025,0.016,0.035,22.78,21.97,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.6,35.38,52.25,41.44,34.32,48.2,0,0,0,0,0,0,0.54,0,0.57,0.31,0.69,0.31,39.5
1059688800000,2003,8,2002,11,31,1.21,0.493,0.714,42672.3,76.95,76.95,57.36,2,1,1.6774193548387097,450.7,376.6,544.5,266.7,192.6,184,184,184,5.501e-15,-5.684e-14,5.684e-14,0.413,0.338,0.489,266.7,192.6,360.5,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.155,0.129,0.188,0.03,0.0121,0.0691,0.0012,0.00049,0.0029,0.353,0.261,0.443,0.015,0.011,0.018,24.02,23.51,24.37,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.33,25.93,52.33,36.16,25.16,48.2,0,0,0,0,0,0,0.319,0,0.496,0.41,0.59,0.41,35.3
1062367200000,2003,9,2002,12,30,0.811,0.358,0.454,28015.7,50.24,50.24,38.91,2,1,1.0333333333333334,313.1,267.2,371.4,175.1,129.2,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.445,0.372,0.516,175.1,129.2,233.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.102,0.139,0.0106,0.00673,0.0156,0.00043,0.00027,0.00063,0.302,0.226,0.404,0.012,0.0089,0.016,24.73,24.36,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.24,25.9,52.37,38.07,25.12,48.2,0,0,0,0,0,0,0.216,0,0.357,0.44,0.56,0.44,34.5
1064959200000,2003,10,2003,1,31,0.638,0.271,0.367,22728.5,34.58,34.58,30.55,1,1,1,238,213.9,264.7,136.9,116.9,101.2,97,110,9.168e-16,-2.842e-14,2.842e-14,0.425,0.399,0.454,136.9,116.9,154.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0927,0.108,0.00738,0.00568,0.0089,0.00029,0.00022,0.00035,0.235,0.199,0.268,0.0093,0.0078,0.011,25.14,24.97,25.32,0.933,0.923,0.941,0.97,0.97,0.97,0.905,0.895,0.912,31.49,26.78,35.65,30.55,25.98,34.58,0,0,0,0,0,0,0.17,0,0.271,0.42,0.58,0.42,35.6
1067637600000,2003,11,2003,2,30,0.575,0.219,0.357,22214.2,38.03,38.03,30.85,1,1,1,221.9,211.4,234.9,137.6,118.4,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.382,0.285,0.44,137.6,118.4,167.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0986,0.0929,0.107,0.00744,0.00581,0.01,0.00029,0.00023,0.00039,0.234,0.201,0.286,0.0092,0.0079,0.011,25.23,25.1,25.33,0.933,0.924,0.944,0.971,0.97,0.974,0.905,0.896,0.92,31.78,27.18,39.04,30.85,26.36,38.03,0,0,0,0,0,0,0.171,0,0.218,0.38,0.62,0.38,38.6
1070229600000,2003,12,2003,3,31,0.66,0.174,0.486,30726.2,46.66,46.66,41.3,1,1,1,246.3,226.2,263.1,181.5,149.2,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.265,0.224,0.34,181.5,149.2,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.102,0.119,0.0112,0.00843,0.0131,0.00044,0.00033,0.00052,0.311,0.254,0.35,0.012,0.01,0.014,25.02,24.9,25.19,0.949,0.938,0.955,0.977,0.97,0.98,0.927,0.91,0.936,42.26,34.58,47.61,41.3,33.54,46.66,0,0,0,0,0,0,0.229,0,0.174,0.26,0.74,0.26,46.6
1072908000000,2004,1,2003,4,31,0.928,0.196,0.733,44815.5,89.43,89.43,60.24,2,1,1.6451612903225807,346.6,265.8,483.5,273.6,192.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.218,0.151,0.275,273.6,192.8,410.5,990,990,990,965.1,964.8,965.8,24.9,24.2,25.2,0.146,0.117,0.194,0.0346,0.0121,0.0927,0.0014,0.00048,0.0038,0.356,0.248,0.506,0.014,0.0099,0.021,24.51,23.72,24.9,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.45,26.39,52.57,38.32,25.6,48.2,0,0,0,0,0,0,0.335,0,0.195,0.21,0.79,0.21,48.3
1075586400000,2004,2,2003,5,29,1.88,0.229,1.65,91941.7,171.4,171.4,132.1,4,2,3.103448275862069,748.5,499.1,993.7,657.3,414.1,91.21,85,105,1.96e-15,0,5.684e-14,0.126,0.0998,0.17,657.3,414.1,888.7,990,990,990,966.9,965.8,967.9,23.1,22.1,24.2,0.335,0.196,0.511,0.238,0.0944,0.369,0.01,0.0039,0.017,0.803,0.513,1.12,0.035,0.021,0.051,22.31,21,23.64,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.35,34.92,52.03,43,33.87,48.2,0,0,0,0,0,0,0.734,0,0.23,0.12,0.88,0.12,48.9
1078092000000,2004,3,2003,6,31,5.09,0.443,2.87,127880,192.8,192.8,171.9,4,4,4,1901,1016,3651,1736,887.1,165.6,129,183,664.6,0,2368,0.0966,0.0501,0.13,1071,887.1,1100,990,990,990,970.5,968,974.9,19.5,15.1,22,0.836,0.518,0.926,0.601,0.368,0.648,0.032,0.017,0.043,1.73,1.13,1.87,0.091,0.051,0.12,17.73,13.19,20.92,0.948,0.93,0.956,0.978,0.97,0.98,0.927,0.902,0.937,44.01,33.08,50.28,42.97,32.08,48.2,0,0,0,0,0,0,0.955,0,2.22,0.087,0.56,0.44,25.1
1080770400000,2004,4,2003,7,30,11.1,0.697,2.85,82584.3,124.7,124.7,114.7,4,4,4,4287,3810,4503,4018,3593,269,217,295,2918,2493,3163,0.0628,0.0484,0.0753,1100,1100,1100,990,990,990,976.2,975.3,976.6,13.8,13.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.92,11.53,12.85,0.919,0.915,0.928,0.97,0.97,0.97,0.892,0.888,0.9,29.56,28.45,32.14,28.68,27.6,31.18,0,0,0,0,0,0,0.637,0,8.25,0.063,0.26,0.74,7.44
1083362400000,2004,5,2003,8,31,7.64,0.86,2.95,110366,174.9,174.9,148.3,4,4,4,2853,1876,3854,2532,1555,321,321,321,1432,455.3,2433,0.118,0.0833,0.171,1100,1100,1100,990,990,990,973.1,970.7,975.4,16.9,14.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.097,0.13,15.01,12.76,17.43,0.94,0.927,0.949,0.974,0.97,0.98,0.915,0.899,0.93,38.06,31.88,44.62,37.09,30.93,43.73,0,0,0,0,0,0,0.824,0,4.69,0.11,0.39,0.61,14.4
1086040800000,2004,6,2003,9,30,3.16,0.585,2.35,118130,192.8,192.8,164.1,4,3,3.6333333333333333,1220,812.3,1818,994.6,602.3,225.7,210,257,87.49,-1.137e-13,460.5,0.194,0.141,0.259,907.1,602.3,1100,990,990,990,968.6,967.1,970.5,21.4,19.5,22.9,0.628,0.313,0.926,0.448,0.203,0.648,0.021,0.0089,0.033,1.35,0.729,1.87,0.064,0.032,0.096,20.09,17.62,22.12,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.937,46.21,40.05,51.89,45.13,39.09,48.2,0,0,0,0,0,0,0.911,0,0.81,0.19,0.74,0.26,37.4
1088632800000,2004,7,2003,10,31,1.73,0.573,1.16,66823.6,124.9,124.9,89.82,3,2,2.3225806451612905,645.1,515.7,800.5,431.3,288.7,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.341,0.232,0.44,431.3,288.7,614.5,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.224,0.166,0.315,0.107,0.0353,0.211,0.0046,0.0015,0.0092,0.523,0.338,0.745,0.022,0.014,0.033,23,22.15,23.74,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.91,0.939,39.68,31.55,49.12,38.7,30.6,48.14,0,0,0,0,0,0,0.499,0,0.57,0.33,0.67,0.33,38.6
1091311200000,2004,8,2003,11,31,1.13,0.493,0.641,38570.3,69.26,69.26,51.84,2,1,1.5161290322580645,423.3,356.3,508.9,239.3,172.3,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.44,0.362,0.516,239.3,172.3,324.9,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.175,0.0218,0.0104,0.0524,0.0009,0.00042,0.0022,0.336,0.26,0.409,0.014,0.011,0.017,24.16,23.72,24.51,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.68,25.78,51.95,36.58,25.01,48.2,0,0,0,0,0,0,0.288,0,0.489,0.44,0.57,0.43,34.1
1093989600000,2004,9,2003,12,30,0.769,0.358,0.412,25520.4,48.2,48.2,35.44,1,1,1,296.8,257.4,352.8,158.8,119.3,138,138,138,-3.316e-15,-2.842e-14,2.842e-14,0.469,0.391,0.536,158.8,119.3,214.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.112,0.0985,0.132,0.00925,0.00589,0.014,0.00037,0.00023,0.00056,0.279,0.208,0.379,0.011,0.0082,0.015,24.82,24.46,25.06,0.941,0.925,0.957,0.973,0.97,0.98,0.916,0.898,0.938,36.39,27.15,49.32,35.44,26.33,48.2,0,0,0,0,0,0,0.197,0,0.357,0.47,0.54,0.46,33.2
1096581600000,2004,10,2004,1,31,0.608,0.26,0.348,21574.6,35.37,35.37,29,1,1,1,227,205.1,254.9,130,108.1,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.381,0.473,130,108.1,157.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0973,0.0896,0.107,0.0068,0.00494,0.00917,0.00027,0.00019,0.00036,0.222,0.183,0.272,0.0087,0.0072,0.011,25.22,25.01,25.39,0.929,0.916,0.942,0.97,0.97,0.97,0.902,0.889,0.913,29.89,24.67,36.46,29,23.93,35.37,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.5
1099260000000,2004,11,2004,2,30,0.53,0.196,0.333,20758.9,32.34,32.34,28.83,1,1,1,204.3,200.5,210.6,128.7,109.7,75.67,67,93,0,-1.421e-14,1.421e-14,0.371,0.318,0.459,128.7,109.7,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0898,0.0986,0.00669,0.00507,0.00796,0.00026,0.0002,0.00031,0.217,0.185,0.243,0.0085,0.0072,0.0095,25.36,25.29,25.4,0.928,0.917,0.936,0.97,0.97,0.97,0.901,0.89,0.908,29.72,25.06,33.34,28.83,24.31,32.34,0,0,0,0,0,0,0.16,0,0.197,0.37,0.63,0.37,39.2
1101852000000,2004,12,2004,3,31,0.6,0.158,0.442,27824.9,42.56,42.56,37.4,1,1,1,224,204.8,245.3,165,145.8,59,59,59,0,0,0,0.264,0.241,0.288,165,145.8,186.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0987,0.113,0.00977,0.00815,0.0116,0.00038,0.00032,0.00046,0.28,0.246,0.319,0.011,0.0096,0.013,25.18,25.01,25.32,0.943,0.937,0.95,0.973,0.97,0.98,0.918,0.909,0.931,38.42,33.93,43.43,37.4,32.92,42.56,0,0,0,0,0,0,0.208,0,0.158,0.26,0.74,0.26,46.4
1104530400000,2005,1,2004,4,31,0.829,0.196,0.634,38999.1,68.47,68.47,52.42,2,1,1.5161290322580645,309.5,247.2,387.2,236.5,174.2,73,73,73,0,-2.842e-14,2.842e-14,0.241,0.189,0.295,236.5,174.2,314.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.132,0.11,0.16,0.0217,0.0106,0.0473,0.00087,0.00042,0.0019,0.319,0.243,0.385,0.013,0.0097,0.015,24.72,24.3,25.02,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.84,25.89,51.71,36.81,25.11,48.2,0,0,0,0,0,0,0.291,0,0.195,0.24,0.76,0.24,47
1107208800000,2005,2,2004,5,28,1.17,0.206,0.962,57222.4,96.4,96.4,85.15,2,2,2,482.5,394.1,551,397.5,309.1,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.179,0.154,0.216,397.5,309.1,466,990,990,990,965.8,965.4,966.1,24.2,23.9,24.6,0.19,0.159,0.215,0.0866,0.0449,0.119,0.0036,0.0018,0.005,0.488,0.355,0.591,0.02,0.014,0.025,23.74,23.33,24.27,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,44.01,34.65,51.01,42.58,33.61,48.2,0,0,0,0,0,0,0.473,0,0.208,0.18,0.82,0.18,48.9
1109628000000,2005,3,2004,6,31,1.45,0.287,1.17,69411.1,114.5,114.5,93.29,3,2,2.129032258064516,542.8,517.7,658.8,435.8,410.7,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.198,0.162,0.207,435.8,410.7,551.8,990,990,990,966,965.9,966.5,24,23.5,24.1,0.209,0.198,0.268,0.105,0.0928,0.17,0.0044,0.0039,0.0072,0.536,0.511,0.629,0.022,0.021,0.027,23.42,22.84,23.56,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.39,34.9,51.43,44.33,33.86,48.2,0,0,0,0,0,0,0.518,0,0.28,0.2,0.81,0.19,47.9
1112306400000,2005,4,2004,7,30,2.82,0.324,2.42,123965,192.8,192.8,172.2,4,3,3.7333333333333334,1088,683.1,1339,963.5,558.1,125,125,125,29.11,0,113.8,0.12,0.0934,0.183,934.4,558.1,1100,990,990,990,968.1,966.6,969,21.9,21,23.4,0.616,0.277,0.831,0.471,0.174,0.648,0.022,0.0074,0.031,1.36,0.644,1.78,0.063,0.028,0.085,20.52,19.26,22.72,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.927,0.938,47.38,39.44,51.36,45.99,38.44,48.2,0,0,0,0,0,0,0.957,0,0.4,0.11,0.86,0.14,44
1114898400000,2005,5,2004,8,31,2.18,0.394,1.79,98693.9,185.8,185.8,132.7,4,2,3.096774193548387,814,583.6,1143,667,436.6,147,147,147,6.452e-21,-5.684e-14,1.137e-13,0.188,0.129,0.252,667,436.6,995.7,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.355,0.21,0.632,0.241,0.105,0.421,0.011,0.0044,0.019,0.83,0.543,1.33,0.037,0.023,0.061,22.03,20.32,23.22,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.36,35.36,52.18,43.13,34.3,48.2,0,0,0,0,0,0,0.737,0,0.39,0.18,0.82,0.18,45.3
1117576800000,2005,6,2004,9,30,1.19,0.308,0.877,52576.8,96.4,96.4,73.02,2,2,2,457.2,368.6,573.4,338.2,249.6,119,119,119,2.842e-15,-5.684e-14,5.684e-14,0.265,0.208,0.323,338.2,249.6,454.4,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.174,0.143,0.216,0.0587,0.017,0.113,0.0024,0.00069,0.0048,0.404,0.271,0.579,0.017,0.011,0.024,23.94,23.24,24.49,0.945,0.929,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.48,27.86,49.61,36.51,27.02,48.2,0,0,0,0,0,0,0.406,0,0.313,0.26,0.74,0.26,44.2
1120168800000,2005,7,2004,10,31,0.833,0.289,0.543,33525.4,55.54,55.54,45.06,2,1,1.2258064516129032,310.9,266.6,364,202.9,158.6,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.35,0.297,0.405,202.9,158.6,256,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.144,0.0131,0.00923,0.0198,0.00052,0.00037,0.0008,0.317,0.25,0.399,0.013,0.01,0.016,24.72,24.5,24.96,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.3,25.89,52.52,39.08,25.12,48.2,0,0,0,0,0,0,0.25,0,0.29,0.35,0.65,0.35,40.2
1122847200000,2005,8,2004,11,31,0.604,0.249,0.355,19207.4,38.62,38.62,25.82,1,1,1,225.4,194.7,264.2,132.4,101.7,93,93,93,-1.834e-15,-2.842e-14,1.421e-14,0.416,0.352,0.478,132.4,101.7,171.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0985,0.0877,0.112,0.007,0.0044,0.0103,0.00028,0.00017,0.00041,0.227,0.172,0.296,0.0089,0.0067,0.012,25.22,24.95,25.42,0.782,0,0.946,0.814,0,0.975,0.759,0,0.922,26.6,0,39.61,25.82,0,38.62,0,5,0,0,0.161,0,0.143,0.161,0.249,0.41,0.59,0.41,31.8
1125525600000,2005,9,2004,12,30,0.419,0.187,0.233,14298.8,26.86,26.86,19.86,1,1,1,161.7,140.6,192.3,89.71,68.59,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.449,0.374,0.512,89.71,68.59,120.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0813,0.0739,0.0921,0.00338,0.00158,0.00597,0.00013,0.000062,0.00023,0.148,0.111,0.203,0.0058,0.0043,0.0079,25.38,25.37,25.39,0.922,0.905,0.939,0.964,0.96,0.97,0.889,0.869,0.901,20.58,15.46,27.69,19.86,14.84,26.86,0,0,0,0,0,0,0.11,0,0.186,0.45,0.56,0.44,34.1
1128117600000,2005,10,2005,1,31,0.323,0.139,0.184,8080.82,19.2,19.2,10.86,1,1,1,120.7,108,138.7,68.67,56.05,52,52,52,-2.521e-15,-1.421e-14,1.421e-14,0.433,0.375,0.481,68.67,56.05,86.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0767,0.00159,0.000514,0.00312,0.000062,0.00002,0.00012,0.109,0.0895,0.139,0.0043,0.0035,0.0055,25.39,25.36,25.41,0.62,0,0.94,0.651,0,0.963,0.595,0,0.902,11.31,0,19.94,10.86,0,19.2,0,10,0,0,0.323,0,0.0603,0.323,0.139,0.43,0.57,0.43,25
1130796000000,2005,11,2005,2,30,0.368,0.13,0.238,13950.1,26.59,26.59,19.38,1,1,1,141.9,108.3,169.3,91.91,58.32,50,50,50,7.105e-16,-1.421e-14,1.421e-14,0.357,0.295,0.462,91.91,58.32,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0708,0.0879,0.00356,0.000707,0.00589,0.00014,0.000028,0.00023,0.149,0.0928,0.197,0.0058,0.0036,0.0077,25.36,25.34,25.41,0.855,0,0.939,0.902,0,0.97,0.826,0,0.901,20.05,0,27.41,19.38,0,26.59,0,2,0,0,0.0667,0,0.108,0.0667,0.13,0.35,0.65,0.35,37.9
1133388000000,2005,12,2005,3,31,0.492,0.158,0.334,20772.4,32.6,32.6,27.92,1,1,1,183.8,168.2,203.5,124.8,109.2,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.322,0.29,0.351,124.8,109.2,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0857,0.0982,0.00636,0.00503,0.00803,0.00025,0.0002,0.00031,0.209,0.181,0.244,0.0082,0.0071,0.0095,25.36,25.34,25.36,0.927,0.917,0.936,0.97,0.97,0.97,0.899,0.89,0.908,28.78,24.91,33.61,27.92,24.16,32.6,0,0,0,0,0,0,0.155,0,0.158,0.32,0.68,0.32,42.2
1136066400000,2006,1,2005,4,31,0.746,0.196,0.551,33968.2,71.76,71.76,45.66,2,1,1.3548387096774193,278.6,205.4,402.8,205.6,132.4,73,73,73,-2.75e-15,-2.842e-14,0,0.274,0.181,0.355,205.6,132.4,329.8,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.122,0.0957,0.165,0.0176,0.007,0.0547,0.0007,0.00027,0.0022,0.292,0.224,0.385,0.012,0.0088,0.016,24.9,24.2,25.34,0.94,0.923,0.958,0.973,0.97,0.98,0.914,0.895,0.939,35.91,25.77,51.08,34.88,24.99,48.2,0,0,0,0,0,0,0.254,0,0.195,0.26,0.74,0.26,45.5
1138744800000,2006,2,2005,5,28,1.38,0.206,1.18,68929,143.5,143.5,102.6,3,2,2.4642857142857144,572.2,413.5,792.6,487.2,328.5,85,85,85,-2.03e-15,-5.684e-14,0,0.154,0.107,0.206,487.2,328.5,707.6,990,990,990,966.2,965.5,967.1,23.8,22.9,24.5,0.234,0.166,0.352,0.137,0.054,0.274,0.0058,0.0022,0.012,0.581,0.384,0.887,0.025,0.016,0.039,23.26,22.04,24.16,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.01,35.3,52.04,41.87,34.24,48.2,0,0,0,0,0,0,0.57,0,0.2,0.15,0.86,0.14,49.9
1141164000000,2006,3,2005,6,31,3.56,0.346,2.74,134154,192.8,192.8,180.3,4,3,3.903225806451613,1330,817.6,1756,1201,688.6,129,129,129,179.5,0,527.1,0.102,0.0735,0.158,1022,688.6,1100,990,990,990,968.9,967.2,970.3,21.1,19.7,22.8,0.753,0.35,0.921,0.555,0.261,0.648,0.027,0.011,0.033,1.59,0.863,1.87,0.076,0.038,0.095,19.48,17.82,21.97,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.33,39.57,50.78,46.23,38.58,48.2,0,0,0,0,0,0,1,0,0.82,0.097,0.77,0.23,37.7
1143842400000,2006,4,2005,7,30,4.92,0.384,2.85,125360,178.2,178.2,174.1,4,4,4,1899,1780,1989,1751,1632,148,148,148,651.3,531.9,740.7,0.078,0.0744,0.0832,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.35,17.06,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.42,43.63,45.46,43.53,42.76,44.55,0,0,0,0,0,0,0.967,0,2.07,0.078,0.58,0.42,25.5
1146434400000,2006,5,2005,8,31,3.65,0.514,2.72,132688,192.8,192.8,178.3,4,3,3.935483870967742,1364,950.3,1814,1172,758.3,192,192,192,157.5,-1.137e-13,522.1,0.147,0.106,0.202,1014,758.3,1100,990,990,990,969.1,967.7,970.5,20.9,19.5,22.3,0.744,0.41,0.926,0.538,0.306,0.648,0.026,0.014,0.033,1.56,0.973,1.87,0.075,0.044,0.096,19.39,17.63,21.3,0.953,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.45,39.19,51.38,45.36,38.19,48.2,0,0,0,0,0,0,0.991,0,0.93,0.14,0.75,0.25,36.4
1149112800000,2006,6,2005,9,30,2,0.417,1.59,88874.9,144.6,144.6,123.4,3,2,2.9,773.3,632,934,612.3,471,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.211,0.172,0.255,612.3,471,773,990,990,990,967,966.4,967.6,23,22.4,23.6,0.312,0.231,0.421,0.21,0.121,0.313,0.0092,0.0051,0.014,0.751,0.548,1.02,0.033,0.023,0.046,22.26,21.34,22.96,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.11,35.37,52.44,42.75,34.31,48.2,0,0,0,0,0,0,0.686,0,0.41,0.21,0.8,0.2,44.4
1151704800000,2006,7,2005,10,31,1.38,0.498,0.884,52367.4,92.66,92.66,70.39,2,2,2,515.9,429.3,622.9,329.9,243.3,186,186,186,-4.584e-15,-5.684e-14,5.684e-14,0.365,0.299,0.433,329.9,243.3,436.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.146,0.214,0.0548,0.0164,0.105,0.0023,0.00067,0.0045,0.396,0.269,0.557,0.017,0.011,0.024,23.68,23.05,24.2,0.944,0.928,0.957,0.973,0.97,0.98,0.919,0.9,0.938,36.14,26.79,47.28,35.19,25.98,46.33,0,0,0,0,0,0,0.391,0,0.496,0.36,0.64,0.36,37.9
1154383200000,2006,8,2005,11,31,0.965,0.415,0.55,33539.3,57.96,57.96,45.08,2,1,1.2580645161290323,360.2,308.2,424.7,205.2,153.2,155,155,155,0,-2.842e-14,2.842e-14,0.434,0.365,0.503,205.2,153.2,269.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.152,0.0138,0.00877,0.0263,0.00056,0.00035,0.0011,0.319,0.256,0.406,0.013,0.01,0.016,24.48,24.19,24.79,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.29,25.93,52.39,38.1,25.15,48.2,0,0,0,0,0,0,0.25,0,0.415,0.43,0.57,0.43,34.8
1157061600000,2006,9,2005,12,30,0.674,0.306,0.368,22780.6,42.09,42.09,31.64,1,1,1,259.9,226.2,304.1,141.9,108.2,118,118,118,3.79e-15,-2.842e-14,2.842e-14,0.458,0.388,0.522,141.9,108.2,186.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0914,0.119,0.00781,0.00494,0.0116,0.00031,0.00019,0.00046,0.245,0.185,0.324,0.0097,0.0073,0.013,25.03,24.76,25.26,0.934,0.917,0.951,0.971,0.97,0.98,0.908,0.89,0.932,32.56,24.58,42.95,31.64,23.84,42.09,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
1159653600000,2006,10,2006,1,31,0.54,0.237,0.303,14896.3,28.4,28.4,20.02,1,1,1,201.5,181.9,224.3,113,99.1,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.438,0.376,0.495,113,99.1,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0864,0.0963,0.00536,0.00417,0.00657,0.00021,0.00016,0.00026,0.191,0.167,0.217,0.0075,0.0065,0.0085,25.36,25.24,25.43,0.714,0,0.93,0.751,0,0.97,0.693,0,0.902,20.64,0,29.28,20.02,0,28.4,0,7,0,0,0.226,0,0.111,0.226,0.237,0.44,0.56,0.44,27.6
1162332000000,2006,11,2006,2,30,0.509,0.159,0.35,21856.9,35.23,35.23,30.36,1,1,1,196.3,183.5,205.7,134.9,116.5,61.33,50,67,0,-1.421e-14,1.421e-14,0.313,0.243,0.365,134.9,116.5,155.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.089,0.101,0.00722,0.00565,0.00898,0.00028,0.00022,0.00035,0.227,0.194,0.262,0.0089,0.0076,0.01,25.36,25.3,25.38,0.932,0.922,0.94,0.97,0.97,0.97,0.904,0.895,0.912,31.3,26.74,36.32,30.36,25.94,35.23,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,42.9
1164924000000,2006,12,2006,3,31,0.596,0.158,0.438,27615.5,45.47,45.47,37.12,1,1,1,222.6,194.5,257.9,163.6,135.5,59,59,59,0,0,0,0.267,0.229,0.303,163.6,135.5,198.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.095,0.117,0.00965,0.00726,0.0127,0.00038,0.00028,0.0005,0.278,0.228,0.341,0.011,0.0089,0.013,25.18,24.93,25.36,0.943,0.933,0.954,0.974,0.97,0.98,0.918,0.905,0.935,38.09,31.42,46.4,37.12,30.48,45.47,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.3
1167602400000,2007,1,2006,4,31,1.21,0.196,1.01,60150.5,134.9,134.9,80.85,3,1,2.129032258064516,450.7,263.1,728.5,377.7,190.1,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.179,0.1,0.277,377.7,190.1,655.5,990,990,990,965.6,964.8,966.8,24.4,23.2,25.2,0.189,0.116,0.321,0.0846,0.0119,0.239,0.0036,0.00047,0.01,0.456,0.241,0.797,0.019,0.0096,0.034,23.94,22.39,24.92,0.947,0.922,0.958,0.975,0.97,0.98,0.924,0.895,0.939,39.47,25.64,51.08,38.41,24.87,48.2,0,0,0,0,0,0,0.449,0,0.2,0.16,0.83,0.17,49.7
1170280800000,2007,2,2006,5,28,3.4,0.343,2.37,114628,192.8,192.8,170.6,4,3,3.7857142857142856,1407,751.2,2254,1266,646.2,141.6,105,162,284.9,-1.137e-13,991.7,0.107,0.0719,0.14,980.8,646.2,1100,990,990,990,969.1,966.9,971.7,20.9,18.3,23.1,0.714,0.32,0.926,0.517,0.233,0.648,0.025,0.01,0.035,1.51,0.786,1.87,0.074,0.034,0.1,19.34,16.41,22.31,0.953,0.946,0.957,0.98,0.978,0.98,0.933,0.927,0.938,46.22,40.93,52.07,45.14,40.03,48.2,0,0,0,0,0,0,0.948,0,1.03,0.1,0.7,0.3,33.7
1172700000000,2007,3,2006,6,31,7.02,0.587,2.95,114568,163.3,163.3,154,4,4,4,2622,2287,3044,2403,2048,219.1,183,239,1303,948.1,1761,0.0849,0.0601,0.104,1100,1100,1100,990,990,990,972.6,971.8,973.6,17.4,16.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.52,14.5,16.33,0.943,0.938,0.946,0.975,0.97,0.98,0.919,0.91,0.927,39.48,36.69,41.67,38.5,35.59,40.82,0,0,0,0,0,0,0.855,0,4.07,0.084,0.42,0.58,16.3
1175378400000,2007,4,2006,7,30,7.86,0.562,2.85,102757,145.5,145.5,142.7,4,4,4,3032,2927,3143,2815,2710,217,217,217,1715,1610,1826,0.0716,0.0691,0.0741,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.27,14.79,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.78,36.04,37.48,35.68,34.96,36.38,0,0,0,0,0,0,0.793,0,5.01,0.072,0.36,0.64,13.1
1177970400000,2007,5,2006,8,31,6.76,0.86,2.95,116567,176.9,176.9,156.7,4,4,4,2525,1818,3081,2204,1497,321,321,321,1104,396.5,1660,0.13,0.104,0.177,1100,1100,1100,990,990,990,972.4,970.5,973.7,17.6,16.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.096,0.12,15.77,14.42,17.62,0.944,0.937,0.95,0.975,0.97,0.98,0.92,0.909,0.931,40.14,36.45,45.13,39.17,35.36,44.23,0,0,0,0,0,0,0.87,0,3.81,0.13,0.44,0.56,17.2
1180648800000,2007,6,2006,9,30,3.25,0.544,2.44,122136,192.8,192.8,169.6,4,3,3.7333333333333334,1256,868.1,1773,1046,658.1,210,210,210,102.6,-1.137e-13,463.1,0.176,0.118,0.242,943.2,658.1,1100,990,990,990,968.7,967.4,970.4,21.3,19.6,22.6,0.663,0.344,0.926,0.475,0.241,0.648,0.023,0.011,0.033,1.41,0.823,1.87,0.067,0.036,0.095,19.89,17.76,21.8,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.58,39.43,51.38,45.51,38.43,48.2,0,0,0,0,0,0,0.942,0,0.81,0.17,0.75,0.25,37.6
1183240800000,2007,7,2006,10,31,1.89,0.573,1.32,75202.8,134.1,134.1,101.1,3,2,2.4193548387096775,705.5,570.7,853.8,491.7,343.7,213.8,186,227,7.335e-15,-5.684e-14,5.684e-14,0.31,0.218,0.398,491.7,343.7,667.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.253,0.185,0.345,0.139,0.0612,0.247,0.006,0.0026,0.011,0.61,0.421,0.835,0.026,0.018,0.037,22.67,21.85,23.41,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.27,35.65,52.62,42.07,34.58,48.2,0,0,0,0,0,0,0.562,0,0.57,0.3,0.7,0.3,39.8
1185919200000,2007,8,2006,11,31,1.24,0.493,0.751,44707.6,80.9,80.9,60.09,2,1,1.7419354838709677,464.3,386.7,562.2,280.3,202.7,184,184,184,-9.168e-15,-5.684e-14,5.684e-14,0.401,0.327,0.476,280.3,202.7,378.2,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.16,0.132,0.194,0.0348,0.013,0.0775,0.0014,0.00053,0.0032,0.364,0.263,0.469,0.015,0.011,0.02,23.95,23.4,24.31,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.38,26.15,52.71,36.16,25.37,48.2,0,0,0,0,0,0,0.334,0,0.489,0.4,0.61,0.39,36.1
1188597600000,2007,9,2006,12,30,0.833,0.358,0.476,29310.4,52.48,52.48,40.71,2,1,1.1,321.6,274,381.5,183.6,136,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.433,0.362,0.504,183.6,136,243.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.104,0.142,0.0114,0.00731,0.0164,0.00046,0.00029,0.00067,0.307,0.238,0.403,0.012,0.0094,0.016,24.68,24.36,24.97,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.3,25.93,52.31,38.14,25.15,48.2,0,0,0,0,0,0,0.226,0,0.357,0.43,0.57,0.43,35.2
1191189600000,2007,10,2007,1,31,0.65,0.282,0.368,22792.2,36.13,36.13,30.63,1,1,1,242.7,222.9,271.6,137.3,121.9,105.4,97,110,-1.375e-15,-2.842e-14,2.842e-14,0.435,0.405,0.474,137.3,121.9,161.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0958,0.111,0.00742,0.00611,0.00948,0.00029,0.00024,0.00038,0.237,0.21,0.281,0.0093,0.0083,0.011,25.12,24.93,25.25,0.934,0.927,0.943,0.97,0.97,0.97,0.906,0.899,0.915,31.58,27.92,37.25,30.63,27.08,36.13,0,0,0,0,0,0,0.17,0,0.282,0.43,0.57,0.43,35.1
1193868000000,2007,11,2007,2,30,0.581,0.219,0.363,22586.4,35.58,35.58,31.37,1,1,1,224.2,218,231.6,139.9,128,84.33,67,93,-4.737e-16,-1.421e-14,0,0.376,0.298,0.421,139.9,128,157.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0994,0.0962,0.104,0.00764,0.00663,0.00916,0.0003,0.00026,0.00036,0.238,0.218,0.268,0.0094,0.0086,0.011,25.22,25.17,25.26,0.934,0.93,0.941,0.97,0.97,0.97,0.906,0.902,0.913,32.34,29.47,36.68,31.37,28.59,35.58,0,0,0,0,0,0,0.174,0,0.218,0.38,0.62,0.38,38.9
1196460000000,2007,12,2007,3,31,0.687,0.158,0.529,33144.7,52.09,52.09,44.55,2,1,1.1290322580645162,256.7,218.8,297,197.7,159.8,59,59,59,0,-2.842e-14,2.842e-14,0.231,0.199,0.27,197.7,159.8,238,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.104,0.131,0.0126,0.00933,0.016,0.0005,0.00037,0.00064,0.319,0.238,0.385,0.013,0.0095,0.015,24.97,24.79,25.22,0.948,0.922,0.959,0.978,0.97,0.98,0.927,0.894,0.94,42.47,25.55,52.04,41.27,24.78,48.2,0,0,0,0,0,0,0.247,0,0.158,0.23,0.77,0.23,48.2
1199138400000,2008,1,2007,4,31,1.24,0.196,1.05,61880.9,142.1,142.1,83.17,3,2,2.2903225806451615,463.6,301.1,770.3,390.6,228.1,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.173,0.0948,0.242,390.6,228.1,697.3,990,990,990,965.7,964.9,967,24.3,23,25.1,0.195,0.129,0.344,0.0898,0.0151,0.267,0.0038,0.0006,0.012,0.452,0.241,0.867,0.019,0.0096,0.038,23.89,22.15,24.85,0.943,0.922,0.958,0.974,0.97,0.98,0.918,0.895,0.938,36.58,25.64,50.7,35.61,24.87,48.2,0,0,0,0,0,0,0.462,0,0.19,0.16,0.85,0.15,49.9
1201816800000,2008,2,2007,5,29,3.56,0.384,2.45,117981,192.8,192.8,169.5,4,3,3.793103448275862,1420,785.2,2129,1267,648.2,153.4,137,162,289.2,-1.137e-13,866.9,0.118,0.0761,0.174,977.8,648.2,1100,990,990,990,969.2,967,971.4,20.8,18.6,23,0.715,0.326,0.926,0.516,0.234,0.648,0.025,0.01,0.035,1.51,0.794,1.87,0.074,0.035,0.1,19.29,16.71,22.16,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.928,0.938,45.87,39.65,51.54,44.79,38.67,48.2,0,0,0,0,0,0,0.942,0,1.11,0.11,0.69,0.31,33.1
1204322400000,2008,3,2007,6,31,5.67,0.587,2.95,124743,170,170,167.7,4,4,4,2117,2024,2191,1898,1841,219.1,183,239,798,741.3,852,0.103,0.0873,0.113,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.56,16.97,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.77,42.29,43.37,41.92,41.45,42.51,0,0,0,0,0,0,0.931,0,2.72,0.1,0.52,0.48,22
1207000800000,2008,4,2007,7,30,4.6,0.443,2.85,128459,192,192,178.4,4,4,4,1776,1390,2021,1605,1242,171,148,217,504.9,142.5,703.8,0.096,0.0765,0.111,1100,1100,1100,990,990,990,970.4,969.1,971.2,19.6,18.8,20.9,0.916,0.855,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.8,1.87,0.095,0.086,0.099,17.76,16.98,19.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.51,43.4,48.99,44.6,42.53,48.01,0,0,0,0,0,0,0.991,0,1.75,0.096,0.62,0.38,27.9
1209592800000,2008,5,2007,8,31,2.65,0.433,2.21,117552,192.8,192.8,158,4,3,3.5483870967741935,988.2,779.7,1345,826.7,632.7,161.5,147,192,2.153,-1.137e-13,52.83,0.165,0.14,0.189,824.6,632.7,1100,990,990,990,967.8,967,969,22.2,21,23,0.483,0.32,0.819,0.353,0.224,0.648,0.016,0.0097,0.031,1.09,0.771,1.77,0.049,0.034,0.084,21.11,19.25,22.21,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.82,39.35,51.62,44.69,38.35,48.2,0,0,0,0,0,0,0.878,0,0.44,0.16,0.83,0.17,44.4
1212271200000,2008,6,2007,9,30,1.65,0.345,1.3,75270.8,133.6,133.6,104.5,3,2,2.6,635,517.9,773.7,502,356.9,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.216,0.154,0.311,502,356.9,654.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.249,0.184,0.33,0.144,0.0675,0.238,0.0061,0.0028,0.01,0.597,0.435,0.805,0.025,0.018,0.035,22.97,22.2,23.63,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.65,34.93,51.96,40.54,33.89,48.2,0,0,0,0,0,0,0.581,0,0.35,0.21,0.79,0.21,45.6
1214863200000,2008,7,2007,10,31,1.16,0.362,0.798,47757.5,81.39,81.39,64.19,2,2,2,432.8,368.4,511.6,297.8,233.4,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.315,0.264,0.366,297.8,233.4,376.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.139,0.189,0.0401,0.0156,0.0768,0.0016,0.00063,0.0032,0.345,0.254,0.463,0.014,0.01,0.019,24.11,23.63,24.5,0.939,0.924,0.952,0.971,0.97,0.979,0.912,0.896,0.932,33.04,25.91,41.55,32.1,25.14,40.7,0,0,0,0,0,0,0.357,0,0.362,0.31,0.69,0.31,41.2
1217541600000,2008,8,2007,11,31,0.838,0.308,0.529,32698.5,54.13,54.13,43.95,2,1,1.1612903225806452,312.7,270.7,364.8,197.7,155.7,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.371,0.315,0.425,197.7,155.7,249.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.108,0.142,0.0126,0.00899,0.017,0.0005,0.00036,0.00069,0.319,0.251,0.401,0.013,0.01,0.016,24.71,24.48,24.95,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.97,25.96,52.64,39.74,25.18,48.2,0,0,0,0,0,0,0.244,0,0.309,0.37,0.63,0.37,39
1220220000000,2008,9,2007,12,30,0.593,0.236,0.357,20455.5,40.17,40.17,28.41,1,1,1,228.7,198,268.3,137.7,107,91,91,91,-9.474e-16,-2.842e-14,1.421e-14,0.401,0.339,0.46,137.7,107,177.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0997,0.0888,0.114,0.00746,0.00485,0.0108,0.00029,0.00019,0.00043,0.236,0.181,0.306,0.0093,0.0071,0.012,25.2,24.92,25.42,0.841,0,0.948,0.874,0,0.978,0.816,0,0.927,29.26,0,41.06,28.41,0,40.17,0,3,0,0,0.1,0,0.158,0.1,0.236,0.4,0.6,0.4,34.5
1222812000000,2008,10,2008,1,31,0.478,0.196,0.282,17341,27.69,27.69,23.31,1,1,1,178.4,162.7,196.6,105.4,89.74,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.41,0.371,0.449,105.4,89.74,123.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0806,0.0926,0.00471,0.00338,0.00626,0.00018,0.00013,0.00024,0.176,0.148,0.208,0.0069,0.0058,0.0081,25.38,25.38,25.39,0.917,0.911,0.927,0.969,0.964,0.97,0.888,0.882,0.9,24.05,20.61,28.55,23.31,19.87,27.69,0,0,0,0,0,0,0.129,0,0.196,0.41,0.59,0.41,36.3
1225490400000,2008,11,2008,2,30,0.522,0.159,0.363,22679.1,36.28,36.28,31.5,1,1,1,201.4,162.5,227.8,140,112.5,61.33,50,67,0,-1.421e-14,1.421e-14,0.304,0.256,0.338,140,112.5,160.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.0855,0.105,0.00765,0.00531,0.00942,0.0003,0.00021,0.00037,0.236,0.185,0.274,0.0092,0.0073,0.011,25.31,25.16,25.38,0.934,0.92,0.942,0.97,0.97,0.97,0.906,0.892,0.914,32.47,25.7,37.38,31.5,24.93,36.28,0,0,0,0,0,0,0.175,0,0.159,0.3,0.7,0.3,43.4
1228082400000,2008,12,2008,3,31,0.653,0.158,0.495,31327,48.2,48.2,42.11,1,1,1,243.8,222.1,271.8,184.8,163.1,59,59,59,0,-2.842e-14,2.842e-14,0.243,0.217,0.266,184.8,163.1,212.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.112,0.105,0.122,0.0115,0.00961,0.0138,0.00045,0.00038,0.00055,0.316,0.277,0.366,0.012,0.011,0.015,25.03,24.85,25.19,0.95,0.943,0.957,0.978,0.972,0.98,0.928,0.916,0.938,43.08,37.98,49.64,42.11,36.91,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,48
1230760800000,2009,1,2008,4,31,0.877,0.196,0.682,41582.3,68.87,68.87,55.89,2,1,1.7419354838709677,327.5,275.9,389.1,254.5,202.9,73,73,73,-4.584e-15,-2.842e-14,2.842e-14,0.225,0.188,0.265,254.5,202.9,316.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.139,0.121,0.161,0.024,0.013,0.0482,0.00097,0.00052,0.002,0.314,0.243,0.392,0.013,0.0097,0.016,24.64,24.29,24.85,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.19,25.89,52.57,34.08,25.11,48.2,0,0,0,0,0,0,0.311,0,0.195,0.22,0.78,0.22,47.4
1233439200000,2009,2,2008,5,28,1.35,0.206,1.14,67094.9,130.4,130.4,99.84,3,2,2.5,557.8,394.9,716.7,472.8,309.9,85,85,85,-2.03e-15,-5.684e-14,0,0.158,0.119,0.215,472.8,309.9,631.7,990,990,990,966.1,965.4,966.8,23.9,23.2,24.6,0.228,0.159,0.309,0.129,0.0453,0.223,0.0054,0.0018,0.0096,0.555,0.356,0.759,0.023,0.014,0.033,23.35,22.47,24.27,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,41.14,34.74,51.37,40.08,33.69,48.2,0,0,0,0,0,0,0.555,0,0.21,0.15,0.84,0.16,49.7
1235858400000,2009,3,2008,6,31,3.15,0.307,2.37,119932,192.8,192.8,161.2,4,3,3.5806451612903225,1177,725.7,2129,1062,618.7,114.8,107,129,176.2,-1.137e-13,899.9,0.108,0.0606,0.147,885.7,618.7,1100,990,990,990,968.4,966.8,971.4,21.6,18.6,23.2,0.594,0.307,0.926,0.433,0.214,0.648,0.021,0.0092,0.035,1.29,0.742,1.87,0.062,0.032,0.1,20.33,16.71,22.46,0.954,0.947,0.957,0.98,0.976,0.98,0.935,0.928,0.938,46.16,39.92,51.5,45.07,38.96,48.2,0,0,0,0,0,0,0.896,0,0.78,0.097,0.75,0.25,38.1
1238536800000,2009,4,2008,7,30,6.59,0.562,2.85,112471,165.2,165.2,156.2,4,4,4,2542,2213,2700,2325,1996,217,217,217,1225,896,1383,0.0856,0.0804,0.0981,1100,1100,1100,990,990,990,972.4,971.6,972.8,17.6,17.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.33,16.51,0.944,0.942,0.947,0.976,0.974,0.98,0.921,0.918,0.928,40.01,38.97,42.15,39.05,37.95,41.31,0,0,0,0,0,0,0.868,0,3.74,0.085,0.43,0.57,17.1
1241128800000,2009,5,2008,8,31,4.5,0.659,2.9,133500,192.8,192.8,179.4,4,4,4,1681,1113,2302,1435,920.7,246.2,192,276,352.5,0,926,0.149,0.12,0.182,1082,920.7,1100,990,990,990,970,968.3,971.8,20,18.2,21.7,0.86,0.559,0.926,0.616,0.385,0.648,0.031,0.018,0.036,1.77,1.2,1.87,0.089,0.055,0.1,18.19,16.3,20.55,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.8,41.57,49.88,44.86,40.72,48.2,0,0,0,0,0,0,0.997,0,1.6,0.15,0.64,0.36,29.7
1243807200000,2009,6,2008,9,30,2.19,0.417,1.77,97715.9,174.8,174.8,135.7,4,3,3.2,844.8,678.4,1083,683.8,517.4,161,161,161,0,0,0,0.194,0.149,0.237,683.8,517.4,922.3,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.363,0.257,0.558,0.253,0.147,0.385,0.011,0.0063,0.018,0.847,0.579,1.2,0.037,0.025,0.055,21.88,20.64,22.81,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.65,36.57,52.06,42.49,35.48,48.2,0,0,0,0,0,0,0.754,0,0.42,0.19,0.81,0.19,44.6
1246399200000,2009,7,2008,10,31,1.48,0.498,0.986,58022.1,96.4,96.4,77.99,2,2,2,554,460,668.9,368,274,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.34,0.278,0.404,368,274,482.9,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.191,0.157,0.24,0.0727,0.0283,0.127,0.0031,0.0012,0.0054,0.454,0.312,0.635,0.019,0.013,0.027,23.46,22.79,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.11,30.18,51.6,38.99,29.27,48.2,0,0,0,0,0,0,0.433,0,0.494,0.34,0.67,0.33,39.2
1249077600000,2009,8,2008,11,31,1.01,0.415,0.592,35985,64.17,64.17,48.37,2,1,1.3870967741935485,376.1,317,453.7,221.2,162,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.417,0.342,0.489,221.2,162,298.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.114,0.162,0.0172,0.00952,0.04,0.0007,0.00038,0.0016,0.324,0.257,0.406,0.013,0.01,0.016,24.4,24.01,24.73,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.49,25.99,52.39,37.34,25.21,48.2,0,0,0,0,0,0,0.269,0,0.418,0.41,0.59,0.41,35.6
1251756000000,2009,9,2008,12,30,0.697,0.306,0.391,24308,44.08,44.08,33.76,1,1,1,269,235.5,312.9,151,117.5,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.442,0.377,0.501,151,117.5,194.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0946,0.122,0.00858,0.00573,0.0123,0.00034,0.00023,0.00049,0.261,0.201,0.34,0.01,0.0079,0.014,24.97,24.7,25.19,0.938,0.924,0.953,0.972,0.97,0.98,0.912,0.896,0.934,34.7,26.8,44.98,33.76,26,44.08,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1254348000000,2009,10,2009,1,31,0.56,0.26,0.301,12373.6,30.76,30.76,16.63,1,1,1,209.2,187.6,234.7,112.2,90.62,97,97,97,0,-1.421e-14,1.421e-14,0.466,0.413,0.517,112.2,90.62,137.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0834,0.1,0.00529,0.00345,0.00745,0.00021,0.00014,0.00029,0.19,0.152,0.236,0.0075,0.0059,0.0093,25.34,25.16,25.43,0.567,0,0.934,0.595,0,0.97,0.55,0,0.906,17.15,0,31.71,16.63,0,30.76,0,12,0,0,0.387,0,0.0924,0.387,0.259,0.46,0.54,0.46,22.1
1257026400000,2009,11,2009,2,30,0.565,0.174,0.392,24535.7,39.32,39.32,34.08,1,1,1,218.1,190.6,240.1,151.1,123.6,67,67,67,0,0,0,0.308,0.279,0.351,151.1,123.6,173.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0915,0.109,0.00859,0.00626,0.0105,0.00034,0.00024,0.00041,0.256,0.207,0.296,0.01,0.0081,0.012,25.23,25.06,25.38,0.938,0.927,0.946,0.971,0.97,0.977,0.911,0.9,0.924,35.09,28.53,40.26,34.08,27.68,39.32,0,0,0,0,0,0,0.189,0,0.173,0.31,0.69,0.31,43.4
