datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0445,0.0189,0.0256,1564.26,22.26,22.26,21.73,1,1,1,171.8,169.3,174.2,98.76,96.3,73,73,73,0,-1.421e-14,1.421e-14,0.425,0.419,0.431,98.76,96.3,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0829,0.0847,0.00414,0.00394,0.00435,0.00016,0.00015,0.00017,0.164,0.159,0.168,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.44,21.93,22.96,21.73,21.21,22.26,0,0,0,0,0,0,0.121,0,0.0189,0.42,0.58,0.42,35.2
726098400000,1993,1,1992,4,14,7,0.113,0.0442,0.0692,4272.22,27.62,27.62,25.43,1,1,1,187.3,177.8,196.4,114.3,104.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.39,0.372,0.411,114.3,104.8,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0859,0.0925,0.00547,0.00466,0.00624,0.00021,0.00018,0.00024,0.192,0.175,0.208,0.0075,0.0068,0.0081,25.38,25.38,25.38,0.921,0.914,0.927,0.97,0.97,0.97,0.893,0.887,0.899,26.22,23.84,28.48,25.43,23.12,27.62,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
726703200000,1993,1,1992,4,15,7,0.125,0.0442,0.0813,5071.07,32.48,32.48,30.18,1,1,1,207.4,198.8,217.4,134.4,125.8,73,73,73,0,-1.421e-14,1.421e-14,0.352,0.336,0.367,134.4,125.8,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0934,0.0999,0.00717,0.00645,0.00803,0.00028,0.00025,0.00031,0.227,0.212,0.245,0.0089,0.0083,0.0096,25.33,25.25,25.39,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.12,29.09,33.49,30.18,28.22,32.48,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
727308000000,1993,1,1992,4,16,7,0.145,0.0442,0.101,6359.59,43.2,43.2,37.85,1,1,1,240.2,219.9,262.5,167.2,146.9,73,73,73,4.06e-15,0,2.842e-14,0.305,0.278,0.332,167.2,146.9,189.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.101,0.116,0.00997,0.00824,0.0119,0.00039,0.00032,0.00047,0.286,0.25,0.326,0.011,0.0098,0.013,25.08,24.92,25.23,0.944,0.937,0.951,0.974,0.97,0.98,0.92,0.909,0.932,38.84,34.07,44.08,37.85,33.05,43.2,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
727912800000,1993,1,1992,4,17,7,0.178,0.0442,0.134,8257.12,53.4,53.4,49.15,2,1,1.4285714285714286,295,271.6,317.5,222,198.6,73,73,73,8.12e-15,0,2.842e-14,0.248,0.23,0.269,222,198.6,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.119,0.135,0.0146,0.0126,0.0165,0.00058,0.0005,0.00066,0.315,0.243,0.385,0.013,0.0097,0.015,24.8,24.73,24.87,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.43,25.83,51.71,38.06,25.05,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
728517600000,1993,2,1992,5,18,7,0.217,0.0514,0.166,10043.7,68.2,68.2,59.78,2,2,2,359.5,327.1,398.7,274.5,242.1,85,85,85,4.06e-15,0,2.842e-14,0.237,0.213,0.26,274.5,242.1,313.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.147,0.135,0.161,0.029,0.0163,0.0471,0.0012,0.00065,0.0019,0.304,0.258,0.362,0.012,0.01,0.015,24.5,24.24,24.71,0.934,0.927,0.943,0.97,0.97,0.97,0.906,0.899,0.914,30.82,27.18,35.15,29.89,26.36,34.1,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.3
729122400000,1993,2,1992,5,19,7,0.286,0.0514,0.235,14122.6,96.4,96.4,84.06,2,2,2,472.9,415.4,537.9,387.9,330.4,85,85,85,-8.12e-15,-5.684e-14,0,0.181,0.158,0.205,387.9,330.4,452.9,990,990,990,965.7,965.5,966,24.3,24,24.5,0.187,0.167,0.21,0.0821,0.0549,0.113,0.0034,0.0022,0.0047,0.473,0.387,0.571,0.02,0.016,0.024,23.8,23.41,24.14,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.08,36.97,49.8,42.03,35.86,48.2,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.4
729727200000,1993,2,1992,5,20,7,0.392,0.0514,0.341,19572.3,133.3,133.3,116.5,3,2,2.857142857142857,648.1,563.9,732.9,563.1,478.9,85,85,85,8.12e-15,0,5.684e-14,0.132,0.116,0.151,563.1,478.9,647.9,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.27,0.222,0.318,0.178,0.125,0.234,0.0076,0.0052,0.01,0.659,0.546,0.786,0.028,0.023,0.034,22.85,22.38,23.25,0.953,0.947,0.956,0.977,0.97,0.98,0.931,0.918,0.937,42.52,36.32,52.19,41.13,35.23,48.2,0,0,0,0,0,0,0.647,0,0.051,0.13,0.87,0.13,49.9
730332000000,1993,2,1992,5,21,7,0.505,0.0514,0.453,24867.4,164.2,164.2,148,4,3,3.2857142857142856,834.4,761,922.5,749.4,676,85,85,85,0,0,0,0.102,0.0921,0.112,749.4,676,837.5,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.385,0.334,0.459,0.297,0.253,0.344,0.013,0.011,0.015,0.935,0.833,1.03,0.041,0.036,0.046,21.83,21.38,22.22,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.15,40.56,52.34,45.5,39.64,48.2,0,0,0,0,0,0,0.822,0,0.052,0.1,0.9,0.1,49.2
730936800000,1993,3,1992,6,22,7,0.636,0.078,0.558,29481.9,188.6,188.6,175.5,4,4,4,1051,957.4,1143,922.5,828.4,129,129,129,1.624e-14,0,1.137e-13,0.123,0.113,0.135,922.5,828.4,1014,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.554,0.465,0.654,0.389,0.34,0.454,0.018,0.015,0.021,1.2,1.03,1.39,0.055,0.046,0.064,20.75,20.26,21.24,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.936,44.78,41.16,48.11,43.87,40.27,47.15,0,0,0,0,0,0,0.975,0,0.078,0.12,0.88,0.12,46.4
731541600000,1993,3,1992,6,23,7,0.754,0.0967,0.652,32343.9,192.8,192.8,192.5,4,4,4,1247,1168,1336,1088,1039,159.9,129,183,10.39,0,52.8,0.127,0.106,0.147,1077,1039,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.761,0.691,0.819,0.597,0.51,0.648,0.028,0.024,0.031,1.65,1.49,1.77,0.078,0.069,0.084,19.67,19.28,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.56,48.85,50.28,48.13,47.87,48.2,0,0,0,0,0,0,1.07,0,0.102,0.13,0.86,0.14,42.9
732146400000,1993,3,1992,6,24,7,0.89,0.111,0.665,31774.9,192.8,192.8,189.1,4,4,4,1471,1375,1577,1288,1192,183,183,183,188.1,92.17,293.8,0.125,0.116,0.133,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.835,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.79,18.41,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,47.26,49.17,47.28,46.32,48.19,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
732751200000,1993,3,1992,6,25,7,1.09,0.111,0.665,29839.4,183.6,183.6,177.6,4,4,4,1798,1626,1975,1615,1443,183,183,183,515.4,342.8,691.5,0.102,0.0927,0.113,1100,1100,1100,990,990,990,970.4,969.9,971,19.6,19,20.1,0.922,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.68,17.11,18.25,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.31,43.76,46.83,44.4,42.88,45.9,0,0,0,0,0,0,0.987,0,0.425,0.1,0.61,0.39,27.4
733356000000,1993,3,1992,6,26,7,1.3,0.122,0.665,28001.7,169.9,169.9,166.7,4,4,4,2156,2028,2269,1953,1845,202.4,183,217,853.5,744.9,951.5,0.0937,0.0863,0.1,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.38,16.96,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.79,43.35,41.67,40.95,42.48,0,0,0,0,0,0,0.926,0,0.635,0.094,0.51,0.49,21.5
733960800000,1993,4,1992,7,27,7,1.45,0.131,0.665,26907.9,163.1,163.1,160.2,4,4,4,2400,2295,2514,2183,2078,217,217,217,1083,977.6,1197,0.0905,0.0863,0.0946,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.78,16.31,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.94,40.19,41.62,40.04,39.25,40.77,0,0,0,0,0,0,0.89,0,0.785,0.09,0.46,0.54,18.6
734565600000,1993,4,1992,7,28,7,1.65,0.131,0.665,25365.6,155.6,155.6,151,4,4,4,2730,2564,2879,2513,2347,217,217,217,1413,1247,1562,0.0796,0.0754,0.0846,1100,1100,1100,990,990,990,972.9,972.5,973.2,17.1,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.9,15.66,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.8,39.86,37.75,36.72,38.9,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
735170400000,1993,4,1992,7,29,7,1.8,0.131,0.665,24238.3,145.8,145.8,144.3,4,4,4,2972,2915,3004,2755,2698,217,217,217,1655,1598,1687,0.073,0.0722,0.0744,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.6,14.82,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.18,36.97,37.56,36.07,35.86,36.46,0,0,0,0,0,0,0.802,0,1.135,0.073,0.37,0.63,13.5
735775200000,1993,4,1992,7,30,7,1.78,0.141,0.665,24336.4,146.6,146.6,144.9,4,4,4,2951,2887,3000,2717,2611,233.9,217,276,1617,1511,1683,0.0793,0.0723,0.0956,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.61,14.88,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.32,36.99,37.75,36.21,35.88,36.66,0,0,0,0,0,0,0.805,0,1.115,0.079,0.37,0.63,13.7
736380000000,1993,5,1992,8,31,7,1.67,0.167,0.665,25207.7,152.9,152.9,150,4,4,4,2764,2661,2859,2488,2385,276,276,276,1388,1285,1483,0.0999,0.0965,0.104,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.95,15.43,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.919,38.56,37.94,39.23,37.51,36.86,38.22,0,0,0,0,0,0,0.834,0,1.005,0.1,0.4,0.6,15.1
736984800000,1993,5,1992,8,32,7,1.51,0.19,0.665,26442.9,160.9,160.9,157.4,4,4,4,2499,2373,2626,2185,2052,314.6,276,321,1085,952.3,1250,0.126,0.105,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.51,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.29,39.46,41.11,39.35,38.47,40.22,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
737589600000,1993,5,1992,8,33,7,1.33,0.182,0.665,27841.4,169.5,169.5,165.7,4,4,4,2192,2046,2332,1891,1770,301.7,276,321,790.5,669.8,911,0.138,0.129,0.146,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.22,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.28,41.38,43.24,41.43,40.51,42.37,0,0,0,0,0,0,0.921,0,0.665,0.14,0.5,0.5,20.9
738194400000,1993,5,1992,8,34,7,1.13,0.167,0.665,29426.1,179.3,179.3,175.2,4,4,4,1869,1749,1999,1593,1473,276,276,276,493,373.3,623.4,0.148,0.138,0.158,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.03,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.54,45.74,43.79,42.67,44.82,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
738799200000,1993,5,1992,8,35,7,0.975,0.133,0.665,30908.6,187.1,187.1,184,4,4,4,1613,1522,1712,1393,1312,219.4,210,276,293.3,212.1,365.5,0.136,0.125,0.161,1100,1100,1100,990,990,990,969.8,969.6,970.2,20.2,19.8,20.4,0.916,0.909,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.29,17.96,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.07,47.72,45.99,45.15,46.77,0,0,0,0,0,0,1.02,0,0.31,0.14,0.68,0.32,31.7
739404000000,1993,6,1992,9,36,7,0.845,0.127,0.663,32083.9,192.8,192.8,191,4,4,4,1397,1279,1493,1187,1069,210,210,210,91.87,0,183.4,0.151,0.141,0.164,1096,1069,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.844,0.766,0.891,0.638,0.579,0.648,0.031,0.027,0.032,1.78,1.64,1.84,0.085,0.077,0.09,19.06,18.7,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.79,48.01,49.66,47.74,47.05,48.2,0,0,0,0,0,0,1.06,0,0.182,0.15,0.78,0.22,38
740008800000,1993,6,1992,9,37,7,0.69,0.127,0.563,29275.9,187.9,187.9,174.3,4,4,4,1141,1054,1241,931.4,844.4,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.185,0.169,0.199,931.4,844.4,1031,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.587,0.498,0.711,0.398,0.348,0.494,0.018,0.016,0.023,1.24,1.07,1.49,0.057,0.049,0.07,20.41,19.85,20.86,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,44.46,41.19,47.93,43.57,40.3,46.97,0,0,0,0,0,0,0.968,0,0.127,0.18,0.82,0.18,42.4
740613600000,1993,6,1992,9,38,7,0.588,0.127,0.461,24665.1,157.2,157.2,146.8,4,3,3.2857142857142856,972.1,920.2,1031,762.1,710.2,210,210,210,0,0,0,0.216,0.204,0.228,762.1,710.2,821.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.423,0.376,0.477,0.306,0.275,0.337,0.014,0.012,0.015,0.988,0.913,1.04,0.044,0.041,0.047,21.23,20.97,21.51,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.73,39.32,51.25,45.24,38.32,48.2,0,0,0,0,0,0,0.816,0,0.127,0.22,0.78,0.22,41.9
741218400000,1993,6,1992,9,39,7,0.523,0.119,0.404,22481.7,137.9,137.9,133.8,3,3,3,864,830.5,904.5,667.7,644.5,196.3,186,210,0,0,0,0.227,0.216,0.24,667.7,644.5,694.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.347,0.332,0.365,0.247,0.231,0.265,0.011,0.01,0.012,0.837,0.796,0.885,0.037,0.035,0.039,21.81,21.6,21.98,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.52,44.26,46.91,44.61,43.38,45.97,0,0,0,0,0,0,0.743,0,0.119,0.23,0.77,0.23,43
741823200000,1993,7,1992,10,40,7,0.482,0.116,0.366,20640.1,128.5,128.5,122.9,3,3,3,796.7,774.8,821.2,604.9,547.8,191.9,186,227,0,0,0,0.241,0.226,0.293,604.9,547.8,635.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.283,0.327,0.205,0.167,0.225,0.009,0.0073,0.0099,0.73,0.639,0.78,0.032,0.028,0.034,22.18,22.03,22.36,0.954,0.95,0.955,0.979,0.972,0.98,0.934,0.924,0.936,41.84,38.06,43.72,40.95,36.99,42.84,0,0,0,0,0,0,0.683,0,0.116,0.24,0.76,0.24,42.8
742428000000,1993,7,1992,10,41,7,0.444,0.137,0.307,17154.2,109.7,109.7,102.1,3,2,2.5714285714285716,734.3,701.4,768.7,507.3,474.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.31,0.295,0.324,507.3,474.4,541.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.26,0.242,0.28,0.141,0.123,0.163,0.0061,0.0053,0.0071,0.619,0.569,0.663,0.027,0.025,0.029,22.54,22.4,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.92,35.42,52.35,40.92,34.36,48.2,0,0,0,0,0,0,0.567,0,0.137,0.31,0.69,0.31,38.6
743032800000,1993,7,1992,10,42,7,0.4,0.137,0.263,15366.5,96.4,96.4,91.47,2,2,2,662,633.9,690.7,435,406.9,227,227,227,8.12e-15,0,5.684e-14,0.343,0.329,0.358,435,406.9,463.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.207,0.236,0.104,0.091,0.118,0.0045,0.0039,0.0051,0.561,0.516,0.609,0.024,0.022,0.026,22.89,22.73,23.05,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.71,43.92,49.47,45.73,43.05,48.2,0,0,0,0,0,0,0.508,0,0.137,0.34,0.66,0.34,38.4
743637600000,1993,7,1992,10,43,7,0.363,0.134,0.23,13546,84.52,84.52,80.63,2,2,2,601,576.7,625.9,380.1,357.6,220.9,184,227,2.436e-14,0,5.684e-14,0.367,0.319,0.388,380.1,357.6,398.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.19,0.205,0.0784,0.0678,0.0873,0.0033,0.0029,0.0037,0.475,0.442,0.504,0.02,0.019,0.021,23.22,23.09,23.33,0.952,0.95,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.23,38.85,43.12,40.32,37.82,42.26,0,0,0,0,0,0,0.448,0,0.133,0.37,0.63,0.37,37.3
744242400000,1993,8,1992,11,44,7,0.33,0.111,0.218,12941.9,82.33,82.33,77.03,2,2,2,544.8,522.3,568.8,360.8,338.3,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.338,0.323,0.352,360.8,338.3,384.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0693,0.0587,0.0806,0.0029,0.0024,0.0034,0.443,0.41,0.479,0.019,0.017,0.02,23.5,23.36,23.64,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.5,37.13,42.01,38.52,36.02,41.17,0,0,0,0,0,0,0.428,0,0.112,0.34,0.66,0.34,39.2
744847200000,1993,8,1992,11,45,7,0.3,0.111,0.188,11168.5,70.51,70.51,66.48,2,2,2,495.5,476.6,514.9,311.5,292.6,184,184,184,-8.12e-15,-5.684e-14,0,0.371,0.357,0.386,311.5,292.6,330.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.177,0.046,0.0371,0.0552,0.0019,0.0015,0.0023,0.369,0.341,0.398,0.015,0.014,0.017,23.8,23.68,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.27,32.23,36.34,33.24,31.27,35.25,0,0,0,0,0,0,0.369,0,0.112,0.37,0.63,0.37,37.2
745452000000,1993,8,1992,11,46,7,0.275,0.111,0.164,9724.24,61.32,61.32,57.88,2,2,2,454.8,439.2,470.9,270.8,255.2,184,184,184,0,0,0,0.405,0.391,0.419,270.8,255.2,286.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.162,0.0268,0.0194,0.0344,0.0011,0.0008,0.0014,0.308,0.285,0.332,0.013,0.012,0.014,24.05,23.95,24.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.84,28.12,31.61,28.94,27.28,30.66,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
746056800000,1993,8,1992,11,47,7,0.254,0.111,0.142,8439.57,53.45,53.45,50.24,2,1,1.5714285714285714,419.2,405,434,235.2,221,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.439,0.424,0.454,235.2,221,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0157,0.0145,0.017,0.00064,0.00059,0.0007,0.326,0.26,0.411,0.013,0.011,0.017,24.19,24.13,24.25,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.19,25.84,52.17,35.45,25.07,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.2
746661600000,1993,8,1992,11,48,7,0.234,0.0914,0.142,8599.14,54.81,54.81,51.19,2,1,1.7142857142857142,386.7,371.4,401.4,235.6,213.3,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.39,0.352,0.463,235.6,213.3,254.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.136,0.146,0.016,0.0139,0.019,0.00065,0.00056,0.00077,0.3,0.254,0.388,0.012,0.01,0.016,24.37,24.21,24.49,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.938,33.33,25.9,49.43,32.43,25.12,48.2,0,0,0,0,0,0,0.284,0,0.092,0.39,0.61,0.39,36.7
747266400000,1993,9,1992,12,49,7,0.213,0.0835,0.13,7976.78,48.2,48.2,47.48,1,1,1,352.9,340.5,366.2,214.9,202.5,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.391,0.377,0.405,214.9,202.5,228.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.137,0.014,0.013,0.0151,0.00056,0.00052,0.00061,0.379,0.357,0.403,0.015,0.014,0.016,24.46,24.37,24.54,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.34,46.55,52.25,47.48,45.62,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.4
747871200000,1993,9,1992,12,50,7,0.196,0.0835,0.113,7066.16,44.7,44.7,42.06,1,1,1,324.8,313.9,336.4,186.8,175.9,138,138,138,0,-2.842e-14,2.842e-14,0.425,0.41,0.44,186.8,175.9,198.4,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0116,0.0107,0.0126,0.00047,0.00043,0.00051,0.329,0.309,0.349,0.013,0.012,0.014,24.65,24.57,24.72,0.951,0.948,0.954,0.979,0.977,0.98,0.931,0.926,0.935,42.94,40.42,45.61,42.06,39.49,44.7,0,0,0,0,0,0,0.234,0,0.083,0.43,0.58,0.42,36.1
748476000000,1993,9,1992,12,51,7,0.183,0.0835,0.0996,6169.95,38.61,38.61,36.73,1,1,1,302.6,295.1,310.4,164.6,157.1,138,138,138,0,-2.842e-14,2.842e-14,0.456,0.445,0.468,164.6,157.1,172.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00974,0.0091,0.0104,0.00039,0.00036,0.00042,0.289,0.275,0.303,0.012,0.011,0.012,24.8,24.75,24.84,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.79,36.04,39.59,36.73,34.96,38.61,0,0,0,0,0,0,0.204,0,0.0834,0.46,0.54,0.46,33.7
749080800000,1993,9,1992,12,52,7,0.173,0.0762,0.0967,6004.35,39.18,39.18,35.74,1,1,1,285.9,277.9,292.6,159.9,148.9,126,110,138,1.218e-14,0,2.842e-14,0.44,0.388,0.481,159.9,148.9,173.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00934,0.0084,0.0105,0.00037,0.00033,0.00042,0.279,0.261,0.303,0.011,0.01,0.012,24.88,24.86,24.9,0.942,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,36.76,34.12,40.13,35.74,33.1,39.18,0,0,0,0,0,0,0.199,0,0.0763,0.44,0.56,0.44,34.7
749685600000,1993,10,1993,1,1,7,0.161,0.0665,0.0944,5861.3,36.94,36.94,34.89,1,1,1,266.1,257.9,274.9,156.1,147.9,110,110,110,0,-2.842e-14,2.842e-14,0.414,0.4,0.427,156.1,147.9,164.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00901,0.00832,0.00976,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,24.96,24.91,25.01,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.96,34.04,38.02,34.89,33.02,36.94,0,0,0,0,0,0,0.194,0,0.0666,0.41,0.59,0.41,36.4
750290400000,1993,10,1993,1,2,7,0.15,0.0665,0.0835,5167.96,32.45,32.45,30.76,1,1,1,248,242.3,255.4,138,132.3,110,110,110,0,0,0,0.444,0.431,0.454,138,132.3,145.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00748,0.007,0.00811,0.0003,0.00028,0.00032,0.239,0.228,0.252,0.0094,0.009,0.01,25.08,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.71,30.37,33.45,30.76,29.46,32.45,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
750895200000,1993,10,1993,1,3,7,0.141,0.0665,0.0742,4575.85,28.9,28.9,27.24,1,1,1,232.6,226.2,239.8,122.6,116.2,110,110,110,-6.09e-15,-1.421e-14,1.421e-14,0.473,0.459,0.486,122.6,116.2,129.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0968,0.0945,0.0994,0.00617,0.00562,0.00679,0.00024,0.00022,0.00027,0.211,0.199,0.224,0.0083,0.0078,0.0088,25.19,25.14,25.24,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.08,26.54,29.79,27.24,25.74,28.9,0,0,0,0,0,0,0.151,0,0.0668,0.47,0.53,0.47,32.5
751500000000,1993,10,1993,1,4,7,0.133,0.0665,0.0662,4058.39,25.29,25.29,24.16,1,1,1,219.4,213.9,224.3,109.4,103.9,110,110,110,-4.06e-15,-1.421e-14,1.421e-14,0.502,0.491,0.514,109.4,103.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0902,0.0939,0.00505,0.00458,0.00546,0.0002,0.00018,0.00021,0.187,0.177,0.196,0.0074,0.007,0.0077,25.3,25.26,25.34,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.9,23.58,26.08,24.16,22.88,25.29,0,0,0,0,0,0,0.134,0,0.0668,0.5,0.5,0.5,30.5
752104800000,1993,11,1993,2,5,7,0.132,0.0562,0.0753,4665.05,30.14,30.14,27.77,1,1,1,217.5,213.1,227.8,124.5,120,93,93,93,0,-1.421e-14,1.421e-14,0.428,0.408,0.437,124.5,120,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0934,0.0986,0.00633,0.00595,0.00721,0.00025,0.00023,0.00028,0.212,0.204,0.23,0.0083,0.008,0.0091,25.28,25.2,25.32,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.897,0.905,28.63,27.57,31.07,27.77,26.75,30.14,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.3
752709600000,1993,11,1993,2,6,7,0.14,0.0562,0.0837,5201.79,31.33,31.33,30.96,1,1,1,231.4,229.2,233,138.4,136.2,93,93,93,0,0,0,0.402,0.399,0.406,138.4,136.2,140,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0991,0.1,0.00751,0.00733,0.00765,0.0003,0.00029,0.0003,0.237,0.233,0.24,0.0093,0.0092,0.0094,25.17,25.16,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.92,31.4,32.3,30.96,30.45,31.33,0,0,0,0,0,0,0.172,0,0.0563,0.4,0.6,0.4,37.2
753314400000,1993,11,1993,2,7,7,0.144,0.0562,0.0875,5442.94,33.2,33.2,32.4,1,1,1,237.7,230.6,241.2,144.7,137.6,93,93,93,0,0,0,0.391,0.386,0.403,144.7,137.6,148.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0996,0.103,0.00805,0.00744,0.00835,0.00032,0.00029,0.00033,0.248,0.235,0.254,0.0098,0.0093,0.01,25.13,25.1,25.18,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.4,31.72,34.23,32.4,30.77,33.2,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
753919200000,1993,11,1993,2,8,7,0.146,0.0562,0.0901,5608.72,35.06,35.06,33.39,1,1,1,242,236.8,249.4,149,143.8,93,93,93,0,0,0,0.384,0.373,0.393,149,143.8,156.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00842,0.00798,0.00905,0.00033,0.00031,0.00036,0.256,0.246,0.269,0.01,0.0097,0.011,25.09,25.03,25.13,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.42,33.2,36.14,33.39,32.2,35.06,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
754524000000,1993,11,1993,2,9,7,0.15,0.0493,0.101,6313.55,39.8,39.8,37.58,1,1,1,248.1,243.9,252.4,166.5,154.8,81.57,77,93,0,0,0,0.329,0.305,0.375,166.5,154.8,175.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.0099,0.00891,0.0107,0.00039,0.00035,0.00042,0.286,0.266,0.301,0.011,0.011,0.012,25.03,24.99,25.05,0.944,0.941,0.947,0.974,0.97,0.978,0.919,0.912,0.926,38.59,35.76,40.71,37.58,34.69,39.8,0,0,0,0,0,0,0.209,0,0.049,0.33,0.67,0.33,42.1
755128800000,1993,12,1993,3,10,7,0.158,0.0435,0.115,7239.99,48.2,48.2,43.1,1,1,1,261.3,253.8,271.3,189.4,176.8,71.86,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.276,0.217,0.303,189.4,176.8,212.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.122,0.0118,0.0108,0.0138,0.00047,0.00043,0.00055,0.326,0.304,0.365,0.013,0.012,0.014,24.93,24.85,24.98,0.951,0.947,0.957,0.98,0.978,0.98,0.932,0.927,0.938,44.04,41.03,49.51,43.1,40.14,48.2,0,0,0,0,0,0,0.239,0,0.043,0.28,0.73,0.27,45.8
755733600000,1993,12,1993,3,11,7,0.162,0.0357,0.127,7994.4,48.2,48.2,47.59,1,1,1,268.6,262.3,274.6,209.6,203.3,59,59,59,0,-2.842e-14,2.842e-14,0.22,0.215,0.225,209.6,203.3,215.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.123,0.0136,0.013,0.0141,0.00054,0.00052,0.00056,0.36,0.349,0.371,0.014,0.014,0.015,24.87,24.83,24.9,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.9,47.42,50.27,47.59,46.47,48.2,0,0,0,0,0,0,0.264,0,0.035,0.22,0.78,0.22,49.3
756338400000,1993,12,1993,3,12,7,0.165,0.0357,0.129,8032.81,48.2,48.2,47.81,1,1,1,272.1,264.2,281.7,213.1,205.2,59,59,59,0,-2.842e-14,2.842e-14,0.217,0.209,0.223,213.1,205.2,222.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.126,0.0139,0.0132,0.0147,0.00055,0.00052,0.00058,0.366,0.352,0.384,0.015,0.014,0.015,24.85,24.79,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.7,47.86,51.91,47.81,46.91,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.7
756943200000,1993,12,1993,3,13,7,0.175,0.0381,0.137,8299.51,50.73,50.73,49.4,2,1,1.5714285714285714,288.9,283.6,292.4,225.9,217.4,63,59,73,1.624e-14,0,2.842e-14,0.218,0.203,0.251,225.9,217.4,232,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.126,0.129,0.015,0.0142,0.0155,0.00059,0.00057,0.00062,0.301,0.238,0.387,0.012,0.0094,0.015,24.84,24.75,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,36.81,25.52,52.35,35.03,24.75,48.2,0,0,0,0,0,0,0.274,0,0.038,0.22,0.78,0.22,47.4
757548000000,1994,1,1993,4,14,7,0.185,0.0442,0.141,8556.34,54.2,54.2,50.93,2,1,1.7142857142857142,306.1,291.5,321.1,233.1,218.5,73,73,73,-1.624e-14,-2.842e-14,0,0.239,0.227,0.25,233.1,218.5,248.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.136,0.0156,0.0143,0.0168,0.00062,0.00057,0.00067,0.289,0.24,0.383,0.012,0.0096,0.015,24.78,24.73,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.894,0.939,33.78,25.55,51.52,32.35,24.78,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
758152800000,1994,1,1993,4,15,7,0.211,0.0442,0.167,10132.7,67.14,67.14,60.31,2,2,2,349.3,323.5,380.9,276.3,250.5,73,73,73,-4.06e-15,-2.842e-14,0,0.21,0.192,0.226,276.3,250.5,307.9,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.137,0.158,0.0294,0.0172,0.0443,0.0012,0.00069,0.0018,0.305,0.266,0.352,0.012,0.011,0.014,24.55,24.34,24.72,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.913,31.09,28.22,34.61,30.16,27.37,33.57,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48
758757600000,1994,1,1993,4,16,7,0.265,0.0442,0.221,13399.7,89.87,89.87,79.76,2,2,2,438.6,393.2,485.7,365.6,320.2,73,73,73,0,0,0,0.167,0.15,0.186,365.6,320.2,412.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.162,0.195,0.0716,0.0502,0.0938,0.0029,0.002,0.0039,0.439,0.371,0.509,0.018,0.015,0.021,23.99,23.71,24.26,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.85,35.95,45.85,39.88,34.87,44.93,0,0,0,0,0,0,0.443,0,0.044,0.17,0.83,0.17,50.6
759362400000,1994,1,1993,4,17,7,0.339,0.0442,0.295,17261.9,114.3,114.3,102.7,3,2,2.5714285714285716,560.4,499.6,619.9,487.4,426.6,73,73,73,-8.12e-15,-5.684e-14,0,0.131,0.118,0.146,487.4,426.6,546.9,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.227,0.2,0.259,0.131,0.1,0.166,0.0055,0.0042,0.007,0.563,0.519,0.614,0.024,0.022,0.026,23.32,23.01,23.62,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.35,35.29,51.18,41.04,34.23,48.2,0,0,0,0,0,0,0.571,0,0.044,0.13,0.87,0.13,50.9
759967200000,1994,1,1993,4,18,7,0.425,0.0607,0.364,20898.1,135.3,135.3,124.4,3,3,3,702.5,640.4,767.3,602.1,556.5,100.4,73,105,0,0,0,0.143,0.114,0.159,602.1,556.5,662.3,990,990,990,966.7,966.5,967,23.3,23,23.5,0.295,0.269,0.33,0.203,0.173,0.243,0.0087,0.0074,0.011,0.711,0.635,0.814,0.031,0.027,0.035,22.58,22.22,22.89,0.954,0.951,0.957,0.979,0.975,0.98,0.933,0.927,0.938,42.37,39.49,46.02,41.46,38.5,45.1,0,0,0,0,0,0,0.691,0,0.061,0.14,0.86,0.14,49.2
760572000000,1994,2,1993,5,19,7,0.499,0.0718,0.427,23840.9,144.6,144.6,141.9,3,3,3,825.2,778.5,878.5,706.5,673.5,118.7,105,137,0,0,0,0.143,0.128,0.163,706.5,673.5,741.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.357,0.336,0.384,0.273,0.251,0.296,0.012,0.011,0.013,0.891,0.832,0.957,0.039,0.036,0.042,21.91,21.63,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.41,46.68,50.17,47.3,45.75,48.2,0,0,0,0,0,0,0.788,0,0.072,0.14,0.86,0.14,47.8
761176800000,1994,2,1993,5,20,7,0.584,0.0829,0.501,26684.4,173.6,173.6,158.8,4,3,3.7142857142857144,965.8,897.9,1047,828.8,760.9,137,137,137,1.624e-14,0,1.137e-13,0.142,0.131,0.153,828.8,760.9,909.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.464,0.402,0.538,0.34,0.307,0.379,0.015,0.014,0.017,1.05,0.979,1.17,0.047,0.044,0.053,21.19,20.79,21.52,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.79,40.03,52.24,43.15,39.07,48.2,0,0,0,0,0,0,0.882,0,0.083,0.14,0.86,0.14,45.7
761781600000,1994,2,1993,5,21,7,0.722,0.0829,0.632,31778.5,192.8,192.8,189.2,4,4,4,1193,1081,1288,1056,943.6,137,137,137,11.67,-1.137e-13,51.14,0.115,0.106,0.127,1045,943.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.706,0.569,0.801,0.542,0.396,0.648,0.025,0.018,0.031,1.53,1.23,1.75,0.072,0.056,0.083,19.96,19.45,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.74,45.58,50.47,47.29,44.67,48.2,0,0,0,0,0,0,1.05,0,0.09,0.11,0.88,0.12,44
762386400000,1994,2,1993,5,22,7,0.793,0.107,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1297,1333,1135,1117,176.4,137,183,35.46,16.97,60.01,0.134,0.106,0.141,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.809,0.804,0.818,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.083,0.083,0.084,19.36,19.29,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.59,49.93,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.13,0.84,0.16,40.8
762991200000,1994,3,1993,6,23,7,0.846,0.111,0.665,32201.3,192.8,192.8,191.7,4,4,4,1398,1348,1446,1215,1165,183,183,183,115.1,64.85,163.2,0.131,0.127,0.136,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.845,0.824,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.088,19.05,18.88,19.23,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.48,49.44,47.92,47.51,48.2,0,0,0,0,0,0,1.06,0,0.181,0.13,0.79,0.21,38.1
763596000000,1994,3,1993,6,24,7,0.924,0.111,0.665,31419.6,189.5,189.5,187,4,4,4,1528,1462,1590,1345,1279,183,183,183,244.8,178.8,306.8,0.12,0.115,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.895,0.872,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.37,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.15,48.33,46.76,46.2,47.36,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
764200800000,1994,3,1993,6,25,7,0.959,0.111,0.665,31076.4,186.1,186.1,185,4,4,4,1585,1554,1603,1402,1371,183,183,183,302.2,271.2,319.9,0.115,0.114,0.118,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.908,0.904,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.38,18.32,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.19,47.03,47.46,46.24,46.09,46.51,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
764805600000,1994,3,1993,6,26,7,0.901,0.102,0.665,31636.9,190,190,188.3,4,4,4,1490,1443,1538,1322,1295,168,148,183,222.4,195.1,255.1,0.113,0.1,0.123,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.891,0.877,0.902,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.089,0.088,0.091,18.71,18.54,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.61,48.48,47.08,46.65,47.51,0,0,0,0,0,0,1.05,0,0.236,0.11,0.74,0.26,35.1
765410400000,1994,4,1993,7,27,7,0.803,0.0895,0.663,32315,192.8,192.8,192.4,4,4,4,1328,1218,1421,1180,1070,148,148,148,83.98,0,173.3,0.112,0.104,0.121,1096,1070,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.824,0.752,0.868,0.638,0.581,0.648,0.03,0.027,0.031,1.76,1.63,1.82,0.084,0.076,0.087,19.31,18.95,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.44,48.69,50.29,48.09,47.71,48.2,0,0,0,0,0,0,1.07,0,0.14,0.11,0.83,0.17,40.2
766015200000,1994,4,1993,7,28,7,0.667,0.0895,0.577,30150.9,190.8,190.8,179.5,4,4,4,1102,1026,1187,954.1,878.2,148,148,148,-1.624e-14,-1.137e-13,0,0.135,0.125,0.144,954.1,878.2,1039,990,990,990,968.2,968,968.5,21.8,21.5,22,0.598,0.519,0.706,0.413,0.364,0.511,0.019,0.017,0.024,1.27,1.12,1.51,0.059,0.051,0.07,20.5,20.01,20.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.78,42.96,48.68,44.87,42.1,47.71,0,0,0,0,0,0,0.997,0,0.09,0.13,0.87,0.13,45.2
766620000000,1994,4,1993,7,29,7,0.573,0.0816,0.491,26382,164.9,164.9,157,4,3,3.857142857142857,947.3,900.1,1004,812.4,775.1,134.9,125,148,0,0,0,0.142,0.133,0.154,812.4,775.1,855.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.455,0.418,0.499,0.332,0.314,0.353,0.015,0.014,0.016,1.02,0.963,1.08,0.046,0.043,0.049,21.3,21.01,21.48,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.32,39.67,52.05,40.98,38.69,48.2,0,0,0,0,0,0,0.872,0,0.082,0.14,0.86,0.14,46
767224800000,1994,4,1993,7,30,7,0.51,0.0775,0.432,23812.7,144.6,144.6,141.7,3,3,3,843,803.8,884.9,714.9,656.8,128.1,125,147,0,0,0,0.152,0.141,0.183,714.9,656.8,759.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.369,0.333,0.404,0.278,0.24,0.307,0.012,0.01,0.014,0.911,0.811,0.993,0.04,0.035,0.044,21.82,21.57,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.76,45.33,51.25,47.25,44.42,48.2,0,0,0,0,0,0,0.787,0,0.078,0.15,0.85,0.15,46.7
767829600000,1994,5,1993,8,31,7,0.468,0.0889,0.379,21481.7,131.8,131.8,127.9,3,3,3,773.1,745.7,795.7,626.1,598.7,147,147,147,0,0,0,0.19,0.185,0.197,626.1,598.7,648.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.3,0.329,0.219,0.201,0.234,0.0095,0.0087,0.01,0.759,0.713,0.797,0.033,0.031,0.035,22.25,22.12,22.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.49,41.84,44.85,42.62,41,43.95,0,0,0,0,0,0,0.71,0,0.089,0.19,0.81,0.19,45.9
768434400000,1994,5,1993,8,32,7,0.427,0.0889,0.338,19331.2,121,121,115.1,3,3,3,706.3,679.3,735.6,559.3,532.3,147,147,147,0,0,0,0.208,0.2,0.216,559.3,532.3,588.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.278,0.263,0.295,0.175,0.157,0.194,0.0075,0.0067,0.0084,0.647,0.601,0.696,0.028,0.026,0.03,22.63,22.46,22.78,0.951,0.949,0.953,0.975,0.971,0.979,0.927,0.922,0.933,39.35,37.63,41.21,38.36,36.54,40.33,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.3
769039200000,1994,5,1993,8,33,7,0.391,0.0889,0.302,17207.4,107.9,107.9,102.4,3,2,2.7142857142857144,647,624.3,670.8,500,477.3,147,147,147,0,-5.684e-14,5.684e-14,0.227,0.219,0.235,500,477.3,523.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.231,0.258,0.136,0.124,0.151,0.0058,0.0053,0.0064,0.579,0.536,0.632,0.025,0.023,0.027,22.93,22.83,23.01,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.52,35.03,52.08,38.73,33.98,48.2,0,0,0,0,0,0,0.569,0,0.089,0.23,0.77,0.23,44
769644000000,1994,5,1993,8,34,7,0.36,0.0889,0.271,15896.8,96.4,96.4,94.62,2,2,2,594.8,572.6,616.9,447.8,425.6,147,147,147,-8.12e-15,-5.684e-14,0,0.247,0.238,0.257,447.8,425.6,469.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.207,0.227,0.11,0.0999,0.121,0.0047,0.0042,0.0051,0.571,0.536,0.608,0.024,0.023,0.026,23.15,23.02,23.29,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.66,46.49,50.77,47.31,45.56,48.2,0,0,0,0,0,0,0.526,0,0.089,0.25,0.75,0.25,44.2
770248800000,1994,5,1993,8,35,7,0.33,0.0768,0.253,15142.1,93,93,90.13,2,2,2,545.8,527,565.2,418.8,408,127,119,147,8.12e-15,-5.684e-14,5.684e-14,0.232,0.216,0.263,418.8,408,432.6,990,990,990,966.1,966,966.1,23.9,23.9,24,0.203,0.199,0.208,0.0967,0.0916,0.103,0.004,0.0038,0.0043,0.525,0.508,0.545,0.022,0.021,0.023,23.42,23.33,23.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.99,44.95,47.45,45.07,44.06,46.5,0,0,0,0,0,0,0.501,0,0.077,0.23,0.77,0.23,45.9
770853600000,1994,6,1993,9,36,7,0.304,0.072,0.232,13957.1,86.85,86.85,83.08,2,2,2,502.6,485.1,520.7,383.6,366.1,119,119,119,-8.12e-15,-5.684e-14,0,0.237,0.229,0.245,383.6,366.1,401.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.19,0.184,0.197,0.0801,0.0718,0.0886,0.0033,0.003,0.0037,0.472,0.446,0.499,0.02,0.018,0.021,23.67,23.56,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.41,40.57,44.31,41.54,39.64,43.43,0,0,0,0,0,0,0.462,0,0.072,0.24,0.76,0.24,45.9
771458400000,1994,6,1993,9,37,7,0.281,0.072,0.209,12529.8,77.99,77.99,74.58,2,2,2,464.3,448.8,479.4,345.3,329.8,119,119,119,0,0,0,0.256,0.248,0.265,345.3,329.8,360.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.182,0.062,0.0546,0.0691,0.0025,0.0022,0.0029,0.414,0.391,0.437,0.017,0.016,0.018,23.9,23.81,23.99,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.927,38.34,36.67,39.96,37.29,35.57,39,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.6
772063200000,1994,6,1993,9,38,7,0.26,0.072,0.188,11258.1,70.05,70.05,67.01,2,2,2,429.1,415.1,443.6,310.1,296.1,119,119,119,0,0,0,0.277,0.268,0.287,310.1,296.1,324.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.169,0.0454,0.0388,0.0522,0.0019,0.0016,0.0021,0.362,0.341,0.383,0.015,0.014,0.016,24.11,24.02,24.19,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,34.54,33.01,36.11,33.51,32.02,35.03,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.3
772668000000,1994,6,1993,9,39,7,0.241,0.0691,0.172,10364.7,63.27,63.27,61.69,2,2,2,399.3,387,411.6,285,279,114.3,108,119,0,0,0,0.286,0.273,0.298,285,279,292.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.152,0.158,0.0335,0.0307,0.0371,0.0014,0.0012,0.0015,0.323,0.313,0.335,0.013,0.013,0.014,24.28,24.21,24.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,31.8,31.17,32.61,30.85,30.24,31.64,0,0,0,0,0,0,0.343,0,0.069,0.29,0.71,0.29,43
773272800000,1994,7,1993,10,40,7,0.224,0.0653,0.159,9570.01,59.59,59.59,56.96,2,2,2,370.6,358.8,382.9,262.6,250.8,108,108,108,8.12e-15,0,2.842e-14,0.291,0.282,0.301,262.6,250.8,274.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.151,0.023,0.0174,0.0287,0.00093,0.0007,0.0012,0.289,0.271,0.307,0.012,0.011,0.012,24.46,24.38,24.53,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.36,28.05,30.72,28.48,27.21,29.8,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,42.7
773877600000,1994,7,1993,10,41,7,0.209,0.0653,0.143,8601.41,53.63,53.63,51.2,2,1,1.8571428571428572,345,335.6,355.2,237,227.6,108,108,108,-4.06e-15,-2.842e-14,0,0.313,0.304,0.322,237,227.6,247.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.0151,0.0168,0.00064,0.00061,0.00068,0.277,0.248,0.399,0.011,0.01,0.016,24.6,24.52,24.66,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.34,25.74,52.47,29.04,24.97,48.2,0,0,0,0,0,0,0.284,0,0.066,0.31,0.68,0.32,41.2
774482400000,1994,7,1993,10,42,7,0.196,0.0653,0.13,8044.51,48.2,48.2,47.88,1,1,1,323.5,314.5,332.5,215.5,206.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.334,0.325,0.343,215.5,206.5,224.5,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.133,0.0141,0.0133,0.0148,0.00056,0.00053,0.00059,0.377,0.361,0.393,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.79,47.75,51.83,47.88,46.79,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,41
775087200000,1994,7,1993,10,43,7,0.183,0.0653,0.118,7435.09,46.13,46.13,44.26,1,1,1,303.2,295.6,311.5,195.2,187.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.356,0.347,0.365,195.2,187.6,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0123,0.0117,0.013,0.00049,0.00047,0.00052,0.341,0.327,0.356,0.014,0.013,0.014,24.74,24.69,24.79,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.16,43.38,47.07,44.26,42.51,46.13,0,0,0,0,0,0,0.246,0,0.065,0.36,0.64,0.36,40.6
775692000000,1994,8,1993,11,44,7,0.171,0.0562,0.115,7256.29,45.51,45.51,43.19,1,1,1,283.1,274,293.2,190.1,181,93,93,93,0,-2.842e-14,2.842e-14,0.329,0.317,0.339,190.1,181,200.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.0119,0.0111,0.0128,0.00047,0.00044,0.00051,0.33,0.314,0.348,0.013,0.012,0.014,24.84,24.78,24.89,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.07,41.93,46.44,43.19,41.09,45.51,0,0,0,0,0,0,0.24,0,0.056,0.33,0.67,0.33,42.4
776296800000,1994,8,1993,11,45,7,0.159,0.0562,0.103,6430.74,40.34,40.34,38.28,1,1,1,262.8,255.2,271,169.8,162.2,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.354,0.343,0.364,169.8,162.2,178,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00953,0.0109,0.0004,0.00038,0.00043,0.294,0.28,0.308,0.012,0.011,0.012,24.96,24.91,25,0.945,0.943,0.948,0.974,0.971,0.979,0.921,0.915,0.928,39.28,37.49,41.22,38.28,36.39,40.34,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.4
776901600000,1994,8,1993,11,46,7,0.149,0.0562,0.0925,5760.5,35.8,35.8,34.29,1,1,1,246,240.1,252.7,153,147.1,93,93,93,0,0,0,0.378,0.368,0.387,153,147.1,159.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.108,0.00876,0.00826,0.00932,0.00035,0.00033,0.00037,0.264,0.253,0.276,0.01,0.01,0.011,25.06,25.01,25.11,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.35,33.97,36.91,34.29,32.95,35.8,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.7
777506400000,1994,8,1993,11,47,7,0.141,0.0562,0.0843,5242.12,32.51,32.51,31.2,1,1,1,232.5,226.7,238.2,139.5,133.7,93,93,93,0,0,0,0.4,0.39,0.41,139.5,133.7,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.099,0.103,0.0076,0.00712,0.00809,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0098,25.17,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.17,30.82,33.52,31.2,29.89,32.51,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.2
778111200000,1994,8,1993,11,48,7,0.131,0.049,0.0825,5140.57,32.85,32.85,30.6,1,1,1,217.4,208.9,224.8,136.4,128,81,72,93,-2.03e-15,-1.421e-14,0,0.372,0.33,0.421,136.4,128,146,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0987,0.0969,0.101,0.00735,0.00663,0.00816,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0091,0.0086,0.0098,25.26,25.23,25.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.54,29.47,33.86,30.6,28.59,32.85,0,0,0,0,0,0,0.17,0,0.0485,0.37,0.63,0.37,39.2
778716000000,1994,9,1993,12,49,7,0.12,0.0435,0.076,4730.95,30.09,30.09,28.16,1,1,1,197.7,190.1,205.9,125.7,118.1,72,72,72,0,-1.421e-14,1.421e-14,0.365,0.35,0.379,125.7,118.1,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0913,0.0969,0.00643,0.00579,0.00713,0.00025,0.00023,0.00028,0.213,0.199,0.227,0.0083,0.0078,0.0089,25.37,25.34,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.03,27.14,31.02,28.16,26.33,30.09,0,0,0,0,0,0,0.156,0,0.044,0.36,0.63,0.37,39.4
779320800000,1994,9,1993,12,50,7,0.111,0.0435,0.0671,4134.28,26,26,24.61,1,1,1,183,177.2,188.7,111,105.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.382,0.406,111,105.2,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00518,0.00469,0.00567,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.37,23.95,26.8,24.61,23.23,26,0,0,0,0,0,0,0.137,0,0.0439,0.39,0.6,0.4,37.2
779925600000,1994,9,1993,12,51,7,0.103,0.0435,0.0595,3637.56,22.77,22.77,21.65,1,1,1,170.4,166,175.3,98.35,94.02,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.423,0.411,0.434,98.35,94.02,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0828,0.0861,0.00411,0.00374,0.00453,0.00016,0.00015,0.00018,0.164,0.156,0.173,0.0064,0.0061,0.0068,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.37,21.47,23.47,21.65,20.74,22.77,0,0,0,0,0,0,0.12,0,0.0435,0.42,0.58,0.42,35.3
780530400000,1994,9,1993,12,52,7,0.0973,0.0401,0.0572,3516.52,23.6,23.6,20.93,1,1,1,160.9,158.1,164.7,94.65,87.18,66.29,52,72,0,-1.421e-14,1.421e-14,0.411,0.327,0.452,94.65,87.18,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0804,0.0839,0.0038,0.00316,0.00484,0.00015,0.00012,0.00019,0.156,0.144,0.176,0.0061,0.0056,0.0069,25.37,25.34,25.38,0.92,0.915,0.925,0.966,0.963,0.97,0.889,0.888,0.891,21.66,20.08,24.33,20.93,19.34,23.6,0,0,0,0,0,0,0.116,0,0.0401,0.41,0.59,0.41,36.1
781135200000,1994,10,1994,1,1,7,0.0936,0.0314,0.0622,3800.02,23.21,23.21,22.62,1,1,1,154.8,152.3,157.3,102.8,100.3,52,52,52,0,-1.421e-14,1.421e-14,0.336,0.331,0.341,102.8,100.3,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0815,0.0833,0.00449,0.00428,0.0047,0.00018,0.00017,0.00018,0.168,0.164,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.33,22.72,23.93,22.62,22.02,23.21,0,0,0,0,0,0,0.126,0,0.0314,0.34,0.66,0.34,40.6
781740000000,1994,10,1994,1,2,7,0.0907,0.0314,0.0592,3612.4,21.83,21.83,21.5,1,1,1,149.9,148.5,151.5,97.93,96.52,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.347,0.343,0.35,97.93,96.52,99.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0802,0.0812,0.00407,0.00395,0.00421,0.00016,0.00016,0.00017,0.159,0.157,0.162,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.968,0.884,0.883,0.884,22.22,21.93,22.54,21.5,21.21,21.83,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
782344800000,1994,10,1994,1,3,7,0.0885,0.0314,0.0571,3490.06,21.1,21.1,20.77,1,1,1,146.4,145.5,148,94.37,93.51,52,52,52,-4.06e-15,-1.421e-14,0,0.355,0.351,0.357,94.37,93.51,95.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0791,0.08,0.00377,0.0037,0.00391,0.00015,0.00015,0.00015,0.153,0.152,0.156,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.917,0.966,0.966,0.967,0.886,0.885,0.886,21.5,21.33,21.82,20.77,20.6,21.1,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
782949600000,1994,10,1994,1,4,7,0.0851,0.0314,0.0536,3295.79,20.38,20.38,19.62,1,1,1,140.7,137.8,144.4,88.7,85.85,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.37,0.36,0.377,88.7,85.85,92.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0764,0.0787,0.00329,0.00305,0.00361,0.00013,0.00012,0.00014,0.143,0.138,0.15,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.923,0.919,0.926,0.964,0.963,0.965,0.889,0.887,0.891,20.35,19.78,21.11,19.62,19.04,20.38,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
783554400000,1994,10,1994,1,5,7,0.0849,0.0304,0.0545,3345.35,20.34,20.34,19.91,1,1,1,140.4,137.6,142.2,90.15,85.58,50.29,50,52,0,-1.421e-14,1.421e-14,0.358,0.352,0.378,90.15,85.58,92.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0763,0.0783,0.00341,0.00302,0.00359,0.00013,0.00012,0.00014,0.145,0.137,0.149,0.0057,0.0054,0.0058,25.35,25.35,25.36,0.921,0.919,0.926,0.964,0.962,0.965,0.888,0.887,0.892,20.65,19.72,21.07,19.91,18.98,20.34,0,0,0,0,0,0,0.111,0,0.0304,0.36,0.64,0.36,39.4
784159200000,1994,11,1994,2,6,7,0.0865,0.0302,0.0563,3444.85,20.73,20.73,20.51,1,1,1,143,142.2,144.1,93.05,92.23,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.35,0.347,0.352,93.05,92.23,94.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0783,0.079,0.00366,0.00359,0.00375,0.00014,0.00014,0.00015,0.15,0.149,0.152,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.23,21.07,21.45,20.51,20.34,20.73,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
784764000000,1994,11,1994,2,7,7,0.0853,0.0302,0.0551,3376.61,20.39,20.39,20.1,1,1,1,141.1,139.8,142.5,91.06,89.77,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.355,0.351,0.358,91.06,89.77,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0774,0.0784,0.00349,0.00338,0.00361,0.00014,0.00013,0.00014,0.147,0.145,0.149,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.919,0.922,0.965,0.964,0.965,0.888,0.887,0.889,20.83,20.57,21.12,20.1,19.84,20.39,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
785368800000,1994,11,1994,2,8,7,0.0879,0.0302,0.0577,3525.22,21.57,21.57,20.98,1,1,1,145.4,143.9,148.2,95.39,93.87,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.344,0.337,0.348,95.39,93.87,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0789,0.0804,0.00386,0.00373,0.0041,0.00015,0.00015,0.00016,0.155,0.152,0.16,0.0061,0.006,0.0063,25.35,25.34,25.35,0.916,0.913,0.917,0.967,0.966,0.968,0.885,0.883,0.886,21.71,21.4,22.28,20.98,20.67,21.57,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
785973600000,1994,11,1994,2,9,7,0.0988,0.0334,0.0654,4017.27,24.95,24.95,23.91,1,1,1,163.3,151.8,171.5,108.2,101.8,55.14,50,59,0,-1.421e-14,1.421e-14,0.337,0.313,0.357,108.2,101.8,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0817,0.0869,0.00495,0.0044,0.00531,0.00019,0.00017,0.00021,0.178,0.166,0.187,0.007,0.0065,0.0073,25.35,25.34,25.36,0.917,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.65,23.08,25.72,23.91,22.37,24.95,0,0,0,0,0,0,0.133,0,0.0334,0.34,0.66,0.34,40.7
786578400000,1994,12,1994,3,10,7,0.102,0.0357,0.0659,4046.89,24.76,24.76,24.09,1,1,1,167.9,165.5,170.7,108.9,106.5,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.346,0.357,108.9,106.5,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0848,0.0866,0.00501,0.0048,0.00524,0.0002,0.00019,0.00021,0.18,0.176,0.185,0.0071,0.0069,0.0072,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.83,24.23,25.52,24.09,23.51,24.76,0,0,0,0,0,0,0.134,0,0.0361,0.35,0.65,0.35,39.7
